created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 19:23:35+02:00,0,FR,Planned maintenance,A03,,2023-02-10 17:00:00+01:00,uyQRTvIwPcOmlsDj4m31Ug,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,1,2023-02-06 08:00:00+01:00
2025-10-06 19:23:35+02:00,0,FR,Planned maintenance,A03,,2023-02-02 09:30:00+01:00,8JxxdHTPBObwPVankHQdtg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,2,2023-01-23 07:00:00+01:00
2025-10-06 19:24:08+02:00,0,FR,Planned maintenance,A03,,2023-02-02 15:15:00+01:00,ZfmlOUDFTXr09r7k3KQdrg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-02-02 08:30:00+01:00
2025-10-06 19:24:10+02:00,0,FR,Planned maintenance,A03,,2023-02-06 16:30:00+01:00,IL13qVt8c8S4bZ6GjxeLow,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2023-02-06 07:00:00+01:00
2025-10-06 19:24:34+02:00,0,FR,Planned maintenance,A03,,2023-02-02 17:19:00+01:00,JTqKSvyZFobdyXCFGCZu6Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2023-02-02 09:15:00+01:00
2025-10-06 19:24:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-06 12:00:00+01:00,hUND3guAxZ-NF9HElLDIfw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2023-02-06 08:00:00+01:00
2025-10-06 19:25:38+02:00,0,FR,Planned maintenance,A03,,2023-02-03 11:15:00+01:00,maBnhUGJXeI6I1d6OOqwBA,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,3,2023-02-02 07:00:00+01:00
2025-10-06 19:25:42+02:00,0,FR,Planned maintenance,A03,,2023-02-04 04:00:00+01:00,xH7eDaD5mtOtvat4mj_5bA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2023-02-04 03:30:00+01:00
2025-10-06 19:25:42+02:00,0,FR,Planned maintenance,A03,,2023-02-03 04:00:00+01:00,Ki3ZgzrUWEtiQ3MerA6ioA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2023-02-03 03:30:00+01:00
2025-10-06 19:25:43+02:00,0,FR,Planned maintenance,A03,,2023-02-05 03:30:00+01:00,XKgnJWGjLSd47__qUOhOOQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-02-05 03:00:00+01:00
2025-10-06 19:25:43+02:00,0,FR,Planned maintenance,A03,,2023-02-03 03:30:00+01:00,uLXI-zEOKAie_daPSXmjoA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-02-03 03:00:00+01:00
2025-10-06 19:25:43+02:00,0,FR,Planned maintenance,A03,,2023-02-05 04:00:00+01:00,uCuQtulM_omwv6ZtkIaZyA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2023-02-05 03:30:00+01:00
2025-10-06 19:25:45+02:00,0,FR,Planned maintenance,A03,,2023-02-04 03:30:00+01:00,cYwSiFIvfGRXmHYFtdZYsQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-02-04 03:00:00+01:00
2025-10-06 19:26:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-05 05:00:00+01:00,pxXMlzsHuJDqd_3zhi8mtA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2023-02-05 02:00:00+01:00
2025-10-06 19:26:08+02:00,0,FR,Planned maintenance,A03,,2023-02-03 16:32:00+01:00,uHUHIsyMGvZla5ERC5ny0A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-02-03 08:00:00+01:00
2025-10-06 19:26:25+02:00,960,FR,Planned maintenance,A03,,2023-02-05 02:00:00+01:00,GTM_ntjBLQj6osQqDTKV6Q,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,11,2023-01-31 12:37:00+01:00
2025-10-06 19:27:45+02:00,0,FR,Planned maintenance,A03,,2023-02-06 04:00:00+01:00,ho0K-nIFjdiSUT8hF8IW_Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-02-06 03:30:00+01:00
2025-10-06 19:27:46+02:00,0,FR,Planned maintenance,A03,,2023-02-06 03:30:00+01:00,15BTuoC8jzb-kxQa6SjBwA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-02-06 03:00:00+01:00
2025-10-06 19:28:02+02:00,0,FR,Planned maintenance,A03,,2023-02-06 11:16:00+01:00,Sjz-YPWykTL9NyOOofO4Zw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2023-02-05 00:00:00+01:00
2025-10-06 19:28:34+02:00,0,FR,Planned maintenance,A03,,2023-02-08 17:00:00+01:00,4H9xdnZjTKQY3c7jCWU3Qw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,2,2023-02-06 08:00:00+01:00
2025-10-06 19:38:05+02:00,0,FR,Planned maintenance,A03,,2023-02-09 07:00:00+01:00,5vxVd1vV8D1PvIYyTq8-vw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,3,2023-02-06 07:00:00+01:00
2025-10-06 19:38:43+02:00,825,FR,Planned maintenance,A03,,2023-02-09 14:00:00+01:00,9ZAyxi4bwtYt3YfvIpB4Cw,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,9,2023-02-04 23:24:00+01:00
2025-10-06 19:39:20+02:00,0,FR,Planned maintenance,A03,,2023-02-14 17:00:00+01:00,zKKwSlCbDamSNW6f7Rh1OA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,3,2023-02-06 08:00:00+01:00
2025-10-06 19:39:56+02:00,0,FR,Planned maintenance,A03,,2023-02-09 14:00:00+01:00,4QqNeLDua8-pst3C9s4Cgg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2023-02-06 08:00:00+01:00
2025-10-06 19:41:16+02:00,124.2,FR,Planned maintenance,A03,,2023-02-14 18:00:00+01:00,9-YM3EE6NiZWoJ_C08LCtQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2023-01-30 23:59:00+01:00
2025-10-06 19:41:17+02:00,0,FR,Planned maintenance,A03,,2023-02-14 18:00:00+01:00,bSMDdJl3bQ1TKeA30vHWwg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,6,2023-01-30 13:00:00+01:00
2025-10-06 19:47:47+02:00,0,FR,Planned maintenance,A03,,2023-02-21 07:00:00+01:00,0GHhaujWaXtwePPDJ0jUVA,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,2,2023-01-30 07:00:00+01:00
2025-10-06 20:04:24+02:00,665,FR,Planned maintenance,A03,,2023-02-26 00:00:00+01:00,MRw9PRbI6Rp2EwKfKBNhFg,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,13,2023-01-25 00:00:00+01:00
2025-10-06 21:01:14+02:00,1030,FR,Planned maintenance,A03,,2023-03-27 00:15:00+02:00,XYJj6J7u7tr6uri7jwZZEg,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,6,2023-02-02 12:00:00+01:00
2025-10-07 06:31:28+02:00,0,FR,Planned maintenance,A03,,2023-01-25 17:00:00+01:00,2N_p_iBhtuDU0asqY3sIbA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,3,2023-01-23 12:00:00+01:00
2025-10-06 17:35:55+02:00,100,FR,Planned maintenance,A03,,2023-02-25 00:30:00+01:00,fWqk-NNI9lHuiXCtB9ma5w,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2023-02-24 22:00:00+01:00
2025-10-06 18:11:58+02:00,0,FR,Planned maintenance,A03,,2023-03-03 16:00:00+01:00,ivsEaiHpE4xFd3iflxi7Mw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2023-02-27 07:00:00+01:00
2025-10-06 18:42:52+02:00,129,FR,Planned maintenance,A03,,2023-02-21 08:30:00+01:00,_LcUVc8cHTTyswfnFHDLvw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2023-02-21 05:30:00+01:00
2025-10-06 18:43:27+02:00,85,FR,Planned maintenance,A03,,2023-02-28 08:00:00+01:00,LeQHdAcg-uxtykKGRMlBEw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2023-02-28 05:00:00+01:00
2025-10-06 19:15:25+02:00,0,FR,Planned maintenance,A03,,2023-02-07 16:30:00+01:00,56lbC_z4LleaFfrRO6Xjng,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2023-02-07 07:00:00+01:00
2025-10-06 19:16:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-22 17:30:00+01:00,huna0mWjGVz7MfBuIoX47w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-02-22 07:30:00+01:00
2025-10-06 19:16:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-15 17:30:00+01:00,0sgLPwQUFqk0m8hwn7KV0Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-02-15 07:30:00+01:00
2025-10-06 19:16:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-14 17:30:00+01:00,VyU00gBLWw0Q1GTouNR41w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-02-14 07:30:00+01:00
2025-10-06 19:19:23+02:00,0,FR,Planned maintenance,A03,,2023-02-14 15:00:00+01:00,fDWGUOvJeTCl9rZwclUSww,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2023-02-14 11:00:00+01:00
2025-10-06 19:19:42+02:00,0,FR,Planned maintenance,A03,,2023-02-23 17:30:00+01:00,JdPCtljDMfrFyatUvvXc1A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-02-23 07:30:00+01:00
2025-10-06 19:22:30+02:00,0,FR,Planned maintenance,A03,,2023-02-15 16:00:00+01:00,WL5USITjrZL5xHk9ThZFhw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2023-02-15 14:00:00+01:00
2025-10-06 19:22:30+02:00,0,FR,Planned maintenance,A03,,2023-02-15 17:00:00+01:00,OXujHEQrGCnSM_6cS5qLeQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2023-02-15 13:30:00+01:00
2025-10-06 19:22:30+02:00,0,FR,Planned maintenance,A03,,2023-02-17 17:00:00+01:00,PiBQveM1oKcIkfsxfMIO5w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2023-02-17 13:30:00+01:00
2025-10-06 19:22:31+02:00,0,FR,Planned maintenance,A03,,2023-02-15 18:00:00+01:00,Ko8zYqdwd8jd9We0dhL8tw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2023-02-15 08:00:00+01:00
2025-10-06 19:22:37+02:00,0,FR,Planned maintenance,A03,,2023-02-21 17:00:00+01:00,BVpJryq7gTky8CYloyhnpA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2023-02-21 13:30:00+01:00
2025-10-06 19:23:24+02:00,0,FR,Planned maintenance,A03,,2023-02-08 17:00:00+01:00,9b0aGLuOjVZa60Yc1khw8w,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,1,2023-02-08 08:00:00+01:00
2025-10-06 19:23:56+02:00,0,FR,Planned maintenance,A03,,2023-02-14 13:00:00+01:00,ZJY6j4tZuiCga8R7eZi35w,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,5,2023-02-14 08:00:00+01:00
2025-10-06 19:23:56+02:00,0,FR,Planned maintenance,A03,,2023-02-14 13:00:00+01:00,SWVs6OEafCqB6OVPS8hF9A,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2023-02-14 08:00:00+01:00
2025-10-06 19:23:56+02:00,0,FR,Planned maintenance,A03,,2023-02-14 13:00:00+01:00,P7F1dWDwHfkDHgg0yRThjg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,5,2023-02-14 08:00:00+01:00
2025-10-06 19:24:08+02:00,0,FR,Planned maintenance,A03,,2023-02-10 12:00:00+01:00,8hQI_ukMbISk0Y8Wt7RWRg,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2023-02-10 00:00:00+01:00
2025-10-06 19:24:08+02:00,0,FR,Planned maintenance,A03,,2023-02-07 16:30:00+01:00,J0dDHZDe-cB--c70POGJ2w,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2023-02-07 07:00:00+01:00
2025-10-06 19:24:09+02:00,0,FR,Planned maintenance,A03,,2023-02-22 17:50:00+01:00,bxsSB88eFhljBJAYdSN6Jw,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,3,2023-02-21 07:00:00+01:00
2025-10-06 19:24:10+02:00,0,FR,Planned maintenance,A03,,2023-02-10 16:30:00+01:00,GsVoCl6OMpFEfPhXcHf0-A,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2023-02-07 07:00:00+01:00
2025-10-06 19:24:11+02:00,0,FR,Planned maintenance,A03,,2023-02-08 16:30:00+01:00,KbYmUun8FdhcuJYMz_GpsA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2023-02-08 07:00:00+01:00
2025-10-06 19:24:11+02:00,0,FR,Planned maintenance,A03,,2023-02-09 16:30:00+01:00,eOTI_QfUlPLA3Ft6YZT4Rw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,1,2023-02-09 07:00:00+01:00
2025-10-06 19:24:12+02:00,0,FR,Planned maintenance,A03,,2023-02-09 17:00:00+01:00,CwWBwZ5GDFMMSYx-amxX-Q,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2023-02-09 08:00:00+01:00
2025-10-06 19:24:12+02:00,0,FR,Planned maintenance,A03,,2023-02-09 16:30:00+01:00,VnjlOOuutPeO4DC9nNQ2PQ,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2023-02-09 07:00:00+01:00
2025-10-06 19:27:38+02:00,0,FR,Planned maintenance,A03,,2023-02-14 12:00:00+01:00,L38JHiJOn0yf0OpvO_sZ-g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-02-14 08:00:00+01:00
2025-10-06 19:27:41+02:00,0,FR,Planned maintenance,A03,,2023-02-07 04:00:00+01:00,cT0q2EsxUO9aBZodzgSItQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-02-07 03:30:00+01:00
2025-10-06 19:27:41+02:00,0,FR,Planned maintenance,A03,,2023-02-11 04:00:00+01:00,XO_-jFgZ6d55QsvMSYVVOg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-02-11 03:30:00+01:00
2025-10-06 19:27:45+02:00,0,FR,Planned maintenance,A03,,2023-02-10 04:00:00+01:00,M-btwj02fUUy0vi62pW1VQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-02-10 03:30:00+01:00
2025-10-06 19:27:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-12 03:30:00+01:00,IOdBDWFrQzIA_SUXmXAX6Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-02-12 03:00:00+01:00
2025-10-06 19:27:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-12 04:00:00+01:00,0-aCVPRsQC9kK-AEAGGYDQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-02-12 03:30:00+01:00
2025-10-06 19:27:45+02:00,0,FR,Planned maintenance,A03,,2023-02-09 04:00:00+01:00,hjE3xN7Vi0zqjd5LeQD1Vw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-02-09 03:30:00+01:00
2025-10-06 19:27:45+02:00,0,FR,Planned maintenance,A03,,2023-02-12 04:00:00+01:00,uVnJOJqevzM9-h4KwL_KAQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-02-12 03:30:00+01:00
2025-10-06 19:27:46+02:00,0,FR,Planned maintenance,A03,,2023-02-09 03:30:00+01:00,C9yKTGOSPIS_WXGiCbvxDw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-02-09 03:00:00+01:00
2025-10-06 19:27:46+02:00,0,FR,Planned maintenance,A03,,2023-02-12 03:30:00+01:00,B4nZzy0PXjXxhfTApHpQHw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-02-12 03:00:00+01:00
2025-10-06 19:27:46+02:00,0,FR,Planned maintenance,A03,,2023-02-07 03:30:00+01:00,hSFAJrFWzwGaDZ2t9kLAOw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-02-07 03:00:00+01:00
2025-10-06 19:27:46+02:00,0,FR,Planned maintenance,A03,,2023-02-11 03:30:00+01:00,dCyxQ1pThKc8ceur2u0weg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-02-11 03:00:00+01:00
2025-10-06 19:27:46+02:00,0,FR,Planned maintenance,A03,,2023-02-10 03:30:00+01:00,ZrcxzDEJBSwgs6HrXWnRVA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-02-10 03:00:00+01:00
2025-10-06 19:28:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-22 17:00:00+01:00,-CeMXis-UXbSYkW0IVoOrg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2023-02-22 09:00:00+01:00
2025-10-06 19:28:21+02:00,0,FR,Planned maintenance,A03,,2023-02-07 14:00:00+01:00,xz9eR3QG5FUYhNFyzfNOWA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2023-02-07 08:30:00+01:00
2025-10-06 19:28:32+02:00,0,FR,Planned maintenance,A03,,2023-02-08 17:00:00+01:00,cAiYA78eAb-kfTzF7GCLDg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,6,2023-02-08 13:30:00+01:00
2025-10-06 19:28:34+02:00,0,FR,Planned maintenance,A03,,2023-02-16 17:00:00+01:00,wNybIn2xqiCCDt8-I_uYSw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,6,2023-02-13 08:00:00+01:00
2025-10-06 19:35:46+02:00,0,FR,Planned maintenance,A03,,2023-02-07 17:00:00+01:00,gQHu6AiGajRK2ZB0w_CCdA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,5,2023-02-07 08:00:00+01:00
2025-10-06 19:36:44+02:00,0,FR,Planned maintenance,A03,,2023-02-07 15:40:00+01:00,P53ZP6kFmphLxKwomPxF0A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2023-02-07 07:30:00+01:00
2025-10-06 19:36:44+02:00,0,FR,Planned maintenance,A03,,2023-02-07 23:00:00+01:00,WqN3R_SRdYVQh0mowYrmYQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2023-02-07 03:00:00+01:00
2025-10-06 19:37:40+02:00,0,FR,Planned maintenance,A03,,2023-02-08 11:35:00+01:00,r2lyZ5zqI3oNRcW3eS3b5A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-02-08 08:00:00+01:00
2025-10-06 19:37:40+02:00,0,FR,Planned maintenance,A03,,2023-02-08 11:35:00+01:00,n81XvlSUZb731_bXiUkhjg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-02-08 08:00:00+01:00
2025-10-06 19:37:41+02:00,0,FR,Planned maintenance,A03,,2023-02-08 11:35:00+01:00,DgiEWy0GFyE39zWCAoWcGg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-02-08 08:00:00+01:00
2025-10-06 19:37:41+02:00,0,FR,Planned maintenance,A03,,2023-02-08 11:35:00+01:00,PiVnodXyw3nlDBq_inuTeQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-02-08 08:00:00+01:00
2025-10-06 19:37:41+02:00,0,FR,Planned maintenance,A03,,2023-02-08 11:35:00+01:00,fJXGvq0b9mGugtN_0FQOHw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-02-08 08:00:00+01:00
2025-10-06 19:37:44+02:00,0,FR,Planned maintenance,A03,,2023-02-08 17:30:00+01:00,E0y2daCtCM6rbeFWnKqqzQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-02-06 20:30:00+01:00
2025-10-06 19:37:44+02:00,123.3,FR,Planned maintenance,A03,,2023-02-08 17:30:00+01:00,Pl8gAk8ix0suBFvAM_v4Sg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-02-06 20:30:00+01:00
2025-10-06 19:37:53+02:00,0,FR,Planned maintenance,A03,,2023-02-17 17:00:00+01:00,fbrKeugpxfL_vVoTPzo4AQ,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,2,2023-02-10 17:00:00+01:00
2025-10-06 19:38:00+02:00,0,FR,Planned maintenance,A03,,2023-02-08 18:00:00+01:00,y0SDPcZ_xS7xyGEOtWAjwA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2023-02-08 13:30:00+01:00
2025-10-06 19:38:02+02:00,0,FR,Planned maintenance,A03,,2023-02-08 18:40:00+01:00,QhsDcQR0wENfLFB1AHeB6A,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2023-02-08 08:00:00+01:00
2025-10-06 19:38:24+02:00,0,FR,Planned maintenance,A03,,2023-02-24 17:00:00+01:00,Y7puR5a6nsK3_IDPDipGsQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2023-02-24 10:00:00+01:00
2025-10-06 19:38:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-17 18:00:00+01:00,UXID7MvsC6PQFfutJTNr6A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2023-02-17 07:00:00+01:00
2025-10-06 19:38:29+02:00,0,FR,Planned maintenance,A03,,2023-02-15 16:50:00+01:00,YwdrkedA6TVq5C-Aiabx3w,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,3,2023-02-14 07:00:00+01:00
2025-10-06 19:38:29+02:00,0,FR,Planned maintenance,A03,,2023-02-17 17:00:00+01:00,ntw_uGmf66W7kY2Bpw7Cpw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,2,2023-02-08 07:30:00+01:00
2025-10-06 19:38:43+02:00,0,FR,Planned maintenance,A03,,2023-02-09 09:30:00+01:00,7gYBwKXIreAyLeGtA2clQA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-02-09 09:00:00+01:00
2025-10-06 19:38:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-09 10:00:00+01:00,ZIE4kX8Knn87jwApIRd3_Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-02-09 08:00:00+01:00
2025-10-06 19:38:49+02:00,0,FR,Planned maintenance,A03,,2023-02-09 16:00:00+01:00,Vd-YnRpif4IzHONxIHPC_g,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2023-02-09 12:00:00+01:00
2025-10-06 19:39:27+02:00,0,FR,Planned maintenance,A03,,2023-02-09 11:44:00+01:00,ab_sIl7rXaEjqu1qN5sKYQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2023-02-09 09:00:00+01:00
2025-10-06 19:39:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-23 17:00:00+01:00,GghdqhOQpvVye9-DkLfSIw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-02-23 07:00:00+01:00
2025-10-06 19:39:30+02:00,0,FR,Planned maintenance,A03,,2023-02-16 16:00:00+01:00,IYmY6cpjMXnf_h5Uot-QLA,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G1,1,MAW,PT1M,1,2023-02-16 08:00:00+01:00
2025-10-06 19:39:31+02:00,570,FR,Planned maintenance,A03,,2023-02-09 15:20:00+01:00,y0j48mrDWOu0V6fpaYPttQ,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,6,2023-02-08 11:30:00+01:00
2025-10-06 19:39:32+02:00,0,FR,Planned maintenance,A03,,2023-02-10 12:00:00+01:00,LFfMAGjb-aHRqd5fP7VOiQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2023-02-09 17:00:00+01:00
2025-10-06 19:39:40+02:00,0,FR,Planned maintenance,A03,,2023-02-16 16:30:00+01:00,eB6WUXgMIZNYFce7EzrCHQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2023-02-16 07:00:00+01:00
2025-10-06 19:39:40+02:00,0,FR,Planned maintenance,A03,,2023-02-15 16:30:00+01:00,HDmjbUzBCLZpCB9uf2aUFA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2023-02-14 07:15:00+01:00
2025-10-06 19:39:40+02:00,0,FR,Planned maintenance,A03,,2023-02-17 16:30:00+01:00,IVSYBeUOlZikjWVfCvNDKg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2023-02-15 07:15:00+01:00
2025-10-06 19:39:42+02:00,0,FR,Planned maintenance,A03,,2023-02-14 16:30:00+01:00,17FG0AsGmk7IydcE3NyrMA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2023-02-14 07:15:00+01:00
2025-10-06 19:39:45+02:00,0,FR,Planned maintenance,A03,,2023-02-09 16:35:00+01:00,qTjwmUOwN-ZmT_vCIuVPcA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2023-02-09 13:00:00+01:00
2025-10-06 19:39:47+02:00,0,FR,Planned maintenance,A03,,2023-02-09 16:49:00+01:00,_NbFzXKembLPFwRX-kCvYg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-02-09 07:00:00+01:00
2025-10-06 19:39:47+02:00,0,FR,Planned maintenance,A03,,2023-02-09 12:00:00+01:00,eGylTq89SC_v0JZooTVcPQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,6,2023-02-09 07:00:00+01:00
2025-10-06 19:39:47+02:00,0,FR,Planned maintenance,A03,,2023-02-09 16:49:00+01:00,rRYKFqrEnNp4nz1uhbjgIQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-02-09 07:00:00+01:00
2025-10-06 19:40:13+02:00,427,FR,Planned maintenance,A03,,2023-02-10 07:44:00+01:00,ytkcKwL4c03F8ntFPv3agg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,5,2023-02-07 00:00:00+01:00
2025-10-06 19:40:15+02:00,0,FR,Planned maintenance,A03,,2023-02-23 17:00:00+01:00,LFrjRJvG3jHFT4yk7oCOqA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,4,2023-02-20 08:00:00+01:00
2025-10-06 19:40:18+02:00,0,FR,Planned maintenance,A03,,2023-02-15 08:00:00+01:00,zH0spHiAjB74DY7Q9Fr3xw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2023-02-14 07:00:00+01:00
2025-10-06 19:40:41+02:00,805,FR,Planned maintenance,A03,,2023-02-10 17:00:00+01:00,UuHQNxHrtU5E9LuBy01o-A,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2023-02-10 09:29:00+01:00
2025-10-06 19:41:17+02:00,107.9738,FR,Planned maintenance,A03,Cancelled,2023-02-15 08:00:00+01:00,EFreBl5vxq5sezmGq3QCwg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2023-02-14 18:00:00+01:00
2025-10-06 19:41:17+02:00,97.614,FR,Planned maintenance,A03,Cancelled,2023-02-15 08:00:00+01:00,hwWrM15ABFbJup91YpLFcw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2023-02-14 18:00:00+01:00
2025-10-06 19:41:20+02:00,0,FR,Planned maintenance,A03,,2023-02-10 15:30:00+01:00,YF_yPhqjsiY3RZiTGF5sYA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,6,2023-02-10 09:00:00+01:00
2025-10-06 19:41:21+02:00,77,FR,Planned maintenance,A03,Cancelled,2023-02-15 06:30:00+01:00,NPZX382r7mxJAxDEAZtGag,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2023-02-14 18:30:00+01:00
2025-10-06 19:41:21+02:00,161.9766,FR,Planned maintenance,A03,Cancelled,2023-02-15 08:00:00+01:00,PaqI5OjTs7-w7sYoD1w_DQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2023-02-15 06:30:00+01:00
2025-10-06 19:41:21+02:00,110,FR,Planned maintenance,A03,Cancelled,2023-02-15 06:30:00+01:00,BVmFZsRW8XZKv46hKn8RnQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2023-02-14 18:30:00+01:00
2025-10-06 19:42:13+02:00,710,FR,Planned maintenance,A03,,2023-02-14 04:30:00+01:00,K4avdAri6TLkYeadMIFaJQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,13,2023-02-10 00:30:00+01:00
2025-10-06 19:42:50+02:00,1124,FR,Planned maintenance,A03,,2023-02-12 10:31:00+01:00,ZCJr4t4U9wfnBYgtymjd4A,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2023-02-12 07:30:00+01:00
2025-10-06 19:43:17+02:00,175,FR,Planned maintenance,A03,,2023-02-12 08:00:00+01:00,364tsn2ZrRhYpbvZJROjAw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,5,2023-02-12 07:45:00+01:00
2025-10-06 19:43:17+02:00,160,FR,Planned maintenance,A03,,2023-02-13 05:00:00+01:00,364tsn2ZrRhYpbvZJROjAw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1306,MAW,PT1M,5,2023-02-13 04:45:00+01:00
2025-10-06 19:43:17+02:00,280,FR,Planned maintenance,A03,,2023-02-12 07:45:00+01:00,364tsn2ZrRhYpbvZJROjAw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,5,2023-02-12 07:30:00+01:00
2025-10-06 19:43:17+02:00,385,FR,Planned maintenance,A03,,2023-02-12 07:30:00+01:00,364tsn2ZrRhYpbvZJROjAw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,5,2023-02-12 07:15:00+01:00
2025-10-06 19:43:17+02:00,490,FR,Planned maintenance,A03,,2023-02-12 07:15:00+01:00,364tsn2ZrRhYpbvZJROjAw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,5,2023-02-12 07:00:00+01:00
2025-10-06 19:43:17+02:00,268,FR,Planned maintenance,A03,,2023-02-13 05:30:00+01:00,364tsn2ZrRhYpbvZJROjAw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1321,MAW,PT1M,5,2023-02-13 05:00:00+01:00
2025-10-06 19:43:17+02:00,385,FR,Planned maintenance,A03,,2023-02-13 05:45:00+01:00,364tsn2ZrRhYpbvZJROjAw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1351,MAW,PT1M,5,2023-02-13 05:30:00+01:00
2025-10-06 19:43:17+02:00,320,FR,Planned maintenance,A03,,2023-02-13 06:15:00+01:00,364tsn2ZrRhYpbvZJROjAw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1366,MAW,PT1M,5,2023-02-13 05:45:00+01:00
2025-10-06 19:43:17+02:00,0,FR,Planned maintenance,A03,,2023-02-13 04:45:00+01:00,364tsn2ZrRhYpbvZJROjAw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,5,2023-02-12 08:00:00+01:00
2025-10-06 19:43:58+02:00,0,FR,Planned maintenance,A03,,2023-02-15 00:00:00+01:00,CVVuff4Lr7Q_YXE8sp5TRw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2023-02-13 00:00:00+01:00
2025-10-06 19:43:58+02:00,0,FR,Planned maintenance,A03,,2023-02-13 15:00:00+01:00,kIUAcaZEZkC2WNlMJ3TJqQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2023-02-13 14:00:00+01:00
2025-10-06 19:44:00+02:00,0,FR,Planned maintenance,A03,,2023-02-13 15:52:00+01:00,4IhnEcZ1Kv515_z5JWB6_Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2023-02-13 07:00:00+01:00
2025-10-06 19:44:05+02:00,0,FR,Planned maintenance,A03,,2023-02-21 17:00:00+01:00,sBok8RDu1ip1mZIRN46A1Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2023-02-21 13:00:00+01:00
2025-10-06 19:44:05+02:00,0,FR,Planned maintenance,A03,,2023-02-21 17:00:00+01:00,-2FUakHKi9JJfjzWahJINA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2023-02-21 13:00:00+01:00
2025-10-06 19:44:40+02:00,440,FR,Planned maintenance,A03,Cancelled,2023-02-14 12:00:00+01:00,MTS5j0XyvF3DVpcfjzbm2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,166,MAW,PT1M,7,2023-02-14 09:00:00+01:00
2025-10-06 19:44:40+02:00,400,FR,Planned maintenance,A03,Cancelled,2023-02-14 07:15:00+01:00,MTS5j0XyvF3DVpcfjzbm2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,7,2023-02-14 06:15:00+01:00
2025-10-06 19:44:40+02:00,435,FR,Planned maintenance,A03,Cancelled,2023-02-14 09:00:00+01:00,MTS5j0XyvF3DVpcfjzbm2g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,7,2023-02-14 07:15:00+01:00
2025-10-06 19:44:43+02:00,400,FR,Planned maintenance,A03,,2023-02-14 07:15:00+01:00,t-tum8Jdd75jaiIJ5fMvGA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2023-02-14 06:15:00+01:00
2025-10-06 19:44:43+02:00,427,FR,Planned maintenance,A03,,2023-02-14 08:00:00+01:00,t-tum8Jdd75jaiIJ5fMvGA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,1,2023-02-14 07:15:00+01:00
2025-10-06 19:44:47+02:00,470,FR,Planned maintenance,A03,,2023-02-14 10:15:00+01:00,O8KnMe1IaYMe1YlmdkTicw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2023-02-14 10:00:00+01:00
2025-10-06 19:44:47+02:00,440,FR,Planned maintenance,A03,,2023-02-14 10:00:00+01:00,O8KnMe1IaYMe1YlmdkTicw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2023-02-14 09:45:00+01:00
2025-10-06 19:44:47+02:00,380,FR,Planned maintenance,A03,,2023-02-14 09:45:00+01:00,O8KnMe1IaYMe1YlmdkTicw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-02-14 09:00:00+01:00
2025-10-06 19:44:58+02:00,0,FR,Planned maintenance,A03,,2023-02-14 17:00:00+01:00,bCtAlBe2Gf96_7XKjuHuIw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2023-02-14 14:00:00+01:00
2025-10-06 19:44:58+02:00,0,FR,Planned maintenance,A03,,2023-02-14 17:00:00+01:00,que6BKcd5_RLcv5TtNMXTA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2023-02-14 14:00:00+01:00
2025-10-06 19:44:58+02:00,0,FR,Planned maintenance,A03,,2023-02-14 17:00:00+01:00,r_4qyU16w6kIrRCO0xyH_Q,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2023-02-14 14:00:00+01:00
2025-10-06 19:44:58+02:00,0,FR,Planned maintenance,A03,,2023-02-14 17:00:00+01:00,0T_yIYeUU3FDrlqC2U7vXQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2023-02-14 14:00:00+01:00
2025-10-06 19:44:58+02:00,0,FR,Planned maintenance,A03,,2023-02-14 17:00:00+01:00,PtNY5aD_27PJXnZVXJQxqw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2023-02-14 14:00:00+01:00
2025-10-06 19:45:53+02:00,0,FR,Planned maintenance,A03,,2023-02-22 12:00:00+01:00,6HD8RtIU8GkLrDECA7EODw,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,1,2023-02-22 09:00:00+01:00
2025-10-06 19:45:54+02:00,0,FR,Planned maintenance,A03,,2023-03-31 17:50:00+02:00,feTsnqzumYQLTMvLEJle1A,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,3,2023-02-22 07:00:00+01:00
2025-10-06 19:45:54+02:00,50,FR,Planned maintenance,A03,,2023-02-17 23:00:00+01:00,d1z7BKHmvoqlh-ZXKQ7ekQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2023-02-17 21:00:00+01:00
2025-10-06 19:45:56+02:00,0,FR,Planned maintenance,A03,,2023-02-16 21:30:00+01:00,ned1Q9gfj3LArb-tTi-6DQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2023-02-15 20:30:00+01:00
2025-10-06 19:45:56+02:00,123.3,FR,Planned maintenance,A03,,2023-02-16 21:30:00+01:00,3EvERrMiy7guMK7SdnaOaA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2023-02-15 20:30:00+01:00
2025-10-06 19:46:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-20 00:00:00+01:00,RLizCP40EaKvedGwGxmvWw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,6,2023-02-06 10:00:00+01:00
2025-10-06 19:46:12+02:00,0,FR,Planned maintenance,A03,,2023-02-16 22:00:00+01:00,VD2ammSBJ0nu5o4459ETvA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2023-02-16 03:00:00+01:00
2025-10-06 19:46:13+02:00,0,FR,Planned maintenance,A03,,2023-02-16 22:00:00+01:00,rPMILro48XHNpio3rMURUg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2023-02-16 12:00:00+01:00
2025-10-06 19:46:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-16 17:00:00+01:00,juf7U4oQp05n9O-VSD_6Jg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-02-16 13:30:00+01:00
2025-10-06 19:46:33+02:00,0,FR,Planned maintenance,A03,,2023-02-15 14:30:00+01:00,ZK3I99sPd9v6gw0zHDaKdg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,2,2023-02-14 07:15:00+01:00
2025-10-06 19:46:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-20 00:00:00+01:00,jeSXzHIYgOPOjnjrKegABw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2023-02-19 23:15:00+01:00
2025-10-06 19:46:46+02:00,0,FR,Planned maintenance,A03,,2023-02-15 15:00:00+01:00,pfkBRSNJRwOw-P95bJQlpA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2023-02-15 11:00:00+01:00
2025-10-06 19:46:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-16 15:00:00+01:00,p-f2CHz_W2hrYX_Hm9s1pA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2023-02-16 11:00:00+01:00
2025-10-06 19:46:47+02:00,0,FR,Planned maintenance,A03,,2023-02-15 17:00:00+01:00,9m-mDXZjLF9DOlj-IBLj8g,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2023-02-15 14:00:00+01:00
2025-10-06 19:47:16+02:00,0,FR,Planned maintenance,A03,,2023-02-16 12:00:00+01:00,Uxriep3DuSbZy8kRQLt-LQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,1,2023-02-15 17:00:00+01:00
2025-10-06 19:47:45+02:00,0,FR,Planned maintenance,A03,,2023-02-23 17:00:00+01:00,WhmPvyTrUV_QeYjxqy2N3g,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,3,2023-02-20 08:00:00+01:00
2025-10-06 19:47:58+02:00,0,FR,Planned maintenance,A03,,2023-02-22 12:00:00+01:00,lvalg-jhxMJ1flVTsqKteA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2023-02-22 10:30:00+01:00
2025-10-06 19:48:01+02:00,0,FR,Planned maintenance,A03,,2023-02-16 16:00:00+01:00,aPr0ysDZxqLwmO0mg2rX2A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-02-16 08:00:00+01:00
2025-10-06 19:48:02+02:00,455,FR,Planned maintenance,A03,,2023-02-17 00:00:00+01:00,km_o3xhxeA-tHbWwI7UmQw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,5,2023-02-15 02:00:00+01:00
2025-10-06 19:48:05+02:00,0,FR,Planned maintenance,A03,,2023-02-23 16:30:00+01:00,VnLBU3JD9CS0poG4kDvKuA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2023-02-23 07:00:00+01:00
2025-10-06 19:48:05+02:00,0,FR,Planned maintenance,A03,,2023-02-23 16:30:00+01:00,IxRWYGmCwpY8cswcYIM7jQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,1,2023-02-23 07:00:00+01:00
2025-10-06 19:48:23+02:00,1160,FR,Planned maintenance,A03,,2023-02-17 02:00:00+01:00,qUY-uRULoO0P-pmHS3Mnfw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2023-02-17 00:56:00+01:00
2025-10-06 19:48:27+02:00,0,FR,Planned maintenance,A03,,2023-02-18 02:30:00+01:00,zrnSDrTHyyL_5ro_nSkjHg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,4,2023-02-18 00:30:00+01:00
2025-10-06 20:01:02+02:00,110,FR,Planned maintenance,A03,,2023-02-17 13:45:00+01:00,jiJ3gyYEwE-EzJjjWIOJ4A,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2023-02-17 10:45:00+01:00
2025-10-06 20:01:06+02:00,0,FR,Planned maintenance,A03,,2023-02-23 16:30:00+01:00,cRJ_v6IvJc0UkFU6SS30YQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2023-02-23 13:30:00+01:00
2025-10-06 20:01:10+02:00,0,FR,Planned maintenance,A03,,2023-02-21 16:30:00+01:00,rH64gN6RpUvGaJqyo88pjQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2023-02-21 07:30:00+01:00
2025-10-06 20:01:10+02:00,0,FR,Planned maintenance,A03,,2023-02-28 17:00:00+01:00,fh-Xo9LWxR8DojUWbAxZlg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,2,2023-02-28 08:00:00+01:00
2025-10-06 20:02:49+02:00,1,FR,Planned maintenance,A03,,2023-02-19 00:30:00+01:00,4MV9HMJvMPa8GmIAbj1vig,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,7,2023-02-06 10:00:00+01:00
2025-10-06 20:02:49+02:00,0,FR,Planned maintenance,A03,,2023-02-19 09:00:00+01:00,4MV9HMJvMPa8GmIAbj1vig,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18151,MAW,PT1M,7,2023-02-19 00:30:00+01:00
2025-10-06 20:02:49+02:00,15,FR,Planned maintenance,A03,,2023-02-19 10:15:00+01:00,4MV9HMJvMPa8GmIAbj1vig,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,18661,MAW,PT1M,7,2023-02-19 09:00:00+01:00
2025-10-06 20:03:48+02:00,585,FR,Planned maintenance,A03,,2023-02-20 18:00:00+01:00,ldWFRgyeYL1aX8IyBKkOpw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2023-02-20 07:30:00+01:00
2025-10-06 20:04:00+02:00,0,FR,Planned maintenance,A03,,2023-02-23 12:00:00+01:00,FOUdI3vcnIJFC_YQnhPdFw,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,3,2023-02-21 07:00:00+01:00
2025-10-06 20:04:23+02:00,0,FR,Planned maintenance,A03,,2023-02-20 17:00:00+01:00,pEA2nUqb0cVvnhN6hxqWEA,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,3,2023-02-20 07:00:00+01:00
2025-10-06 20:04:33+02:00,75,FR,Planned maintenance,A03,,2023-02-21 08:30:00+01:00,5rzf7XndMIjoxqnxHpPS6g,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2023-02-21 04:30:00+01:00
2025-10-06 20:04:38+02:00,0,FR,Planned maintenance,A03,,2023-02-21 17:00:00+01:00,RXAi0r8KyiQBP_k1vIeSoQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2023-02-20 23:00:00+01:00
2025-10-06 20:04:39+02:00,0,FR,Planned maintenance,A03,,2023-02-21 09:00:00+01:00,Xqp4_V9xiLHFg3pgXMjPkg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,1,2023-02-20 23:00:00+01:00
2025-10-06 20:04:49+02:00,768,FR,Planned maintenance,A03,,2023-02-23 12:00:00+01:00,35LQu5Vabpam0LEUeW-Q_w,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2023-02-23 09:00:00+01:00
2025-10-06 20:05:20+02:00,0,FR,Planned maintenance,A03,,2023-02-21 15:00:00+01:00,ayPE1Tzecf9BaDld-CUetg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2023-02-21 11:00:00+01:00
2025-10-06 20:05:20+02:00,0,FR,Planned maintenance,A03,,2023-02-21 15:00:00+01:00,AStlA69Hjv7WhcFVEsQtng,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2023-02-21 11:00:00+01:00
2025-10-06 20:05:20+02:00,0,FR,Planned maintenance,A03,,2023-02-21 15:00:00+01:00,Ijtw_1FUEKIuo3wuJDZIwQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2023-02-21 11:00:00+01:00
2025-10-06 20:05:20+02:00,0,FR,Planned maintenance,A03,,2023-02-21 15:00:00+01:00,u16wEDXCgi6wWafNqdFwZg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,2,2023-02-21 11:00:00+01:00
2025-10-06 20:05:32+02:00,85,FR,Planned maintenance,A03,,2023-02-21 14:00:00+01:00,HeG_DaZV9wK7SrRG6UfYhw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2023-02-21 04:30:00+01:00
2025-10-06 20:05:36+02:00,0,FR,Planned maintenance,A03,,2023-02-23 17:00:00+01:00,zwO-akgUaRg--QJZZYY4Ig,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,1,2023-02-21 13:30:00+01:00
2025-10-06 20:05:40+02:00,0,FR,Planned maintenance,A03,,2023-02-21 15:30:00+01:00,JliAfrXmAy322nL6BRYOPg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-02-21 13:00:00+01:00
2025-10-06 20:05:41+02:00,125,FR,Planned maintenance,A03,,2023-02-21 16:00:00+01:00,tb7hQR2G8TAzNXpiX0Z7ww,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2023-02-21 05:30:00+01:00
2025-10-06 20:05:44+02:00,0,FR,Planned maintenance,A03,,2023-02-21 16:50:00+01:00,shypbyOWD39KRyZxyojpCA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,4,2023-02-21 07:30:00+01:00
2025-10-06 20:05:56+02:00,0,FR,Planned maintenance,A03,,2023-02-22 01:30:00+01:00,8uNVpGTPqvMJ81GxmPyhIw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,9,2023-02-17 00:00:00+01:00
2025-10-06 20:06:49+02:00,0,FR,Planned maintenance,A03,,2023-02-27 17:30:00+01:00,TunZDayVetz-WcwgHORd7A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-02-27 13:00:00+01:00
2025-10-06 20:06:54+02:00,0,FR,Planned maintenance,A03,,2023-02-22 15:03:00+01:00,CKSmwHQuPtSPVsdWRe5iMw,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2023-02-22 09:00:00+01:00
2025-10-06 20:06:58+02:00,0,FR,Planned maintenance,A03,,2023-02-23 12:00:00+01:00,jbdNKRF7p31ztVB3lb-Biw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,8,2023-02-13 08:00:00+01:00
2025-10-06 20:07:00+02:00,0,FR,Planned maintenance,A03,,2023-02-22 12:24:00+01:00,GtutYfkdJJjISEGXcWBuYg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2023-02-22 11:55:00+01:00
2025-10-06 20:07:00+02:00,0,FR,Planned maintenance,A03,,2023-02-22 16:51:00+01:00,8-oA6Yv4fOggstj1fo5UFQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-02-22 08:20:00+01:00
2025-10-06 20:07:09+02:00,0,FR,Planned maintenance,A03,,2023-02-22 17:00:00+01:00,a3jYkQ8geJ-6Te1WPJBxHg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,3,2023-02-20 08:00:00+01:00
2025-10-06 20:07:13+02:00,740,FR,Planned maintenance,A03,,2023-02-22 19:24:00+01:00,-48Bis8b38u6OE1_8NFpzA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,5,2023-02-22 04:30:00+01:00
2025-10-06 20:07:21+02:00,895,FR,Planned maintenance,A03,,2023-02-23 00:20:00+01:00,tMnKEVle57hhLgkYVLq-lA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,6,2023-02-22 18:00:00+01:00
2025-10-06 20:07:29+02:00,180,FR,Planned maintenance,A03,,2023-02-27 01:45:00+01:00,vfn5G8rOwvUyBRfa4-IUAQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,1,2023-02-27 01:00:00+01:00
2025-10-06 20:07:29+02:00,210,FR,Planned maintenance,A03,,2023-02-27 02:00:00+01:00,vfn5G8rOwvUyBRfa4-IUAQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,1,2023-02-27 01:45:00+01:00
2025-10-06 20:07:29+02:00,240,FR,Planned maintenance,A03,,2023-02-27 02:15:00+01:00,vfn5G8rOwvUyBRfa4-IUAQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,1,2023-02-27 02:00:00+01:00
2025-10-06 20:07:29+02:00,285,FR,Planned maintenance,A03,,2023-02-27 02:30:00+01:00,vfn5G8rOwvUyBRfa4-IUAQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,1,2023-02-27 02:15:00+01:00
2025-10-06 20:07:29+02:00,0,FR,Planned maintenance,A03,,2023-02-27 00:15:00+01:00,vfn5G8rOwvUyBRfa4-IUAQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2023-02-27 00:00:00+01:00
2025-10-06 20:07:29+02:00,90,FR,Planned maintenance,A03,,2023-02-27 00:45:00+01:00,vfn5G8rOwvUyBRfa4-IUAQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,1,2023-02-27 00:30:00+01:00
2025-10-06 20:07:29+02:00,330,FR,Planned maintenance,A03,,2023-02-27 02:45:00+01:00,vfn5G8rOwvUyBRfa4-IUAQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,151,MAW,PT1M,1,2023-02-27 02:30:00+01:00
2025-10-06 20:07:29+02:00,45,FR,Planned maintenance,A03,,2023-02-27 00:30:00+01:00,vfn5G8rOwvUyBRfa4-IUAQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,1,2023-02-27 00:15:00+01:00
2025-10-06 20:07:29+02:00,375,FR,Planned maintenance,A03,,2023-02-27 03:00:00+01:00,vfn5G8rOwvUyBRfa4-IUAQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,166,MAW,PT1M,1,2023-02-27 02:45:00+01:00
2025-10-06 20:07:29+02:00,465,FR,Planned maintenance,A03,,2023-02-27 03:30:00+01:00,vfn5G8rOwvUyBRfa4-IUAQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,196,MAW,PT1M,1,2023-02-27 03:15:00+01:00
2025-10-06 20:07:29+02:00,135,FR,Planned maintenance,A03,,2023-02-27 01:00:00+01:00,vfn5G8rOwvUyBRfa4-IUAQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,1,2023-02-27 00:45:00+01:00
2025-10-06 20:07:29+02:00,420,FR,Planned maintenance,A03,,2023-02-27 03:15:00+01:00,vfn5G8rOwvUyBRfa4-IUAQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,1,2023-02-27 03:00:00+01:00
2025-10-06 20:07:43+02:00,0,FR,Planned maintenance,A03,,2023-02-23 10:40:00+01:00,qNP-t9sxisuBFCt8MQQ9jA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2023-02-23 09:00:00+01:00
2025-10-06 20:08:22+02:00,85,FR,Planned maintenance,A03,,2023-02-23 14:17:00+01:00,z8rb60NgqzH4eCHHdsaLAg,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2023-02-23 08:00:00+01:00
2025-10-06 20:08:23+02:00,0,FR,Planned maintenance,A03,,2023-02-23 16:30:00+01:00,VoEk-DWnSMZZLpNy-OpkeA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2023-02-23 15:30:00+01:00
2025-10-06 20:08:31+02:00,124.2,FR,Planned maintenance,A03,,2023-02-27 10:00:00+01:00,lvO9cWnktUxfqBOSQR6C4w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2023-02-22 20:00:00+01:00
