created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 20:08:33+02:00,129,FR,Planned maintenance,A03,,2023-02-23 15:56:00+01:00,Lc1W19aOqcDojaG_A3nCsQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2023-02-23 08:30:00+01:00
2025-10-06 20:08:35+02:00,0,FR,Planned maintenance,A03,,2023-03-02 16:30:00+01:00,nqo7daPxsLKaYKokVyk3yA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,2,2023-02-24 08:00:00+01:00
2025-10-06 20:08:35+02:00,0,FR,Planned maintenance,A03,,2023-02-24 16:50:00+01:00,JBXHLCkamIFG1yfgP-3VTg,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,3,2023-02-21 07:00:00+01:00
2025-10-06 20:08:35+02:00,0,FR,Planned maintenance,A03,,2023-03-03 16:30:00+01:00,PpQGgU29j7UOu6zu2nwxTA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,3,2023-02-14 07:00:00+01:00
2025-10-06 20:08:49+02:00,0,FR,Planned maintenance,A03,,2023-02-23 17:16:00+01:00,PlrE2RC66QOmyRthpYNvXw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,6,2023-02-23 10:30:00+01:00
2025-10-06 20:08:49+02:00,50,FR,Planned maintenance,A03,,2023-02-24 23:00:00+01:00,8vTK57pLkKpTCuO-9dCGrg,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2023-02-24 20:00:00+01:00
2025-10-06 20:09:27+02:00,0,FR,Planned maintenance,A03,,2023-02-27 16:30:00+01:00,x0O1rDQ4yxfMsYk45zerXg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,1,2023-02-27 07:00:00+01:00
2025-10-06 20:10:31+02:00,760,FR,Planned maintenance,A03,,2023-02-25 04:00:00+01:00,PBVQbYei6csyhBSU1bPMSg,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2023-02-25 02:58:00+01:00
2025-10-06 20:10:46+02:00,1,FR,Planned maintenance,A03,Cancelled,2023-02-26 13:00:00+01:00,Fd2XsGFPCCNBrA52c-6eXA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,6,2023-02-20 23:45:00+01:00
2025-10-06 20:10:47+02:00,45,FR,Planned maintenance,A03,Cancelled,2023-02-25 12:45:00+01:00,5N3jAnrRx-yduQjyss9tEg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,6526,MAW,PT1M,2,2023-02-25 12:30:00+01:00
2025-10-06 20:10:47+02:00,1,FR,Planned maintenance,A03,Cancelled,2023-02-25 12:30:00+01:00,5N3jAnrRx-yduQjyss9tEg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2023-02-20 23:45:00+01:00
2025-10-06 20:10:47+02:00,1,FR,Planned maintenance,A03,Cancelled,2023-02-26 13:00:00+01:00,g4cuWBhOEySYK-BCiSzZ2w,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2023-02-25 18:15:00+01:00
2025-10-06 20:10:48+02:00,1,FR,Planned maintenance,A03,Cancelled,2023-02-26 13:00:00+01:00,0z_DhFlmprwZph5hcBmxqQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,6871,MAW,PT1M,2,2023-02-25 18:15:00+01:00
2025-10-06 20:10:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-25 18:15:00+01:00,0z_DhFlmprwZph5hcBmxqQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,6526,MAW,PT1M,2,2023-02-25 12:30:00+01:00
2025-10-06 20:10:48+02:00,1,FR,Planned maintenance,A03,Cancelled,2023-02-25 12:30:00+01:00,0z_DhFlmprwZph5hcBmxqQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2023-02-20 23:45:00+01:00
2025-10-06 20:10:52+02:00,2,FR,Planned maintenance,A03,Cancelled,2023-02-26 13:00:00+01:00,ZHMBg1AKyzH_xSEU7pEwZg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,5,2023-02-26 00:15:00+01:00
2025-10-06 20:10:58+02:00,20,FR,Planned maintenance,A03,,2023-02-25 12:45:00+01:00,_UhKT8gZ5DCFeFbxlDol-w,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,6526,MAW,PT1M,1,2023-02-25 12:30:00+01:00
2025-10-06 20:10:58+02:00,4,FR,Planned maintenance,A03,Cancelled,2023-02-25 17:30:00+01:00,W_eNy5Gp80FbVJmcSUSnSg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,6796,MAW,PT1M,4,2023-02-25 17:00:00+01:00
2025-10-06 20:10:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-02-25 17:00:00+01:00,W_eNy5Gp80FbVJmcSUSnSg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,6556,MAW,PT1M,4,2023-02-25 13:00:00+01:00
2025-10-06 20:10:58+02:00,30,FR,Planned maintenance,A03,Cancelled,2023-02-25 13:00:00+01:00,W_eNy5Gp80FbVJmcSUSnSg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,6541,MAW,PT1M,4,2023-02-25 12:45:00+01:00
2025-10-06 20:10:58+02:00,20,FR,Planned maintenance,A03,Cancelled,2023-02-25 12:45:00+01:00,W_eNy5Gp80FbVJmcSUSnSg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,6526,MAW,PT1M,4,2023-02-25 12:30:00+01:00
2025-10-06 20:10:58+02:00,1,FR,Planned maintenance,A03,Cancelled,2023-02-25 12:30:00+01:00,W_eNy5Gp80FbVJmcSUSnSg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,4,2023-02-20 23:45:00+01:00
2025-10-06 20:10:58+02:00,20,FR,Planned maintenance,A03,,2023-02-25 17:45:00+01:00,_UhKT8gZ5DCFeFbxlDol-w,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,6826,MAW,PT1M,1,2023-02-25 17:30:00+01:00
2025-10-06 20:10:58+02:00,40,FR,Planned maintenance,A03,Cancelled,2023-02-26 02:30:00+01:00,W_eNy5Gp80FbVJmcSUSnSg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,6826,MAW,PT1M,4,2023-02-25 17:30:00+01:00
2025-10-06 20:10:58+02:00,0,FR,Planned maintenance,A03,,2023-02-25 17:00:00+01:00,_UhKT8gZ5DCFeFbxlDol-w,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,6556,MAW,PT1M,1,2023-02-25 13:00:00+01:00
2025-10-06 20:10:58+02:00,4,FR,Planned maintenance,A03,,2023-02-25 17:30:00+01:00,_UhKT8gZ5DCFeFbxlDol-w,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,6796,MAW,PT1M,1,2023-02-25 17:00:00+01:00
2025-10-06 20:10:58+02:00,1,FR,Planned maintenance,A03,,2023-02-25 12:30:00+01:00,_UhKT8gZ5DCFeFbxlDol-w,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2023-02-20 23:45:00+01:00
2025-10-06 20:10:58+02:00,30,FR,Planned maintenance,A03,,2023-02-25 13:00:00+01:00,_UhKT8gZ5DCFeFbxlDol-w,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,6541,MAW,PT1M,1,2023-02-25 12:45:00+01:00
2025-10-06 20:11:03+02:00,0,FR,Planned maintenance,A03,,2023-02-25 21:00:00+01:00,CP8V1qc2_9Uc5smaYJhS2w,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2023-02-25 18:30:00+01:00
2025-10-06 20:11:04+02:00,20,FR,Planned maintenance,A03,,2023-02-25 20:00:00+01:00,Fy4MmmIVeLoc3sa8Bxu-yQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,46,MAW,PT1M,2,2023-02-25 19:45:00+01:00
2025-10-06 20:11:04+02:00,0,FR,Planned maintenance,A03,,2023-02-25 19:45:00+01:00,Fy4MmmIVeLoc3sa8Bxu-yQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2023-02-25 19:00:00+01:00
2025-10-06 20:11:10+02:00,40,FR,Planned maintenance,A03,,2023-02-26 06:00:00+01:00,DUcoD9INz15H_8O13K2IFA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,316,MAW,PT1M,2,2023-02-26 05:15:00+01:00
2025-10-06 20:11:10+02:00,34,FR,Planned maintenance,A03,,2023-02-26 05:15:00+01:00,DUcoD9INz15H_8O13K2IFA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2023-02-26 00:00:00+01:00
2025-10-06 20:11:15+02:00,122,FR,Planned maintenance,A03,,2023-02-28 08:00:00+01:00,_bEyQJx6UCZmoeN6tDZhlQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2023-02-28 05:00:00+01:00
2025-10-06 20:11:16+02:00,50,FR,Planned maintenance,A03,Cancelled,2023-02-26 12:15:00+01:00,kuatvQAb-eAZDlwwgGHlLA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2023-02-26 08:00:00+01:00
2025-10-06 20:11:38+02:00,795,FR,Planned maintenance,A03,,2023-02-26 18:55:00+01:00,9tgc6zxq4OtXeP4LP6kTHQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2023-02-26 18:00:00+01:00
2025-10-06 20:11:42+02:00,405,FR,Planned maintenance,A03,,2023-02-27 02:00:00+01:00,ouRHNpc1M4yMzV-mmWCvDw,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,7,2023-02-25 07:00:00+01:00
2025-10-06 20:12:12+02:00,432,FR,Planned maintenance,A03,,2023-03-02 00:00:00+01:00,MCgfqH3-oNzh2byb1D_BkQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2023-02-28 00:00:00+01:00
2025-10-06 20:13:05+02:00,0,FR,Planned maintenance,A03,,2023-02-27 16:08:00+01:00,NhDryuX2yy4EzE1AA8C0Qg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2023-02-27 13:30:00+01:00
2025-10-06 20:13:58+02:00,85,FR,Planned maintenance,A03,,2023-02-28 15:00:00+01:00,qVjrKK0fGlv5CKPLCHWLVw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2023-02-28 05:00:00+01:00
2025-10-06 20:14:05+02:00,0,FR,Planned maintenance,A03,,2023-02-28 16:15:00+01:00,9vRx1O8zjgxzIyCfrz3ZPg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-02-28 07:30:00+01:00
2025-10-06 20:14:11+02:00,0,FR,Planned maintenance,A03,,2023-02-28 17:30:00+01:00,jbYuGR6cF2g8R5HyEduLMw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,4,2023-02-28 07:30:00+01:00
2025-10-06 20:15:01+02:00,0,FR,Planned maintenance,A03,,2023-03-01 11:30:00+01:00,qM8fbC000k8b9kJmG7DC_Q,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,3,2023-02-27 07:00:00+01:00
2025-10-06 20:33:55+02:00,0,FR,Planned maintenance,A03,,2023-03-14 16:30:00+01:00,tPDoSdmO97Fyp6XK5eROeQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,4,2023-02-20 07:00:00+01:00
2025-10-06 21:18:24+02:00,1025,FR,Planned maintenance,A03,,2023-04-09 15:00:00+02:00,Y4oHWU_YDJ7NzkmS6wbyqg,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,10,2023-02-18 05:27:00+01:00
2025-10-06 21:30:20+02:00,0,FR,Planned maintenance,A03,,2023-04-18 17:50:00+02:00,EYvphqj5LWTRMPO2KaZpIA,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,4,2023-02-27 07:00:00+01:00
2025-10-06 22:10:23+02:00,0,FR,Planned maintenance,A03,,2023-05-09 18:30:00+02:00,U0911C89j8JfdSC4LJf3oA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,35,2023-02-25 00:30:00+01:00
2025-10-06 22:34:11+02:00,0,FR,Planned maintenance,A03,,2023-05-27 20:00:00+02:00,A-E5C1ssAQ9ern3KXb1DYg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,25,2023-02-17 23:00:00+01:00
2025-10-06 23:06:01+02:00,0,FR,Planned maintenance,A03,,2023-06-12 21:00:00+02:00,TJ-baCI6ELqL6dymuUPdDQ,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,36,2023-02-26 00:00:00+01:00
2025-10-06 23:16:56+02:00,0,FR,Planned maintenance,A03,,2023-06-17 07:30:00+02:00,_tKC3iHlOJw_SUZ0g6RGeg,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,29,2023-02-11 06:30:00+01:00
2025-10-07 02:43:26+02:00,0,FR,Planned maintenance,A03,,2023-09-13 20:15:00+02:00,SdSV2lV67k6msJNBuOEqKg,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,50,2023-02-24 23:00:00+01:00
2025-10-07 06:22:09+02:00,0,FR,Planned maintenance,A03,,2023-12-18 20:00:00+01:00,wxqqVRHWTtkWjI7JX2ZHJA,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,86,2023-02-11 03:00:00+01:00
2025-10-07 06:31:20+02:00,0,FR,Planned maintenance,A03,,2023-02-15 16:30:00+01:00,k2Fa_TpV1PLFfvhNivvjjg,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,3,2023-02-15 08:00:00+01:00
2025-10-07 11:53:36+02:00,0,FR,Planned maintenance,A03,,2024-05-19 00:51:00+02:00,bJMvv_cZaM9w_30DzQ6RkQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,64,2023-02-07 01:15:00+01:00
2025-10-03 07:26:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-24 02:00:00+02:00,G3n2PuNatf-lZjtzT4FIYA,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2023-03-18 02:00:00+01:00
2025-10-03 08:03:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-10 02:00:00+02:00,6WPeDUIyN6VI2qxwMA9FTw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2023-03-04 02:00:00+01:00
2025-10-05 15:09:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-16 16:00:00+02:00,SlVtOA1m6vtREtDN8UioHQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2023-03-21 07:00:00+01:00
2025-10-06 10:21:01+02:00,0,FR,Planned maintenance,A03,,2023-03-24 12:00:00+01:00,KfuKgtgFcAUKooU5Al-JGQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2023-03-24 08:00:00+01:00
2025-10-06 10:21:02+02:00,0,FR,Planned maintenance,A03,,2023-03-21 18:00:00+01:00,K2LoepI_HUf_UqWuWnGnMA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2023-03-21 08:00:00+01:00
2025-10-06 10:28:14+02:00,0,FR,Planned maintenance,A03,,2023-03-21 12:00:00+01:00,3RUZdOwdraaKa1FKXIHPZw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2023-03-21 08:00:00+01:00
2025-10-06 10:47:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-17 17:00:00+01:00,LodbiIUtiot83J94p5-W_A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-03-17 07:00:00+01:00
2025-10-06 17:01:53+02:00,0,FR,Planned maintenance,A03,,2023-03-08 12:00:00+01:00,L5GCsiBeOQkNvUSwv0kfFQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,1,2023-03-06 07:00:00+01:00
2025-10-06 17:01:53+02:00,0,FR,Planned maintenance,A03,,2023-03-10 17:00:00+01:00,L0SMjfiUWGvaKm6kusEvlA,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,1,2023-03-08 12:00:00+01:00
2025-10-06 18:17:28+02:00,0,FR,Planned maintenance,A03,,2023-03-10 18:00:00+01:00,8q3Nvj2vd5d3DJPY6j2bwg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,1,2023-03-06 07:00:00+01:00
2025-10-06 18:43:50+02:00,179,FR,Planned maintenance,A03,,2023-03-16 16:30:00+01:00,_uB0fx7eOh3gpWY7olY8jg,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,1,2023-03-16 08:00:00+01:00
2025-10-06 18:43:50+02:00,181,FR,Planned maintenance,A03,,2023-03-14 16:30:00+01:00,GSXL2W5S1SDkIKZZmolhXA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2023-03-14 08:00:00+01:00
2025-10-06 19:15:01+02:00,0,FR,Planned maintenance,A03,,2023-03-08 20:00:00+01:00,GgIxnVgTUfClmk69gxY6mg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2023-03-08 11:00:00+01:00
2025-10-06 19:16:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-24 18:00:00+01:00,PWOFOHvB2Sw19soc2jtepQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-03-24 07:30:00+01:00
2025-10-06 19:22:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-07 17:00:00+01:00,0Wiw3YihaL2_37f1jchRVA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-03-06 08:00:00+01:00
2025-10-06 19:22:57+02:00,0,FR,Planned maintenance,A03,,2023-02-28 17:00:00+01:00,e8pvGhzVdl0yTW96AyOKEA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2023-02-28 13:30:00+01:00
2025-10-06 19:39:27+02:00,0,FR,Planned maintenance,A03,,2023-03-21 17:00:00+01:00,q0pqoDPULlvvZjI3w6t85Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2023-03-21 07:00:00+01:00
2025-10-06 19:41:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-29 15:00:00+02:00,_ptg6alLZj5W_GOkFt42zw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-03-27 14:00:00+02:00
2025-10-06 19:41:20+02:00,185,FR,Planned maintenance,A03,,2023-03-09 17:00:00+01:00,yKkQHfAVjAkLuZ7tMcdr-Q,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2023-03-09 08:00:00+01:00
2025-10-06 20:01:05+02:00,0,FR,Planned maintenance,A03,,2023-03-04 03:30:00+01:00,hGDsn4QlrtV1r517VCR1IQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2023-03-04 00:30:00+01:00
2025-10-06 20:05:09+02:00,0,FR,Planned maintenance,A03,,2023-03-16 17:00:00+01:00,OJSiJMq19T5l1HDHTjMWdw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2023-03-16 14:00:00+01:00
2025-10-06 20:05:09+02:00,0,FR,Planned maintenance,A03,,2023-03-16 17:00:00+01:00,3tYI97FNxY0120-uCN7kKg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2023-03-16 14:00:00+01:00
2025-10-06 20:05:21+02:00,0,FR,Planned maintenance,A03,,2023-03-01 17:00:00+01:00,Fq_jSsab_vXzBwEY6hnV3g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-03-01 07:30:00+01:00
2025-10-06 20:13:44+02:00,0,FR,Planned maintenance,A03,,2023-03-06 17:00:00+01:00,6UUq9-cBEl3mGsKT-Eo2uA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2023-03-06 08:00:00+01:00
2025-10-06 20:13:53+02:00,0,FR,Planned maintenance,A03,,2023-03-01 16:30:00+01:00,BJLu7-bEUC43FArH7vUpSw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2023-03-01 15:00:00+01:00
2025-10-06 20:14:09+02:00,0,FR,Planned maintenance,A03,,2023-02-28 15:41:00+01:00,LXWvXOUD-5PT26PlOtozsA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-02-28 08:21:00+01:00
2025-10-06 20:14:10+02:00,0,FR,Planned maintenance,A03,,2023-02-28 17:20:00+01:00,AdASMidKBbwRqQ3O7dcB_A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2023-02-28 15:00:00+01:00
2025-10-06 20:15:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-10 14:00:00+01:00,2rsKbnodf59jxxigeG1i-Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-03-10 13:00:00+01:00
2025-10-06 20:15:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-08 14:00:00+01:00,Xbfw3JbixOSupWAapaWxTg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-03-08 13:00:00+01:00
2025-10-06 20:15:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-09 14:00:00+01:00,JhVO0hVrqoj2fQpiVHeTmg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-03-09 13:00:00+01:00
2025-10-06 20:15:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-07 14:00:00+01:00,5xYkY1lQHiJiQK9wS998OQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-03-07 13:00:00+01:00
2025-10-06 20:15:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-06 14:00:00+01:00,gK7wUn82VyqGIUPEGRhleQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-03-06 13:00:00+01:00
2025-10-06 20:15:51+02:00,0,FR,Planned maintenance,A03,,2023-03-01 22:01:00+01:00,oDaHYVD5WT2t6EsD-4NILg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2023-03-01 20:30:00+01:00
2025-10-06 20:16:08+02:00,30,FR,Planned maintenance,A03,,2023-03-03 23:00:00+01:00,yXD-M7nG4viOdCpaOrlvsQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,5,2023-03-03 20:30:00+01:00
2025-10-06 20:16:38+02:00,0,FR,Planned maintenance,A03,,2023-03-02 14:30:00+01:00,5YF6H44Kg64oW2O1JrYQmQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,2,2023-03-02 14:00:00+01:00
2025-10-06 20:18:50+02:00,0,FR,Planned maintenance,A03,,2023-03-10 16:30:00+01:00,83W_hbjFjrpHbolShsTTpg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2023-03-06 07:15:00+01:00
2025-10-06 20:21:27+02:00,85,FR,Planned maintenance,A03,,2023-03-02 15:00:00+01:00,u1iGL9ST84WOX0D2Kmb2SA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2023-03-02 08:00:00+01:00
2025-10-06 20:21:27+02:00,0,FR,Planned maintenance,A03,,2023-03-02 16:00:00+01:00,LlEdUxHw4Ar7EPiH3P6E1g,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2023-03-02 15:00:00+01:00
2025-10-06 20:21:42+02:00,0,FR,Planned maintenance,A03,,2023-03-09 16:30:00+01:00,smoASO4w1mTfc9xfe73UxA,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2023-03-09 07:15:00+01:00
2025-10-06 20:21:44+02:00,0,FR,Planned maintenance,A03,,2023-03-03 12:00:00+01:00,s_GILeuibXPJG6RG9nY8iA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,2,2023-03-01 16:00:00+01:00
2025-10-06 20:21:55+02:00,515,FR,Planned maintenance,A03,,2023-03-03 19:00:00+01:00,PTPgEM6WD7czfHuWEAk_zw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2023-03-03 17:00:00+01:00
2025-10-06 20:22:01+02:00,0,FR,Planned maintenance,A03,,2023-03-02 17:00:00+01:00,snRnVqZpBnXrXNcUwZsQNQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-03-02 07:00:00+01:00
2025-10-06 20:22:17+02:00,424,FR,Planned maintenance,A03,,2023-03-03 09:30:00+01:00,4s_u6hWSsGHHEaTsam_FcA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2023-03-03 07:40:00+01:00
2025-10-06 20:22:34+02:00,0,FR,Planned maintenance,A03,,2023-03-06 17:00:00+01:00,2Xxp1RlEgOMfuJ_cjLDaOA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2023-03-06 14:00:00+01:00
2025-10-06 20:22:35+02:00,0,FR,Planned maintenance,A03,,2023-03-09 17:00:00+01:00,PdjDHXKJR3nSByXVHGQ-Gg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-03-09 07:30:00+01:00
2025-10-06 20:22:56+02:00,500,FR,Planned maintenance,A03,,2023-03-03 17:00:00+01:00,aquMUwiJFOLNswXegmhWiA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,5,2023-03-02 07:30:00+01:00
2025-10-06 20:22:56+02:00,0,FR,Planned maintenance,A03,,2023-03-06 16:00:00+01:00,e0ipZ08PI9_qMwKoJIJK-Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2023-03-06 09:00:00+01:00
2025-10-06 20:23:19+02:00,0,FR,Planned maintenance,A03,,2023-03-10 16:30:00+01:00,faOS7de6x-s6vePlgzoGzg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2023-03-09 07:00:00+01:00
2025-10-06 20:23:30+02:00,0,FR,Planned maintenance,A03,,2023-03-06 17:00:00+01:00,fUUgcT-aC1MS1pPJclSJww,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2023-03-06 14:00:00+01:00
2025-10-06 20:24:50+02:00,1225,FR,Planned maintenance,A03,,2023-03-05 09:30:00+01:00,ii8ex_vVauz_it2sVrjDSg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-03-05 08:00:00+01:00
2025-10-06 20:25:18+02:00,676,FR,Planned maintenance,A03,,2023-03-05 16:00:00+01:00,CsFnYfdQmaoOWZokHBYh9A,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,4,2023-03-04 04:00:00+01:00
2025-10-06 20:26:58+02:00,0,FR,Planned maintenance,A03,,2023-03-06 11:50:00+01:00,uq7VnvLkp4MgZGLhEc1GkQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,5,2023-03-06 07:30:00+01:00
2025-10-06 20:27:25+02:00,123.3,FR,Planned maintenance,A03,,2023-03-07 21:00:00+01:00,UOni9Y30Wvf-I_IsJ_cWHQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2023-03-07 20:59:00+01:00
2025-10-06 20:27:25+02:00,123.3,FR,Planned maintenance,A03,,2023-03-06 21:40:00+01:00,ryYJGWQfaJgXuKiBrCl8-g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2023-03-06 20:30:00+01:00
2025-10-06 20:27:59+02:00,0,FR,Planned maintenance,A03,,2023-03-08 09:00:00+01:00,amCOYsLOarDncWQUgdWI-w,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2023-03-06 19:30:00+01:00
2025-10-06 20:28:37+02:00,0,FR,Planned maintenance,A03,,2023-03-08 17:00:00+01:00,kxuYrNUKQ4diNWV9R44AGA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2023-03-07 08:00:00+01:00
2025-10-06 20:28:40+02:00,0,FR,Planned maintenance,A03,,2023-03-09 12:00:00+01:00,3fFR_Ag7BuT5tBYg0TR69Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2023-03-09 08:00:00+01:00
2025-10-06 20:28:40+02:00,0,FR,Planned maintenance,A03,,2023-03-08 17:00:00+01:00,Hp0ZVmR18WTIplkRG9WQWw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2023-03-08 13:30:00+01:00
2025-10-06 20:28:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-10 17:00:00+01:00,_TU96Ky7QuMo9MbMFanCVQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-03-10 08:00:00+01:00
2025-10-06 20:28:52+02:00,0,FR,Planned maintenance,A03,,2023-03-06 17:00:00+01:00,PrnX0ensC0b4e7bvXH5VEQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-03-06 08:00:00+01:00
2025-10-06 20:29:05+02:00,0,FR,Planned maintenance,A03,,2023-03-07 19:00:00+01:00,caJuGBxFPKZlfNZX60shGg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2023-03-07 14:22:00+01:00
2025-10-06 20:29:12+02:00,0,FR,Planned maintenance,A03,,2023-03-08 05:00:00+01:00,1D0JrgVn5vwGJ6LVMU2QBQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2023-03-06 21:00:00+01:00
2025-10-06 20:30:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-09 17:00:00+01:00,chOvES6OhVbijahMKGTLCQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-03-09 08:00:00+01:00
2025-10-06 20:30:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-10 17:00:00+01:00,gCv4QE-mIf4zWFwnqIDLMQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-03-10 08:00:00+01:00
2025-10-06 20:30:24+02:00,0,FR,Planned maintenance,A03,,2023-03-07 17:00:00+01:00,isa80xEdKGjDDQwl3xSnKA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2023-03-07 08:00:00+01:00
2025-10-06 20:30:24+02:00,0,FR,Planned maintenance,A03,,2023-03-08 17:00:00+01:00,pXtcv9uW7S7TRr6xnyhQ-g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-03-08 08:00:00+01:00
2025-10-06 20:30:25+02:00,0,FR,Planned maintenance,A03,,2023-03-09 17:00:00+01:00,f9dbuYWEcYopBApzj5_R6A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-03-09 08:00:00+01:00
2025-10-06 20:30:25+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2023-03-10 00:00:00+01:00,iOgQEcAqRRMG8S7mlvVAeQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-03-09 17:00:00+01:00
2025-10-06 20:30:31+02:00,0,FR,Planned maintenance,A03,,2023-03-08 17:57:00+01:00,yc22r-YTOMWsD0PikUJC4w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2023-03-08 13:00:00+01:00
2025-10-06 20:30:31+02:00,0,FR,Planned maintenance,A03,,2023-03-08 17:57:00+01:00,CIYWSwe2nzpf6IXXVJ3Q_g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2023-03-08 13:00:00+01:00
2025-10-06 20:30:31+02:00,0,FR,Planned maintenance,A03,,2023-03-08 17:57:00+01:00,Jm47Ly75JvxzBWWyoZlRNQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2023-03-08 13:00:00+01:00
2025-10-06 20:30:32+02:00,31,FR,Planned maintenance,A03,,2023-03-08 16:45:00+01:00,-Q4keb5rUeIv63QfdOtPog,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1831,MAW,PT1M,4,2023-03-08 14:45:00+01:00
2025-10-06 20:30:32+02:00,16,FR,Planned maintenance,A03,,2023-03-08 14:45:00+01:00,-Q4keb5rUeIv63QfdOtPog,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1801,MAW,PT1M,4,2023-03-08 14:15:00+01:00
2025-10-06 20:30:32+02:00,50,FR,Planned maintenance,A03,,2023-03-08 17:30:00+01:00,-Q4keb5rUeIv63QfdOtPog,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1951,MAW,PT1M,4,2023-03-08 16:45:00+01:00
2025-10-06 20:30:32+02:00,1,FR,Planned maintenance,A03,,2023-03-08 14:15:00+01:00,-Q4keb5rUeIv63QfdOtPog,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,4,2023-03-07 08:15:00+01:00
2025-10-06 20:30:35+02:00,0,FR,Planned maintenance,A03,,2023-03-09 05:00:00+01:00,Q5frcj8g5sPoYslg-aOlRw,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2023-03-09 00:00:00+01:00
2025-10-06 20:30:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-10 09:00:00+01:00,-oT30QibOKladrC1L8C5pw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2023-03-09 16:00:00+01:00
2025-10-06 20:31:05+02:00,400,FR,Planned maintenance,A03,,2023-03-10 00:00:00+01:00,2Q_HZheeCSgpT_XCPmMY-g,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2023-03-09 09:00:00+01:00
2025-10-06 20:31:46+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2023-03-10 23:59:00+01:00,X2Xb3mliDxT2Gf7bsc0-fQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-03-10 13:00:00+01:00
2025-10-06 20:31:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-27 17:00:00+02:00,Wh20wu4TgFpNTpdI1-hqSQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-03-27 15:00:00+02:00
2025-10-06 20:31:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-28 17:00:00+02:00,6cLGEiXUofTOtS_1bAaT_g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-03-28 15:00:00+02:00
2025-10-06 20:31:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-24 17:00:00+01:00,lpczUYaKelxk3dr_euj2Kg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-03-24 15:00:00+01:00
2025-10-06 20:31:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-23 17:00:00+01:00,ReCTWKIfzDGYeLeHk8Ic6Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-03-23 15:00:00+01:00
2025-10-06 20:31:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-27 17:00:00+02:00,J6AOKZFNxKoeiiod4Ri0Xg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-03-27 15:00:00+02:00
2025-10-06 20:31:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-23 17:00:00+01:00,uQc0z6FzGnhxC_eqOZa5kA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-03-23 15:00:00+01:00
2025-10-06 20:31:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-28 17:00:00+02:00,IO85ZlfM29Hygg9A04xPhQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-03-28 15:00:00+02:00
2025-10-06 20:31:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-28 17:00:00+02:00,iOmg_r1LJHQbpH6WXTK9NA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-03-28 15:00:00+02:00
2025-10-06 20:31:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-24 17:00:00+01:00,wj8g2IaQ-lw3uuxd-BqH4w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-03-24 15:00:00+01:00
2025-10-06 20:31:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-24 17:00:00+01:00,q8RonUb1URrk7TA0Sw-h0A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-03-24 15:00:00+01:00
2025-10-06 20:31:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-23 17:00:00+01:00,COvUgEf4imKFwTsXo3ZMkw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-03-23 15:00:00+01:00
2025-10-06 20:31:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-27 17:00:00+02:00,lc3ELfjYqPiXik_yGS4BfA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-03-27 15:00:00+02:00
2025-10-06 20:31:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-28 17:00:00+02:00,6gc-t9ROne-sApmKNg_vdw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-03-28 15:00:00+02:00
2025-10-06 20:32:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-27 17:00:00+02:00,F-Beihl3xJm3KxJ8gTG8jQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-03-27 15:00:00+02:00
2025-10-06 20:32:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-23 17:00:00+01:00,HcuuXtkvalC_25fWZzhmrQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-03-23 15:00:00+01:00
2025-10-06 20:32:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-24 17:00:00+01:00,QUMYvAwqYPSbvubAZf-2ng,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-03-24 15:00:00+01:00
2025-10-06 20:32:09+02:00,0,FR,Planned maintenance,A03,,2023-03-28 12:00:00+02:00,VVLEr37560mfSqr_K1q73A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-03-28 08:00:00+02:00
2025-10-06 20:32:11+02:00,0,FR,Planned maintenance,A03,,2023-03-09 17:45:00+01:00,IAqCKJ_8pL3hWpyfNayFJQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2023-03-09 13:45:00+01:00
2025-10-06 20:32:19+02:00,0,FR,Planned maintenance,A03,,2023-03-10 09:00:00+01:00,r7fjupr4gUhbIqlObf6kpw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,4,2023-03-08 19:30:00+01:00
2025-10-06 20:32:49+02:00,0,FR,Planned maintenance,A03,,2023-03-11 18:00:00+01:00,wccqEpSFHBXliYfuOXSLRw,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2023-03-11 16:00:00+01:00
2025-10-06 20:33:27+02:00,0,FR,Planned maintenance,A03,,2023-03-28 12:00:00+02:00,zh5-R6TzF-yzy2ChdlX-EA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2023-03-28 08:00:00+02:00
2025-10-06 20:33:27+02:00,0,FR,Planned maintenance,A03,,2023-03-28 12:00:00+02:00,Pp2ZOAo8GnyHy3T1GYPZUw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-03-28 08:00:00+02:00
2025-10-06 20:33:28+02:00,0,FR,Planned maintenance,A03,,2023-03-28 12:00:00+02:00,uSgKq6dY--5UeRbRERDyxw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2023-03-28 08:00:00+02:00
2025-10-06 20:33:28+02:00,0,FR,Planned maintenance,A03,,2023-03-28 12:00:00+02:00,1fRiViUB2xn7Dbv6-R9sHw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-03-28 08:00:00+02:00
2025-10-06 20:33:32+02:00,0,FR,Planned maintenance,A03,,2023-03-27 17:30:00+02:00,jkh2LPwsY3LQ2RVRO7_aGA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-03-27 10:00:00+02:00
2025-10-06 20:33:32+02:00,0,FR,Planned maintenance,A03,,2023-03-27 17:30:00+02:00,rNvBSw83IIzATOZbW2StPw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-03-27 10:00:00+02:00
2025-10-06 20:33:32+02:00,0,FR,Planned maintenance,A03,,2023-03-27 17:30:00+02:00,XW8eUd-jbvL5WV0SswNhBw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-03-27 10:00:00+02:00
2025-10-06 20:33:32+02:00,0,FR,Planned maintenance,A03,,2023-03-27 17:30:00+02:00,6FgKbP6yyXkiz2dnqD1pvA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-03-27 10:00:00+02:00
2025-10-06 20:33:55+02:00,0,FR,Planned maintenance,A03,,2023-03-11 17:00:00+01:00,S9sLp7Rpmucz3C6grBxntg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2023-03-11 07:00:00+01:00
2025-10-06 20:33:59+02:00,185,FR,Planned maintenance,A03,,2023-03-10 15:25:00+01:00,Vg5vV2eWtS6OAomFEE89Yg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,4,2023-03-10 08:00:00+01:00
2025-10-06 20:35:14+02:00,465,FR,Planned maintenance,A03,,2023-03-11 15:45:00+01:00,CGzrEancKWJQeRYrL1RY0A,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,8,2023-03-01 16:34:00+01:00
2025-10-06 20:35:52+02:00,700,FR,Planned maintenance,A03,,2023-03-12 14:30:00+01:00,cXeJfraR-wDfEVOu4kyqdQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,5,2023-03-10 00:00:00+01:00
2025-10-06 20:36:05+02:00,700,FR,Planned maintenance,A03,,2023-03-12 19:30:00+01:00,8dUk0fGx5QMXijhOQPgmaA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2023-03-12 10:00:00+01:00
2025-10-06 20:36:05+02:00,1275,FR,Planned maintenance,A03,,2023-03-13 09:00:00+01:00,bld-smproQQ-OB9dEMxp8A,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2023-03-12 19:30:00+01:00
2025-10-06 20:36:32+02:00,260,FR,Planned maintenance,A03,,2023-03-13 05:00:00+01:00,xDMMYhJ9gp_CzAtYe7jBtw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2023-03-13 01:00:00+01:00
2025-10-06 20:36:49+02:00,0,FR,Planned maintenance,A03,,2023-03-23 17:30:00+01:00,2oAoVgsN3dV1Dzzz_DtA3w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2023-03-23 08:00:00+01:00
2025-10-06 20:36:49+02:00,0,FR,Planned maintenance,A03,,2023-03-21 17:30:00+01:00,RW8e7u72gA9XcmEcRWGWrQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2023-03-21 08:00:00+01:00
2025-10-06 20:36:49+02:00,0,FR,Planned maintenance,A03,,2023-03-22 17:30:00+01:00,CHBYDxuR2BfXF2P-RxyaPg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2023-03-22 08:00:00+01:00
2025-10-06 20:36:50+02:00,0,FR,Planned maintenance,A03,,2023-03-21 17:30:00+01:00,i5ony_VWZkiZGUOK1E7qhw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,4,2023-03-21 08:00:00+01:00
2025-10-06 20:36:50+02:00,0,FR,Planned maintenance,A03,,2023-03-22 17:30:00+01:00,bIPMPlpSSa41n1Zaz_cb6A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2023-03-22 08:00:00+01:00
2025-10-06 20:36:51+02:00,0,FR,Planned maintenance,A03,,2023-03-21 17:30:00+01:00,tol2n1vXCrTaThnr0Kz6nQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,4,2023-03-21 08:00:00+01:00
2025-10-06 20:36:51+02:00,0,FR,Planned maintenance,A03,,2023-03-23 17:30:00+01:00,2vXQk98HDdRZFM7BJV-Q2Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,4,2023-03-23 08:00:00+01:00
2025-10-06 20:36:51+02:00,0,FR,Planned maintenance,A03,,2023-03-23 17:30:00+01:00,7np0HElvEJiFHY_e9oGGUg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2023-03-23 08:00:00+01:00
2025-10-06 20:36:51+02:00,0,FR,Planned maintenance,A03,,2023-03-22 17:30:00+01:00,ITtqKsUcXo394-GCUyt6qg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,4,2023-03-22 08:00:00+01:00
2025-10-06 20:36:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-28 14:00:00+02:00,KpL18jUl0DQHG6zI1WqJhQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-03-28 08:00:00+02:00
2025-10-06 20:36:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-29 14:00:00+02:00,TZm5QkPSqb266gjM5nA9rQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-03-29 08:00:00+02:00
2025-10-06 20:36:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-24 14:00:00+01:00,hfnWDh-LHYkQqSg9ZUyvvA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-03-24 08:00:00+01:00
2025-10-06 20:36:52+02:00,0,FR,Planned maintenance,A03,,2023-03-23 17:30:00+01:00,U9ipoA67kTvIOQAbFLtj1w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,4,2023-03-23 08:00:00+01:00
2025-10-06 20:36:52+02:00,0,FR,Planned maintenance,A03,,2023-03-22 17:30:00+01:00,DOinamMxzyPrp1Isu_jlPg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,4,2023-03-22 08:00:00+01:00
2025-10-06 20:36:52+02:00,0,FR,Planned maintenance,A03,,2023-03-21 17:30:00+01:00,FPwk9NveuI2eUpDsEu8FqA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2023-03-21 08:00:00+01:00
2025-10-06 20:36:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-27 14:00:00+02:00,VjFs1U2h5UKYg2mizLJNEA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-03-27 08:00:00+02:00
2025-10-06 20:36:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-22 14:00:00+01:00,z8bs1udWy92ifN7SP-57Jg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-03-22 08:00:00+01:00
2025-10-06 20:36:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-23 14:00:00+01:00,tnL3pk6ymcWwj0d81GOtyg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-03-23 08:00:00+01:00
2025-10-06 20:36:54+02:00,0,FR,Planned maintenance,A03,,2023-03-21 18:30:00+01:00,pglbW8URdiz_YUfqgFQn9w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-03-21 15:00:00+01:00
2025-10-06 20:37:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-24 17:00:00+01:00,MolIgfKbsjYxJNESIkKgxw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2023-03-23 07:00:00+01:00
2025-10-06 20:38:09+02:00,0,FR,Planned maintenance,A03,,2023-03-14 00:00:00+01:00,1OLxYVjPnbow71HnVsBzcw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2023-03-13 20:10:00+01:00
2025-10-06 20:38:09+02:00,0,FR,Planned maintenance,A03,,2023-03-14 00:00:00+01:00,fMEodOnInOIGQo5SnwQqbQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2023-03-13 20:10:00+01:00
2025-10-06 20:38:09+02:00,0,FR,Planned maintenance,A03,,2023-03-14 00:00:00+01:00,TjEGTWHw4s7KQV-ELWziEw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2023-03-13 20:10:00+01:00
2025-10-06 20:38:09+02:00,0,FR,Planned maintenance,A03,,2023-03-14 00:00:00+01:00,acRt6IDADbe0kX6ffYRp9w,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2023-03-13 20:10:00+01:00
2025-10-06 20:38:09+02:00,0,FR,Planned maintenance,A03,,2023-03-14 00:00:00+01:00,obraFcWKtgxofFNZPOSgMA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2023-03-13 20:10:00+01:00
2025-10-06 20:38:10+02:00,0,FR,Planned maintenance,A03,,2023-03-14 00:00:00+01:00,9PucEnW9Wg31LUXscCGDug,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2023-03-13 20:16:00+01:00
2025-10-06 20:38:19+02:00,0,FR,Planned maintenance,A03,,2023-03-14 17:00:00+01:00,S_jnw4P4tsqQ1bC6x3s-_g,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,3,2023-03-14 08:00:00+01:00
2025-10-06 20:38:55+02:00,0,FR,Planned maintenance,A03,,2023-03-14 09:00:00+01:00,LqojtIPnp4QSDM_GUKIBXw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,2,2023-03-13 20:00:00+01:00
2025-10-06 20:39:22+02:00,465,FR,Planned maintenance,A03,,2023-03-14 14:30:00+01:00,glZvnWbfNQXg65II27wB3Q,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2023-03-13 08:00:00+01:00
2025-10-06 20:41:02+02:00,0,FR,Planned maintenance,A03,,2023-03-17 12:00:00+01:00,vp0mAE_zfpyUhJchTsVDKA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2023-03-17 08:00:00+01:00
2025-10-06 20:42:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-10 23:00:00+02:00,iorSk4nWqMfzQ1Poq9cmVA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2023-03-16 15:00:00+01:00
2025-10-06 20:42:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-10 23:00:00+02:00,9x12Kdvc9geVvuY2b-SZOg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2023-03-16 15:00:00+01:00
2025-10-06 20:42:51+02:00,0,FR,Planned maintenance,A03,,2023-03-21 17:00:00+01:00,f7aB39pQ9cupdS-1bJYNhw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2023-03-19 00:00:00+01:00
2025-10-06 20:43:45+02:00,0,FR,Planned maintenance,A03,,2023-03-17 09:11:00+01:00,b_F2K1-6LvrhF9pvephNbA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,9,2023-03-06 19:00:00+01:00
2025-10-06 20:43:45+02:00,0,FR,Planned maintenance,A03,,2023-03-21 16:30:00+01:00,bf_S6Y3rDG1_PK-BcFxNVg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2023-03-21 07:00:00+01:00
2025-10-06 20:43:51+02:00,0,FR,Planned maintenance,A03,,2023-03-24 16:30:00+01:00,PBhqs93z-sfSJO9BcZFc0g,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2023-03-24 07:00:00+01:00
2025-10-06 20:43:57+02:00,0,FR,Planned maintenance,A03,,2023-03-21 05:00:00+01:00,C2hUskdicPN3vMPUr9KWqA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2023-03-11 09:00:00+01:00
2025-10-06 20:44:27+02:00,0,FR,Planned maintenance,A03,,2023-03-24 11:00:00+01:00,Hx4PRXOLssmDwqQGydR2Gw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2023-03-24 10:00:00+01:00
2025-10-06 20:45:19+02:00,0,FR,Planned maintenance,A03,,2023-03-18 16:00:00+01:00,vVXauPMTWc02wOMzBzwi4w,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2023-03-18 00:00:00+01:00
2025-10-06 20:46:06+02:00,670,FR,Planned maintenance,A03,,2023-03-19 17:30:00+01:00,Is34aQbXf6rV1QTH1o3BxA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,4,2023-03-19 12:00:00+01:00
2025-10-06 20:47:19+02:00,0,FR,Planned maintenance,A03,,2023-03-20 13:30:00+01:00,5F9_BINw2r7YIwOqQ-tj-Q,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2023-03-20 10:00:00+01:00
2025-10-06 20:47:32+02:00,0,FR,Planned maintenance,A03,,2023-03-20 15:30:00+01:00,x_tKBIOL-GC8V_QTUkAsDw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2023-03-20 14:00:00+01:00
2025-10-06 20:47:43+02:00,0,FR,Planned maintenance,A03,,2023-03-20 17:30:00+01:00,FAcg8s3ScjizkqjBPoqciA,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2023-03-20 00:00:00+01:00
2025-10-06 20:48:14+02:00,0,FR,Planned maintenance,A03,,2023-03-20 18:00:00+01:00,LG53PfShuo5Te5NFnfSnkQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2023-03-20 14:00:00+01:00
2025-10-06 20:48:59+02:00,182,FR,Planned maintenance,A03,,2023-03-21 14:40:00+01:00,V_ID0XOAuus5yQsktn5YgA,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2023-03-21 08:00:00+01:00
2025-10-06 20:52:45+02:00,0,FR,Planned maintenance,A03,,2023-03-22 16:00:00+01:00,SqNEjsFsjJdv_HUBm4Y4iA,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,5,2023-03-22 08:00:00+01:00
2025-10-06 20:52:45+02:00,0,FR,Planned maintenance,A03,,2023-03-22 16:00:00+01:00,ZShiwXZ_F8vDq2gX7pW-Ag,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,5,2023-03-22 08:00:00+01:00
2025-10-06 20:52:47+02:00,0,FR,Planned maintenance,A03,,2023-03-22 17:00:00+01:00,ZU5nVh1muLiyOI1YXts9ew,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,2,2023-03-22 08:00:00+01:00
2025-10-06 20:52:48+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2023-03-24 23:59:00+01:00,NfDQZYhSzRJ6JOjUg4-2jQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-03-22 23:59:00+01:00
2025-10-06 20:52:52+02:00,180,FR,Planned maintenance,A03,,2023-03-22 18:00:00+01:00,H04wihmrIz6ayl3FYuK1tQ,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,1,2023-03-22 14:00:00+01:00
2025-10-06 20:52:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-28 18:00:00+02:00,roFC2GWRsYNsVt4YYCYBvg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2023-03-28 08:00:00+02:00
