created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 20:52:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-27 18:00:00+02:00,voO3pHUlH_-jjRdT__3Ebw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2023-03-27 14:00:00+02:00
2025-10-06 20:55:00+02:00,125,FR,Planned maintenance,A03,,2023-03-21 18:30:00+01:00,d-vJ1h3bamVW7hwT4HeqBg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2023-03-21 17:17:00+01:00
2025-10-06 20:55:31+02:00,0,FR,Planned maintenance,A03,,2023-03-22 18:00:00+01:00,gRp6-8-mvc3slanGLh9THA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2023-03-22 07:00:00+01:00
2025-10-06 20:55:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-23 17:00:00+01:00,a-hVQYaBNvd3mbrwH-fdgA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-03-23 07:00:00+01:00
2025-10-06 20:55:34+02:00,0,FR,Planned maintenance,A03,,2023-03-23 08:00:00+01:00,DUvbk0IaVwqivk9JxBp8Fw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2023-03-23 07:00:00+01:00
2025-10-06 20:55:40+02:00,0,FR,Planned maintenance,A03,,2023-04-28 17:00:00+02:00,d-wKJjC3jqqohypBqekggw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2023-03-23 14:00:00+01:00
2025-10-06 20:55:49+02:00,203,FR,Planned maintenance,A03,,2023-03-24 14:00:00+01:00,4Hw5eUiEnN0Q1rUh6K3w_Q,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2023-03-24 05:00:00+01:00
2025-10-06 20:55:54+02:00,0,FR,Planned maintenance,A03,,2023-03-27 07:00:00+02:00,OLiTWHI-n_Fkb23J1F8o5Q,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2023-03-24 08:00:00+01:00
2025-10-06 20:55:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-23 18:00:00+01:00,aj6NSbHD2UtVgbb52wpdHQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2023-03-23 08:00:00+01:00
2025-10-06 20:55:58+02:00,0,FR,Planned maintenance,A03,,2023-03-22 18:00:00+01:00,LRHcdNcl3M0Jt49STzT9sg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2023-03-22 08:00:00+01:00
2025-10-06 20:56:13+02:00,0,FR,Planned maintenance,A03,,2023-03-24 16:30:00+01:00,9QkLirsC5jzcsXUPumRELA,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,2,2023-03-21 07:15:00+01:00
2025-10-06 20:56:19+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2023-04-11 00:00:00+02:00,acHOpO6Og_FolrlTTBEuyQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,6,2023-03-24 23:59:00+01:00
2025-10-06 20:56:42+02:00,0,FR,Planned maintenance,A03,,2023-03-28 14:00:00+02:00,sEnBJ16qvKhD9WE4yLWV0g,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,3,2023-03-28 09:00:00+02:00
2025-10-06 20:57:37+02:00,0,FR,Planned maintenance,A03,,2023-03-24 08:39:00+01:00,4X0VndbfulG4vsYh78Q44A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,8,2023-03-07 21:00:00+01:00
2025-10-06 20:59:43+02:00,375,FR,Planned maintenance,A03,,2023-03-25 15:00:00+01:00,gxtv8NshDlMaXVf074Jm1Q,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2023-03-25 11:00:00+01:00
2025-10-06 20:59:43+02:00,0,FR,Planned maintenance,A03,,2023-03-25 00:00:00+01:00,_ZzTiiFWwEXvzSugFJw_pQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2023-03-24 20:20:00+01:00
2025-10-06 20:59:57+02:00,0,FR,Planned maintenance,A03,,2023-03-25 09:35:00+01:00,nJr9bDmDQP4qnn5uNcOemg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2023-03-25 07:30:00+01:00
2025-10-06 21:00:10+02:00,0,FR,Planned maintenance,A03,,2023-03-25 16:16:00+01:00,f8zePhz5yHwTiKwfR_dC_g,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2023-03-24 19:30:00+01:00
2025-10-06 21:00:13+02:00,640,FR,Planned maintenance,A03,,2023-03-25 23:00:00+01:00,U9D1ouZ9FRoo8P1uGHgiNg,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2023-03-25 18:00:00+01:00
2025-10-06 21:00:13+02:00,400,FR,Planned maintenance,A03,,2023-03-25 19:00:00+01:00,VVycTuJhATL40y-wYXOSZA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2023-03-24 11:00:00+01:00
2025-10-06 21:00:15+02:00,1220,FR,Planned maintenance,A03,,2023-03-26 12:00:00+02:00,MqsQtFqecB3lq9RJSfm4oA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-03-26 10:00:00+02:00
2025-10-06 21:02:47+02:00,0,FR,Planned maintenance,A03,,2023-03-28 08:00:00+02:00,aZLvIX5k2bMgUXLJwaGNTQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,5,2023-03-27 08:00:00+02:00
2025-10-06 21:03:49+02:00,0,FR,Planned maintenance,A03,,2023-03-28 17:00:00+02:00,bhp5-wPsX7b5VEz4d2g_9Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2023-03-28 08:00:00+02:00
2025-10-06 21:05:03+02:00,0,FR,Planned maintenance,A03,,2023-03-30 08:00:00+02:00,JWCP7_RfZDK-cszcv4w0Sw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2023-03-28 08:00:00+02:00
2025-10-06 21:05:45+02:00,0,FR,Planned maintenance,A03,,2023-03-29 17:00:00+02:00,R0AdjDOEgr3MwuE-X2QqRw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-03-29 07:00:00+02:00
2025-10-06 21:05:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-29 19:00:00+02:00,vmnrjDjmjAWL9SfDV4YUuA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2023-03-28 07:30:00+02:00
2025-10-06 21:06:36+02:00,123.3,FR,Planned maintenance,A03,,2023-03-30 14:03:00+02:00,eBYZk-lcMahj1SkUhCv-vw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2023-03-24 19:02:00+01:00
2025-10-06 21:06:36+02:00,0,FR,Planned maintenance,A03,,2023-03-30 14:03:00+02:00,4LrW98I9-aF6FUvwRkkp7w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,8,2023-03-06 20:30:00+01:00
2025-10-06 21:07:02+02:00,0,FR,Planned maintenance,A03,,2023-03-30 18:20:00+02:00,LjB7ar9wa8DMEV3tMkAXUg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2023-03-20 08:00:00+01:00
2025-10-06 21:13:21+02:00,0,FR,Planned maintenance,A03,,2023-04-05 16:00:00+02:00,k4FuOgw6sfpBe-3DUZUaFw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2023-03-28 21:00:00+02:00
2025-10-06 21:31:45+02:00,0,FR,Planned maintenance,A03,,2023-04-19 17:00:00+02:00,Np5NNokCeXyf_n5leURouQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,11,2023-03-13 19:30:00+01:00
2025-10-06 21:31:45+02:00,12,FR,Planned maintenance,A03,,2023-04-19 17:15:00+02:00,Np5NNokCeXyf_n5leURouQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,53071,MAW,PT1M,11,2023-04-19 17:00:00+02:00
2025-10-06 21:41:42+02:00,0,FR,Planned maintenance,A03,,2023-05-02 08:00:00+02:00,9Y9-D26uzTQ5xi0QB_FgYQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,22,2023-03-06 19:00:00+01:00
2025-10-07 00:29:19+02:00,0,FR,Planned maintenance,A03,,2023-07-20 03:30:00+02:00,pvFSXW02vQn8FT82RDOQ8Q,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,31,2023-03-03 23:00:00+01:00
2025-10-07 00:51:10+02:00,0,FR,Planned maintenance,A03,,2023-07-27 19:45:00+02:00,s93KMGtxnZxZRVTfY8BQrA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,8,2023-03-16 15:00:00+01:00
2025-10-07 01:42:24+02:00,0,FR,Planned maintenance,A03,,2023-08-21 23:00:00+02:00,zWV5IOsgcBpYjVHCyrOAVA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,27,2023-03-27 00:15:00+02:00
2025-10-07 02:51:46+02:00,0,FR,Planned maintenance,A03,,2023-09-18 16:00:00+02:00,tfIa3fyfGLKdXByvRbZgaA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,21,2023-03-21 18:00:00+01:00
2025-10-07 06:31:26+02:00,0,FR,Planned maintenance,A03,,2023-10-13 17:00:00+02:00,nYySC5L3gtQTMVEkeFgZoQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,2,2023-03-27 07:00:00+02:00
2025-10-07 10:29:45+02:00,0,FR,Planned maintenance,A03,,2024-09-27 17:00:00+02:00,bZmslBUVPpg1cGtGYC7ehQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2023-03-13 07:00:00+01:00
2025-10-03 09:29:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-24 07:00:00+02:00,6dS-u6V1nz6o-OWjx6Y16w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2023-04-03 07:00:00+02:00
2025-10-03 12:01:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-20 17:00:00+02:00,qeuxGnVz7Zgnwjf4cGMyBg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-04-03 07:00:00+02:00
2025-10-05 18:47:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-30 16:00:00+02:00,QxipawDRlKB9HZXbces1PQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2023-04-03 07:00:00+02:00
2025-10-05 18:47:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-30 16:00:00+02:00,WB-sodqivoYp5FTgzSNs1Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2023-04-03 07:00:00+02:00
2025-10-05 18:47:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-30 16:00:00+02:00,qcpz3hQsuDyS_gRGrLocDQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2023-04-03 07:00:00+02:00
2025-10-05 18:47:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-30 16:00:00+02:00,1t8rVt_pEZwTCfd7pLTB6w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2023-04-03 07:00:00+02:00
2025-10-06 09:21:15+02:00,0,FR,Planned maintenance,A03,,2023-04-04 17:00:00+02:00,5x5bGEGbJaW_iQqBorcA5Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2023-04-04 08:00:00+02:00
2025-10-06 09:21:15+02:00,0,FR,Planned maintenance,A03,,2023-04-04 17:00:00+02:00,9R4Q_BgV5Eb-g5mZ4nf_Iw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2023-04-04 08:00:00+02:00
2025-10-06 10:25:20+02:00,0,FR,Planned maintenance,A03,,2023-04-03 17:00:00+02:00,tvhZb8V-pYtBKdl4z3bGLw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2023-04-03 09:00:00+02:00
2025-10-06 10:27:40+02:00,0,FR,Planned maintenance,A03,,2023-04-05 12:00:00+02:00,o-q21IabmguzSYvuMIGNGA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2023-04-03 07:00:00+02:00
2025-10-06 10:27:56+02:00,0,FR,Planned maintenance,A03,,2023-04-05 12:00:00+02:00,QCF55he1GBinXeEazJRh4w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2023-04-03 07:00:00+02:00
2025-10-06 10:27:56+02:00,0,FR,Planned maintenance,A03,,2023-04-05 12:00:00+02:00,x9wdhWI5RM9QUKs58V677w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2023-04-03 07:00:00+02:00
2025-10-06 14:34:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-31 00:00:00+01:00,RRvUg-pEDMpRRAD_ZDd-Fw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,5,2023-04-01 00:00:00+02:00
2025-10-06 14:34:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-31 00:00:00+01:00,bilKKbsqLxHwcTd1An-qkw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,5,2023-04-01 00:00:00+02:00
2025-10-06 16:55:58+02:00,0,FR,Planned maintenance,A03,,2023-04-03 17:00:00+02:00,Ykc6kXpykgf7N3ZQY8tY7A,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,1,2023-04-03 08:00:00+02:00
2025-10-06 16:55:58+02:00,0,FR,Planned maintenance,A03,,2023-04-03 17:00:00+02:00,PRcy3EVgaI4F49D6CnQsqw,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,1,2023-04-03 08:00:00+02:00
2025-10-06 16:55:58+02:00,0,FR,Planned maintenance,A03,,2023-04-03 17:00:00+02:00,OTdqa0uus01Mq8s5bhIAQg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,1,2023-04-03 08:00:00+02:00
2025-10-06 18:15:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-27 16:00:00+02:00,rf1ar62sANklMV6hheLDtA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2023-04-03 00:00:00+02:00
2025-10-06 18:17:22+02:00,0,FR,Planned maintenance,A03,,2023-04-05 12:00:00+02:00,lMuHK5rn0oZpOOOTX-HN4w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2023-04-03 07:00:00+02:00
2025-10-06 18:21:50+02:00,0,FR,Planned maintenance,A03,,2023-04-14 18:00:00+02:00,hOle1-jPRCzJCDXvZdJKAw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2023-04-11 07:00:00+02:00
2025-10-06 18:21:54+02:00,0,FR,Planned maintenance,A03,,2023-04-14 18:00:00+02:00,aHnHUVbnDtcXzTSsEPqTUw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2023-04-11 07:00:00+02:00
2025-10-06 18:22:40+02:00,0,FR,Planned maintenance,A03,,2023-04-14 18:00:00+02:00,S1VfBPukc2NKzsz16x864Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2023-04-11 07:00:00+02:00
2025-10-06 18:22:40+02:00,0,FR,Planned maintenance,A03,,2023-04-14 18:00:00+02:00,zR0FcwV9331RgcaI7Vpy-A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2023-04-11 07:00:00+02:00
2025-10-06 18:22:42+02:00,0,FR,Planned maintenance,A03,,2023-04-03 18:00:00+02:00,NmzaAjwgje28iNnHb4Qczw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2023-04-03 07:00:00+02:00
2025-10-06 18:22:42+02:00,0,FR,Planned maintenance,A03,,2023-04-07 18:00:00+02:00,K9e7n3vdrbpO9ODXOAK5wA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2023-04-05 12:00:00+02:00
2025-10-06 18:22:47+02:00,0,FR,Planned maintenance,A03,,2023-04-03 18:00:00+02:00,jNEB0Orh7ZWHdL7bR-my7w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2023-04-03 07:00:00+02:00
2025-10-06 18:22:47+02:00,0,FR,Planned maintenance,A03,,2023-04-07 18:00:00+02:00,YCYq6r754FGrbr1RxbnarQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2023-04-05 07:00:00+02:00
2025-10-06 18:22:49+02:00,0,FR,Planned maintenance,A03,,2023-06-28 14:00:00+02:00,XhvtaQSoS1ztLqnram6P_w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2023-04-05 13:00:00+02:00
2025-10-06 18:22:49+02:00,0,FR,Planned maintenance,A03,,2023-06-28 14:00:00+02:00,zjzuJexE-Jxcm3giZmkA7w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2023-04-05 13:00:00+02:00
2025-10-06 18:22:49+02:00,0,FR,Planned maintenance,A03,,2023-04-07 18:00:00+02:00,CkvaXOvm4dKarfSKv0EtNg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2023-04-05 12:00:00+02:00
2025-10-06 18:23:08+02:00,0,FR,Planned maintenance,A03,,2023-06-28 14:00:00+02:00,Q2q3mDRL2hE2MrCFOs_FNg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2023-04-03 07:00:00+02:00
2025-10-06 18:23:08+02:00,0,FR,Planned maintenance,A03,,2023-04-07 18:00:00+02:00,LZcy7XVWJXNNwD-mY50bJA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2023-04-05 12:00:00+02:00
2025-10-06 18:23:08+02:00,0,FR,Planned maintenance,A03,,2023-06-28 14:00:00+02:00,kRCdgwgWkayJy-IOru0cZg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2023-04-03 07:00:00+02:00
2025-10-06 19:16:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-30 18:00:00+02:00,UApNXghcJ9d7bzQxdz9Q2Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-03-30 07:30:00+02:00
2025-10-06 19:23:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-12 12:00:00+02:00,RzRlL_WQiufrWF4r0pAhDg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,4,2023-04-12 07:30:00+02:00
2025-10-06 19:23:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-12 12:00:00+02:00,UbissTSLHDx3X8nuc_9aYw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,4,2023-04-11 07:00:00+02:00
2025-10-06 19:23:59+02:00,0,FR,Planned maintenance,A03,,2023-04-12 12:00:00+02:00,k67dy3Hw6-twPxTGCYuQmw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-04-12 07:30:00+02:00
2025-10-06 19:24:13+02:00,0,FR,Planned maintenance,A03,,2023-04-12 12:00:00+02:00,mgMZ9NNhibHq9jEPZ3y5qQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-04-11 07:30:00+02:00
2025-10-06 19:41:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-06 12:00:00+02:00,smWeCloScKt1kswdn5hpOQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-04-06 08:00:00+02:00
2025-10-06 19:41:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-05 17:00:00+02:00,G1I8TWZ1b03jRmVDZuggrg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-04-05 08:00:00+02:00
2025-10-06 19:41:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-06 11:30:00+02:00,KivyNrkyY1dfxcBb6BD-1w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,4,2023-04-06 10:00:00+02:00
2025-10-06 19:41:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-06 02:00:00+02:00,UHA7AJt-w7uBAR7y-35sOg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2023-04-06 00:00:00+02:00
2025-10-06 19:41:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-06 12:00:00+02:00,F_MrNSyJRUgha6W1JRK_-A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2023-04-06 08:00:00+02:00
2025-10-06 19:41:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-05 17:00:00+02:00,K7EWI_-34KY0VTCUs8j0hg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2023-04-05 08:00:00+02:00
2025-10-06 19:41:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-06 00:00:00+02:00,Z_WXgp0mb-cJJvd1battcw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2023-04-05 22:00:00+02:00
2025-10-06 19:41:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-30 08:00:00+02:00,GlKEFtEXA1wKtrElGaAQWA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-03-29 18:00:00+02:00
2025-10-06 19:41:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-04 12:30:00+02:00,BKKSgkmuigg6UXFbZJhZmA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2023-04-04 10:30:00+02:00
2025-10-06 19:41:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-29 15:00:00+02:00,7h0ekI1DRwMxY0Xpz0Zm4w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2023-03-29 14:00:00+02:00
2025-10-06 19:41:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-04 10:30:00+02:00,9njpJFn8dJQJR2JE_g0wQQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-04-04 08:30:00+02:00
2025-10-06 19:41:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-06 10:00:00+02:00,f0Jxlr2snuCLqAxBA9G7Cw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2023-04-06 08:30:00+02:00
2025-10-06 19:41:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-31 17:00:00+02:00,zsQUrY4HJD53ADhA94hRGg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-03-30 12:00:00+02:00
2025-10-06 20:05:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-22 00:00:00+02:00,c7MKP5WynnFOCZklSer63w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,5,2023-04-11 00:00:00+02:00
2025-10-06 20:12:18+02:00,0,FR,Planned maintenance,A03,,2023-04-06 16:30:00+02:00,4-j52HHboVcuyPmRk70QpA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2023-04-06 13:30:00+02:00
2025-10-06 20:12:18+02:00,0,FR,Planned maintenance,A03,,2023-04-06 16:30:00+02:00,_CLEk0ZtTZS28bThshtjQA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2023-04-06 13:30:00+02:00
2025-10-06 20:31:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-06 17:00:00+02:00,hkQv9-jXUSvQSJYIFbDK2A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-04-06 15:00:00+02:00
2025-10-06 20:31:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-29 17:00:00+02:00,ktfQKgRi0bdW5GZFcE1B_A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-03-29 15:00:00+02:00
2025-10-06 20:31:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-03 17:00:00+02:00,2fP50nR3JM3PO-dZ1JZSYw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-04-03 15:00:00+02:00
2025-10-06 20:31:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-30 17:00:00+02:00,gYT8XDe_8oSXjOKkX3_JKQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-03-30 15:00:00+02:00
2025-10-06 20:31:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-06 17:00:00+02:00,BySr6IzmjT6UBcwx8FOMew,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-04-06 15:00:00+02:00
2025-10-06 20:31:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-07 17:00:00+02:00,8848N4MNLnPbyYQI8I57pA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-04-07 15:00:00+02:00
2025-10-06 20:31:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-05 17:00:00+02:00,Fr3kWskDi56R1Ci0IJgQkA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-04-05 15:00:00+02:00
2025-10-06 20:31:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-03 17:00:00+02:00,RulywgeOMnS_eYpVEHWrig,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-04-03 15:00:00+02:00
2025-10-06 20:31:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-31 17:00:00+02:00,vdVBGHnNUTGo_jtCmYqyLA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-03-31 15:00:00+02:00
2025-10-06 20:31:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-30 17:00:00+02:00,Sepwx66Oz_8komn4gKhX1g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-03-30 15:00:00+02:00
2025-10-06 20:31:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-29 17:00:00+02:00,6KBHJeTydIupavx9U5HHzQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-03-29 15:00:00+02:00
2025-10-06 20:31:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-07 17:00:00+02:00,PRQ4uxXPRzpBN0W33mvMMg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-04-07 15:00:00+02:00
2025-10-06 20:31:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-04 17:00:00+02:00,MYMAqCuiZx9IzddYxzlSMQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-04-04 15:00:00+02:00
2025-10-06 20:31:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-31 17:00:00+02:00,x3ffnfYS-E_1OvZj9TyqCA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-03-31 15:00:00+02:00
2025-10-06 20:31:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-31 17:00:00+02:00,14YNwJgR1KG5u3ovP1Eagw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-03-31 15:00:00+02:00
2025-10-06 20:31:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-29 17:00:00+02:00,znHTjspINiAhtC4ru5QNEw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-03-29 15:00:00+02:00
2025-10-06 20:31:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-04 17:00:00+02:00,XqtljDCsAtvmCMvurD2CTw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-04-04 15:00:00+02:00
2025-10-06 20:31:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-07 17:00:00+02:00,LCA5YDcCb6B-4ASFctrA1Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-04-07 15:00:00+02:00
2025-10-06 20:31:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-07 17:00:00+02:00,PW0Es48qUX6rDotF0Nb-Sw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-04-07 15:00:00+02:00
2025-10-06 20:31:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-03 17:00:00+02:00,kskaF8ArHzAVDHYiYXbCRg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-04-03 15:00:00+02:00
2025-10-06 20:31:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-29 17:00:00+02:00,oCe3m4u4QWvHYET4RQM8Fw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-03-29 15:00:00+02:00
2025-10-06 20:31:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-05 17:00:00+02:00,zYBdHK_wnfBnGSBQ3NL92w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-04-05 15:00:00+02:00
2025-10-06 20:31:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-06 17:00:00+02:00,lJUycTzBpXau9lIg8CKnJQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-04-06 15:00:00+02:00
2025-10-06 20:31:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-05 17:00:00+02:00,Wch6oLApa1Nran4KNUoNXA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-04-05 15:00:00+02:00
2025-10-06 20:32:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-06 17:00:00+02:00,xgslgn02hw4plu9GgeKilQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-04-06 15:00:00+02:00
2025-10-06 20:32:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-30 17:00:00+02:00,uNNoKwEm_8J32UFK8LoF1A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-03-30 15:00:00+02:00
2025-10-06 20:32:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-04 17:00:00+02:00,L_PmcdWiBYumgn0XcDD6kQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-04-04 15:00:00+02:00
2025-10-06 20:32:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-03 17:00:00+02:00,DDoTYrLCGbfcnpBefXMgfA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-04-03 15:00:00+02:00
2025-10-06 20:32:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-30 17:00:00+02:00,yTE52-tZttbE2ohcBBkBbw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-03-30 15:00:00+02:00
2025-10-06 20:32:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-05 17:00:00+02:00,gHRz-enflfF2GaMuEBMHWw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-04-05 15:00:00+02:00
2025-10-06 20:32:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-04 17:00:00+02:00,9gGEYw03aIGv_602tSwmsw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-04-04 15:00:00+02:00
2025-10-06 20:32:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-31 17:00:00+02:00,-EGYD5EmPCMxR8MHp-sQSQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-03-31 15:00:00+02:00
2025-10-06 20:33:30+02:00,0,FR,Planned maintenance,A03,,2023-03-31 17:30:00+02:00,c5dSa2l-V4OJG8q7AnrX-g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-03-31 08:00:00+02:00
2025-10-06 20:33:30+02:00,0,FR,Planned maintenance,A03,,2023-03-30 17:30:00+02:00,AT2ySwLbFIf22RKxSK1P9Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-03-30 08:00:00+02:00
2025-10-06 20:33:30+02:00,0,FR,Planned maintenance,A03,,2023-03-29 17:30:00+02:00,VjcF-LVvRARHAo2dRlK77w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-03-29 08:00:00+02:00
2025-10-06 20:36:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-31 14:00:00+02:00,K7wcalaN-DRsfS7jOlQBkw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-03-31 08:00:00+02:00
2025-10-06 20:36:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-30 14:00:00+02:00,i69SgiGwpDCXTwUfGxPuMw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-03-30 08:00:00+02:00
2025-10-06 20:52:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-29 18:00:00+02:00,HSitWq_0P3zpEfAHlQQCow,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2023-03-29 08:00:00+02:00
2025-10-06 20:52:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-30 18:00:00+02:00,mzygMwBklKd8LSCZtW9KUA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2023-03-30 08:00:00+02:00
2025-10-06 20:52:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-07 17:00:00+02:00,pPuAyiELTx4g2wtybSUhAQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-04-07 08:00:00+02:00
2025-10-06 20:56:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-17 00:00:00+02:00,Tcn1tstJlgN9rsHvj2I7ig,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2023-04-11 00:00:00+02:00
2025-10-06 20:56:20+02:00,85,FR,Planned maintenance,A03,,2023-03-29 16:00:00+02:00,XpPHZ77pgO_vALlTJHAOFA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2023-03-29 15:00:00+02:00
2025-10-06 20:56:20+02:00,0,FR,Planned maintenance,A03,,2023-03-29 15:00:00+02:00,DmaFMO9VLbJ93hu7ZFmvYg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2023-03-29 08:00:00+02:00
2025-10-06 21:03:14+02:00,0,FR,Planned maintenance,A03,,2023-04-21 17:50:00+02:00,EPljSIs7h5U2n_pt6j7bwQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,2,2023-04-11 08:00:00+02:00
2025-10-06 21:03:49+02:00,0,FR,Planned maintenance,A03,,2023-03-30 16:30:00+02:00,vbgMbQbb493SSHHnLxiZyQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2023-03-30 07:00:00+02:00
2025-10-06 21:04:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-03-31 12:00:00+02:00,LTLxE8NS8n6vI4TTQB-TXg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2023-03-31 09:00:00+02:00
2025-10-06 21:04:26+02:00,0,FR,Planned maintenance,A03,,2023-03-30 17:00:00+02:00,tRYGgDC4zOsvfus9ipqzoQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,2,2023-03-30 08:00:00+02:00
2025-10-06 21:04:44+02:00,1210,FR,Planned maintenance,A03,,2023-04-08 08:00:00+02:00,yMIkZgyx8rECFIHst4qI_A,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2023-04-08 04:00:00+02:00
2025-10-06 21:04:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-12 17:00:00+02:00,aEL3uai5FzOHuqSTfHhXmw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2023-04-12 07:00:00+02:00
2025-10-06 21:05:29+02:00,0,FR,Planned maintenance,A03,,2023-03-31 17:00:00+02:00,XoJyqZoMiVzISJz10jeesQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,1,2023-03-31 07:00:00+02:00
2025-10-06 21:05:38+02:00,0,FR,Planned maintenance,A03,,2023-03-30 16:30:00+02:00,WR5kpfHc_mYUXvOfbW-D6g,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,2,2023-03-30 07:00:00+02:00
2025-10-06 21:05:46+02:00,0,FR,Planned maintenance,A03,,2023-03-31 17:00:00+02:00,9YlVdtDCTPISQGDQEAMfdQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-03-31 07:00:00+02:00
2025-10-06 21:05:46+02:00,0,FR,Planned maintenance,A03,,2023-04-03 17:00:00+02:00,EHcu6Jy7ataKLUcy1RP10A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-04-03 07:00:00+02:00
2025-10-06 21:05:47+02:00,0,FR,Planned maintenance,A03,,2023-04-04 17:00:00+02:00,A4SgP5ykTlb2NxcMSr2NlQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-04-04 07:00:00+02:00
2025-10-06 21:05:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-12 17:00:00+02:00,9_Em650UA379Y-TYsv4Jpg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-04-12 07:00:00+02:00
2025-10-06 21:05:47+02:00,0,FR,Planned maintenance,A03,,2023-04-05 17:00:00+02:00,bzChIjmW3ShZZ5gYf7i6BA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-04-05 07:00:00+02:00
2025-10-06 21:05:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-11 17:00:00+02:00,noUhxhctxb0tFbWgjddg-A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-04-11 07:00:00+02:00
2025-10-06 21:05:48+02:00,0,FR,Planned maintenance,A03,,2023-03-30 17:00:00+02:00,A9otIBkRzu7E6leOnOR1ew,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-03-30 07:00:00+02:00
2025-10-06 21:05:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-11 17:00:00+02:00,ZUQH1ohCbZGQkqLe9aCs5Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2023-04-11 07:00:00+02:00
2025-10-06 21:05:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-12 17:00:00+02:00,lchdkWCun9KIMrYmB8YbyQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2023-04-12 07:00:00+02:00
2025-10-06 21:06:33+02:00,0,FR,Planned maintenance,A03,,2023-04-03 17:30:00+02:00,pTyV3d3Bs2Hpx2SM1kwQTw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2023-04-03 10:00:00+02:00
2025-10-06 21:06:48+02:00,0,FR,Planned maintenance,A03,,2023-04-07 12:00:00+02:00,O57s1NJ4P2ZENQ0MW3F2Kg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2023-04-07 07:00:00+02:00
2025-10-06 21:06:48+02:00,0,FR,Planned maintenance,A03,,2023-04-04 16:30:00+02:00,2wOCaCy25ladhvMQXry0IQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,1,2023-04-04 07:00:00+02:00
2025-10-06 21:06:48+02:00,0,FR,Planned maintenance,A03,,2023-04-04 17:00:00+02:00,yNEkJ5Zuya2RDc4DKuEL1A,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2023-04-03 12:00:00+02:00
2025-10-06 21:06:58+02:00,0,FR,Planned maintenance,A03,,2023-03-30 17:00:00+02:00,LcFOT8OKh8QzN0kMw9MS-Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,5,2023-03-30 13:30:00+02:00
2025-10-06 21:06:58+02:00,0,FR,Planned maintenance,A03,,2023-03-31 10:00:00+02:00,w0QLUlPtO_4taRTgokocWw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2023-03-30 08:00:00+02:00
2025-10-06 21:07:14+02:00,0,FR,Planned maintenance,A03,,2023-03-31 17:00:00+02:00,AmsvPcPQfgYCt8--ERoSjw,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,13,2023-03-31 07:00:00+02:00
2025-10-06 21:07:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-06 17:00:00+02:00,vby9xmk5SdilKT4NclRpaw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-04-06 10:00:00+02:00
2025-10-06 21:07:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-06 17:00:00+02:00,OIuAKfF9_IWllyZQiFRFXg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-04-06 10:00:00+02:00
2025-10-06 21:07:31+02:00,0,FR,Planned maintenance,A03,,2023-04-04 17:00:00+02:00,SiZRAZ_I1wyRys4mRBow9g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2023-04-04 07:00:00+02:00
2025-10-06 21:07:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-06 17:00:00+02:00,strOxDXTWALfwHpczHHoiQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-04-06 10:00:00+02:00
2025-10-06 21:07:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-06 17:00:00+02:00,Zo5CdfczgzcgkRC0NZRpGg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-04-06 10:00:00+02:00
2025-10-06 21:07:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-06 17:30:00+02:00,vl6_eV76C3oUK9SlYAsqWw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-04-06 10:00:00+02:00
2025-10-06 21:07:33+02:00,0,FR,Planned maintenance,A03,,2023-04-03 17:00:00+02:00,hSrW6YpqOOxbiTludYkr-g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2023-04-03 07:00:00+02:00
2025-10-06 21:07:33+02:00,0,FR,Planned maintenance,A03,,2023-04-05 17:00:00+02:00,fekA94mAKHRmaLesaNApDg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2023-04-05 07:00:00+02:00
2025-10-06 21:07:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-12 17:00:00+02:00,S3_wBvPK8YVTEruow1Uikw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2023-04-12 07:00:00+02:00
2025-10-06 21:09:29+02:00,0,FR,Planned maintenance,A03,,2023-03-31 16:00:00+02:00,g6ECDagzytP17Dtzvc9wnQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-03-31 13:30:00+02:00
2025-10-06 21:10:30+02:00,180,FR,Planned maintenance,A03,,2023-04-01 14:00:00+02:00,Ll4KMHY3SaXnmGo55jM58w,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,2,2023-04-01 09:00:00+02:00
2025-10-06 21:10:30+02:00,735,FR,Planned maintenance,A03,,2023-04-02 17:30:00+02:00,Repza8CVBbeypeGj6JrlYg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2023-04-02 16:00:00+02:00
2025-10-06 21:12:13+02:00,0,FR,Planned maintenance,A03,,2023-04-03 16:00:00+02:00,hped-yg_UH7gTIw1YLNS7g,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,2,2023-04-03 10:00:00+02:00
2025-10-06 21:12:34+02:00,400,FR,Planned maintenance,A03,Cancelled,2023-04-04 12:30:00+02:00,lgMPiNfOQzyFd87EiJan1Q,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2023-04-04 09:30:00+02:00
2025-10-06 21:13:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-06 17:00:00+02:00,HfHm3a9Ao1I4EGNlqKJ-zg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-04-06 08:00:00+02:00
2025-10-06 21:13:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-07 17:00:00+02:00,sc1wPT9Zvq32yEWvPb1Tfw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-04-07 08:00:00+02:00
2025-10-06 21:13:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-04 17:00:00+02:00,jQmH2v7k8kRr4b-xw-DxQQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-04-04 08:00:00+02:00
2025-10-06 21:13:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-05 17:00:00+02:00,PlBr1q2pDbXvcZV1JMA8Hw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-04-05 08:00:00+02:00
2025-10-06 21:13:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-05 17:00:00+02:00,08UGJjG-XL3xfSLBS1sOpg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2023-04-05 07:30:00+02:00
2025-10-06 21:13:19+02:00,0,FR,Planned maintenance,A03,,2023-04-07 17:30:00+02:00,727atHsia4tppt1OlUhgkw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2023-04-07 08:00:00+02:00
2025-10-06 21:13:19+02:00,0,FR,Planned maintenance,A03,,2023-04-06 17:30:00+02:00,TIRtsDB5IPiAyOASnmOAHw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2023-04-06 08:00:00+02:00
2025-10-06 21:13:20+02:00,0,FR,Planned maintenance,A03,,2023-04-05 17:30:00+02:00,IaY7xoho4ZpA-YPzvRxvJg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2023-04-05 08:00:00+02:00
2025-10-06 21:14:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-06 17:00:00+02:00,XpGzPKYn9JcGtkToQS-JEQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2023-04-06 09:00:00+02:00
2025-10-06 21:14:04+02:00,0,FR,Planned maintenance,A03,,2023-04-04 17:00:00+02:00,bS8RmfT937_QL9hhvyosTA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2023-04-04 09:00:00+02:00
2025-10-06 21:14:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-05 17:00:00+02:00,uf3jHz4gg3jJ2cWS9_3lzQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2023-04-05 09:00:00+02:00
2025-10-06 21:14:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-07 17:00:00+02:00,USuDI3pWcftvNXxSbsj16Q,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2023-04-07 09:00:00+02:00
2025-10-06 21:14:14+02:00,1119,FR,Planned maintenance,A03,,2023-04-05 00:00:00+02:00,KoNKX-ZCdGEfN71elFhveQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,4,2023-04-04 17:00:00+02:00
2025-10-06 21:15:08+02:00,0,FR,Planned maintenance,A03,,2023-04-05 14:00:00+02:00,fH1PEtzBsYGKRmnRoN0_VA,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,2,2023-04-05 09:00:00+02:00
2025-10-06 21:15:25+02:00,0,FR,Planned maintenance,A03,,2023-04-05 16:49:00+02:00,d_9-cHrK3O8yvIhRWwYA0A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2023-04-05 13:30:00+02:00
2025-10-06 21:16:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-05 17:00:00+02:00,cIhdfK3MD0xI_k_AK-QGIw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-04-05 08:00:00+02:00
2025-10-06 21:16:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-05 17:00:00+02:00,wJBtBMupiyx2Fx-kCPPdXA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-04-05 08:00:00+02:00
2025-10-06 21:16:13+02:00,0,FR,Planned maintenance,A03,,2023-04-14 16:30:00+02:00,fAkBgszZpcI5rIeSFEl1VQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,3,2023-04-07 07:00:00+02:00
2025-10-06 21:16:13+02:00,0,FR,Planned maintenance,A03,,2023-04-14 16:30:00+02:00,inUIK2FIZ3oex5gZlGQzdw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2023-04-11 07:00:00+02:00
2025-10-06 21:16:14+02:00,0,FR,Planned maintenance,A03,,2023-10-13 17:00:00+02:00,MUSFZco_umTyqDX6B8GhWQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,9,2023-04-11 07:00:00+02:00
2025-10-06 21:17:00+02:00,0,FR,Planned maintenance,A03,,2023-04-06 21:00:00+02:00,ODIO43ncnWfELMoWkLlewg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,11,2023-04-03 00:56:00+02:00
2025-10-06 21:17:07+02:00,0,FR,Planned maintenance,A03,,2023-04-07 17:00:00+02:00,Ede2w_R_Yh22ZKjN8-AS_Q,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,4,2023-04-07 08:00:00+02:00
2025-10-06 21:17:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-11 17:00:00+02:00,wdpHeWKwk2uo5DROZINoSg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-04-11 08:00:00+02:00
2025-10-06 21:17:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-11 17:00:00+02:00,ewiHbJPVYj16z8aPdzgtWA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-04-11 08:00:00+02:00
2025-10-06 21:17:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-12 17:00:00+02:00,NjQhQG-V-l27ShHa9jyBrw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2023-04-12 07:00:00+02:00
2025-10-06 21:17:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-12 17:00:00+02:00,GREO4crULCSxv4F7T7yKfQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,5,2023-04-12 07:00:00+02:00
2025-10-06 21:17:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-11 17:00:00+02:00,I_NxtLmgruwosILSUSwmlA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2023-04-11 07:00:00+02:00
2025-10-06 21:17:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-10 17:00:00+02:00,X7o4W0dedGdrS_OpIkhf0g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2023-04-10 07:00:00+02:00
2025-10-06 21:17:19+02:00,0,FR,Planned maintenance,A03,,2023-04-06 17:00:00+02:00,65j-sjp3BQZjOaVHBSzMFA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2023-04-06 07:00:00+02:00
2025-10-06 21:17:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-11 17:00:00+02:00,F6Pv0jYUWRP5awnASmtQPQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,5,2023-04-11 07:00:00+02:00
2025-10-06 21:17:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-10 17:00:00+02:00,VcNsHcw-XYIsXIXLcCO5aw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,5,2023-04-10 07:00:00+02:00
2025-10-06 21:17:20+02:00,0,FR,Planned maintenance,A03,,2023-04-06 17:00:00+02:00,ERNO8bPuD8MxXBcSLUtoUA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,5,2023-04-06 07:00:00+02:00
2025-10-06 21:17:48+02:00,0,FR,Planned maintenance,A03,,2023-04-11 23:59:00+02:00,0ieF7C6WR5VDYZajOt8vew,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2023-04-07 17:00:00+02:00
2025-10-06 21:18:07+02:00,0,FR,Planned maintenance,A03,,2023-04-07 16:00:00+02:00,OKWFjEaUyGVtEt97XjNx6Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2023-04-03 08:15:00+02:00
2025-10-06 21:18:07+02:00,0,FR,Planned maintenance,A03,,2023-04-07 16:00:00+02:00,B1vlOJ_8h5Yqfv_t9grhkQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,6,2023-04-07 07:00:00+02:00
2025-10-06 21:18:07+02:00,0,FR,Planned maintenance,A03,,2023-04-07 16:00:00+02:00,caBWzdf5R5Zlo4z6P_g0LA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-04-03 08:15:00+02:00
2025-10-06 21:18:08+02:00,0,FR,Planned maintenance,A03,,2023-04-07 16:00:00+02:00,-QDrO4RvYXPhlD6ClSem3A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,5,2023-04-07 07:00:00+02:00
2025-10-06 21:18:24+02:00,1025,FR,Planned maintenance,A03,,2023-04-10 02:00:00+02:00,4Cg_A5u5ykX-kTiwMP4s6w,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2023-04-09 15:00:00+02:00
2025-10-06 21:19:11+02:00,783,FR,Planned maintenance,A03,,2023-04-09 12:00:00+02:00,AidDa5tYItR_MnxU1SXXZQ,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2023-04-08 15:00:00+02:00
2025-10-06 21:19:44+02:00,1200,FR,Planned maintenance,A03,Cancelled,2023-04-09 22:00:00+02:00,ETabi1209yjixNHIQKEpHw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2023-04-09 20:00:00+02:00
2025-10-06 21:19:45+02:00,1190,FR,Planned maintenance,A03,,2023-04-10 01:30:00+02:00,cvNkssXBIKPwVXxu4K-reg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2023-04-09 23:00:00+02:00
