created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 21:19:50+02:00,495,FR,Planned maintenance,A03,,2023-04-10 23:00:00+02:00,E8xKzo1S6aJQjKRHsMWw4g,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,2,2023-04-10 06:00:00+02:00
2025-10-06 21:20:42+02:00,585,FR,Planned maintenance,A03,,2023-04-29 00:00:00+02:00,mImHv0U65JTguPI-fC6C_w,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2023-04-11 05:37:00+02:00
2025-10-06 21:21:27+02:00,1097,FR,Planned maintenance,A03,,2023-04-11 16:00:00+02:00,CziZfgeHCbab2TbEa0y-Ag,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2023-04-11 12:24:00+02:00
2025-10-06 21:21:32+02:00,0,FR,Planned maintenance,A03,,2023-04-12 17:00:00+02:00,qJppdQfcNKZbQehks6aBXA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,1,2023-04-12 06:00:00+02:00
2025-10-06 21:21:55+02:00,0,FR,Planned maintenance,A03,,2023-04-11 17:00:00+02:00,ONahxEklRlNY_731YwnBzg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2023-04-11 08:00:00+02:00
2025-10-06 21:22:36+02:00,600,FR,Planned maintenance,A03,,2023-04-14 21:00:00+02:00,AcldKuOdiBgjluw1oMqnWA,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,4,2023-04-10 02:00:00+02:00
2025-10-06 21:22:46+02:00,0,FR,Planned maintenance,A03,,2023-04-12 10:00:00+02:00,Pu1EwPhCCQ6OC6WjEPBZ-A,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,3,2023-04-11 08:00:00+02:00
2025-10-06 21:23:21+02:00,0,FR,Planned maintenance,A03,,2023-04-11 16:00:00+02:00,_tagfuyQgOA9vqbijI-33A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2023-04-11 07:00:00+02:00
2025-10-06 21:25:01+02:00,0,FR,Planned maintenance,A03,,2023-04-13 16:12:00+02:00,FYe5vNVPr1S8zhqQODmnXw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2023-04-11 07:00:00+02:00
2025-10-06 21:26:04+02:00,0,FR,Planned maintenance,A03,,2023-04-14 12:15:00+02:00,hRDh0mmYZCrVd6S8KCt02Q,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2023-04-11 07:00:00+02:00
2025-10-06 21:26:20+02:00,0,FR,Planned maintenance,A03,,2023-04-20 16:30:00+02:00,TlKiyhjRzwLWG4vAIbQKUA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,3,2023-04-11 07:30:00+02:00
2025-10-06 21:26:41+02:00,0,FR,Planned maintenance,A03,,2023-04-15 12:00:00+02:00,OG9afITwVV_BENCr0vGR1A,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,6,2023-04-11 09:00:00+02:00
2025-10-06 21:29:38+02:00,0,FR,Planned maintenance,A03,,2023-04-18 04:14:00+02:00,GbJEk2ro6VKKKVkNY9XBTA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,6,2023-04-08 08:00:00+02:00
2025-10-06 21:40:32+02:00,0,FR,Planned maintenance,A03,,2023-04-27 09:30:00+02:00,q6ERBd7F-4kebaW-IOBCmg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,4,2023-04-02 00:00:00+02:00
2025-10-06 21:41:41+02:00,670,FR,Planned maintenance,A03,,2023-05-02 00:00:00+02:00,jtMWNLdSsPi7IFg_CXHcFw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,4,2023-04-02 00:00:00+02:00
2025-10-06 22:54:31+02:00,0,FR,Planned maintenance,A03,,2023-06-07 17:50:00+02:00,2gyogMs9W-2w4Y6P2gXsCA,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,3,2023-04-03 07:00:00+02:00
2025-10-06 22:57:49+02:00,0,FR,Planned maintenance,A03,,2023-06-09 08:30:00+02:00,FfMxfF6gjYzOsEuMtENwAw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,8,2023-04-08 00:00:00+02:00
2025-10-07 00:56:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-07 00:00:00+02:00,oYnGesROnjaf9lwTTpk58w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,7,2023-04-01 00:00:00+02:00
2025-10-07 01:10:15+02:00,205,FR,Planned maintenance,A03,,2023-08-07 13:30:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185116,MAW,PT1M,1,2023-08-07 13:15:00+02:00
2025-10-07 01:10:15+02:00,175,FR,Planned maintenance,A03,,2023-08-07 13:15:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185101,MAW,PT1M,1,2023-08-07 13:00:00+02:00
2025-10-07 01:10:15+02:00,115,FR,Planned maintenance,A03,,2023-08-07 12:45:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185071,MAW,PT1M,1,2023-08-07 12:30:00+02:00
2025-10-07 01:10:15+02:00,43,FR,Planned maintenance,A03,,2023-08-07 11:45:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185011,MAW,PT1M,1,2023-08-07 11:30:00+02:00
2025-10-07 01:10:15+02:00,250,FR,Planned maintenance,A03,,2023-08-07 13:45:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185131,MAW,PT1M,1,2023-08-07 13:30:00+02:00
2025-10-07 01:10:15+02:00,145,FR,Planned maintenance,A03,,2023-08-07 13:00:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185086,MAW,PT1M,1,2023-08-07 12:45:00+02:00
2025-10-07 01:10:15+02:00,85,FR,Planned maintenance,A03,,2023-08-07 12:30:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185026,MAW,PT1M,1,2023-08-07 11:45:00+02:00
2025-10-07 01:10:15+02:00,360,FR,Planned maintenance,A03,Cancelled,2023-08-07 15:45:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185251,MAW,PT1M,8,2023-08-07 15:30:00+02:00
2025-10-07 01:10:15+02:00,340,FR,Planned maintenance,A03,,2023-08-07 14:15:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185161,MAW,PT1M,1,2023-08-07 14:00:00+02:00
2025-10-07 01:10:15+02:00,43,FR,Planned maintenance,A03,Cancelled,2023-08-07 11:15:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,184981,MAW,PT1M,8,2023-08-07 11:00:00+02:00
2025-10-07 01:10:15+02:00,85,FR,Planned maintenance,A03,Cancelled,2023-08-07 11:30:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,184996,MAW,PT1M,8,2023-08-07 11:15:00+02:00
2025-10-07 01:10:15+02:00,43,FR,Planned maintenance,A03,Cancelled,2023-08-07 11:45:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185011,MAW,PT1M,8,2023-08-07 11:30:00+02:00
2025-10-07 01:10:15+02:00,85,FR,Planned maintenance,A03,Cancelled,2023-08-07 12:30:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185026,MAW,PT1M,8,2023-08-07 11:45:00+02:00
2025-10-07 01:10:15+02:00,115,FR,Planned maintenance,A03,Cancelled,2023-08-07 12:45:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185071,MAW,PT1M,8,2023-08-07 12:30:00+02:00
2025-10-07 01:10:15+02:00,145,FR,Planned maintenance,A03,Cancelled,2023-08-07 13:00:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185086,MAW,PT1M,8,2023-08-07 12:45:00+02:00
2025-10-07 01:10:15+02:00,175,FR,Planned maintenance,A03,Cancelled,2023-08-07 13:15:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185101,MAW,PT1M,8,2023-08-07 13:00:00+02:00
2025-10-07 01:10:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-07 11:00:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,8,2023-04-01 00:00:00+02:00
2025-10-07 01:10:15+02:00,205,FR,Planned maintenance,A03,Cancelled,2023-08-07 13:30:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185116,MAW,PT1M,8,2023-08-07 13:15:00+02:00
2025-10-07 01:10:15+02:00,295,FR,Planned maintenance,A03,Cancelled,2023-08-07 14:00:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185146,MAW,PT1M,8,2023-08-07 13:45:00+02:00
2025-10-07 01:10:15+02:00,340,FR,Planned maintenance,A03,Cancelled,2023-08-07 14:15:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185161,MAW,PT1M,8,2023-08-07 14:00:00+02:00
2025-10-07 01:10:15+02:00,385,FR,Planned maintenance,A03,Cancelled,2023-08-07 14:30:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185176,MAW,PT1M,8,2023-08-07 14:15:00+02:00
2025-10-07 01:10:15+02:00,430,FR,Planned maintenance,A03,Cancelled,2023-08-07 14:45:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185191,MAW,PT1M,8,2023-08-07 14:30:00+02:00
2025-10-07 01:10:15+02:00,475,FR,Planned maintenance,A03,Cancelled,2023-08-07 15:00:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185206,MAW,PT1M,8,2023-08-07 14:45:00+02:00
2025-10-07 01:10:15+02:00,300,FR,Planned maintenance,A03,Cancelled,2023-08-07 15:15:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185221,MAW,PT1M,8,2023-08-07 15:00:00+02:00
2025-10-07 01:10:15+02:00,330,FR,Planned maintenance,A03,Cancelled,2023-08-07 15:30:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185236,MAW,PT1M,8,2023-08-07 15:15:00+02:00
2025-10-07 01:10:15+02:00,250,FR,Planned maintenance,A03,Cancelled,2023-08-07 13:45:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185131,MAW,PT1M,8,2023-08-07 13:30:00+02:00
2025-10-07 01:10:15+02:00,295,FR,Planned maintenance,A03,,2023-08-07 14:00:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185146,MAW,PT1M,1,2023-08-07 13:45:00+02:00
2025-10-07 01:10:15+02:00,420,FR,Planned maintenance,A03,Cancelled,2023-08-07 16:15:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185281,MAW,PT1M,8,2023-08-07 16:00:00+02:00
2025-10-07 01:10:15+02:00,350,FR,Planned maintenance,A03,Cancelled,2023-08-07 16:30:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185296,MAW,PT1M,8,2023-08-07 16:15:00+02:00
2025-10-07 01:10:15+02:00,385,FR,Planned maintenance,A03,,2023-08-07 14:30:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185176,MAW,PT1M,1,2023-08-07 14:15:00+02:00
2025-10-07 01:10:15+02:00,430,FR,Planned maintenance,A03,,2023-08-07 14:45:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185191,MAW,PT1M,1,2023-08-07 14:30:00+02:00
2025-10-07 01:10:15+02:00,475,FR,Planned maintenance,A03,,2023-08-07 15:00:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185206,MAW,PT1M,1,2023-08-07 14:45:00+02:00
2025-10-07 01:10:15+02:00,300,FR,Planned maintenance,A03,,2023-08-07 15:15:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185221,MAW,PT1M,1,2023-08-07 15:00:00+02:00
2025-10-07 01:10:15+02:00,330,FR,Planned maintenance,A03,,2023-08-07 15:30:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185236,MAW,PT1M,1,2023-08-07 15:15:00+02:00
2025-10-07 01:10:15+02:00,360,FR,Planned maintenance,A03,,2023-08-07 15:45:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185251,MAW,PT1M,1,2023-08-07 15:30:00+02:00
2025-10-07 01:10:15+02:00,350,FR,Planned maintenance,A03,,2023-08-07 16:30:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185266,MAW,PT1M,1,2023-08-07 15:45:00+02:00
2025-10-07 01:10:15+02:00,390,FR,Planned maintenance,A03,Cancelled,2023-08-07 16:00:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185266,MAW,PT1M,8,2023-08-07 15:45:00+02:00
2025-10-07 01:10:15+02:00,380,FR,Planned maintenance,A03,,2023-08-07 16:45:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185311,MAW,PT1M,1,2023-08-07 16:30:00+02:00
2025-10-07 01:10:15+02:00,440,FR,Planned maintenance,A03,,2023-08-07 17:15:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185341,MAW,PT1M,1,2023-08-07 17:00:00+02:00
2025-10-07 01:10:15+02:00,470,FR,Planned maintenance,A03,,2023-08-07 17:30:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185356,MAW,PT1M,1,2023-08-07 17:15:00+02:00
2025-10-07 01:10:15+02:00,0,FR,Planned maintenance,A03,,2023-08-07 11:00:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2023-04-01 00:00:00+02:00
2025-10-07 01:10:15+02:00,480,FR,Planned maintenance,A03,Cancelled,2023-08-07 16:45:00+02:00,yIcifovMTz_PScJaLElBJQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185311,MAW,PT1M,8,2023-08-07 16:30:00+02:00
2025-10-07 01:10:15+02:00,43,FR,Planned maintenance,A03,,2023-08-07 11:15:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,184981,MAW,PT1M,1,2023-08-07 11:00:00+02:00
2025-10-07 01:10:15+02:00,410,FR,Planned maintenance,A03,,2023-08-07 17:00:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,185326,MAW,PT1M,1,2023-08-07 16:45:00+02:00
2025-10-07 01:10:15+02:00,85,FR,Planned maintenance,A03,,2023-08-07 11:30:00+02:00,9EDKw3VOORxO441wKJzgPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,184996,MAW,PT1M,1,2023-08-07 11:15:00+02:00
2025-10-07 02:15:16+02:00,0,FR,Planned maintenance,A03,,2023-08-31 09:30:00+02:00,b23A9AX81sPdbeCWYge8cg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,11,2023-04-01 00:00:00+02:00
2025-10-07 05:59:47+02:00,0,FR,Planned maintenance,A03,,2023-12-07 17:00:00+01:00,14n8baJ76u5DL2lcm-2sJw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,6,2023-04-02 17:00:00+02:00
2025-10-07 09:39:34+02:00,0,FR,Planned maintenance,A03,,2024-03-20 17:00:00+01:00,4rLD4vRsLXRR65vEmc-RMg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,12,2023-03-31 17:00:00+02:00
2025-10-07 14:40:10+02:00,0,FR,Planned maintenance,A03,,2024-12-31 17:00:00+01:00,h0_zeDvTU1qqvc2A2BAYPg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G1,1,MAW,PT1M,1,2023-04-03 07:45:00+02:00
2025-10-03 08:03:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-08 02:00:00+02:00,ptmzNF8WYX6OZHos6b0QCQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2023-04-15 02:00:00+02:00
2025-10-03 10:08:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-03 00:00:00+02:00,zRcyq989UGQySHF6p3ZeCw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2023-04-15 00:00:00+02:00
2025-10-05 22:52:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-17 00:00:00+02:00,DVGMFe5iGFwx_1wBfJwEYQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2023-04-17 00:00:00+02:00
2025-10-06 00:47:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-17 07:00:00+02:00,LM7KihLpqGfvxzfY2gp9tw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-04-25 07:00:00+02:00
2025-10-06 09:41:19+02:00,0,FR,Planned maintenance,A03,,2023-04-21 17:00:00+02:00,VltFM7JdHKwpqchGOYym6A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-04-17 07:00:00+02:00
2025-10-06 10:23:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-09 17:00:00+02:00,za35E_GbdOfM1RQiEgm7zw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-04-17 07:00:00+02:00
2025-10-06 10:28:16+02:00,0,FR,Planned maintenance,A03,,2023-04-13 17:00:00+02:00,tZduZ6-ykryYDi_2DMJWXA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2023-04-13 07:00:00+02:00
2025-10-06 10:28:18+02:00,0,FR,Planned maintenance,A03,,2023-04-14 17:00:00+02:00,wxMdtEhT27Gbi6Xfhr7E9g,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2023-04-14 07:00:00+02:00
2025-10-06 10:49:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-17 17:00:00+01:00,9siBFVwYdkO9rgmHpvTsbg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2023-04-24 07:00:00+02:00
2025-10-06 14:18:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-20 17:00:00+02:00,QRWD4Ett4tgr3ryCcxtBpA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2023-04-20 07:00:00+02:00
2025-10-06 14:18:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-19 17:00:00+02:00,1GlcmM3QpjvkU3cyW8ckpA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2023-04-19 07:00:00+02:00
2025-10-06 16:48:06+02:00,0,FR,Planned maintenance,A03,,2023-04-27 08:00:00+02:00,3Amv8K1Teg68i0VmyHUI2Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-04-17 07:30:00+02:00
2025-10-06 17:01:49+02:00,0,FR,Planned maintenance,A03,,2023-04-25 17:00:00+02:00,ESTjbLilj5RVs2XrM3hzDA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2023-04-17 07:00:00+02:00
2025-10-06 17:14:28+02:00,0,FR,Planned maintenance,A03,,2023-04-28 17:00:00+02:00,9GPk_2PxQS_zsr_YkICGxg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2023-04-17 08:00:00+02:00
2025-10-06 17:14:30+02:00,0,FR,Planned maintenance,A03,,2023-04-28 17:00:00+02:00,oIzwSrkUzgHQwxJFHP8CEA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2023-04-17 08:00:00+02:00
2025-10-06 17:14:30+02:00,0,FR,Planned maintenance,A03,,2023-04-28 17:00:00+02:00,Zd2r5OCf_UIVHodF6URmYw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2023-04-17 08:00:00+02:00
2025-10-06 17:25:18+02:00,0,FR,Planned maintenance,A03,,2023-04-28 17:00:00+02:00,xnbuUqnDyijrSjq88zBgFA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-04-27 08:00:00+02:00
2025-10-06 18:07:28+02:00,0,FR,Planned maintenance,A03,,2023-04-21 17:00:00+02:00,iizgqbp5yHHNiUQB0Uf0Rg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,1,2023-04-17 08:00:00+02:00
2025-10-06 18:07:28+02:00,0,FR,Planned maintenance,A03,,2023-04-21 17:00:00+02:00,PXtV0pnSaYrJMlv3VdczSg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,1,2023-04-17 08:00:00+02:00
2025-10-06 18:21:05+02:00,0,FR,Planned maintenance,A03,,2023-04-24 18:00:00+02:00,mwkD7XGPphqXnf1-ieyzsw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2023-04-24 07:00:00+02:00
2025-10-06 18:21:45+02:00,0,FR,Planned maintenance,A03,,2023-04-21 18:00:00+02:00,I1g72Ov9Z7QxLV-szc2ctQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2023-04-17 07:00:00+02:00
2025-10-06 18:21:45+02:00,0,FR,Planned maintenance,A03,,2023-04-24 18:00:00+02:00,ywq6zOyjCnzR81aWhMHhgw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2023-04-24 07:00:00+02:00
2025-10-06 18:21:47+02:00,0,FR,Planned maintenance,A03,,2023-04-21 18:00:00+02:00,sV98zd-34-u5PX3ysk-Grg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2023-04-17 07:00:00+02:00
2025-10-06 18:21:47+02:00,0,FR,Planned maintenance,A03,,2023-04-21 18:00:00+02:00,_e2kuvfrDQiXIAB02vKKPw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2023-04-17 07:00:00+02:00
2025-10-06 18:21:49+02:00,0,FR,Planned maintenance,A03,,2023-04-21 18:00:00+02:00,lxhgjfpLV4ANt9oQ-R_dXw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2023-04-17 07:00:00+02:00
2025-10-06 19:22:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-17 16:30:00+02:00,EKTpjDAzS4Fx9Huxbc81hw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-04-17 13:30:00+02:00
2025-10-06 19:23:57+02:00,0,FR,Planned maintenance,A03,,2023-04-12 16:30:00+02:00,6GQfEKke4jWuA2kXXcgCRA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-04-12 13:00:00+02:00
2025-10-06 19:23:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-12 16:30:00+02:00,uQHl3sAcwBGhxjRAVC1ykQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,5,2023-04-12 13:00:00+02:00
2025-10-06 19:24:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-13 16:30:00+02:00,AgyQ7JCWtDO0yihQKG9CQg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,5,2023-04-12 07:30:00+02:00
2025-10-06 19:24:13+02:00,0,FR,Planned maintenance,A03,,2023-04-13 16:30:00+02:00,Cj_wTvAZY_xZCS4pZIrDyA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-04-12 12:00:00+02:00
2025-10-06 20:47:06+02:00,0,FR,Planned maintenance,A03,,2023-04-19 17:00:00+02:00,vJL3EiZDkAtCwtdeJ6Nh3w,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2023-04-17 08:00:00+02:00
2025-10-06 20:56:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-13 17:00:00+02:00,GwLUKiu8LqlSideUWTzRaA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-04-13 07:00:00+02:00
2025-10-06 20:56:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-14 17:00:00+02:00,J-4PyfWsQg_XpmPQ_2NlAA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-04-14 07:00:00+02:00
2025-10-06 20:56:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-14 17:00:00+02:00,EhFSChmOyd8k191nHYbe7A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-04-14 07:00:00+02:00
2025-10-06 20:56:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-13 17:00:00+02:00,BCOuakMhrM2RiprL7cSPDw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-04-13 07:00:00+02:00
2025-10-06 21:05:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-14 17:00:00+02:00,dEJa1psqgihYbxoQ_0Hl5Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-04-14 07:00:00+02:00
2025-10-06 21:05:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-13 17:00:00+02:00,d8G5Zd7caF4cJYP4Y5DMCA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-04-13 07:00:00+02:00
2025-10-06 21:05:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-13 17:00:00+02:00,jj4jD8LEP3QD9hfTXB92Tg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2023-04-13 07:00:00+02:00
2025-10-06 21:05:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-14 17:00:00+02:00,O7Lv91Bi8_1qrrJ3ohEnXA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2023-04-14 07:00:00+02:00
2025-10-06 21:07:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-14 17:00:00+02:00,pdIlUzXna41kLFq2A6m95Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2023-04-14 07:00:00+02:00
2025-10-06 21:07:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-13 17:00:00+02:00,XQdvrCmRez3yADADnQnObg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2023-04-13 07:00:00+02:00
2025-10-06 21:11:54+02:00,0,FR,Planned maintenance,A03,,2023-04-14 17:30:00+02:00,AZHZb4taLh3WYecXlZ-qjA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-04-14 08:00:00+02:00
2025-10-06 21:11:54+02:00,0,FR,Planned maintenance,A03,,2023-04-14 17:30:00+02:00,_gA6tH6EC4rjzi-ecEz-Xg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2023-04-14 08:00:00+02:00
2025-10-06 21:11:54+02:00,0,FR,Planned maintenance,A03,,2023-04-14 17:30:00+02:00,iMbM5Y4iTpYT1MmwbCn7kQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2023-04-14 08:00:00+02:00
2025-10-06 21:11:54+02:00,0,FR,Planned maintenance,A03,,2023-04-14 17:30:00+02:00,pjTugGc1j3XC5wOFaS02kg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-04-14 08:00:00+02:00
2025-10-06 21:11:54+02:00,0,FR,Planned maintenance,A03,,2023-04-12 17:30:00+02:00,ORrSFUi4mesAHkkl-8kQ1Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-04-12 10:00:00+02:00
2025-10-06 21:11:54+02:00,0,FR,Planned maintenance,A03,,2023-04-12 17:30:00+02:00,lsdmzz6irTPtTslWIuVRSg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2023-04-12 10:00:00+02:00
2025-10-06 21:11:56+02:00,0,FR,Planned maintenance,A03,,2023-04-12 18:30:00+02:00,Eb_gdp1mSghMkOlJSV0TVw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-04-12 15:00:00+02:00
2025-10-06 21:11:56+02:00,0,FR,Planned maintenance,A03,,2023-04-12 17:30:00+02:00,4arg7YSbQKsSFeJP-FlwSQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2023-04-12 10:00:00+02:00
2025-10-06 21:11:56+02:00,0,FR,Planned maintenance,A03,,2023-04-12 17:30:00+02:00,Q-zZcgbFKjxL3tmfeRiKNQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-04-12 10:00:00+02:00
2025-10-06 21:11:56+02:00,0,FR,Planned maintenance,A03,,2023-04-14 17:30:00+02:00,Ttz-nOlrRCKH5oih9H8HFg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2023-04-14 08:00:00+02:00
2025-10-06 21:11:56+02:00,0,FR,Planned maintenance,A03,,2023-04-13 17:30:00+02:00,LrjrBXDByVn6ykFuTjrpAQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2023-04-13 08:00:00+02:00
2025-10-06 21:14:03+02:00,0,FR,Planned maintenance,A03,,2023-04-19 16:50:00+02:00,0P4hjACTgCOW9sNKexRlSQ,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,2,2023-04-19 12:00:00+02:00
2025-10-06 21:15:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-14 17:00:00+02:00,U_cix57Py01UE38DdqnCfA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-04-12 07:30:00+02:00
2025-10-06 21:16:12+02:00,0,FR,Planned maintenance,A03,,2023-04-12 14:00:00+02:00,l9uQCVB2uNS99PwpltzKTw,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,3,2023-04-12 08:00:00+02:00
2025-10-06 21:16:12+02:00,0,FR,Planned maintenance,A03,,2023-04-13 17:00:00+02:00,lU4UpRhhC02ptkSI9zKaJw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2023-04-13 08:00:00+02:00
2025-10-06 21:16:12+02:00,0,FR,Planned maintenance,A03,,2023-04-12 14:00:00+02:00,RCB91pyNvJ8mdJoxo139wg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,3,2023-04-12 08:00:00+02:00
2025-10-06 21:16:12+02:00,0,FR,Planned maintenance,A03,,2023-04-12 14:00:00+02:00,xKPGxnYAN8AEX0yYY5Xu1Q,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,3,2023-04-12 08:00:00+02:00
2025-10-06 21:16:29+02:00,0,FR,Planned maintenance,A03,,2023-04-20 17:00:00+02:00,eYDzLFC6wqHmV6td2-gT3Q,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,1,2023-04-20 08:00:00+02:00
2025-10-06 21:17:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-12 17:00:00+02:00,j6qsF8QKQe75fqYSe-ZlVA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-04-12 08:00:00+02:00
2025-10-06 21:17:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-13 17:00:00+02:00,DDiAIDa4_3sPW9SmPmCB_w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2023-04-12 07:30:00+02:00
2025-10-06 21:17:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-13 17:00:00+02:00,aywYN9XDbiFA15iUyCkUmQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,5,2023-04-13 07:00:00+02:00
2025-10-06 21:17:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-14 17:00:00+02:00,oa4wDa_2HMaewigpPyPysg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2023-04-14 07:00:00+02:00
2025-10-06 21:17:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-14 17:00:00+02:00,C-ncW8HuRwUItab-ZnK26Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,5,2023-04-14 07:00:00+02:00
2025-10-06 21:17:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-12 17:00:00+02:00,i-pqSA5HTio4QDpv4F4wuA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-04-12 08:00:00+02:00
2025-10-06 21:17:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-13 17:00:00+02:00,nEddYMoPufrUyWIBs3bMgw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2023-04-13 07:00:00+02:00
2025-10-06 21:17:26+02:00,0,FR,Planned maintenance,A03,,2023-04-12 14:00:00+02:00,fiGdteM-K_nEAqxjy1VzGA,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,1,2023-04-12 08:00:00+02:00
2025-10-06 21:17:26+02:00,0,FR,Planned maintenance,A03,,2023-04-12 16:50:00+02:00,Yzqak0QnRefu33zPTYVnPQ,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2023-04-12 08:00:00+02:00
2025-10-06 21:17:26+02:00,0,FR,Planned maintenance,A03,,2023-04-13 16:50:00+02:00,lRyxPCZzNuBppyU1p2X0Eg,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2023-04-13 08:00:00+02:00
2025-10-06 21:17:51+02:00,0,FR,Planned maintenance,A03,,2023-04-27 18:00:00+02:00,goKmSEQK7q36gFwwh1d6JQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2023-04-24 13:30:00+02:00
2025-10-06 21:17:51+02:00,0,FR,Planned maintenance,A03,,2023-04-27 18:00:00+02:00,zxDp_usYwwM6MsllbzEmWg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-04-24 13:30:00+02:00
2025-10-06 21:18:26+02:00,0,FR,Planned maintenance,A03,,2023-04-13 17:30:00+02:00,3HOZyCR03TtX32b5FzJRWw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-04-13 08:00:00+02:00
2025-10-06 21:18:26+02:00,0,FR,Planned maintenance,A03,,2023-04-13 17:30:00+02:00,LddJzZ69MkQjCV8vEPdgIA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-04-13 08:00:00+02:00
2025-10-06 21:18:26+02:00,0,FR,Planned maintenance,A03,,2023-04-13 17:30:00+02:00,6BdemdfqtHY112HFRcVUpQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-04-13 08:00:00+02:00
2025-10-06 21:18:26+02:00,0,FR,Planned maintenance,A03,,2023-04-13 17:30:00+02:00,nw79QmS7brwvHR9XInGvDg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-04-13 08:00:00+02:00
2025-10-06 21:18:53+02:00,60,FR,Planned maintenance,A03,Cancelled,2023-04-21 00:30:00+02:00,gsyXUCooCRrVq8QhMIIILQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2023-04-20 22:30:00+02:00
2025-10-06 21:21:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-13 17:00:00+02:00,Any97Vq405sRyOvWIxeLDA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2023-04-13 14:00:00+02:00
2025-10-06 21:21:26+02:00,0,FR,Planned maintenance,A03,,2023-04-13 12:00:00+02:00,jT7FgatyzQe7Obd6a6hf_A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2023-04-13 08:00:00+02:00
2025-10-06 21:22:38+02:00,100,FR,Planned maintenance,A03,,2023-04-15 00:00:00+02:00,UeNihUII3yhMJLoe6UW8wA,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2023-04-14 21:00:00+02:00
2025-10-06 21:22:54+02:00,0,FR,Planned maintenance,A03,,2023-04-18 17:00:00+02:00,2xQGjr6ZLD99bn6GH0bZkA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2023-04-18 13:30:00+02:00
2025-10-06 21:23:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-20 16:30:00+02:00,tRpDXVn-GaGe_vaE3dC64g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-04-20 13:30:00+02:00
2025-10-06 21:23:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-20 16:30:00+02:00,2aCVgvWVLJBle5__xNbtUQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-04-20 13:30:00+02:00
2025-10-06 21:23:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-20 16:30:00+02:00,ymkgJxANxyqwSlDPNxDcxQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-04-20 13:30:00+02:00
2025-10-06 21:23:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-20 16:30:00+02:00,dDfO_TJ3UgrfkjO7OpEzyA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-04-20 13:30:00+02:00
2025-10-06 21:23:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-21 16:30:00+02:00,SFlGpjG3oXGrTEBlKnhueg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-04-21 13:30:00+02:00
2025-10-06 21:23:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-21 16:30:00+02:00,ONAxFwiUJKMa92nmvpH0bQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-04-21 13:30:00+02:00
2025-10-06 21:23:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-21 16:30:00+02:00,XUyb0xvFvoC2FnvHawRlnA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-04-21 13:30:00+02:00
2025-10-06 21:23:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-21 16:30:00+02:00,2Z28fEuAZalNouA9Ppr38g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-04-21 13:30:00+02:00
2025-10-06 21:24:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-21 17:30:00+02:00,xtRxFDsGL8_TBRhF841D0A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2023-04-21 07:30:00+02:00
2025-10-06 21:24:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-20 17:30:00+02:00,qoORGNa3kZZepldQHlyewQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2023-04-20 07:30:00+02:00
2025-10-06 21:24:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-18 17:30:00+02:00,19kbymT8pyK5fTbcKICrvw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2023-04-18 07:30:00+02:00
2025-10-06 21:24:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-19 17:30:00+02:00,yqGlmaa-9BpdIOzwHCLvwQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2023-04-19 07:30:00+02:00
2025-10-06 21:24:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-17 17:30:00+02:00,5iYsduUtK_Jfgooi_eVU_A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2023-04-17 07:30:00+02:00
2025-10-06 21:24:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-21 17:00:00+02:00,0BBV2nnhfbqyzDUeAORDwA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-04-21 08:00:00+02:00
2025-10-06 21:24:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-20 17:00:00+02:00,9fn6uO53jb4M4P36vg0gvA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-04-20 08:00:00+02:00
2025-10-06 21:24:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-19 17:00:00+02:00,d3B1AJtfrl_L6LlFK5zhAw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-04-19 08:00:00+02:00
2025-10-06 21:24:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-17 17:00:00+02:00,0S5YKzurGsJZ-ds0aeNmFw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-04-17 08:00:00+02:00
2025-10-06 21:24:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-18 17:00:00+02:00,LYOFkznPg0_4DovB3Ghz3Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-04-18 08:00:00+02:00
2025-10-06 21:24:33+02:00,0,FR,Planned maintenance,A03,,2023-04-20 16:30:00+02:00,KzyhBd8cim6caE3a5Df8vQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,2,2023-04-17 07:00:00+02:00
2025-10-06 21:24:57+02:00,0,FR,Planned maintenance,A03,,2023-04-20 16:00:00+02:00,jn8R-vHqoNNeXUzfdryLNQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,2,2023-04-18 07:00:00+02:00
2025-10-06 21:24:58+02:00,0,FR,Planned maintenance,A03,,2023-04-17 17:50:00+02:00,aRYxp7WUwSqVh3Z3XH025Q,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2023-04-17 07:00:00+02:00
2025-10-06 21:25:00+02:00,0,FR,Planned maintenance,A03,,2023-04-13 15:51:00+02:00,ldBheQItsI9oSp0TrWbxIQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2023-04-13 14:00:00+02:00
2025-10-06 21:25:23+02:00,0,FR,Planned maintenance,A03,,2023-04-14 17:00:00+02:00,6FXuBnDcRPU8U-X0Iwr9hQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,5,2023-04-14 06:00:00+02:00
2025-10-06 21:25:23+02:00,0,FR,Planned maintenance,A03,,2023-04-14 16:30:00+02:00,8wlpZVRnVi3qedfvPmtHqw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,4,2023-04-14 08:00:00+02:00
2025-10-06 21:26:19+02:00,0,FR,Planned maintenance,A03,,2023-04-22 00:00:00+02:00,1xDJsaDNS3KHqNQcg3iuxA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2023-04-15 00:00:00+02:00
2025-10-06 21:26:58+02:00,65,FR,Planned maintenance,A03,Cancelled,2023-04-15 02:00:00+02:00,LQhiih8FrdKAg69YS0XbKA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,5,2023-04-15 00:00:00+02:00
2025-10-06 21:27:26+02:00,0,FR,Planned maintenance,A03,,2023-04-17 07:50:00+02:00,YjBLMklNr-dLPvScFXRtpQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2023-04-16 15:00:00+02:00
2025-10-06 21:27:40+02:00,65,FR,Planned maintenance,A03,,2023-04-18 00:30:00+02:00,crffbJ1tpmosiRjrxv7e_A,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2023-04-17 22:30:00+02:00
2025-10-06 21:28:20+02:00,0,FR,Planned maintenance,A03,,2023-04-17 17:30:00+02:00,U3I92DWQtJ_GkT5gfvnmWA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-04-17 13:30:00+02:00
2025-10-06 21:28:23+02:00,0,FR,Planned maintenance,A03,,2023-05-05 17:00:00+02:00,SmU0Q_al7v0YAgeX64Aqvg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-04-24 07:01:00+02:00
2025-10-06 21:28:29+02:00,0,FR,Planned maintenance,A03,,2023-04-26 17:30:00+02:00,aqr3Sn5YEGpeB0PcrNUXbw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2023-04-26 08:00:00+02:00
2025-10-06 21:28:30+02:00,0,FR,Planned maintenance,A03,,2023-04-25 17:30:00+02:00,uO4pI8H-G3gEuWywra_qrg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,4,2023-04-25 08:00:00+02:00
2025-10-06 21:28:30+02:00,0,FR,Planned maintenance,A03,,2023-04-25 17:30:00+02:00,PVR3bHlwdnEck70BCLMRqw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,4,2023-04-25 08:00:00+02:00
2025-10-06 21:28:30+02:00,0,FR,Planned maintenance,A03,,2023-04-26 17:30:00+02:00,2T8bO_KOmBKBbhI0dnROGA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,4,2023-04-26 08:00:00+02:00
2025-10-06 21:28:31+02:00,0,FR,Planned maintenance,A03,,2023-04-26 17:30:00+02:00,lvNt-2mGkCial8QAPfZOyQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,4,2023-04-26 08:00:00+02:00
2025-10-06 21:28:33+02:00,0,FR,Planned maintenance,A03,,2023-04-25 17:30:00+02:00,gC6-e_g_fD0GbzvT_rhD2g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2023-04-25 08:00:00+02:00
2025-10-06 21:28:33+02:00,0,FR,Planned maintenance,A03,,2023-04-26 17:30:00+02:00,4HaDm8DCENnJM43sMzlHWw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2023-04-26 08:00:00+02:00
2025-10-06 21:28:37+02:00,0,FR,Planned maintenance,A03,,2023-04-25 17:30:00+02:00,8om--kB6uDJW7LPMDH7u9g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2023-04-25 08:00:00+02:00
2025-10-06 21:28:38+02:00,0,FR,Planned maintenance,A03,,2023-04-27 17:30:00+02:00,xohD43qCkZwT4ZV2KTPFzQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-04-27 08:00:00+02:00
2025-10-06 21:28:38+02:00,0,FR,Planned maintenance,A03,,2023-04-26 17:30:00+02:00,MbzwWUjsjIyBSzOX5QYHdw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-04-26 08:00:00+02:00
2025-10-06 21:28:40+02:00,0,FR,Planned maintenance,A03,,2023-04-25 17:30:00+02:00,DqR01POylizzS16XDnsong,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,4,2023-04-25 08:00:00+02:00
2025-10-06 21:28:40+02:00,0,FR,Planned maintenance,A03,,2023-04-27 17:00:00+02:00,1rp77vkdtqJeUGcGSaSwBQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2023-04-27 08:00:00+02:00
2025-10-06 21:28:40+02:00,0,FR,Planned maintenance,A03,,2023-04-25 17:00:00+02:00,Y9cWJ3wpiybMTuruAenMNQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2023-04-25 08:00:00+02:00
2025-10-06 21:28:41+02:00,0,FR,Planned maintenance,A03,,2023-04-26 17:00:00+02:00,rIr2L1sGIPqmMDLvy7JUag,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2023-04-26 08:00:00+02:00
2025-10-06 21:28:44+02:00,0,FR,Planned maintenance,A03,,2023-04-24 17:00:00+02:00,IgmAdhu2b7ZM0ojjf5_48Q,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2023-04-24 08:00:00+02:00
2025-10-06 21:28:45+02:00,1200,FR,Planned maintenance,A03,,2023-04-17 18:00:00+02:00,Sff5dCa5Nqmxt5v2VlG8zA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,5,2023-04-17 00:30:00+02:00
2025-10-06 21:28:58+02:00,0,FR,Planned maintenance,A03,,2023-04-26 12:00:00+02:00,Df7mZlmxEXOFcOGBBHTylg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2023-04-26 08:00:00+02:00
2025-10-06 21:29:03+02:00,0,FR,Planned maintenance,A03,,2023-04-18 07:00:00+02:00,4aEn8NalA98ikFP-rhDUPA,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,1,2023-04-17 17:00:00+02:00
2025-10-06 21:29:04+02:00,0,FR,Planned maintenance,A03,,2023-04-17 17:01:00+02:00,L4gj62IN7q3zGL8GCvfWug,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-04-17 08:22:00+02:00
2025-10-06 21:29:57+02:00,0,FR,Planned maintenance,A03,,2023-04-24 17:00:00+02:00,i5uHzK66ElFwnt1ZOZYIog,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-04-24 13:30:00+02:00
2025-10-06 21:30:02+02:00,0,FR,Planned maintenance,A03,,2023-04-18 11:30:00+02:00,ULLGlLQviu3mL6BtAv7DVQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2023-04-17 15:02:00+02:00
2025-10-06 21:30:17+02:00,0,FR,Planned maintenance,A03,,2023-04-20 12:00:00+02:00,lc0wLa1ebGgYrXaBHvudEg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,2,2023-04-20 07:00:00+02:00
2025-10-06 21:30:22+02:00,1090,FR,Planned maintenance,A03,,2023-04-19 11:30:00+02:00,eMJq_L2E3XYWSv01dJs2RA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,11,2023-04-15 20:27:00+02:00
2025-10-06 21:30:22+02:00,0,FR,Planned maintenance,A03,,2023-04-18 16:49:00+02:00,weZOmWnvil6IQg2mLfyDGA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-04-18 08:19:00+02:00
2025-10-06 21:30:40+02:00,0,FR,Planned maintenance,A03,,2023-04-19 17:00:00+02:00,FeNva7V28sFjAsbwNChyrA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,4,2023-04-19 07:30:00+02:00
2025-10-06 21:30:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-25 17:00:00+02:00,E_iIrl1sER3ut9xbB62onQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-04-25 08:00:00+02:00
2025-10-06 21:30:59+02:00,0,FR,Planned maintenance,A03,,2023-04-24 17:00:00+02:00,3rxxm4dBWkKLuGipKQeQxQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2023-04-24 08:00:00+02:00
2025-10-06 21:30:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-25 17:00:00+02:00,7BRxGukcxrZxJ_VflUKjIA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2023-04-25 08:00:00+02:00
2025-10-06 21:30:59+02:00,0,FR,Planned maintenance,A03,,2023-04-24 17:00:00+02:00,gvUwvu-LNZ3NwzZ_EFxd0A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2023-04-24 08:00:00+02:00
2025-10-06 21:31:11+02:00,260,FR,Planned maintenance,A03,,2023-04-19 18:00:00+02:00,I-OWnLhgspfSz0GQNUNq8A,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2023-04-19 14:00:00+02:00
2025-10-06 21:31:34+02:00,0,FR,Planned maintenance,A03,,2023-04-25 05:00:00+02:00,KacMAgT8bwmawFqgi-r7jg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,3,2023-04-24 21:00:00+02:00
2025-10-06 21:31:34+02:00,0,FR,Planned maintenance,A03,,2023-04-25 05:00:00+02:00,aLrpFBG_0oeq8BTAlKITCw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,3,2023-04-24 21:00:00+02:00
2025-10-06 21:31:34+02:00,0,FR,Planned maintenance,A03,,2023-04-25 05:00:00+02:00,K24JZlzdrcoZWxVWihzMlQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,3,2023-04-24 21:00:00+02:00
2025-10-06 21:31:34+02:00,0,FR,Planned maintenance,A03,,2023-04-25 05:00:00+02:00,IAMrTWYYF3WFfz1QE9eBDQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,3,2023-04-24 21:00:00+02:00
2025-10-06 21:31:57+02:00,26,FR,Planned maintenance,A03,,2023-04-20 00:00:00+02:00,VpHdySK3jAytE7_r_nURnw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2023-04-19 22:30:00+02:00
2025-10-06 21:31:57+02:00,24,FR,Planned maintenance,A03,,2023-04-19 21:15:00+02:00,7HWvjC8z1eaghxEPFWh2TQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2023-04-19 20:00:00+02:00
