created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 21:32:38+02:00,0,FR,Planned maintenance,A03,,2023-04-24 17:00:00+02:00,vKThKEK-y-nSaRgfZ43_6Q,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2023-04-24 07:00:00+02:00
2025-10-06 21:33:06+02:00,0,FR,Planned maintenance,A03,,2023-04-25 16:30:00+02:00,LBz0G9zfLcIC9KfSNJmbhA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2023-04-24 07:00:00+02:00
2025-10-06 21:33:06+02:00,0,FR,Planned maintenance,A03,,2023-04-25 17:00:00+02:00,zs3Q1od0f8pDhKyRGjQYtQ,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G1,1,MAW,PT1M,2,2023-04-25 09:00:00+02:00
2025-10-06 21:33:08+02:00,0,FR,Planned maintenance,A03,,2023-04-29 00:00:00+02:00,97iEKT-XvWnHHCGA3ivfvg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2023-04-22 00:00:00+02:00
2025-10-06 21:33:08+02:00,0,FR,Planned maintenance,A03,,2023-04-27 16:30:00+02:00,cMjEYgjW-22fH_60fRllJg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,1,2023-04-27 08:00:00+02:00
2025-10-06 21:33:31+02:00,0,FR,Planned maintenance,A03,,2023-04-21 17:00:00+02:00,Z1I40zkm3XKbqvbrV-kKuw,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,8,2023-04-21 07:00:00+02:00
2025-10-06 21:33:31+02:00,535,FR,Planned maintenance,A03,,2023-04-21 11:30:00+02:00,MKi79xgCTnecOIp-8MoP_w,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,9,2023-04-19 04:00:00+02:00
2025-10-06 21:33:54+02:00,0,FR,Planned maintenance,A03,,2023-04-27 17:00:00+02:00,WGWo9lKMXis_gMj2PD_l1A,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2023-04-27 07:00:00+02:00
2025-10-06 21:35:25+02:00,660,FR,Planned maintenance,A03,Cancelled,2023-04-22 18:30:00+02:00,qWdarz9fRvjS3rUnhfKaKg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2023-04-22 17:00:00+02:00
2025-10-06 21:35:29+02:00,210,FR,Planned maintenance,A03,,2023-04-22 19:00:00+02:00,_MjjNDseLcjpoCrFW3Dv6A,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,5,2023-04-22 15:00:00+02:00
2025-10-06 21:35:39+02:00,980,FR,Planned maintenance,A03,,2023-04-23 11:30:00+02:00,xZ-qR9C7JnjfaMn0TpU8Qg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,27,2023-04-18 10:30:00+02:00
2025-10-06 21:35:49+02:00,660,FR,Planned maintenance,A03,,2023-04-23 19:30:00+02:00,RQ1O0tCD6JUaXGRAJJCcbA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2023-04-23 09:30:00+02:00
2025-10-06 21:35:54+02:00,0,FR,Planned maintenance,A03,,2023-04-23 20:00:00+02:00,ixjBxx3yiaf7bwYU0GZk3Q,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,6,2023-04-20 09:00:00+02:00
2025-10-06 21:35:56+02:00,216,FR,Planned maintenance,A03,Cancelled,2023-04-23 16:30:00+02:00,RLCtvtADQKIVmmQB_dj-kA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2023-04-23 15:00:00+02:00
2025-10-06 21:36:28+02:00,0,FR,Planned maintenance,A03,,2023-04-24 17:00:00+02:00,SEHzRn9oJ9iz39NuLr0peg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2023-04-24 08:00:00+02:00
2025-10-06 21:36:28+02:00,0,FR,Planned maintenance,A03,,2023-04-24 17:00:00+02:00,3VtDZJ0AqUuy5ym4cQ2NMw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2023-04-24 08:00:00+02:00
2025-10-06 21:36:38+02:00,0,FR,Planned maintenance,A03,,2023-04-25 17:30:00+02:00,Kh9JqzkyGYZyB-f9gw8sUA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-04-25 07:00:00+02:00
2025-10-06 21:36:39+02:00,0,FR,Planned maintenance,A03,,2023-04-26 17:30:00+02:00,x3KwoceQ53SbQrexbDir9A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-04-26 07:00:00+02:00
2025-10-06 21:36:39+02:00,0,FR,Planned maintenance,A03,,2023-04-24 17:30:00+02:00,Ci1nFL-igHAtfBYotYP2sw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-04-24 07:00:00+02:00
2025-10-06 21:37:13+02:00,0,FR,Planned maintenance,A03,,2023-04-24 15:30:00+02:00,Wc16pLN_CnC2-XEu2-hwnA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,8,2023-04-15 06:00:00+02:00
2025-10-06 21:37:34+02:00,0,FR,Planned maintenance,A03,,2023-04-25 16:50:00+02:00,_cIyptD77Bp6aNJpDaNANw,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,3,2023-04-19 07:00:00+02:00
2025-10-06 21:38:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-26 16:00:00+02:00,CZQfISyq8DD0br9fLHsPqQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2023-04-26 13:30:00+02:00
2025-10-06 21:38:48+02:00,785,FR,Planned maintenance,A03,Cancelled,2023-04-26 05:00:00+02:00,dA7D91SEGYLFgzkekvCY8w,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2023-04-25 17:00:00+02:00
2025-10-06 21:38:56+02:00,0,FR,Planned maintenance,A03,,2023-04-26 12:00:00+02:00,l9RPgnFhe-H63KfuaVwP3g,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,2,2023-04-25 07:00:00+02:00
2025-10-06 21:39:14+02:00,470,FR,Planned maintenance,A03,,2023-04-26 04:30:00+02:00,LMEbjyZeu6EIECSsY0bvgw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2023-04-26 01:30:00+02:00
2025-10-06 21:39:47+02:00,0,FR,Planned maintenance,A03,,2023-04-25 17:20:00+02:00,o9E2VGJkehKhf4_9aGxY3g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2023-04-25 08:00:00+02:00
2025-10-06 21:39:47+02:00,0,FR,Planned maintenance,A03,,2023-04-25 17:20:00+02:00,98kz40NAzJ8XkoN-KCELfw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2023-04-25 08:00:00+02:00
2025-10-06 21:40:00+02:00,0,FR,Planned maintenance,A03,,2023-04-26 13:05:00+02:00,AfOTux6LihciWs3L2jM04Q,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,6,2023-04-22 11:30:00+02:00
2025-10-06 21:40:06+02:00,0,FR,Planned maintenance,A03,,2023-04-26 10:00:00+02:00,xRYN_rI0VFxDadsXwD-9qQ,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,3,2023-04-25 07:00:00+02:00
2025-10-06 21:40:14+02:00,1200,FR,Planned maintenance,A03,,2023-04-26 23:00:00+02:00,y_WzJpcWPj0Kdebu7XZiPw,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,13,2023-04-23 11:00:00+02:00
2025-10-06 21:40:25+02:00,0,FR,Planned maintenance,A03,,2023-04-26 16:30:00+02:00,hsTMVa-WqrUC-vJ2IkNgXQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2023-04-26 13:30:00+02:00
2025-10-06 21:40:25+02:00,0,FR,Planned maintenance,A03,,2023-04-25 17:20:00+02:00,qeqE2TAZpqNdB0fZ2ojgwg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2023-04-25 13:30:00+02:00
2025-10-06 21:40:25+02:00,0,FR,Planned maintenance,A03,,2023-04-26 13:30:00+02:00,qyUKSaJDylvV69yIfSawhA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-04-26 09:31:00+02:00
2025-10-06 21:40:26+02:00,0,FR,Planned maintenance,A03,,2023-04-26 13:30:00+02:00,_dLFyYfeaXO4XbqjqrpnlQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2023-04-26 09:31:00+02:00
2025-10-06 21:40:43+02:00,0,FR,Planned maintenance,A03,,2023-04-26 16:30:00+02:00,4c8l9WEGWgumwRxrOd-iew,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2023-04-26 13:30:00+02:00
2025-10-06 21:40:44+02:00,0,FR,Planned maintenance,A03,,2023-04-26 16:30:00+02:00,MbYsQFATt0VLx7x2qD1bDw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-04-26 13:30:00+02:00
2025-10-06 21:40:53+02:00,220,FR,Planned maintenance,A03,,2023-04-27 09:00:00+02:00,oGHthTseoZW0g26Txt_zQg,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,14,2023-04-27 01:00:00+02:00
2025-10-06 21:41:38+02:00,0,FR,Planned maintenance,A03,,2023-04-26 16:32:00+02:00,WvOgJj25CdRQMKXs70cKmQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2023-04-17 08:00:00+02:00
2025-10-06 21:41:45+02:00,123.3,FR,Planned maintenance,A03,,2023-04-27 16:30:00+02:00,ISYeGjTCXupbQptHW9mmxg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-04-27 08:00:00+02:00
2025-10-06 21:41:57+02:00,0,FR,Planned maintenance,A03,,2023-04-27 17:25:00+02:00,kM5lqjqQdSVI4pa6ZH19-Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2023-04-27 07:00:00+02:00
2025-10-06 21:43:42+02:00,0,FR,Planned maintenance,A03,,2023-04-27 17:30:00+02:00,JzVTRziKSeSFV1D2j9FBFA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,5,2023-04-27 08:00:00+02:00
2025-10-06 21:43:49+02:00,0,FR,Planned maintenance,A03,,2023-04-27 17:30:00+02:00,3wk67NN0puH5uCTdHlsu_w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,5,2023-04-27 08:00:00+02:00
2025-10-06 21:43:49+02:00,0,FR,Planned maintenance,A03,,2023-04-27 17:30:00+02:00,iZGgibT8oF30eVb6Z3RC-Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,5,2023-04-27 08:00:00+02:00
2025-10-06 21:43:50+02:00,0,FR,Planned maintenance,A03,,2023-04-27 17:30:00+02:00,TOXS5Pddg_QJlUYXW3qqhw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,5,2023-04-27 08:00:00+02:00
2025-10-06 21:48:02+02:00,770,FR,Planned maintenance,A03,,2023-05-20 00:00:00+02:00,o225GPkOV7ljIM8qLGwXtQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2023-04-21 00:00:00+02:00
2025-10-06 22:11:55+02:00,0,FR,Planned maintenance,A03,,2023-05-12 11:15:00+02:00,FVfYCDNe-Cz710zHs0dK5g,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,10,2023-04-15 00:00:00+02:00
2025-10-06 22:13:28+02:00,0,FR,Planned maintenance,A03,,2023-05-17 10:30:00+02:00,72SaxHVo9sA0P_Pj-3aDRQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,5,2023-04-16 00:00:00+02:00
2025-10-06 22:18:17+02:00,0,FR,Planned maintenance,A03,,2023-05-25 15:15:00+02:00,QAEV6zfyCg2c37dwfUNucQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,8,2023-04-24 07:00:00+02:00
2025-10-06 23:23:14+02:00,0,FR,Planned maintenance,A03,,2023-06-19 19:30:00+02:00,yGsOkFHDGVW95EnGddS-MQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,10,2023-04-22 19:00:00+02:00
2025-10-07 00:06:28+02:00,0,FR,Planned maintenance,A03,,2023-07-11 20:30:00+02:00,iVaWoM3Q92hh9yZyqVL0ww,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,28,2023-04-15 00:00:00+02:00
2025-10-07 02:24:31+02:00,0,FR,Planned maintenance,A03,,2023-09-07 00:00:00+02:00,2uosI6nI4sT8C5FnM1n_Dg,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,38,2023-04-18 00:30:00+02:00
2025-10-07 06:31:12+02:00,0,FR,Planned maintenance,A03,,2023-04-27 17:50:00+02:00,k-3G608vvVe7p_a2R1LHug,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,3,2023-04-26 07:00:00+02:00
2025-10-07 16:20:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-31 17:00:00+01:00,frkN047iseWQGZscqPiLsg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,7,2023-04-24 08:00:00+02:00
2025-11-10 15:54:41+01:00,0,FR,Planned maintenance,A03,,2025-10-28 07:00:00+01:00,t7_qtAJuKYZKvixO6d_9pg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,4,2023-04-24 08:00:00+02:00
2025-10-03 10:08:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-02 00:00:00+02:00,nmOF0ZP3Ipqx8j3rFkil5A,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2023-05-13 00:00:00+02:00
2025-10-06 09:22:44+02:00,0,FR,Planned maintenance,A03,,2023-05-10 17:00:00+02:00,yIVv5vKR_Wq79pqICCMkCA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2023-05-10 08:00:00+02:00
2025-10-06 09:22:44+02:00,0,FR,Planned maintenance,A03,,2023-05-10 17:00:00+02:00,bjqKMnxRoSEgqTbHBAKaRQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2023-05-10 08:00:00+02:00
2025-10-06 12:33:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 00:00:00+02:00,twmoEfKoNNnd2iuu2q8jFg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-05-03 00:00:00+02:00
2025-10-06 12:33:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 00:00:00+02:00,b8p1yWwSdbc0eEnvw3aJOw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-05-03 00:00:00+02:00
2025-10-06 12:34:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 00:00:00+02:00,gCQJFu454QZOtxeDbteAJQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-05-03 00:00:00+02:00
2025-10-06 14:31:04+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2023-09-01 00:00:00+02:00,LIvgafjeKFeeDsp9FtcBig,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-05-05 00:00:00+02:00
2025-10-06 16:50:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 00:00:00+02:00,pcL2AkRhQIIvODigMsdN7w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-05-03 00:00:00+02:00
2025-10-06 16:50:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 00:00:00+02:00,g006XXOBjF4rquwrf7YBLw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-05-03 00:00:00+02:00
2025-10-06 19:16:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-11 18:00:00+02:00,xZTuIfjhcgDY6nkhFRRFkA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-05-11 07:30:00+02:00
2025-10-06 19:16:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-04 17:30:00+02:00,UXS77B8eNfSHHczyLbpYUA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-05-04 07:30:00+02:00
2025-10-06 20:47:33+02:00,0,FR,Planned maintenance,A03,,2023-06-23 17:00:00+02:00,_O2MLbXtKho3nl9FJkZ3Bg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2023-05-09 07:00:00+02:00
2025-10-06 20:56:28+02:00,0,FR,Planned maintenance,A03,,2023-05-05 17:00:00+02:00,fLQRKUUKJnsrBAPv5vnwWA,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,2,2023-05-02 08:00:00+02:00
2025-10-06 21:05:00+02:00,0,FR,Planned maintenance,A03,,2023-05-05 16:30:00+02:00,wkU8-IRISn3e36w3I1S_qQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2023-05-02 07:00:00+02:00
2025-10-06 21:17:56+02:00,0,FR,Planned maintenance,A03,,2023-05-16 18:00:00+02:00,WqV_BS3IpRI9KTz0G479ug,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2023-05-16 12:30:00+02:00
2025-10-06 21:17:56+02:00,0,FR,Planned maintenance,A03,,2023-05-16 18:00:00+02:00,gfvyQVHCKcw8PFr8g_Av6g,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2023-05-16 12:30:00+02:00
2025-10-06 21:18:46+02:00,0,FR,Planned maintenance,A03,,2023-04-28 18:00:00+02:00,gF6Svt-cjZiT1Kta9TmKzA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2023-04-28 08:00:00+02:00
2025-10-06 21:18:46+02:00,0,FR,Planned maintenance,A03,,2023-04-28 18:00:00+02:00,otju_4ocgo82kMpUvgETNA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2023-04-28 08:00:00+02:00
2025-10-06 21:21:35+02:00,120,FR,Planned maintenance,A03,,2023-04-29 00:00:00+02:00,DbPZH-QmhoiBktiJ9Lz_Bw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2023-04-28 19:00:00+02:00
2025-10-06 21:21:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 07:00:00+02:00,DZWrOoIJqp0cPPz-bLPbiw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2023-05-02 07:00:00+02:00
2025-10-06 21:21:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-11 17:00:00+02:00,Bj437JfudmWKhhfBEsGdNQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2023-05-11 08:00:00+02:00
2025-10-06 21:21:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-12 17:00:00+02:00,ZzhGZ4FMVcJpkhGc6y9OIA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2023-05-12 08:00:00+02:00
2025-10-06 21:21:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-10 17:00:00+02:00,QUbcn9bvF8To5vM3lCyjTw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2023-05-10 08:00:00+02:00
2025-10-06 21:21:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-09 17:00:00+02:00,AichA2e8AzSaaq1whH9AUw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2023-05-09 08:00:00+02:00
2025-10-06 21:25:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 00:00:00+02:00,54a096Lf6kt8LG5OQq2uLA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-05-03 00:00:00+02:00
2025-10-06 21:25:44+02:00,0,FR,Planned maintenance,A03,,2023-05-04 18:00:00+02:00,QhjxyUW4M2Yfk1xsqODUrQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2023-05-04 08:00:00+02:00
2025-10-06 21:25:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 00:00:00+02:00,nouZ7clejGJ7C3F-rG0Ryw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-05-03 00:00:00+02:00
2025-10-06 21:28:24+02:00,0,FR,Planned maintenance,A03,,2023-04-28 17:00:00+02:00,wLgUtkGwdilbGaG3ZmGDzQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-04-28 07:00:00+02:00
2025-10-06 21:28:26+02:00,0,FR,Planned maintenance,A03,,2023-04-28 17:00:00+02:00,1u_VS9MES31XaXNMESljdA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-04-28 07:00:00+02:00
2025-10-06 21:28:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 17:30:00+02:00,MDMnv5iA95jA5jbxVw60aQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-05-05 08:00:00+02:00
2025-10-06 21:28:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 17:30:00+02:00,-h1sK2zmWPS6QcLMhdfBUA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-05-05 08:00:00+02:00
2025-10-06 21:28:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 17:30:00+02:00,VrYil20AJqw0dMFM1txf-g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-05-05 08:00:00+02:00
2025-10-06 21:28:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 17:30:00+02:00,-SrV9Sn_RfP6g1hfn4BqyQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-05-05 08:00:00+02:00
2025-10-06 21:28:38+02:00,0,FR,Planned maintenance,A03,,2023-04-28 17:30:00+02:00,7gzvLTk5cGPC8yg-yPK4Kw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-04-28 08:00:00+02:00
2025-10-06 21:28:38+02:00,0,FR,Planned maintenance,A03,,2023-05-02 17:30:00+02:00,jfkM12t43tQDzfI7oiGazw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-05-02 08:00:00+02:00
2025-10-06 21:28:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 17:30:00+02:00,RKKCoAKug3M_t6dR6kXFHA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-05-05 08:00:00+02:00
2025-10-06 21:28:40+02:00,0,FR,Planned maintenance,A03,,2023-04-28 17:00:00+02:00,hOmsXHr8DUCJzptTe9FWWQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2023-04-28 08:00:00+02:00
2025-10-06 21:28:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-12 17:00:00+02:00,-39Vj2j6cPWc2fjWogc1cQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2023-05-12 08:00:00+02:00
2025-10-06 21:28:40+02:00,0,FR,Planned maintenance,A03,,2023-05-03 17:30:00+02:00,C_swRD382j2pugOraMJDeA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-05-03 08:00:00+02:00
2025-10-06 21:33:12+02:00,0,FR,Planned maintenance,A03,,2023-05-04 16:00:00+02:00,CqHprdng0sDTGdUE6ZSNYw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2023-05-04 08:00:00+02:00
2025-10-06 21:33:44+02:00,0,FR,Planned maintenance,A03,,2023-04-28 18:00:00+02:00,kIZqxtUb3hx93f0qMT5tLQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2023-04-27 08:00:00+02:00
2025-10-06 21:33:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-04 16:00:00+02:00,-8fqHdRNRHUO_q4qsibIBQ,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2023-05-04 14:00:00+02:00
2025-10-06 21:36:30+02:00,0,FR,Planned maintenance,A03,,2023-05-02 15:00:00+02:00,xxfY8eyes3-9kIK9OHlGxg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2023-05-02 14:00:00+02:00
2025-10-06 21:37:12+02:00,0,FR,Planned maintenance,A03,,2023-05-04 17:00:00+02:00,krIFppuFNOmQFsP3vm1Aew,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-05-04 07:30:00+02:00
2025-10-06 21:37:19+02:00,0,FR,Planned maintenance,A03,,2023-05-02 12:00:00+02:00,iUu3cZecSJwWlomewRlzyg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2023-05-02 07:00:00+02:00
2025-10-06 21:39:35+02:00,720,FR,Planned maintenance,A03,,2023-04-28 02:30:00+02:00,LWRUpOZkPhZDRLQtCFeREA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2023-04-28 01:00:00+02:00
2025-10-06 21:39:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-11 12:00:00+02:00,-vX-IcAg4hViZkqmA0PGQw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2023-05-11 10:00:00+02:00
2025-10-06 21:40:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-16 17:00:00+02:00,B-kVejybfO2fWiCk_fLJ1A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2023-05-16 08:00:00+02:00
2025-10-06 21:41:08+02:00,0,FR,Planned maintenance,A03,,2023-05-16 17:30:00+02:00,bfC8m0QpiCFLY3utB7qtrQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-05-16 08:00:00+02:00
2025-10-06 21:41:08+02:00,0,FR,Planned maintenance,A03,,2023-05-16 17:30:00+02:00,AdfdrIp889uPCD9MI1abUQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-05-16 08:00:00+02:00
2025-10-06 21:41:10+02:00,0,FR,Planned maintenance,A03,,2023-05-16 17:30:00+02:00,fiymOjaOu5n47D4tyLIJBg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2023-05-16 08:00:00+02:00
2025-10-06 21:41:10+02:00,0,FR,Planned maintenance,A03,,2023-05-16 17:30:00+02:00,N-PLFePsfKe-k9mfxMyuZA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2023-05-16 08:00:00+02:00
2025-10-06 21:41:10+02:00,0,FR,Planned maintenance,A03,,2023-05-16 17:30:00+02:00,DhTuviBhXrb5qAvKhP3Sog,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-05-16 08:00:00+02:00
2025-10-06 21:41:10+02:00,80,FR,Planned maintenance,A03,,2023-04-27 11:30:00+02:00,xGhrSsDN7qcLUGG1qWDn9w,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2023-04-27 09:30:00+02:00
2025-10-06 21:41:15+02:00,0,FR,Planned maintenance,A03,,2023-05-03 17:00:00+02:00,00l1EKaRj6G64Q8beOd2eA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,1,2023-05-03 07:00:00+02:00
2025-10-06 21:41:37+02:00,0,FR,Planned maintenance,A03,,2023-05-12 16:30:00+02:00,GKGPjx0NELIexWUBJ5puYw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2023-05-02 07:00:00+02:00
2025-10-06 21:41:40+02:00,60,FR,Planned maintenance,A03,,2023-05-02 02:00:00+02:00,u1d-omfPb6MunMcm7XmrZQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2023-05-02 00:00:00+02:00
2025-10-06 21:41:42+02:00,0,FR,Planned maintenance,A03,,2023-05-06 00:00:00+02:00,PT0JjlwBV49ruPYBykeqrQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2023-05-02 00:00:00+02:00
2025-10-06 21:41:45+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2023-05-03 18:00:00+02:00,qS-G8U5Q1WQzVeUWCKqNjg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-05-03 08:00:00+02:00
2025-10-06 21:41:49+02:00,0,FR,Planned maintenance,A03,,2023-04-28 16:00:00+02:00,RSJbOOxBxQfc660GJMD9vg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,3,2023-04-28 06:30:00+02:00
2025-10-06 21:41:49+02:00,0,FR,Planned maintenance,A03,,2023-04-28 16:00:00+02:00,teRQ0QJLMs8nygv3VfRflw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,3,2023-04-28 06:30:00+02:00
2025-10-06 21:41:50+02:00,0,FR,Planned maintenance,A03,,2023-05-04 16:30:00+02:00,NW1NRTcB378LOI9Icdx9JQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2023-05-04 07:00:00+02:00
2025-10-06 21:41:51+02:00,0,FR,Planned maintenance,A03,,2023-05-05 16:30:00+02:00,cb70iY3aRbs2FRTA67Bm1Q,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,1,2023-05-02 07:00:00+02:00
2025-10-06 21:41:52+02:00,0,FR,Planned maintenance,A03,,2023-05-02 16:30:00+02:00,GrmlrQAcgoVSSTqnVczFpw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2023-05-02 07:00:00+02:00
2025-10-06 21:41:52+02:00,0,FR,Planned maintenance,A03,,2023-05-03 16:30:00+02:00,LVV2aJugFvZSrRqMRdgV3w,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,1,2023-05-03 07:00:00+02:00
2025-10-06 21:41:54+02:00,0,FR,Planned maintenance,A03,,2023-04-27 16:11:00+02:00,JwqBr9eYmW7JvevnuIHUSg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,5,2023-04-27 13:30:00+02:00
2025-10-06 21:41:56+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2023-05-04 18:00:00+02:00,uOUJQO54RlgMUPQdOL7Y7g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-05-04 08:00:00+02:00
2025-10-06 21:41:56+02:00,0,FR,Planned maintenance,A03,,2023-05-04 17:00:00+02:00,UjBSlxKh9xT24wlLPd40Yg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2023-05-04 14:00:00+02:00
2025-10-06 21:41:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-04-28 17:30:00+02:00,YX3USXD-p1-puOucam5feQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2023-04-28 07:00:00+02:00
2025-10-06 21:42:26+02:00,1145,FR,Planned maintenance,A03,Cancelled,2023-04-29 17:00:00+02:00,oWw7Sg3si4X1z5TodRXV5w,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2023-04-29 08:00:00+02:00
2025-10-06 21:42:30+02:00,50,FR,Planned maintenance,A03,,2023-04-28 23:00:00+02:00,0zkpFFWZgIsYytHgohuRXw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-04-28 21:00:00+02:00
2025-10-06 21:42:33+02:00,0,FR,Planned maintenance,A03,,2023-05-03 17:00:00+02:00,OKicVIIp-_spiUPXD3sXvw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2023-05-03 08:00:00+02:00
2025-10-06 21:42:55+02:00,0,FR,Planned maintenance,A03,,2023-05-09 17:00:00+02:00,yvQ2tousFxL_2tljz_L7MQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,3,2023-05-09 08:00:00+02:00
2025-10-06 21:43:43+02:00,0,FR,Planned maintenance,A03,,2023-04-28 16:30:00+02:00,aqIYIjYnfwLlh4E3zYCDMQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2023-04-28 08:00:00+02:00
2025-10-06 21:43:43+02:00,0,FR,Planned maintenance,A03,,2023-05-02 17:30:00+02:00,j8l64YwGBH7PPKdK7QfMhw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2023-05-02 08:00:00+02:00
2025-10-06 21:43:44+02:00,0,FR,Planned maintenance,A03,,2023-05-02 17:30:00+02:00,CVBt-qCaZkvts32cri4iSQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2023-05-02 08:00:00+02:00
2025-10-06 21:43:44+02:00,0,FR,Planned maintenance,A03,,2023-05-02 17:30:00+02:00,WqbOV8RWuNsiozx8CWiW3A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2023-05-02 08:00:00+02:00
2025-10-06 21:43:49+02:00,0,FR,Planned maintenance,A03,,2023-05-02 17:30:00+02:00,n0NOBJmZcuMix_HTyjhLOA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2023-05-02 08:00:00+02:00
2025-10-06 21:43:50+02:00,0,FR,Planned maintenance,A03,,2023-04-28 16:30:00+02:00,Xdkb8smUz4b20mDRip5GrA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2023-04-28 08:00:00+02:00
2025-10-06 21:43:52+02:00,0,FR,Planned maintenance,A03,,2023-04-28 16:30:00+02:00,fnGxkFJezO8xL8v0IIdyOQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2023-04-28 08:00:00+02:00
2025-10-06 21:43:54+02:00,0,FR,Planned maintenance,A03,,2023-04-28 16:30:00+02:00,KgMaSvelCG4f07-bsRxlcg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2023-04-28 08:00:00+02:00
2025-10-06 21:45:16+02:00,480,FR,Planned maintenance,A03,,2023-04-30 18:00:00+02:00,c0B39PqmLus4-7xBiBCu3g,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,1,2023-04-30 14:00:00+02:00
2025-10-06 21:45:16+02:00,185,FR,Planned maintenance,A03,,2023-04-30 18:00:00+02:00,e61zzcS-DA_UPjjYARzE-g,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2023-04-30 14:00:00+02:00
2025-10-06 21:45:16+02:00,220,FR,Planned maintenance,A03,,2023-04-30 16:30:00+02:00,R7VcjjzS6HrK5hZXoZ-1FQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2023-04-30 15:00:00+02:00
2025-10-06 21:45:41+02:00,0,FR,Planned maintenance,A03,,2023-05-02 06:00:00+02:00,KAwGZsgWo1tjvnwL7_O_oQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2023-04-29 06:00:00+02:00
2025-10-06 21:46:51+02:00,0,FR,Planned maintenance,A03,,2023-05-03 08:00:00+02:00,nuux43hie-QJRVOpV4B5GA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2023-05-02 21:00:00+02:00
2025-10-06 21:46:51+02:00,0,FR,Planned maintenance,A03,,2023-05-03 08:00:00+02:00,2Iss0id_iiKolXNNsqK6qw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2023-05-02 21:00:00+02:00
2025-10-06 21:47:37+02:00,0,FR,Planned maintenance,A03,,2023-05-02 16:00:00+02:00,ppc9rk7b4Wbo_z2kuJ1FNw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-05-02 08:00:00+02:00
2025-10-06 21:47:37+02:00,0,FR,Planned maintenance,A03,,2023-05-02 16:00:00+02:00,8_l_loj_r2bjP3bbteVbDA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-05-02 08:00:00+02:00
2025-10-06 21:47:38+02:00,0,FR,Planned maintenance,A03,,2023-05-04 17:00:00+02:00,pbbxXrMVUJcaEICEvmHQqg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,5,2023-05-04 08:00:00+02:00
2025-10-06 21:47:38+02:00,0,FR,Planned maintenance,A03,,2023-05-02 16:30:00+02:00,PzQTknKzl5srvzkJCNmUWg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,5,2023-05-02 08:00:00+02:00
2025-10-06 21:47:39+02:00,0,FR,Planned maintenance,A03,,2023-05-03 17:00:00+02:00,YryC51n9PZtvwA4jKSX5ww,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,5,2023-05-03 08:00:00+02:00
2025-10-06 21:47:39+02:00,0,FR,Planned maintenance,A03,,2023-05-05 17:00:00+02:00,lb83oG8Uf-moiNH4Upj3mw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,5,2023-05-05 08:00:00+02:00
2025-10-06 21:47:53+02:00,0,FR,Planned maintenance,A03,,2023-05-03 17:00:00+02:00,0Ol6pU5UfJjGNtkEjjiwnA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2023-05-03 08:00:00+02:00
2025-10-06 21:48:05+02:00,0,FR,Planned maintenance,A03,,2023-05-03 06:20:00+02:00,xSZmyQfTNRQfZ54kKY72sg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2023-05-03 04:00:00+02:00
2025-10-06 21:48:05+02:00,0,FR,Planned maintenance,A03,,2023-05-03 06:20:00+02:00,a4D1zvL7-PNtZnTBRU-rmg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2023-05-03 04:00:00+02:00
2025-10-06 21:48:13+02:00,0,FR,Planned maintenance,A03,,2023-05-11 12:00:00+02:00,En4NRXN_d3K7FgK8nZjLpA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,5,2023-04-28 17:00:00+02:00
2025-10-06 21:48:26+02:00,0,FR,Planned maintenance,A03,,2023-05-11 17:00:00+02:00,JGkBQeRsVl9DMEaPYww_fA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,3,2023-05-11 07:00:00+02:00
2025-10-06 21:48:27+02:00,0,FR,Planned maintenance,A03,,2023-05-03 16:30:00+02:00,4rwOkf8hA9eTxTD0FHKQhA,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,2,2023-05-03 07:00:00+02:00
2025-10-06 21:48:37+02:00,0,FR,Planned maintenance,A03,,2023-05-05 17:00:00+02:00,TjYqhZDsPe7NfY9dlBNQXQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,3,2023-04-28 17:00:00+02:00
2025-10-06 21:48:39+02:00,0,FR,Planned maintenance,A03,,2023-05-03 14:00:00+02:00,cKEfmGv9xdpJ6HteNYc5Ww,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2023-05-03 11:00:00+02:00
2025-10-06 21:48:39+02:00,250,FR,Planned maintenance,A03,,2023-05-03 15:00:00+02:00,_q8OD8DlYwp2WN5RVAy6qA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,4,2023-05-02 18:00:00+02:00
2025-10-06 21:48:47+02:00,0,FR,Planned maintenance,A03,,2023-05-03 16:00:00+02:00,QecFSahFF9xlmFJd_xO9tw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2023-05-03 08:00:00+02:00
2025-10-06 21:48:47+02:00,0,FR,Planned maintenance,A03,,2023-05-03 16:00:00+02:00,DbfopQKQ4Aqtj2pqcCVpoA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2023-05-03 08:00:00+02:00
2025-10-06 21:48:47+02:00,0,FR,Planned maintenance,A03,,2023-05-03 16:00:00+02:00,xu5_ItjblSzKevf_EUpJfg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-05-03 08:00:00+02:00
2025-10-06 21:49:13+02:00,30,FR,Planned maintenance,A03,,2023-05-06 01:00:00+02:00,nVYrOEMUi4MHK5LydstRvw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2023-05-05 21:00:00+02:00
2025-10-06 21:49:20+02:00,0,FR,Planned maintenance,A03,,2023-06-27 17:00:00+02:00,fPGa75okVNOTWYMKlecSnQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2023-05-09 07:00:00+02:00
2025-10-06 21:49:20+02:00,0,FR,Planned maintenance,A03,,2023-06-27 17:00:00+02:00,JrQQ22FmjJUUjm3F7dVrFA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2023-05-09 07:00:00+02:00
2025-10-06 21:50:44+02:00,0,FR,Planned maintenance,A03,,2023-05-15 17:00:00+02:00,9PKeYu2e-A_7toLadU-GxQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,3,2023-05-15 07:00:00+02:00
2025-10-06 21:50:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 17:00:00+02:00,emjh2Z3osFdN0OKnv7HwcA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2023-05-05 07:30:00+02:00
2025-10-06 21:50:47+02:00,0,FR,Planned maintenance,A03,,2023-05-04 14:30:00+02:00,vEJz7m2ep5gchABrWHgvjw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,5,2023-04-28 07:00:00+02:00
2025-10-06 21:50:56+02:00,0,FR,Planned maintenance,A03,,2023-05-03 17:30:00+02:00,bmGHgQhQxIZaTt5m8-pXNw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2023-05-03 08:00:00+02:00
2025-10-06 21:50:57+02:00,0,FR,Planned maintenance,A03,,2023-05-03 17:30:00+02:00,ddytE06ucLX6vzPt9VTPQQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,4,2023-05-03 08:00:00+02:00
2025-10-06 21:50:57+02:00,0,FR,Planned maintenance,A03,,2023-05-03 17:30:00+02:00,C_94FTwMnSUVigfkYEgDLw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,4,2023-05-03 08:00:00+02:00
2025-10-06 21:51:00+02:00,0,FR,Planned maintenance,A03,,2023-05-03 17:30:00+02:00,pjwE7iPf3Tw5z_FESTEE5Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2023-05-03 08:00:00+02:00
2025-10-06 21:51:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-16 17:00:00+02:00,HdgaKphNq9Q7Y7-ULkDsnQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2023-05-16 07:00:00+02:00
2025-10-06 21:51:09+02:00,0,FR,Planned maintenance,A03,,2023-05-04 16:30:00+02:00,P5POQjgSPAka-Wv2cdKdQg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2023-05-04 08:00:00+02:00
2025-10-06 21:51:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 17:30:00+02:00,pP5EHVuTnjbGkE8Q1bu9wQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2023-05-05 08:00:00+02:00
2025-10-06 21:51:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 17:30:00+02:00,37WiX-Tyxvwu3dXvmukyzg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,5,2023-05-05 08:00:00+02:00
2025-10-06 21:51:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 17:30:00+02:00,UkrZHgIwch8WVLC1SXAuBA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,5,2023-05-05 08:00:00+02:00
2025-10-06 21:51:09+02:00,0,FR,Planned maintenance,A03,,2023-05-04 15:50:00+02:00,xA-K44jVS8FiL2wrtH6RAw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,5,2023-05-04 08:00:00+02:00
2025-10-06 21:51:09+02:00,0,FR,Planned maintenance,A03,,2023-05-04 15:50:00+02:00,wTHfWD9TqEbBJX9WqRIPKA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,5,2023-05-04 08:00:00+02:00
2025-10-06 21:51:09+02:00,0,FR,Planned maintenance,A03,,2023-05-04 15:50:00+02:00,ZxkYGxtnaqh8h1YdEh1cIQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,5,2023-05-04 08:00:00+02:00
2025-10-06 21:51:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 17:30:00+02:00,RuK_36tkklyaKE1Dknfi0A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,5,2023-05-05 08:00:00+02:00
2025-10-06 21:51:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-05 17:30:00+02:00,kwtR5tC12VqrGotMPWgt6Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,5,2023-05-05 08:00:00+02:00
2025-10-06 21:51:11+02:00,0,FR,Planned maintenance,A03,,2023-05-12 16:30:00+02:00,jcrpwL1ZXPKeqQbkBuRRGw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,2,2023-05-09 07:00:00+02:00
2025-10-06 21:51:11+02:00,0,FR,Planned maintenance,A03,,2023-05-04 15:50:00+02:00,z8eV1E4nkCJs5xrsxgs5Dg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,5,2023-05-04 08:00:00+02:00
2025-10-06 21:51:12+02:00,0,FR,Planned maintenance,A03,,2023-05-16 17:50:00+02:00,DIxWZItYqLn3F6smxvdfmg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,1,2023-05-16 07:00:00+02:00
2025-10-06 21:59:25+02:00,370,FR,Planned maintenance,A03,,2023-05-05 02:30:00+02:00,Je8wthtc8LZybVv7rMjV3w,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2023-05-05 01:30:00+02:00
2025-10-06 22:04:42+02:00,1163,FR,Planned maintenance,A03,Cancelled,2023-05-05 11:00:00+02:00,fIYCK8rNG2mhVjVo_itiGw,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,5,2023-05-05 07:30:00+02:00
2025-10-06 22:05:56+02:00,1163,FR,Planned maintenance,A03,,2023-05-05 14:30:00+02:00,cDPZchb4tWO4aooM_yvW8A,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2023-05-05 08:30:00+02:00
2025-10-06 22:08:10+02:00,0,FR,Planned maintenance,A03,,2023-05-05 15:30:00+02:00,eZz2oJN5aaLajWlQSlIafA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,4,2023-05-02 06:00:00+02:00
2025-10-06 22:08:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-10 17:00:00+02:00,0GVgvnCgzQVKCqDeeZqf5g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2023-05-05 17:00:00+02:00
2025-10-06 22:08:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-10 17:00:00+02:00,kMe44A5xcfRhGMsi_Dbevg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2023-05-05 17:00:00+02:00
2025-10-06 22:08:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-10 17:00:00+02:00,4tTT9qrBrgKVa6duz4sJlg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2023-05-05 17:00:00+02:00
2025-10-06 22:08:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-10 17:00:00+02:00,XSFF5May_Uj6F9rFv2l7CA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2023-05-05 17:00:00+02:00
2025-10-06 22:08:18+02:00,780,FR,Planned maintenance,A03,Cancelled,2023-05-07 18:00:00+02:00,DlHLjYsXdey04MD5mdPbNA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,4,2023-05-07 14:30:00+02:00
2025-10-06 22:08:43+02:00,0,FR,Planned maintenance,A03,,2023-05-09 17:00:00+02:00,k8YCv03YLNfjkxLFh7qnVQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,6,2023-05-09 08:00:00+02:00
2025-10-06 22:08:43+02:00,0,FR,Planned maintenance,A03,,2023-05-10 17:00:00+02:00,dxnB0kOAbHzIJeLKEqDSAA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,6,2023-05-10 08:00:00+02:00
2025-10-06 22:08:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-12 17:00:00+02:00,0pEBYQiM01gdKiBme20ORg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,6,2023-05-12 08:00:00+02:00
2025-10-06 22:08:52+02:00,695,FR,Planned maintenance,A03,,2023-05-08 12:00:00+02:00,bnYY3jlDJIj3M2cgQH790A,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,6,2023-05-05 21:00:00+02:00
2025-10-06 22:09:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-15 17:00:00+02:00,geucODuLfabE-P_SXdoSRQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-05-15 13:30:00+02:00
2025-10-06 22:10:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-16 17:00:00+02:00,Xadhdn7MgXvyDdtUJ4zEcw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-05-16 08:00:00+02:00
2025-10-06 22:10:21+02:00,170,FR,Planned maintenance,A03,Cancelled,2023-05-11 16:00:00+02:00,pAFDd0KJEv6-ufyrS4TOUQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2023-05-11 08:00:00+02:00
2025-10-06 22:10:26+02:00,0,FR,Planned maintenance,A03,,2023-05-10 17:00:00+02:00,qbfW_jAD3awWAhbjpUQ3hg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,2,2023-05-10 07:00:00+02:00
2025-10-06 22:10:46+02:00,0,FR,Planned maintenance,A03,,2023-05-10 11:50:00+02:00,nusoIvnrrOFDIlna9NRLGQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,5,2023-05-09 07:00:00+02:00
2025-10-06 22:10:47+02:00,0,FR,Planned maintenance,A03,,2023-05-10 12:00:00+02:00,d0IdfnO96MALn7jaBKNZUQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-05-10 10:00:00+02:00
2025-10-06 22:10:47+02:00,0,FR,Planned maintenance,A03,,2023-05-10 10:00:00+02:00,h9BUZMZYk7LGTx2uLige2A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-05-10 08:00:00+02:00
2025-10-06 22:10:49+02:00,0,FR,Planned maintenance,A03,,2023-05-11 17:00:00+02:00,YRb-gOpl4BoyJcf0WoZofg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-05-11 10:00:00+02:00
2025-10-06 22:10:54+02:00,0,FR,Planned maintenance,A03,,2023-05-10 15:30:00+02:00,gsRrdvEMEzr2Eihcn1iQRw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2023-05-10 08:00:00+02:00
2025-10-06 22:10:55+02:00,0,FR,Planned maintenance,A03,,2023-05-10 10:00:00+02:00,oYRbaUhadylRrNaNph6p-w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-05-10 08:00:00+02:00
2025-10-06 22:11:03+02:00,0,FR,Planned maintenance,A03,,2023-05-11 17:00:00+02:00,Cei_IqNcMh0vy9FfV-b_OA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,6,2023-05-11 07:00:00+02:00
2025-10-06 22:11:08+02:00,1220,FR,Planned maintenance,A03,,2023-05-13 09:30:00+02:00,WZJb_BMTYQkvs9S8hklssQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2023-05-13 08:00:00+02:00
2025-10-06 22:11:08+02:00,670,FR,Planned maintenance,A03,,2023-05-13 17:30:00+02:00,OLPaxeUrH3zvRKnq9lwxTQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2023-05-13 14:30:00+02:00
2025-10-06 22:11:11+02:00,0,FR,Planned maintenance,A03,,2023-05-10 17:25:00+02:00,HsKQ_IMkJfvfXoXpN0NUFA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-05-10 07:30:00+02:00
2025-10-06 22:11:11+02:00,0,FR,Planned maintenance,A03,,2023-05-11 10:00:00+02:00,Ybo6v2o3AFlzjqPPCme5Ag,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2023-05-09 00:00:00+02:00
2025-10-06 22:11:27+02:00,170,FR,Planned maintenance,A03,Cancelled,2023-05-11 17:00:00+02:00,b0k-kGZVGvgeUhXMmXsKCg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,9,2023-05-11 15:00:00+02:00
2025-10-06 22:11:32+02:00,0,FR,Planned maintenance,A03,,2023-05-23 07:15:00+02:00,fRDPxe57Yg_7OZXuAtOhKw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,1,2023-05-15 07:15:00+02:00
2025-10-06 22:11:37+02:00,0,FR,Planned maintenance,A03,,2023-05-11 11:07:00+02:00,csAoGgpF00l5xV44qwbuiQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-05-11 10:00:00+02:00
2025-10-06 22:11:37+02:00,0,FR,Planned maintenance,A03,,2023-05-11 17:35:00+02:00,uFg3jdkOw_USfRtuXXDdQw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-05-11 08:00:00+02:00
2025-10-06 22:11:37+02:00,0,FR,Planned maintenance,A03,,2023-05-11 17:35:00+02:00,ZYlZnl2M-GtaUJIhQUF2mw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-05-11 08:00:00+02:00
2025-10-06 22:11:37+02:00,0,FR,Planned maintenance,A03,,2023-05-11 11:07:00+02:00,0tAHxFi-KjOzIDeObPJ0LA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-05-11 10:00:00+02:00
2025-10-06 22:11:38+02:00,0,FR,Planned maintenance,A03,,2023-05-11 17:00:00+02:00,wKlUZIFnDXyatCVm2vHMOQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2023-05-11 14:00:00+02:00
