created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 22:11:45+02:00,0,FR,Planned maintenance,A03,,2023-05-11 17:00:00+02:00,sL0Qv8krYUtNUqhGzEU3dg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,8,2023-05-11 08:00:00+02:00
2025-10-06 22:11:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-12 17:00:00+02:00,poLSlzRYB26Na82-1eSrZw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,8,2023-05-12 08:00:00+02:00
2025-10-06 22:11:55+02:00,170,FR,Planned maintenance,A03,,2023-05-12 16:30:00+02:00,dfFXiVE5biJPeDVfhS1_iw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-05-12 11:15:00+02:00
2025-10-06 22:12:08+02:00,0,FR,Planned maintenance,A03,,2023-05-17 08:00:00+02:00,g5yp4G0CGxYgc_Lc5ZlI6Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2023-05-16 01:00:00+02:00
2025-10-06 22:12:11+02:00,0,FR,Planned maintenance,A03,,2023-05-12 18:45:00+02:00,GqLfuaI7aKRnTPbcWsOSsw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2023-05-12 08:00:00+02:00
2025-10-06 22:12:13+02:00,870,FR,Planned maintenance,A03,,2023-05-12 23:30:00+02:00,cdxVktyueudiL-uC-ZcN7w,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,4,2023-05-12 21:30:00+02:00
2025-10-06 22:12:15+02:00,670,FR,Planned maintenance,A03,Cancelled,2023-05-13 02:30:00+02:00,bWyFyud1anTHoapVtFiunw,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2023-05-13 01:00:00+02:00
2025-10-06 22:12:24+02:00,780,FR,Planned maintenance,A03,,2023-05-14 08:00:00+02:00,6W2fhiQpW8tcmwAHmopcMg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,13,2023-05-09 18:30:00+02:00
2025-10-06 22:12:30+02:00,670,FR,Planned maintenance,A03,,2023-05-15 05:00:00+02:00,2izZ-bIpxRA_CmJVy6yCOg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2023-05-12 21:30:00+02:00
2025-10-06 22:12:32+02:00,1100,FR,Planned maintenance,A03,,2023-05-15 00:30:00+02:00,rVybPr4ri5yxIpu6ur-7Cw,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,16,2023-05-10 20:30:00+02:00
2025-10-06 22:12:32+02:00,0,FR,Planned maintenance,A03,,2023-05-14 15:00:00+02:00,vkgnzlH37LQC3Y2rS6K2rg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2023-05-13 00:00:00+02:00
2025-10-06 22:12:35+02:00,875,FR,Planned maintenance,A03,,2023-05-15 08:00:00+02:00,H7WLHiO2XUkKJfdIsCEbSw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2023-05-14 17:15:00+02:00
2025-10-06 22:13:00+02:00,0,FR,Planned maintenance,A03,,2023-05-16 10:00:00+02:00,3RtReQGY7mCmAgfEGPUsFA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-05-16 09:00:00+02:00
2025-10-06 22:13:00+02:00,0,FR,Planned maintenance,A03,,2023-05-16 12:00:00+02:00,A92ayIo5PQHnmPlqdTqgZA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2023-05-16 11:00:00+02:00
2025-10-06 22:13:03+02:00,655,FR,Planned maintenance,A03,,2023-05-16 17:00:00+02:00,W_mD6x-LAn26P8NyAPFqFQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,1,2023-05-16 09:30:00+02:00
2025-10-06 22:13:25+02:00,0,FR,Planned maintenance,A03,,2023-05-16 10:30:00+02:00,Z3meWE4kRrhtM7x7mCiYuw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2023-05-14 00:00:00+02:00
2025-10-06 22:13:31+02:00,0,FR,Planned maintenance,A03,,2023-05-16 10:00:00+02:00,dUYuenZgSLKI1VzRhqkhqw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-05-16 08:00:00+02:00
2025-10-06 22:13:31+02:00,0,FR,Planned maintenance,A03,,2023-05-16 12:00:00+02:00,kBsFQcoOJdCIoR6CEutjSg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-05-16 10:00:00+02:00
2025-10-06 22:13:31+02:00,260,FR,Planned maintenance,A03,,2023-05-16 16:30:00+02:00,DQReaXVjrhE83iXjZ0pGYw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2023-05-16 10:30:00+02:00
2025-10-06 22:13:32+02:00,0,FR,Planned maintenance,A03,,2023-05-16 15:36:00+02:00,QpTFeA1Hz9N4_VIjq2CJuA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2023-05-16 13:30:00+02:00
2025-10-06 22:13:45+02:00,0,FR,Planned maintenance,A03,,2023-05-16 16:40:00+02:00,FVwn-Ds8XUUllu12k6IuMw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-05-16 07:30:00+02:00
2025-10-06 22:14:51+02:00,0,FR,Planned maintenance,A03,,2023-05-19 16:15:00+02:00,2Yrar6RnHeSL6UCgWIllwA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,6,2023-05-05 17:00:00+02:00
2025-10-06 22:14:55+02:00,0,FR,Planned maintenance,A03,,2023-05-19 20:30:00+02:00,KcdaNWmLT8gk0FndNSKSKw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,9,2023-05-12 23:30:00+02:00
2025-10-06 22:15:58+02:00,750,FR,Planned maintenance,A03,,2023-05-25 00:00:00+02:00,5cNa23ZLLNvzSb4tYmQVIg,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2023-05-08 07:52:00+02:00
2025-10-06 22:18:36+02:00,700,FR,Planned maintenance,A03,,2023-05-26 00:00:00+02:00,41KIGM4vAl_HSYaVXuIaMg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,5,2023-05-06 14:46:00+02:00
2025-10-06 22:50:27+02:00,0,FR,Planned maintenance,A03,,2023-06-05 15:30:00+02:00,1hPSD8R5o8ecGRKP5_86Zg,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,9,2023-05-13 00:00:00+02:00
2025-10-06 22:51:47+02:00,0,FR,Planned maintenance,A03,,2023-06-06 10:03:00+02:00,H0RtpoUg__1gk3KPlVqhew,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,15,2023-04-30 00:00:00+02:00
2025-10-06 23:22:27+02:00,0,FR,Planned maintenance,A03,,2023-06-19 07:00:00+02:00,C8aOFMEOPEUfNvYmjCFMgA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,6,2023-05-09 07:00:00+02:00
2025-10-06 23:35:03+02:00,0,FR,Planned maintenance,A03,,2023-06-23 15:15:00+02:00,TH2QA85vAGMI94ngyYIvzw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,22,2023-05-06 01:00:00+02:00
2025-10-06 23:42:12+02:00,0,FR,Planned maintenance,A03,,2023-06-28 16:00:00+02:00,cfhfslnBmVTHNxvFVgFeSw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,16,2023-04-29 00:00:00+02:00
2025-10-07 00:55:55+02:00,31,FR,Planned maintenance,A03,,2023-07-30 14:15:00+02:00,_9JPGtgibaJkJ57Jmg8VdA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,124171,MAW,PT1M,17,2023-07-30 13:30:00+02:00
2025-10-07 00:55:55+02:00,0,FR,Planned maintenance,A03,,2023-07-30 13:30:00+02:00,_9JPGtgibaJkJ57Jmg8VdA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,17,2023-05-05 08:00:00+02:00
2025-10-07 01:10:20+02:00,0,FR,Planned maintenance,A03,,2023-08-07 20:00:00+02:00,59S_iUwRO_Ka_VaiTJSPPg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,21,2023-04-28 23:00:00+02:00
2025-10-07 02:03:55+02:00,0,FR,Planned maintenance,A03,,2023-08-26 21:37:00+02:00,UJ-FVCRnHAVyA1Xwczi6SA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,26,2023-05-02 02:00:00+02:00
2025-10-07 04:59:53+02:00,0,FR,Planned maintenance,A03,,2023-11-10 15:45:00+01:00,-XL5Mk4FJNLqUxCnYaTz6Q,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,6,2023-05-05 16:00:00+02:00
2025-10-07 05:02:59+02:00,0,FR,Planned maintenance,A03,,2023-11-12 13:00:00+01:00,RWxTjUbld5EbfKvEYf9rWQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,8,2023-05-11 00:00:00+02:00
2025-10-07 05:26:33+02:00,0,FR,Planned maintenance,A03,,2023-11-27 04:00:00+01:00,aUBWd1qBta4BlMElT4n6Ig,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,6,2023-05-12 00:00:00+02:00
2025-10-07 06:10:41+02:00,0,FR,Planned maintenance,A03,,2023-12-13 08:00:00+01:00,4cZ-ZEzKKnvCxvif4ei8Dg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,12,2023-05-02 08:00:00+02:00
2025-10-05 22:52:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-24 00:00:00+02:00,arQpxkDN1pWcCrmn4CGnEA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2023-05-22 00:00:00+02:00
2025-10-06 00:47:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-26 17:00:00+02:00,0qNB-Gi_Ek3yqMevGzPKmQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-05-22 07:00:00+02:00
2025-10-06 00:47:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-26 17:00:00+02:00,gwF07NhCWMwHsDJr2o7Dkg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-05-22 07:00:00+02:00
2025-10-06 00:47:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-26 17:00:00+02:00,TMy5Obb1ewKccKzSRgfegw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-05-22 07:00:00+02:00
2025-10-06 00:47:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-26 17:00:00+02:00,cgQRl4wVpPMqdsfD2qB36Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-05-22 07:00:00+02:00
2025-10-06 01:59:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-18 07:00:00+01:00,ebIkmZzMjzHCp3GjY1j5pg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-06-05 07:00:00+02:00
2025-10-06 10:25:21+02:00,0,FR,Planned maintenance,A03,,2023-07-13 16:00:00+02:00,SaxIPRKpTCyrE-eGlBhTPA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2023-05-22 07:00:00+02:00
2025-10-06 10:29:01+02:00,0,FR,Planned maintenance,A03,,2023-05-26 12:00:00+02:00,Tl-M1j6OR7zNDD2picqolQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2023-05-26 08:00:00+02:00
2025-10-06 10:29:02+02:00,0,FR,Planned maintenance,A03,,2023-05-22 17:00:00+02:00,QGctOjspqN1I0Aagb2BHtg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2023-05-22 13:30:00+02:00
2025-10-06 10:29:55+02:00,0,FR,Planned maintenance,A03,,2023-05-25 17:30:00+02:00,qNnFTzmHvkk41QvAsjZ6YA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2023-05-25 08:00:00+02:00
2025-10-06 10:29:55+02:00,0,FR,Planned maintenance,A03,,2023-05-23 17:30:00+02:00,Yxh3Lw10bhq27u8oj2jssQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2023-05-23 08:00:00+02:00
2025-10-06 10:29:56+02:00,0,FR,Planned maintenance,A03,,2023-05-24 17:30:00+02:00,8xYfKYMLNzqW23QoRvqvlg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2023-05-24 08:00:00+02:00
2025-10-06 12:41:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-17 16:00:00+02:00,MUj2oLHIIS3WhoKQA9rung,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2023-05-30 08:00:00+02:00
2025-10-06 17:34:03+02:00,0,FR,Planned maintenance,A03,,2023-06-26 07:00:00+02:00,JGEGnKyRdO_d2SDDJ_C_mA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-06-05 07:00:00+02:00
2025-10-06 18:13:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-16 17:00:00+02:00,FT63SRJL-2CIg_F-GHxoVA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-05-22 07:00:00+02:00
2025-10-06 19:23:47+02:00,0,FR,Planned maintenance,A03,,2023-05-24 12:00:00+02:00,H50i6tiwF-e0Row7C5sxuw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2023-05-24 10:00:00+02:00
2025-10-06 19:39:45+02:00,0,FR,Planned maintenance,A03,,2023-05-24 12:00:00+02:00,9oLnL5Anj0Lge9bnVDU8tw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2023-05-24 10:00:00+02:00
2025-10-06 19:45:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-09 18:00:00+02:00,dkd0Q1m2-kG83RjEI5f36g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2023-05-23 07:00:00+02:00
2025-10-06 19:45:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-09 18:00:00+02:00,MaybBgR_DliNk_QE49xHdg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2023-05-23 07:00:00+02:00
2025-10-06 20:33:03+02:00,0,FR,Planned maintenance,A03,,2023-06-12 18:00:00+02:00,Xz_yY1I6ri8-CDcS8h835g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-06-05 07:00:00+02:00
2025-10-06 21:05:56+02:00,0,FR,Planned maintenance,A03,,2023-06-09 23:30:00+02:00,H_yl3_KMu21p3i2CeBSggg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2023-05-23 00:00:00+02:00
2025-10-06 21:05:59+02:00,0,FR,Planned maintenance,A03,,2023-06-09 23:30:00+02:00,8K47_fAsjkVht4mScQjkUQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2023-05-23 00:00:00+02:00
2025-10-06 21:15:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-02 17:00:00+02:00,Ma78IF5YSGuhTJXjAhH2Xg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-05-31 07:30:00+02:00
2025-10-06 21:24:49+02:00,0,FR,Planned maintenance,A03,,2023-05-23 17:00:00+02:00,hqkl5ofFy1ssoI7Z5Y5NhA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2023-05-23 08:00:00+02:00
2025-10-06 21:24:49+02:00,0,FR,Planned maintenance,A03,,2023-05-25 17:00:00+02:00,8WmEXHvoOCreKlZvOVtV8w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2023-05-25 08:00:00+02:00
2025-10-06 21:24:49+02:00,0,FR,Planned maintenance,A03,,2023-05-22 17:00:00+02:00,CfO-bjfHLU0CnrEGCYcIeA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2023-05-22 08:00:00+02:00
2025-10-06 21:24:49+02:00,0,FR,Planned maintenance,A03,,2023-05-24 17:00:00+02:00,z351M8FNeYCv1RgQUJeqsw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2023-05-24 08:00:00+02:00
2025-10-06 21:25:58+02:00,0,FR,Planned maintenance,A03,,2023-05-25 15:00:00+02:00,yQBw9y47M73SzrBY1qfCnw,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2023-05-21 00:00:00+02:00
2025-10-06 21:33:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-20 17:00:00+02:00,rLoUr-tTcJDyxMmqXkoagA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2023-05-20 08:00:00+02:00
2025-10-06 21:34:38+02:00,427,FR,Planned maintenance,A03,,2023-05-23 00:00:00+02:00,n3I9HQR8gkC099FpBLmhXA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2023-05-22 20:00:00+02:00
2025-10-06 21:40:16+02:00,0,FR,Planned maintenance,A03,,2023-06-02 17:00:00+02:00,Z8gySufpxHy_3q7XxHZRFQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2023-05-30 08:00:00+02:00
2025-10-06 21:41:01+02:00,0,FR,Planned maintenance,A03,,2023-05-23 17:00:00+02:00,agq_o47c-uPrxa5hGGyUqw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-05-23 09:00:00+02:00
2025-10-06 21:41:14+02:00,0,FR,Planned maintenance,A03,,2023-05-17 12:00:00+02:00,x3kSsQeZMEA7gDMj6OBMxA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2023-05-17 07:00:00+02:00
2025-10-06 21:41:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-30 17:00:00+02:00,UHOd8WJiPSVOKyyWLBt80w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-06-05 07:00:00+02:00
2025-10-06 21:41:37+02:00,0,FR,Planned maintenance,A03,,2023-05-26 17:50:00+02:00,KCkOlGJ83hhHArtyU98KNQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,1,2023-05-26 07:00:00+02:00
2025-10-06 21:41:50+02:00,0,FR,Planned maintenance,A03,,2023-05-23 17:00:00+02:00,y5cqqV-QH2SBTN3G5Nfv5Q,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2023-05-23 12:00:00+02:00
2025-10-06 21:51:05+02:00,0,FR,Planned maintenance,A03,,2023-05-24 17:00:00+02:00,G4TXgknWAqY-2cJDn8zTsA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2023-05-24 07:00:00+02:00
2025-10-06 22:11:09+02:00,0,FR,Planned maintenance,A03,,2023-09-04 08:00:00+02:00,lc1gFW0AAZWmdxWCXEZxHQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2023-06-05 06:00:00+02:00
2025-10-06 22:11:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-17 12:00:00+02:00,x92s-DoNBHDG33IRF86A6A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,4,2023-05-17 09:00:00+02:00
2025-10-06 22:11:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-24 17:00:00+02:00,c5ypxPfynoba7zr3x8XV8Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-05-22 07:00:00+02:00
2025-10-06 22:11:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-24 17:00:00+02:00,iGziNH0fh98BBwCsU-cnrw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2023-05-22 07:00:00+02:00
2025-10-06 22:11:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-24 17:00:00+02:00,NmFop-ggungjfbyvz29p4g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2023-05-22 07:00:00+02:00
2025-10-06 22:12:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-02 17:00:00+02:00,VO5oCc4EZjiuwBR-LCU-fA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-05-30 07:00:00+02:00
2025-10-06 22:12:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-21 23:00:00+02:00,l3Bnge7pvkAdR1b6H_TaFg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,4,2023-05-18 23:00:00+02:00
2025-10-06 22:13:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-26 17:00:00+02:00,Dx5aVAb3otnPgg7Zru8lAw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2023-05-22 07:00:00+02:00
2025-10-06 22:13:28+02:00,0,FR,Planned maintenance,A03,,2023-05-22 17:00:00+02:00,sfh-0Z30y0E0K1aWDlmZLA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2023-05-22 07:00:00+02:00
2025-10-06 22:13:28+02:00,0,FR,Planned maintenance,A03,,2023-05-24 17:00:00+02:00,zckD7e4jJ22YerEg4zMfOw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2023-05-24 07:00:00+02:00
2025-10-06 22:13:28+02:00,0,FR,Planned maintenance,A03,,2023-05-23 17:00:00+02:00,-eXwE6NFOU6qVKO6iRajiw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2023-05-23 07:00:00+02:00
2025-10-06 22:13:31+02:00,0,FR,Planned maintenance,A03,,2023-05-22 17:00:00+02:00,LDACDbTE3T0XPsun1ZSFEA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2023-05-22 14:00:00+02:00
2025-10-06 22:13:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-25 16:00:00+02:00,AasH-oOghWKptmTYhMys3A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-05-25 14:00:00+02:00
2025-10-06 22:13:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-25 16:00:00+02:00,PSAhgqVqq4yBkzGaPZXvIg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2023-05-25 14:00:00+02:00
2025-10-06 22:13:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-25 16:00:00+02:00,EJ06OU2DmF0bulY9G-baSw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-05-25 14:00:00+02:00
2025-10-06 22:13:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-25 16:00:00+02:00,eKRHMG0yAwYVmIBleENpoQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-05-25 14:00:00+02:00
2025-10-06 22:13:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-25 16:00:00+02:00,YfOmi84_-r1VYe6il6c8jQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-05-25 14:00:00+02:00
2025-10-06 22:13:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-25 16:00:00+02:00,sN-uCdEDRwY56M5EFWLRZg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-05-25 14:00:00+02:00
2025-10-06 22:13:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-25 16:00:00+02:00,LuMLx0cYFxMwwPxdrbtFvQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-05-25 14:00:00+02:00
2025-10-06 22:13:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-25 16:00:00+02:00,El4bLx3JufgXxZ_536R4Zg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-05-25 14:00:00+02:00
2025-10-06 22:13:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-25 16:00:00+02:00,2StLrv3sF9MyzkeveII8Aw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-05-25 14:00:00+02:00
2025-10-06 22:13:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-25 16:00:00+02:00,YaVB2riGpQ6G7CB1Qgcptg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-05-25 14:00:00+02:00
2025-10-06 22:13:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-25 16:00:00+02:00,ntHv5zMD39SnCpfSiUTkLg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-05-25 14:00:00+02:00
2025-10-06 22:13:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-25 16:00:00+02:00,YBlxB0HaPry8rGBLvMqxUA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-05-25 14:00:00+02:00
2025-10-06 22:13:47+02:00,185,FR,Planned maintenance,A03,Cancelled,2023-05-23 16:30:00+02:00,4YtB73j4AM9xSSUyvXF1Iw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2023-05-23 08:00:00+02:00
2025-10-06 22:13:55+02:00,260,FR,Planned maintenance,A03,,2023-05-17 14:00:00+02:00,5JttVcyxoyrAYXcZmoCMBg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2023-05-17 08:00:00+02:00
2025-10-06 22:13:56+02:00,608,FR,Planned maintenance,A03,,2023-05-17 12:00:00+02:00,A5KhpUocUHrVWPrQ52sw3w,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,2,2023-05-17 08:00:00+02:00
2025-10-06 22:13:56+02:00,0,FR,Planned maintenance,A03,,2023-05-23 16:00:00+02:00,WPCvk-il4p--4W6rHr3ZmA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,1,2023-05-23 08:30:00+02:00
2025-10-06 22:14:02+02:00,0,FR,Planned maintenance,A03,,2023-05-17 10:20:00+02:00,NLsDeNv2jjcpwpBloPFD4Q,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,4,2023-05-17 07:15:00+02:00
2025-10-06 22:14:02+02:00,70,FR,Planned maintenance,A03,,2023-05-17 12:30:00+02:00,QriVouGhIHZ96zqdLQWxQQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2023-05-17 10:30:00+02:00
2025-10-06 22:14:02+02:00,0,FR,Planned maintenance,A03,,2023-05-17 10:20:00+02:00,wybGcYYs1_PaiIcI91x8NQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,4,2023-05-17 07:15:00+02:00
2025-10-06 22:14:02+02:00,0,FR,Planned maintenance,A03,,2023-05-26 16:30:00+02:00,IeGNYvcIFbXFBNtMneLWdA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,2,2023-05-17 10:00:00+02:00
2025-10-06 22:14:03+02:00,0,FR,Planned maintenance,A03,,2023-06-23 16:00:00+02:00,Qi5vDht3Dp1oqMGv41_tJg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2023-05-22 13:30:00+02:00
2025-10-06 22:14:07+02:00,0,FR,Planned maintenance,A03,,2023-05-17 14:30:00+02:00,vu-vK3Rrs2MCekz0ExcqrA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-05-17 08:00:00+02:00
2025-10-06 22:14:08+02:00,0,FR,Planned maintenance,A03,,2023-05-17 14:30:00+02:00,gn6zJ17SkY21I2JBNcTjWA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-05-17 08:00:00+02:00
2025-10-06 22:14:08+02:00,0,FR,Planned maintenance,A03,,2023-05-17 14:30:00+02:00,ZuxAec4TfkZWuKY4AjcF2Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-05-17 08:00:00+02:00
2025-10-06 22:14:08+02:00,0,FR,Planned maintenance,A03,,2023-05-23 16:30:00+02:00,mrx3HKh0MUIxXu_TjaytTw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2023-05-23 07:00:00+02:00
2025-10-06 22:14:08+02:00,0,FR,Planned maintenance,A03,,2023-05-17 14:30:00+02:00,oX3d4Teo0VuBJPHg-h1EIg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-05-17 08:00:00+02:00
2025-10-06 22:14:08+02:00,0,FR,Planned maintenance,A03,,2023-05-17 14:30:00+02:00,KTfqs502kCtARCO8Gj89gA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-05-17 08:00:00+02:00
2025-10-06 22:14:09+02:00,0,FR,Planned maintenance,A03,,2023-05-25 16:30:00+02:00,_Rg8jFPBTKbucCWTbyrVcA,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2023-05-25 07:00:00+02:00
2025-10-06 22:14:09+02:00,0,FR,Planned maintenance,A03,,2023-05-23 17:00:00+02:00,yZAG8OdOZgQKaQIiToaLTQ,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2023-05-22 00:00:00+02:00
2025-10-06 22:14:09+02:00,0,FR,Planned maintenance,A03,,2023-05-26 16:30:00+02:00,nN4yQLUZeFhjsUitc-Ydvw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2023-05-23 07:00:00+02:00
2025-10-06 22:14:09+02:00,0,FR,Planned maintenance,A03,,2023-05-24 16:30:00+02:00,rFajP3-W5O7G6BaMwwwzlQ,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2023-05-24 07:00:00+02:00
2025-10-06 22:14:12+02:00,0,FR,Planned maintenance,A03,,2023-05-26 17:00:00+02:00,G-_wgk60IXUzdsXqLanNkA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,1,2023-05-26 07:00:00+02:00
2025-10-06 22:14:21+02:00,250,FR,Planned maintenance,A03,,2023-05-19 16:00:00+02:00,syjYdgny8EoAXPsAclXBGA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,5,2023-05-19 13:30:00+02:00
2025-10-06 22:14:49+02:00,690,FR,Planned maintenance,A03,,2023-05-20 21:45:00+02:00,dUhhJFqRNbrUuKPtM3B5dw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2023-05-19 22:30:00+02:00
2025-10-06 22:14:56+02:00,1163,FR,Planned maintenance,A03,,2023-05-20 04:30:00+02:00,XFXQ_fjHJWsTa-mWbuTbJQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,8,2023-05-19 20:30:00+02:00
2025-10-06 22:15:00+02:00,1390,FR,Planned maintenance,A03,,2023-05-20 11:05:00+02:00,_Ci0enbzU3VFkdUKV0VNfw,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2023-05-19 20:20:00+02:00
2025-10-06 22:15:01+02:00,182,FR,Planned maintenance,A03,,2023-05-20 15:00:00+02:00,HBNgHq79MqcFHRg4g3iSAg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2023-05-20 05:00:00+02:00
2025-10-06 22:15:06+02:00,715,FR,Planned maintenance,A03,Cancelled,2023-05-21 12:00:00+02:00,C6ID4RqsgSJmzXMVQf1JOA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2023-05-21 10:00:00+02:00
2025-10-06 22:15:09+02:00,715,FR,Planned maintenance,A03,,2023-05-21 10:40:00+02:00,1RXbTeeP6YLo2a0pXhZw3g,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2023-05-21 09:30:00+02:00
2025-10-06 22:15:12+02:00,454,FR,Planned maintenance,A03,,2023-05-21 18:00:00+02:00,HDIFiWkQKwA7QQt64M8swg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,5,2023-05-20 02:00:00+02:00
2025-10-06 22:15:12+02:00,540,FR,Planned maintenance,A03,,2023-05-21 17:00:00+02:00,r-EricC91VWyc1hxHmVXmw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,6,2023-05-21 10:00:00+02:00
2025-10-06 22:15:12+02:00,885,FR,Planned maintenance,A03,,2023-05-21 21:30:00+02:00,O2VDpn3sOT69IDqvHqFJHg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,6,2023-05-21 17:00:00+02:00
2025-10-06 22:15:14+02:00,0,FR,Planned maintenance,A03,,2023-05-21 22:30:00+02:00,M8dJw7R-Rptlyoo-DKwsCA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2023-05-18 00:00:00+02:00
2025-10-06 22:15:16+02:00,574,FR,Planned maintenance,A03,,2023-05-22 03:00:00+02:00,XF_zbcSoUe8eR8RLSbhqEQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,9,2023-05-21 10:00:00+02:00
2025-10-06 22:15:18+02:00,260,FR,Planned maintenance,A03,Cancelled,2023-05-22 16:00:00+02:00,SajNKMRxbuusVm5WQ9J_9w,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2023-05-22 14:00:00+02:00
2025-10-06 22:15:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-22 12:00:00+02:00,r4ZnQqseZ4FYaSwOYq_avQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,9,2023-05-21 10:00:00+02:00
2025-10-06 22:15:26+02:00,0,FR,Planned maintenance,A03,,2023-05-22 14:00:00+02:00,fiehCPfUG9kQbrDxYsBj1A,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2023-05-21 10:00:00+02:00
2025-10-06 22:15:33+02:00,357,FR,Planned maintenance,A03,,2023-05-22 16:00:00+02:00,aZCDtLy3Aw-hYwyNm0wEdg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2023-05-22 14:00:00+02:00
2025-10-06 22:15:34+02:00,0,FR,Planned maintenance,A03,,2023-06-05 16:30:00+02:00,-h98Z5cUNks1Y-Onxkx8yA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2023-06-05 07:00:00+02:00
2025-10-06 22:16:05+02:00,0,FR,Planned maintenance,A03,,2023-05-23 16:00:00+02:00,CDGm16FEZHzcmEA8HQPoPQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,6,2023-05-23 09:00:00+02:00
2025-10-06 22:16:05+02:00,0,FR,Planned maintenance,A03,,2023-05-23 16:00:00+02:00,5QJ9bTS3mO2wp3ONk4Dikg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,6,2023-05-23 09:00:00+02:00
2025-10-06 22:16:05+02:00,0,FR,Planned maintenance,A03,,2023-05-23 16:00:00+02:00,VZxSL-QwmBYMYfIZ-BpKJg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,6,2023-05-23 09:00:00+02:00
2025-10-06 22:16:05+02:00,0,FR,Planned maintenance,A03,,2023-05-23 16:00:00+02:00,fULVFVxvVRK6JE1K7NsJTA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,5,2023-05-23 09:00:00+02:00
2025-10-06 22:16:05+02:00,0,FR,Planned maintenance,A03,,2023-05-23 16:00:00+02:00,iqvFdFHTXdwOvhR1ZyQ-uw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,5,2023-05-23 09:00:00+02:00
2025-10-06 22:16:08+02:00,0,FR,Planned maintenance,A03,,2023-05-23 15:15:00+02:00,KrATaVzQYNpQKepyHbEw8g,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2023-05-23 14:00:00+02:00
2025-10-06 22:16:08+02:00,0,FR,Planned maintenance,A03,,2023-05-23 15:39:00+02:00,AGNf-VspexJ2A7aPlqUtJQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-05-23 13:47:00+02:00
2025-10-06 22:16:17+02:00,40,FR,Planned maintenance,A03,,2023-05-27 00:00:00+02:00,O_BWFQF9hnVJ1bj6yTUP7A,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2023-05-26 21:30:00+02:00
2025-10-06 22:16:23+02:00,625,FR,Planned maintenance,A03,,2023-05-24 12:00:00+02:00,Dq_HiVBM0h9ytWIvq1HXkw,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,5,2023-05-24 04:00:00+02:00
2025-10-06 22:16:24+02:00,0,FR,Planned maintenance,A03,,2023-05-24 11:00:00+02:00,BLwLU2Ble7S6rtCRzjSPgQ,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,2,2023-05-24 08:30:00+02:00
2025-10-06 22:16:47+02:00,180,FR,Planned maintenance,A03,,2023-05-25 14:00:00+02:00,5c2YwfKfxtFn1pX3nhj3pw,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,1,2023-05-25 12:00:00+02:00
2025-10-06 22:17:05+02:00,0,FR,Planned maintenance,A03,,2023-05-25 17:00:00+02:00,fmbe4v1BaZB2jA2974Pwfw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2023-05-25 13:30:00+02:00
2025-10-06 22:17:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-05-25 17:00:00+02:00,v7X-cSubacOot9tFtrEE0g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-05-25 13:30:00+02:00
2025-10-06 22:17:41+02:00,0,FR,Planned maintenance,A03,,2023-06-01 17:00:00+02:00,mr2Y5VJpj8hGAuLzPdxTiQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2023-06-01 07:00:00+02:00
2025-10-06 22:17:50+02:00,0,FR,Planned maintenance,A03,,2023-05-31 17:00:00+02:00,RtBoTz8mcoqazASQX5wzOQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,1,2023-05-31 07:00:00+02:00
2025-10-06 22:18:14+02:00,133,FR,Planned maintenance,A03,,2023-05-25 18:00:00+02:00,NTwQFjxjPbm_22sxu7-yig,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2023-05-25 15:00:00+02:00
2025-10-06 22:18:22+02:00,0,FR,Planned maintenance,A03,,2023-05-25 16:30:00+02:00,YipocXsMjS0xBnCmA0yttw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2023-05-25 07:15:00+02:00
2025-10-06 22:18:23+02:00,0,FR,Planned maintenance,A03,,2023-06-01 16:30:00+02:00,mtbpuCjC2ESODk04p-dkrQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2023-06-01 07:30:00+02:00
2025-10-06 22:18:23+02:00,0,FR,Planned maintenance,A03,,2023-05-30 16:30:00+02:00,SX3YBMsxl8hLb7KFdoNbpg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2023-05-30 07:30:00+02:00
2025-10-06 22:18:23+02:00,0,FR,Planned maintenance,A03,,2023-05-30 16:30:00+02:00,pjA5KJg5TomFz0Wkfz0qrg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2023-05-30 07:30:00+02:00
2025-10-06 22:18:33+02:00,0,FR,Planned maintenance,A03,,2023-05-25 19:47:00+02:00,LLT-2iqwQwax_Wymiahe_g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2023-05-23 12:35:00+02:00
2025-10-06 22:18:42+02:00,450,FR,Planned maintenance,A03,,2023-05-26 12:30:00+02:00,boIg0Pge24ZjVtTDqtU9gw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2023-05-26 00:00:00+02:00
2025-10-06 22:18:47+02:00,0,FR,Planned maintenance,A03,,2023-05-25 17:21:00+02:00,9l6tNnQG7LohavvTGP1yHA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-05-25 14:14:00+02:00
2025-10-06 22:19:10+02:00,0,FR,Planned maintenance,A03,,2023-05-30 16:50:00+02:00,g-J2uT1dK1N4x-BApeW32w,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,5,2023-05-30 07:00:00+02:00
2025-10-06 22:19:19+02:00,0,FR,Planned maintenance,A03,,2023-05-31 17:00:00+02:00,UZ-zO6AKDhUmg37kL43llA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,2,2023-05-31 08:00:00+02:00
2025-10-06 22:19:19+02:00,0,FR,Planned maintenance,A03,,2023-05-31 17:00:00+02:00,NRdUVA4V0dKGEue_IU1KfA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2023-05-31 08:00:00+02:00
2025-10-06 22:19:19+02:00,0,FR,Planned maintenance,A03,,2023-05-26 13:00:00+02:00,u3CX7OXJiw6NHDDA_MA9BQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,3,2023-05-26 09:00:00+02:00
2025-10-06 22:19:19+02:00,0,FR,Planned maintenance,A03,,2023-05-26 13:00:00+02:00,pJIBViP4zWyZfXvuToEJ-w,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,3,2023-05-26 09:00:00+02:00
2025-10-06 22:19:19+02:00,0,FR,Planned maintenance,A03,,2023-05-31 17:00:00+02:00,IKWj7zP56Zf61IdUMzAvRg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2023-05-31 08:00:00+02:00
2025-10-06 22:19:19+02:00,0,FR,Planned maintenance,A03,,2023-05-31 17:00:00+02:00,JDhn9CsiO_OynCK_4Gx2cQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,2,2023-05-31 08:00:00+02:00
2025-10-06 22:19:19+02:00,0,FR,Planned maintenance,A03,,2023-05-26 13:00:00+02:00,LmuXJQbkWaUqoUdVj7Dqlg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,3,2023-05-26 09:00:00+02:00
2025-10-06 22:19:19+02:00,0,FR,Planned maintenance,A03,,2023-05-26 13:00:00+02:00,WupGNSVVztqkpQFFi5SYtQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,3,2023-05-26 09:00:00+02:00
2025-10-06 22:19:19+02:00,0,FR,Planned maintenance,A03,,2023-05-31 17:00:00+02:00,l30C21AB7os6qkcZxwz8vg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2023-05-31 08:00:00+02:00
2025-10-06 22:19:19+02:00,0,FR,Planned maintenance,A03,,2023-05-26 13:00:00+02:00,c0YIPU43GO6_WFi5ibJwlg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,3,2023-05-26 09:00:00+02:00
2025-10-06 22:33:10+02:00,0,FR,Planned maintenance,A03,,2023-05-25 17:00:00+02:00,KwsA7u3w2AB8uCgoxPxzeQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2023-05-25 07:00:00+02:00
2025-10-06 22:33:10+02:00,0,FR,Planned maintenance,A03,,2023-05-31 17:00:00+02:00,AGFxgifdnHnWQHC0kKLfBg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,6,2023-05-31 07:00:00+02:00
2025-10-06 22:33:12+02:00,0,FR,Planned maintenance,A03,,2023-05-30 17:00:00+02:00,laXpaqiqeZNyCeTCK6dN_Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,6,2023-05-30 07:00:00+02:00
2025-10-06 22:33:12+02:00,0,FR,Planned maintenance,A03,,2023-05-26 15:00:00+02:00,bk1SMSsnJ0PoigurqsIT3w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,6,2023-05-26 07:00:00+02:00
2025-10-06 22:33:22+02:00,0,FR,Planned maintenance,A03,,2023-05-30 17:00:00+02:00,qQ80AvEeWVsKRr_8JKvPrw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,2,2023-05-25 08:00:00+02:00
2025-10-06 22:33:37+02:00,0,FR,Planned maintenance,A03,,2023-05-26 14:50:00+02:00,f_bJlOZjcT8-4y8BMaOzvQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-05-26 08:00:00+02:00
2025-10-06 22:34:10+02:00,180,FR,Planned maintenance,A03,,2023-05-27 19:00:00+02:00,D6kkSgSckKtSVxONwcb8vg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2023-05-27 11:30:00+02:00
2025-10-06 22:38:01+02:00,350,FR,Planned maintenance,A03,,2023-05-31 08:00:00+02:00,Lhv1WMyII23Bg9c7vT2KgQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2023-05-26 06:00:00+02:00
2025-10-06 22:38:01+02:00,450,FR,Planned maintenance,A03,,2023-05-30 10:00:00+02:00,m3U3S8AIro522-secD9iRA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,4,2023-05-29 21:14:00+02:00
2025-10-06 22:41:13+02:00,980,FR,Planned maintenance,A03,,2023-05-30 15:30:00+02:00,NNCMRVsTwKV0NTxl7DOGlQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,6,2023-05-27 20:00:00+02:00
2025-10-06 22:41:26+02:00,0,FR,Planned maintenance,A03,,2023-05-30 14:30:00+02:00,UHTMOy-1sdOVG9KibyjkeQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,3,2023-05-30 07:00:00+02:00
2025-10-06 22:41:27+02:00,356,FR,Planned maintenance,A03,Cancelled,2023-06-01 04:30:00+02:00,IMFAoJQsvaj8TgdtoIzwYw,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,2,2023-06-01 02:30:00+02:00
2025-10-06 22:41:47+02:00,0,FR,Planned maintenance,A03,,2023-05-30 15:01:00+02:00,tOkiESZjZwk9J_0cY-NUPQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2023-05-30 13:30:00+02:00
2025-10-06 22:42:50+02:00,0,FR,Planned maintenance,A03,,2023-06-05 17:00:00+02:00,bpRziGexVThvYzB8JwfVCg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2023-06-05 13:30:00+02:00
2025-10-06 22:42:57+02:00,0,FR,Planned maintenance,A03,,2023-05-31 11:30:00+02:00,UzOuHvC2Pq6X5Nx9AN9s7A,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,2,2023-05-31 07:30:00+02:00
2025-10-06 22:42:58+02:00,0,FR,Planned maintenance,A03,,2023-05-31 11:30:00+02:00,p122PSlJpxsyOyj3Y9nDQg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,4,2023-05-22 07:00:00+02:00
2025-10-06 22:43:10+02:00,0,FR,Planned maintenance,A03,,2023-06-01 17:00:00+02:00,ltVRRooMShFY9tEzhUtnzA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2023-05-31 07:00:00+02:00
2025-10-06 22:43:16+02:00,0,FR,Planned maintenance,A03,,2023-05-31 16:09:00+02:00,-wBWwJTV4f7yM5oWGK9xGg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-05-31 13:30:00+02:00
2025-10-06 22:43:19+02:00,695,FR,Planned maintenance,A03,,2023-05-31 18:30:00+02:00,Gwyk7v4tAiWrHkcYKYaXTA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,4,2023-05-26 19:30:00+02:00
2025-10-06 22:43:33+02:00,0,FR,Planned maintenance,A03,,2023-06-01 17:00:00+02:00,wgjTpzCeYOpToTOYBrb1hg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,2,2023-06-01 07:00:00+02:00
2025-10-06 22:44:10+02:00,0,FR,Planned maintenance,A03,,2023-05-31 12:10:00+02:00,aVGtFMd6Goci9rLKvkJaPA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-05-31 11:00:00+02:00
2025-10-06 22:44:10+02:00,0,FR,Planned maintenance,A03,,2023-05-31 12:10:00+02:00,HNCwtCZWNniKJB2csI_nZg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-05-31 11:00:00+02:00
2025-10-06 22:44:12+02:00,0,FR,Planned maintenance,A03,,2023-06-01 09:30:00+02:00,B4y4Y8kjH66IzIUJRbEeYg,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,2,2023-05-31 08:00:00+02:00
2025-10-06 22:44:13+02:00,1220,FR,Planned maintenance,A03,,2023-06-03 10:30:00+02:00,Hdx97FMgEcBM5z9-cuLQVg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2023-06-03 08:00:00+02:00
2025-10-06 22:44:23+02:00,495,FR,Planned maintenance,A03,,2023-06-01 10:29:00+02:00,UgEKhuPpgbGEg-rj9mSL0Q,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,5,2023-05-22 00:00:00+02:00
2025-10-06 22:44:26+02:00,0,FR,Planned maintenance,A03,,2023-06-02 14:30:00+02:00,9NthS4oFN10zozc8VFldlQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2023-06-02 13:30:00+02:00
2025-10-06 22:44:26+02:00,0,FR,Planned maintenance,A03,,2023-06-02 14:30:00+02:00,ze7wWRRUxNzEv-ljTc5T7A,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2023-06-02 13:30:00+02:00
2025-10-06 22:44:41+02:00,0,FR,Planned maintenance,A03,,2023-06-05 16:30:00+02:00,uA7nOSYN2Ah1KeSC-H1Sng,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,2,2023-06-05 07:00:00+02:00
2025-10-06 22:44:41+02:00,0,FR,Planned maintenance,A03,,2023-06-05 16:30:00+02:00,6OIdhgzG3dRJNs7jNtsBvA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,2,2023-06-05 07:00:00+02:00
2025-10-06 22:44:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-06 18:00:00+02:00,l7qutvqZbInjhoahkHqZpQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-06-05 07:00:00+02:00
2025-10-06 22:44:50+02:00,0,FR,Planned maintenance,A03,,2023-06-01 15:30:00+02:00,hBXnHzHzxllxSz-TneuzdA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,4,2023-06-01 08:00:00+02:00
2025-10-06 22:44:50+02:00,0,FR,Planned maintenance,A03,,2023-06-01 15:30:00+02:00,Spq87to6GxvIOqOnEnQ7qA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,4,2023-06-01 08:00:00+02:00
2025-10-06 22:44:50+02:00,0,FR,Planned maintenance,A03,,2023-06-01 15:30:00+02:00,AUuZUowa0G_PANyP-lMxpA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,4,2023-06-01 08:00:00+02:00
2025-10-06 22:44:50+02:00,0,FR,Planned maintenance,A03,,2023-06-01 15:30:00+02:00,C70hAtTwIlNxaKddpVoTfg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,4,2023-06-01 08:00:00+02:00
2025-10-06 22:44:50+02:00,0,FR,Planned maintenance,A03,,2023-06-01 15:30:00+02:00,XCbY1_Q8ATKbZtb5tLimxg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,4,2023-06-01 08:00:00+02:00
2025-10-06 22:44:50+02:00,0,FR,Planned maintenance,A03,,2023-06-01 15:30:00+02:00,t09WruJ72mEu1FYLuYkVYg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,4,2023-06-01 08:00:00+02:00
2025-10-06 22:44:53+02:00,0,FR,Planned maintenance,A03,,2023-06-01 14:48:00+02:00,rMx6BoHHWrRau5KNlq7ZqA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2023-06-01 13:30:00+02:00
2025-10-06 22:45:36+02:00,0,FR,Planned maintenance,A03,,2023-06-06 23:59:00+02:00,iZCL8NfXgriiBNkfxigJCg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-06-05 00:00:00+02:00
2025-10-06 22:45:38+02:00,0,FR,Planned maintenance,A03,,2023-06-05 16:30:00+02:00,3UO6KFacN4LjWCHwfMI7OA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2023-06-05 07:00:00+02:00
2025-10-06 22:45:41+02:00,0,FR,Planned maintenance,A03,,2023-06-02 09:00:00+02:00,PHdg4qRt_b0COWZKN79ZXw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,6,2023-05-30 13:40:00+02:00
2025-10-06 22:45:59+02:00,0,FR,Planned maintenance,A03,,2023-06-02 10:00:00+02:00,LiaEAILsP0HlJaa2UxrCvA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,2,2023-06-02 09:00:00+02:00
2025-10-06 22:45:59+02:00,0,FR,Planned maintenance,A03,,2023-06-02 10:00:00+02:00,ZPYilWtwXm-tlLs2laosHA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,2,2023-06-02 09:00:00+02:00
2025-10-06 22:46:27+02:00,0,FR,Planned maintenance,A03,,2023-06-01 17:00:00+02:00,MY7eZos4EUSyc9Tt-4IRfA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,7,2023-06-01 07:00:00+02:00
2025-10-06 22:46:27+02:00,260,FR,Planned maintenance,A03,,2023-06-04 14:00:00+02:00,QXYcPGaNPZwDB8zfWkKbOQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2023-06-04 10:00:00+02:00
2025-10-06 22:46:28+02:00,0,FR,Planned maintenance,A03,,2023-06-02 16:00:00+02:00,pVg9ffCRqWH2ZSq5hCO3bg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,7,2023-06-02 07:00:00+02:00
2025-10-06 22:46:29+02:00,0,FR,Planned maintenance,A03,,2023-06-02 16:08:00+02:00,Ns_C6dHoWomojk0QIjSVYQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-05-30 07:00:00+02:00
2025-10-06 22:46:29+02:00,0,FR,Planned maintenance,A03,,2023-06-02 16:08:00+02:00,WRCDo38RSjlYBM5EjRexaQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-05-30 07:00:00+02:00
