created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 22:46:51+02:00,0,FR,Planned maintenance,A03,,2023-06-10 00:00:00+02:00,GPrVwziC6C60rpLNNXhARA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,6,2023-05-31 23:30:00+02:00
2025-10-06 22:47:31+02:00,700,FR,Planned maintenance,A03,Cancelled,2023-06-04 16:00:00+02:00,nMdLWoMu8o6jcSQMigOxNA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2023-06-04 10:00:00+02:00
2025-10-06 22:48:09+02:00,565,FR,Planned maintenance,A03,,2023-06-04 12:00:00+02:00,uAmsixj46a6hYt3sGgqKPg,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,3,2023-06-04 10:30:00+02:00
2025-10-06 22:49:05+02:00,0,FR,Planned maintenance,A03,,2023-06-05 12:00:00+02:00,fCm971oAcEjfZl5aKD9hiA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,7,2023-05-30 08:00:00+02:00
2025-10-06 22:50:39+02:00,176,FR,Planned maintenance,A03,,2023-06-05 18:30:00+02:00,U0EpDL30XSVf2bbq4kSTxg,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2023-06-05 15:30:00+02:00
2025-10-06 22:50:49+02:00,0,FR,Planned maintenance,A03,,2023-06-05 19:00:00+02:00,SKYXvAUA6DKOKvI1Yj5dRg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,9,2023-06-05 07:00:00+02:00
2025-10-06 22:52:40+02:00,0,FR,Planned maintenance,A03,,2023-06-05 16:41:00+02:00,lmQO07Ke5Frb3LDRYZnKzg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2023-06-05 13:30:00+02:00
2025-10-06 23:12:21+02:00,650,FR,Planned maintenance,A03,,2023-06-24 00:00:00+02:00,1bQdGdYFZ8jSBiRwMj853w,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,5,2023-05-26 12:30:00+02:00
2025-10-06 23:15:00+02:00,0,FR,Planned maintenance,A03,,2023-06-16 15:30:00+02:00,cOsFuFmbfrJrdpCVSgLe_g,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2023-06-05 08:00:00+02:00
2025-10-06 23:23:42+02:00,0,FR,Planned maintenance,A03,,2023-06-20 10:00:00+02:00,4EtbmSBEnJomTj9Ry9_qWw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,8,2023-05-20 00:00:00+02:00
2025-10-06 23:37:14+02:00,0,FR,Planned maintenance,A03,,2023-06-28 08:00:00+02:00,rid9PLngxBuf3njzvBU00Q,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,6,2023-05-31 08:00:00+02:00
2025-10-06 23:42:06+02:00,0,FR,Planned maintenance,A03,,2023-06-28 14:30:00+02:00,1Jls986rT7HUF_gPXgLflQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,5,2023-06-04 00:00:00+02:00
2025-10-07 00:17:14+02:00,0,FR,Planned maintenance,A03,,2023-07-18 17:00:00+02:00,UBZSV_8fa1OBFS_7lxhOKw,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,4,2023-05-30 07:00:00+02:00
2025-10-07 01:18:33+02:00,0,FR,Planned maintenance,A03,,2023-08-12 16:00:00+02:00,wi1BMVTN9iv5MTSqslUiqw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,30,2023-06-03 00:00:00+02:00
2025-10-07 02:13:48+02:00,0,FR,Planned maintenance,A03,,2023-08-30 11:00:00+02:00,TNPnEDYTbe-rmG_ehnJZzw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,7,2023-05-27 00:00:00+02:00
2025-10-07 02:21:32+02:00,0,FR,Planned maintenance,A03,,2023-09-05 11:30:00+02:00,i0HkW7fuji-c579JhpKvsw,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,38,2023-05-25 00:00:00+02:00
2025-10-07 02:35:56+02:00,0,FR,Planned maintenance,A03,,2023-09-10 23:00:00+02:00,VIfB8AYbyJAvMmQIw7fulQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,13,2023-05-27 00:00:00+02:00
2025-10-07 04:54:12+02:00,0,FR,Planned maintenance,A03,,2023-11-08 02:23:00+01:00,yLdCHzW5SgARu2IVNMFYKA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,52,2023-05-20 00:00:00+02:00
2025-10-07 05:44:14+02:00,0,FR,Planned maintenance,A03,,2023-12-07 16:30:00+01:00,6jdWODvhzonHyOHrXSgVTA,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,4,2023-05-30 07:00:00+02:00
2025-10-07 06:30:15+02:00,0,FR,Planned maintenance,A03,,2023-12-22 17:00:00+01:00,v_IuxPHqvMfgLIQmLbod-g,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,7,2023-05-25 07:00:00+02:00
2025-10-07 06:31:12+02:00,0,FR,Planned maintenance,A03,,2023-07-26 17:00:00+02:00,6mS5szF_H5gllrrzfrxJ1Q,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,9,2023-06-04 14:00:00+02:00
2025-10-03 10:08:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-30 00:00:00+02:00,xFcRDxpg6qTv_molbm-COw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2023-06-18 00:00:00+02:00
2025-10-05 22:52:19+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2023-07-24 00:00:00+02:00,TwRPq14-g96IhEppo2CMCA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2023-06-17 00:00:00+02:00
2025-10-06 09:04:03+02:00,0,FR,Planned maintenance,A03,,2023-06-14 17:00:00+02:00,L7OXxI43IHprbf1UHGT8Sw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-06-13 07:00:00+02:00
2025-10-06 09:04:03+02:00,0,FR,Planned maintenance,A03,,2023-06-14 17:00:00+02:00,irQSnuww9pFs5omOB8b_Xw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2023-06-13 07:00:00+02:00
2025-10-06 09:04:03+02:00,0,FR,Planned maintenance,A03,,2023-06-14 17:00:00+02:00,3z_F4pApT4-PCPZ_hKCQJQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-06-13 07:00:00+02:00
2025-10-06 09:04:03+02:00,0,FR,Planned maintenance,A03,,2023-06-14 17:00:00+02:00,LfeQg-UpqKYpGDRxONqBhQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2023-06-13 07:00:00+02:00
2025-10-06 09:04:04+02:00,0,FR,Planned maintenance,A03,,2023-06-14 17:00:00+02:00,L1XDD1RZO-JEVUfO0UzNGA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-06-13 07:00:00+02:00
2025-10-06 10:25:20+02:00,0,FR,Planned maintenance,A03,,2023-06-26 08:00:00+02:00,AjB-NCg2-XrD4zLwIx6HhA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2023-06-19 09:00:00+02:00
2025-10-06 10:28:12+02:00,0,FR,Planned maintenance,A03,,2023-06-13 12:00:00+02:00,8IPO6iu1kEtQw8yT0NAIiA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2023-06-13 08:00:00+02:00
2025-10-06 10:29:20+02:00,0,FR,Planned maintenance,A03,,2023-06-23 17:00:00+02:00,FFyE-gZvzN3JqdkT43eLPA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2023-06-19 08:00:00+02:00
2025-10-06 10:36:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-20 17:00:00+02:00,BIPXKEDOI30ufeF4bo7CwA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2023-06-19 00:00:00+02:00
2025-10-06 17:22:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-21 17:00:00+02:00,Ez6I2VSNypbfJnew_YNVRQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-06-12 07:00:00+02:00
2025-10-06 18:14:38+02:00,0,FR,Planned maintenance,A03,,2023-06-21 17:00:00+02:00,_A9BssIMdo9bZCJGlaWmgQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2023-06-21 16:00:00+02:00
2025-10-06 18:14:38+02:00,0,FR,Planned maintenance,A03,,2023-06-20 17:00:00+02:00,p1xx83of17SNq16wK-U2zA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2023-06-20 16:00:00+02:00
2025-10-06 18:17:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-06 18:00:00+02:00,l_ufafhk1R8bLtbJ4x2ChA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-06-06 07:00:00+02:00
2025-10-06 19:16:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-15 16:00:00+02:00,99t_o5Gxbm6VLjs5c16USg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-06-15 07:00:00+02:00
2025-10-06 20:33:04+02:00,0,FR,Planned maintenance,A03,,2023-06-18 18:00:00+02:00,tnHkMPMRGIl5JwEhRczkgQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-06-15 07:00:00+02:00
2025-10-06 20:38:36+02:00,0,FR,Planned maintenance,A03,,2023-06-23 18:00:00+02:00,Xa8kLtNs10FJJ5zuYnFG_g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2023-06-19 07:00:00+02:00
2025-10-06 20:38:40+02:00,0,FR,Planned maintenance,A03,,2023-06-23 18:00:00+02:00,Xh_9JjDZB5qqpLefeg0MmQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2023-06-19 07:00:00+02:00
2025-10-06 20:38:40+02:00,0,FR,Planned maintenance,A03,,2023-06-23 18:00:00+02:00,qni0qtukJ2J9HGE7JjS7GA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2023-06-19 07:00:00+02:00
2025-10-06 20:38:40+02:00,0,FR,Planned maintenance,A03,,2023-06-23 18:00:00+02:00,orE5oPkuPTwixuwYgBRsPA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2023-06-19 07:00:00+02:00
2025-10-06 20:47:42+02:00,0,FR,Planned maintenance,A03,,2023-06-14 18:00:00+02:00,1qbM6H4B8DVHRafWs4fWfQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-06-13 07:00:00+02:00
2025-10-06 20:47:43+02:00,0,FR,Planned maintenance,A03,,2023-06-14 17:00:00+02:00,pm7euHCZBGPDpsNEmQe21Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2023-06-13 07:00:00+02:00
2025-10-06 20:47:43+02:00,0,FR,Planned maintenance,A03,,2023-06-14 17:00:00+02:00,cM3i-YGa0ZVUZZ7MyRo9zw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2023-06-13 07:00:00+02:00
2025-10-06 20:47:45+02:00,0,FR,Planned maintenance,A03,,2023-06-14 18:00:00+02:00,jhonsBjqb0dV7eGTipO0FA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-06-13 07:00:00+02:00
2025-10-06 20:47:45+02:00,0,FR,Planned maintenance,A03,,2023-06-14 17:00:00+02:00,lYwROO5gLMEMUUkdky7MWg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-06-13 07:00:00+02:00
2025-10-06 21:47:37+02:00,0,FR,Planned maintenance,A03,,2023-06-16 17:50:00+02:00,8xDisGf-udJfNBhtVpCGQA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,1,2023-06-12 07:00:00+02:00
2025-10-06 22:13:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-09 17:00:00+02:00,hxVENPvnoQfKMIStZalfJg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2023-06-09 07:00:00+02:00
2025-10-06 22:13:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-08 17:00:00+02:00,9V9sN_KtHd5-Ypeyj9OwRw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2023-06-08 07:00:00+02:00
2025-10-06 22:13:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-06 17:00:00+02:00,boJ_PBPPtFTIjx9B04wZGg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2023-06-06 07:00:00+02:00
2025-10-06 22:13:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-07 17:00:00+02:00,qGLsvicBC10Y574rs6Dz-g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2023-06-07 07:00:00+02:00
2025-10-06 22:13:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-09 17:00:00+02:00,RZ3EjDdIXsyOYRr0272L3w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2023-06-09 07:00:00+02:00
2025-10-06 22:16:11+02:00,0,FR,Planned maintenance,A03,,2023-06-24 00:00:00+02:00,EsVkViWScNTxqwwxEH6SLw,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2023-06-22 00:00:00+02:00
2025-10-06 22:16:24+02:00,0,FR,Planned maintenance,A03,,2023-06-12 17:30:00+02:00,6-NzOskzSSbth3OztSwYNQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2023-06-12 10:00:00+02:00
2025-10-06 22:18:24+02:00,0,FR,Planned maintenance,A03,,2023-06-08 17:00:00+02:00,AXfREkGnHFinIj6VcqDjwg,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,2,2023-06-08 10:00:00+02:00
2025-10-06 22:18:24+02:00,0,FR,Planned maintenance,A03,,2023-06-08 17:00:00+02:00,rDRGFcmEjGAzqHgRjpv5vg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,2,2023-06-08 10:00:00+02:00
2025-10-06 22:42:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-14 17:00:00+02:00,Bu19HLb21sF0TjIb2JGGZg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,6,2023-06-14 07:00:00+02:00
2025-10-06 22:42:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-15 17:00:00+02:00,uf7mVtX8pFN4ngTkIyWyKA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,6,2023-06-15 07:00:00+02:00
2025-10-06 22:42:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-16 17:00:00+02:00,7Q95lfe1U1GujtqD-2_HlA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,4,2023-06-16 07:00:00+02:00
2025-10-06 22:42:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-13 17:00:00+02:00,fuD_PhptJzERKZ3826k9TA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,6,2023-06-13 07:00:00+02:00
2025-10-06 22:42:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-12 17:00:00+02:00,2VjD-aSC20f3ipYZy99hwQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,6,2023-06-12 07:00:00+02:00
2025-10-06 22:43:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-30 17:00:00+02:00,xKsrvj8jV5CvcdDJ2ososg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-06-19 07:00:00+02:00
2025-10-06 22:44:21+02:00,0,FR,Planned maintenance,A03,,2023-06-16 17:00:00+02:00,KbetYWtS8IfseRsj5RJQtQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,5,2023-06-13 08:00:00+02:00
2025-10-06 22:44:41+02:00,0,FR,Planned maintenance,A03,,2023-10-11 16:30:00+02:00,x2AfKi7J07QWV6oc5eSgsg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,3,2023-06-06 07:00:00+02:00
2025-10-06 22:44:49+02:00,0,FR,Planned maintenance,A03,,2023-06-06 12:00:00+02:00,y8GNJ35HS0WLfScBFccKgg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2023-06-06 07:00:00+02:00
2025-10-06 22:44:49+02:00,0,FR,Planned maintenance,A03,,2023-06-09 16:30:00+02:00,f-ZSQ0tKt8XeQPA4WRRXNA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2023-06-09 07:00:00+02:00
2025-10-06 22:44:49+02:00,0,FR,Planned maintenance,A03,,2023-06-08 17:00:00+02:00,lbkRhGfd9LVqIq7xns7uXA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2023-06-08 08:00:00+02:00
2025-10-06 22:45:38+02:00,0,FR,Planned maintenance,A03,,2023-06-08 16:30:00+02:00,JNytg0mh6XvXqRAFEDUjhw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2023-06-08 07:00:00+02:00
2025-10-06 22:46:29+02:00,43,FR,Planned maintenance,A03,,2023-06-08 10:30:00+02:00,iex3J-IFVuJgR-YQQ5Y3fA,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2023-06-08 09:30:00+02:00
2025-10-06 22:46:39+02:00,0,FR,Planned maintenance,A03,,2023-07-07 17:00:00+02:00,LW9oK7dTct-_YT85aTmZzQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2023-06-19 07:30:00+02:00
2025-10-06 22:46:39+02:00,0,FR,Planned maintenance,A03,,2023-07-07 17:00:00+02:00,X7Ig_9ZeRy9OOofztcHhdw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2023-06-19 07:30:00+02:00
2025-10-06 22:46:39+02:00,0,FR,Planned maintenance,A03,,2023-07-07 17:00:00+02:00,ccKrVeypUVAU8zKJVTcvcw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2023-06-19 07:30:00+02:00
2025-10-06 22:46:39+02:00,0,FR,Planned maintenance,A03,,2023-07-07 17:00:00+02:00,n0JYM9O6ZIfWzuwEJAed5g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2023-06-19 07:30:00+02:00
2025-10-06 22:48:55+02:00,0,FR,Planned maintenance,A03,,2023-06-14 17:00:00+02:00,hejj4MvnIfZ9uhFKaTpIzg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2023-06-14 13:30:00+02:00
2025-10-06 22:48:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-20 17:00:00+02:00,qqOCrx7lhBAvqddpZCvtGA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2023-06-20 07:00:00+02:00
2025-10-06 22:48:56+02:00,0,FR,Planned maintenance,A03,,2023-06-13 12:00:00+02:00,rMGWt_DZO8aenxTPGSjn6Q,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2023-06-13 07:00:00+02:00
2025-10-06 22:48:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-22 17:00:00+02:00,xSiJfy4YCeTK-p3nJPIJSw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-06-22 07:00:00+02:00
2025-10-06 22:49:18+02:00,0,FR,Planned maintenance,A03,,2023-06-07 12:00:00+02:00,-oytknfm_HU7404NiQCbfA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2023-06-07 08:00:00+02:00
2025-10-06 22:49:19+02:00,0,FR,Planned maintenance,A03,,2023-06-07 17:00:00+02:00,OBniLPXn9rZierqg-Y2YDw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2023-06-07 14:00:00+02:00
2025-10-06 22:49:19+02:00,0,FR,Planned maintenance,A03,,2023-06-06 12:00:00+02:00,LiyTfjWswGvySQ6VKknFPQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2023-06-06 08:00:00+02:00
2025-10-06 22:50:48+02:00,0,FR,Planned maintenance,A03,,2023-06-22 17:00:00+02:00,8leu-wcOM0mwCLLqN_2fqg,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,1,2023-06-22 07:00:00+02:00
2025-10-06 22:52:11+02:00,0,FR,Planned maintenance,A03,,2023-07-13 17:00:00+02:00,T1t9vMUQS4rcBrZdaXz6zA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-06-19 07:00:00+02:00
2025-10-06 22:52:17+02:00,0,FR,Planned maintenance,A03,,2023-06-07 12:00:00+02:00,1V87vDF10ryH4bvz4Q24og,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2023-06-07 07:00:00+02:00
2025-10-06 22:52:17+02:00,0,FR,Planned maintenance,A03,,2023-06-07 12:00:00+02:00,rWXj_jGajBnvR3CyHX9-UA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2023-06-07 07:00:00+02:00
2025-10-06 22:52:17+02:00,0,FR,Planned maintenance,A03,,2023-06-07 12:00:00+02:00,ymMBxqqtfEwa6hHEaWfT1g,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2023-06-07 07:00:00+02:00
2025-10-06 22:52:20+02:00,168,FR,Planned maintenance,A03,,2023-06-06 13:00:00+02:00,l2X7cFmnIA1xWBqrbZB4UA,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2023-06-06 10:03:00+02:00
2025-10-06 22:52:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-16 17:00:00+02:00,TNDgLpDGmT07rP5MGQJ28Q,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2023-06-11 00:00:00+02:00
2025-10-06 22:52:30+02:00,0,FR,Planned maintenance,A03,,2023-06-06 13:00:00+02:00,V3RTYrGTsVUrmWksw-Ml2Q,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,2,2023-06-06 08:00:00+02:00
2025-10-06 22:52:30+02:00,0,FR,Planned maintenance,A03,,2023-06-06 13:00:00+02:00,RqHKQlotYkvAQNOkeTgLjg,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2023-06-06 08:00:00+02:00
2025-10-06 22:52:52+02:00,0,FR,Planned maintenance,A03,,2023-06-06 16:40:00+02:00,QvomQ99S2hVDrULqq6JTIA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2023-06-06 08:00:00+02:00
2025-10-06 22:53:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-08 23:00:00+02:00,C-LUhL2_3hW2K98zzC9H1g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2023-06-07 12:00:00+02:00
2025-10-06 22:53:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-16 18:00:00+02:00,RjO9DmpJz6Zd_V7SeiGY4g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,4,2023-06-16 07:00:00+02:00
2025-10-06 22:54:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-09 17:00:00+02:00,HfVSjElov0X4zT9qXob1zw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,10,2023-06-09 07:00:00+02:00
2025-10-06 22:54:36+02:00,0,FR,Planned maintenance,A03,,2023-06-06 17:00:00+02:00,Z0nrbdUMZB-xnC4Pqi3snw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,11,2023-06-06 07:00:00+02:00
2025-10-06 22:54:36+02:00,0,FR,Planned maintenance,A03,,2023-06-07 15:30:00+02:00,jD28YgEI6xsX6ZPKlrjYpg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,11,2023-06-07 07:00:00+02:00
2025-10-06 22:54:54+02:00,170,FR,Planned maintenance,A03,,2023-06-07 17:50:00+02:00,QzYsSdGSNGq0B6buCMY9Jg,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2023-06-07 17:30:00+02:00
2025-10-06 22:55:04+02:00,203,FR,Planned maintenance,A03,,2023-06-09 14:00:00+02:00,TcNqndd7wfp-iGsREHgUKw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2023-06-09 08:30:00+02:00
2025-10-06 22:55:29+02:00,650,FR,Planned maintenance,A03,,2023-06-08 23:30:00+02:00,zGPtmU1MTbBECQrkT80OYQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,3,2023-06-08 08:30:00+02:00
2025-10-06 22:55:52+02:00,0,FR,Planned maintenance,A03,,2023-06-09 16:30:00+02:00,pPawaFePOfZqejncfFaPnQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,1,2023-06-09 07:30:00+02:00
2025-10-06 22:56:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-14 00:00:00+02:00,bGZzUYl8S6Al6DHne0CZoQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-06-13 00:00:00+02:00
2025-10-06 22:56:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-14 00:00:00+02:00,oc8ZPGIAPOSu3gI2Vl2few,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-06-13 00:00:00+02:00
2025-10-06 22:56:04+02:00,0,FR,Planned maintenance,A03,,2023-06-13 17:00:00+02:00,86-7twopey_k7TV--zY5Eg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,3,2023-06-13 13:00:00+02:00
2025-10-06 22:56:58+02:00,0,FR,Planned maintenance,A03,,2023-06-08 16:22:00+02:00,jO_UgcOts0cVd8HtB0rnsQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,12,2023-06-08 07:00:00+02:00
2025-10-06 22:57:04+02:00,0,FR,Planned maintenance,A03,,2023-06-15 16:30:00+02:00,INkJt4yKmmBXG0VWS8O7uQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2023-06-15 07:00:00+02:00
2025-10-06 22:57:04+02:00,0,FR,Planned maintenance,A03,,2023-06-14 17:00:00+02:00,nIkP0XmAIVa-4RuUGTbFNQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,3,2023-06-14 13:00:00+02:00
2025-10-06 22:57:06+02:00,0,FR,Planned maintenance,A03,,2023-06-12 16:30:00+02:00,RyI95XlqHKVds8gX3bAjtQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2023-06-12 07:00:00+02:00
2025-10-06 22:57:06+02:00,0,FR,Planned maintenance,A03,,2023-06-14 15:00:00+02:00,zPMXI0N8j6j0_XrEVr_42g,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,1,2023-06-14 13:30:00+02:00
2025-10-06 22:57:06+02:00,0,FR,Planned maintenance,A03,,2023-06-14 16:00:00+02:00,mWjw_Rsv70s8WAcCwbEz5g,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2023-06-13 07:00:00+02:00
2025-10-06 22:57:06+02:00,0,FR,Planned maintenance,A03,,2023-06-13 16:30:00+02:00,cRkAm4dHCUyaq81CicxRrw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,2,2023-06-13 07:00:00+02:00
2025-10-06 22:57:06+02:00,0,FR,Planned maintenance,A03,,2023-06-14 15:00:00+02:00,5v1uUPCZZbaTbbZDSdUzLw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2023-06-14 13:30:00+02:00
2025-10-06 22:57:28+02:00,0,FR,Planned maintenance,A03,,2023-06-09 17:00:00+02:00,LZtcxzw5rSM9j5ncB-Cq0A,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,5,2023-06-09 07:00:00+02:00
2025-10-06 23:00:22+02:00,170,FR,Planned maintenance,A03,,2023-06-09 16:37:00+02:00,cQSbux92Ok5xY6aA7o6s1Q,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2023-06-09 08:50:00+02:00
2025-10-06 23:00:24+02:00,0,FR,Planned maintenance,A03,,2023-06-09 16:25:00+02:00,g6TM6QmnNXJy1MA1G_HCZw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2023-06-09 13:30:00+02:00
2025-10-06 23:00:32+02:00,0,FR,Planned maintenance,A03,,2023-06-14 17:00:00+02:00,47su6b4EfMu_e4piZ6Q1mQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2023-06-14 07:30:00+02:00
2025-10-06 23:05:51+02:00,0,FR,Planned maintenance,A03,,2023-06-12 16:50:00+02:00,GzjOAqYClzRHPUsraTlXpg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2023-06-12 07:00:00+02:00
2025-10-06 23:07:35+02:00,0,FR,Planned maintenance,A03,,2023-06-12 16:51:00+02:00,LlQeHmgoRnDRRTPWwA679g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-06-12 13:30:00+02:00
2025-10-06 23:07:49+02:00,0,FR,Planned maintenance,A03,,2023-06-13 18:30:00+02:00,fGSQCg_tGyTek4pcN4KgIg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,3,2023-06-13 08:00:00+02:00
2025-10-06 23:08:03+02:00,0,FR,Planned maintenance,A03,,2023-06-14 05:00:00+02:00,26ZmFqnt-e2N0BmB2gcvxw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,5,2023-06-13 01:00:00+02:00
2025-10-06 23:08:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-14 17:30:00+02:00,7R7hIRrE4hnvg98gID-x0Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-06-14 08:00:00+02:00
2025-10-06 23:08:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-15 17:30:00+02:00,Dutn4GT0-Cy5pHBOnH6BIg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-06-15 08:00:00+02:00
2025-10-06 23:08:27+02:00,0,FR,Planned maintenance,A03,,2023-06-13 17:14:00+02:00,rubR0snoxz94A_cLF2kqFg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-06-13 08:37:00+02:00
2025-10-06 23:08:49+02:00,0,FR,Planned maintenance,A03,,2023-06-14 09:30:00+02:00,9okyfba8Pj1XRY80qRNwjg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2023-06-11 00:00:00+02:00
2025-10-06 23:09:42+02:00,185,FR,Planned maintenance,A03,,2023-06-14 15:27:00+02:00,efzB3imh_xaKi20Y_Q00Qw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2023-06-14 08:00:00+02:00
2025-10-06 23:09:46+02:00,800,FR,Planned maintenance,A03,Cancelled,2023-06-15 19:00:00+02:00,rpEsLDsqpolHyKQ9EctUYg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2023-06-15 15:00:00+02:00
2025-10-06 23:10:24+02:00,800,FR,Planned maintenance,A03,Cancelled,2023-06-16 17:00:00+02:00,iJhwuEbOfY5_37qzTfzrpQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2023-06-16 13:00:00+02:00
2025-10-06 23:10:48+02:00,0,FR,Planned maintenance,A03,,2023-06-15 09:00:00+02:00,HuyCprlf0D_qQ127DEnoeg,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,8,2023-06-12 20:30:00+02:00
2025-10-06 23:11:06+02:00,1228,FR,Planned maintenance,A03,,2023-06-17 09:30:00+02:00,0GDWCid0S3eNhIwdSsAUYA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2023-06-17 08:00:00+02:00
2025-10-06 23:12:01+02:00,0,FR,Planned maintenance,A03,,2023-06-20 17:00:00+02:00,KxyPQp0oOR8nxna62HSHPw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,2,2023-06-20 07:00:00+02:00
2025-10-06 23:12:01+02:00,0,FR,Planned maintenance,A03,,2023-06-21 16:30:00+02:00,liOQi-9ZauFFGG0bTSFCQA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2023-06-21 07:15:00+02:00
2025-10-06 23:12:02+02:00,0,FR,Planned maintenance,A03,,2023-06-15 16:22:00+02:00,su79oGbbBRpS5CnOcNmmig,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-06-15 06:00:00+02:00
2025-10-06 23:12:02+02:00,0,FR,Planned maintenance,A03,,2023-06-15 16:22:00+02:00,ylsb3qLmEN-J5vE-PXHCJA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-06-15 06:00:00+02:00
2025-10-06 23:12:08+02:00,0,FR,Planned maintenance,A03,,2023-06-15 15:30:00+02:00,aCYq_rYP-rHSFKcZePU00w,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2023-06-15 13:30:00+02:00
2025-10-06 23:12:18+02:00,0,FR,Planned maintenance,A03,,2023-06-20 16:30:00+02:00,Fb3f6KKvoP1Hrp6Gdesa3Q,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2023-06-20 07:15:00+02:00
2025-10-06 23:12:52+02:00,800,FR,Planned maintenance,A03,,2023-06-16 05:00:00+02:00,SS8RLTEc-crVsWO1lzXyrg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2023-06-16 00:00:00+02:00
2025-10-06 23:13:26+02:00,1300,FR,Planned maintenance,A03,Cancelled,2023-06-18 16:00:00+02:00,1MJpIdoXBqsHiZdGZ3QMWA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2023-06-18 14:00:00+02:00
2025-10-06 23:13:58+02:00,0,FR,Planned maintenance,A03,,2023-06-20 17:01:00+02:00,diWtPqDuxzCldNbyQ4NJXg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2023-06-20 14:00:00+02:00
2025-10-06 23:14:39+02:00,0,FR,Planned maintenance,A03,,2023-06-16 12:07:00+02:00,53IBDGAFCh9UNeVaDp8nbw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-06-16 08:04:00+02:00
2025-10-06 23:14:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-16 22:00:00+02:00,swPH13Opu2bGcVS87_jCWw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,4,2023-06-16 16:00:00+02:00
2025-10-06 23:14:46+02:00,520,FR,Planned maintenance,A03,,2023-06-16 13:54:00+02:00,MhpX9qQ6qbtAU12iQExMXQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,3,2023-06-15 20:26:00+02:00
2025-10-06 23:14:53+02:00,0,FR,Planned maintenance,A03,,2023-06-21 21:30:00+02:00,p1RX6NmAU6be337sJOaLJg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-21 21:00:00+02:00
2025-10-06 23:14:53+02:00,0,FR,Planned maintenance,A03,,2023-06-18 21:30:00+02:00,3h8pjYln-fWHraGdEhBcWQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-18 21:00:00+02:00
2025-10-06 23:14:54+02:00,0,FR,Planned maintenance,A03,,2023-06-19 21:30:00+02:00,4dGXqoItF8OSTSbDYinubw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-19 21:00:00+02:00
2025-10-06 23:14:56+02:00,0,FR,Planned maintenance,A03,,2023-06-21 09:30:00+02:00,Cysgm8wefwuxECnfVdEinw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-21 09:00:00+02:00
2025-10-06 23:14:56+02:00,0,FR,Planned maintenance,A03,,2023-06-17 09:30:00+02:00,BBuwp38G6DP32XXQv-lwVg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-17 09:00:00+02:00
2025-10-06 23:14:56+02:00,0,FR,Planned maintenance,A03,,2023-06-16 21:30:00+02:00,L_vTycBIV2c03xz8wiz8HQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-16 21:00:00+02:00
2025-10-06 23:14:56+02:00,0,FR,Planned maintenance,A03,,2023-06-19 09:30:00+02:00,ejBFXYZ-3qgYyWG69yDVOg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-19 09:00:00+02:00
2025-10-06 23:14:56+02:00,0,FR,Planned maintenance,A03,,2023-06-19 22:00:00+02:00,1I_cGIPT2yvG9h7lCvfqPA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-19 21:30:00+02:00
2025-10-06 23:14:56+02:00,0,FR,Planned maintenance,A03,,2023-06-18 09:30:00+02:00,HCMI27IYRBeZoiICr1YyTw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-18 09:00:00+02:00
2025-10-06 23:14:56+02:00,0,FR,Planned maintenance,A03,,2023-06-20 21:30:00+02:00,IFPTtakF-D5xInNMlaIl5Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-20 21:00:00+02:00
2025-10-06 23:14:56+02:00,0,FR,Planned maintenance,A03,,2023-06-20 22:00:00+02:00,5eDEQhqVCauKXZeu0zK63A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-20 21:30:00+02:00
2025-10-06 23:14:56+02:00,0,FR,Planned maintenance,A03,,2023-06-18 22:00:00+02:00,oxwahIAla2szer71k5BYYQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-18 21:30:00+02:00
2025-10-06 23:14:56+02:00,0,FR,Planned maintenance,A03,,2023-06-17 21:30:00+02:00,lS2-APCwP-nVJMZlbfjsXg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-17 21:00:00+02:00
2025-10-06 23:14:58+02:00,0,FR,Planned maintenance,A03,,2023-06-21 22:00:00+02:00,P4IGrhISF-Lw7bqrCtGp0Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-21 21:30:00+02:00
2025-10-06 23:14:58+02:00,0,FR,Planned maintenance,A03,,2023-06-20 09:30:00+02:00,9d9DZX8lTu4MbbOLzafC8g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-20 09:00:00+02:00
2025-10-06 23:14:58+02:00,0,FR,Planned maintenance,A03,,2023-06-16 22:00:00+02:00,E7KuvPP8DCjIXXQM-qxAww,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-16 21:30:00+02:00
2025-10-06 23:14:58+02:00,0,FR,Planned maintenance,A03,,2023-06-21 10:00:00+02:00,cJwpVzhOqdrHUm9lEsSAnA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-21 09:30:00+02:00
2025-10-06 23:14:58+02:00,0,FR,Planned maintenance,A03,,2023-06-17 10:00:00+02:00,DMzKODxPlX_IDYlIQts75w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-17 09:30:00+02:00
2025-10-06 23:14:58+02:00,0,FR,Planned maintenance,A03,,2023-06-18 10:00:00+02:00,WJ8tMn2x8EDfkFq_jWfIUg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-18 09:30:00+02:00
2025-10-06 23:14:58+02:00,0,FR,Planned maintenance,A03,,2023-06-17 22:00:00+02:00,aCFG29X9MgcDOvdS8LlxNA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-17 21:30:00+02:00
2025-10-06 23:15:00+02:00,0,FR,Planned maintenance,A03,,2023-06-20 10:00:00+02:00,-s5qnWoVuhRYUV_y301amQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-20 09:30:00+02:00
2025-10-06 23:15:00+02:00,0,FR,Planned maintenance,A03,,2023-06-19 10:00:00+02:00,G8OOcT40GUa8-SPwZqk76g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-19 09:30:00+02:00
2025-10-06 23:15:08+02:00,0,FR,Planned maintenance,A03,,2023-06-16 15:30:00+02:00,tXeWjWrubamdlUZXpmJ3mA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-06-16 13:30:00+02:00
2025-10-06 23:15:10+02:00,0,FR,Planned maintenance,A03,,2023-06-17 21:30:00+02:00,mivOl1oBG0180t-MXLhMEA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-17 21:00:00+02:00
2025-10-06 23:15:10+02:00,0,FR,Planned maintenance,A03,,2023-06-21 21:30:00+02:00,j25RRUUn8ZUnlyXESNLgxw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-21 21:00:00+02:00
2025-10-06 23:15:10+02:00,0,FR,Planned maintenance,A03,,2023-06-20 21:30:00+02:00,oaXFGCe5u5cxbBmkvcv0Xg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-20 21:00:00+02:00
2025-10-06 23:15:10+02:00,0,FR,Planned maintenance,A03,,2023-06-18 21:30:00+02:00,J9Z-hY6F11Zm9BBm1R3byg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-18 21:00:00+02:00
2025-10-06 23:15:10+02:00,0,FR,Planned maintenance,A03,,2023-06-19 21:30:00+02:00,QfBp5tL-KRzcGguRLlcFsg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-19 21:00:00+02:00
2025-10-06 23:15:13+02:00,0,FR,Planned maintenance,A03,,2023-06-21 22:00:00+02:00,fEP7jF19vGFDzhGPb0jEXQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-21 21:30:00+02:00
2025-10-06 23:15:13+02:00,0,FR,Planned maintenance,A03,,2023-06-17 22:00:00+02:00,rVHCnmzxZBjmUneFwzm-Bg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-17 21:30:00+02:00
2025-10-06 23:15:13+02:00,0,FR,Planned maintenance,A03,,2023-06-20 22:00:00+02:00,fG-Nby6lxjF1mJeQosdl5A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-20 21:30:00+02:00
2025-10-06 23:15:13+02:00,0,FR,Planned maintenance,A03,,2023-06-19 22:00:00+02:00,qn68Bm_vszT1NEu_QppIzg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-19 21:30:00+02:00
2025-10-06 23:15:13+02:00,0,FR,Planned maintenance,A03,,2023-06-18 22:00:00+02:00,svKu927aDtX2yvE5KEM1QA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-18 21:30:00+02:00
2025-10-06 23:19:19+02:00,750,FR,Planned maintenance,A03,,2023-06-17 20:00:00+02:00,fCEmHONKTZLBIyWEqjRfIw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2023-06-17 18:30:00+02:00
2025-10-06 23:19:39+02:00,0,FR,Planned maintenance,A03,,2023-06-18 00:58:00+02:00,szTWRZCLpkjeQeklMhFwDQ,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,5,2023-06-15 00:00:00+02:00
2025-10-06 23:19:56+02:00,884,FR,Planned maintenance,A03,,2023-06-18 16:00:00+02:00,Nmp82Nag0semsg81RJgWXg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,1,2023-06-18 14:00:00+02:00
2025-10-06 23:20:09+02:00,180,FR,Planned maintenance,A03,Cancelled,2023-06-18 17:00:00+02:00,kl7LUwsc6P5tNA4j0tAWmg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2023-06-18 12:30:00+02:00
2025-10-06 23:20:48+02:00,1200,FR,Planned maintenance,A03,,2023-06-18 17:00:00+02:00,stumvvxp7jVqRv79M10QYQ,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,4,2023-06-18 14:00:00+02:00
2025-10-06 23:20:54+02:00,750,FR,Planned maintenance,A03,,2023-06-18 17:30:00+02:00,DakbHNlkdqCOg4pt3ZEieA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,4,2023-06-18 08:00:00+02:00
2025-10-06 23:21:29+02:00,470,FR,Planned maintenance,A03,,2023-06-19 04:00:00+02:00,Wk3bm7sYpaUHQjK8x6tKvw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,6,2023-06-17 04:00:00+02:00
2025-10-06 23:21:31+02:00,505,FR,Planned maintenance,A03,,2023-06-19 04:05:00+02:00,KDVEsDTA6akyUNvni2appw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,3,2023-06-19 02:30:00+02:00
2025-10-06 23:24:31+02:00,0,FR,Planned maintenance,A03,,2023-06-19 18:10:00+02:00,omi3ORrvinm61xBZc9XvzA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-06-19 16:00:00+02:00
2025-10-06 23:24:31+02:00,0,FR,Planned maintenance,A03,,2023-06-19 18:10:00+02:00,xyME8GWWdLQExNGQps__ag,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,5,2023-06-19 08:08:00+02:00
2025-10-06 23:26:35+02:00,0,FR,Planned maintenance,A03,,2023-06-20 17:00:00+02:00,lAbSWUVmrdL1Ehq7aV6ytQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,8,2023-06-20 09:30:00+02:00
2025-10-06 23:27:01+02:00,0,FR,Planned maintenance,A03,,2023-06-20 15:20:00+02:00,Xo4uLSBs4iodENbQKMJajg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-06-20 14:00:00+02:00
2025-10-06 23:27:06+02:00,0,FR,Planned maintenance,A03,,2023-06-20 16:15:00+02:00,X4tgyuafpz7K0H77xT91sg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-06-20 08:00:00+02:00
2025-10-06 23:27:08+02:00,0,FR,Planned maintenance,A03,,2023-06-20 16:15:00+02:00,xkHXgwjab5d08ZXD8HTAaQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-06-20 08:00:00+02:00
2025-10-06 23:27:08+02:00,0,FR,Planned maintenance,A03,,2023-06-20 16:15:00+02:00,mzHXQGJv_ZqM-QConD5rGw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-06-20 08:00:00+02:00
2025-10-06 23:27:08+02:00,0,FR,Planned maintenance,A03,,2023-06-20 16:15:00+02:00,TyVjXFDpPOPjO_2jpfXnEQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-06-20 08:00:00+02:00
2025-10-06 23:27:08+02:00,0,FR,Planned maintenance,A03,,2023-06-20 16:15:00+02:00,nhg1k9e6ySqiypr4H_D2bg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-06-20 08:00:00+02:00
2025-10-06 23:27:16+02:00,745,FR,Planned maintenance,A03,,2023-06-21 05:00:00+02:00,v01NZmQcHjnLMGiFoIA1Lg,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,8,2023-06-17 07:30:00+02:00
2025-10-06 23:27:34+02:00,970,FR,Planned maintenance,A03,,2023-06-20 23:00:00+02:00,l-iLup_AwOCuF15gM5y-IQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,13,2023-06-16 18:30:00+02:00
2025-10-06 23:27:53+02:00,910,FR,Planned maintenance,A03,,2023-06-21 12:00:00+02:00,5WPwRvCaT4pbV1WbL_KGQg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,4,2023-06-21 04:00:00+02:00
2025-10-06 23:27:53+02:00,0,FR,Planned maintenance,A03,,2023-06-21 04:00:00+02:00,FAIidfZHp5Ef6JMwBXPMWg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,5,2023-06-20 01:00:00+02:00
2025-10-06 23:27:56+02:00,0,FR,Planned maintenance,A03,,2023-06-21 07:30:00+02:00,l0XJtF2b1Qh-lBEWM_9rnw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,7,2023-06-18 17:15:00+02:00
2025-10-06 23:28:30+02:00,0,FR,Planned maintenance,A03,,2023-06-21 17:00:00+02:00,baQTJbfZYURig45d6XkO_Q,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,1,2023-06-21 08:30:00+02:00
2025-10-06 23:28:52+02:00,440,FR,Planned maintenance,A03,,2023-06-21 11:10:00+02:00,bDYVUSeR9Kk--3aADgHcOQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,8,2023-06-20 10:00:00+02:00
2025-10-06 23:30:05+02:00,440,FR,Planned maintenance,A03,,2023-06-21 18:30:00+02:00,D7ICymOfUh7H0lftrNmKEg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2023-06-21 16:30:00+02:00
2025-10-06 23:30:07+02:00,123.3,FR,Planned maintenance,A03,,2023-06-21 15:10:00+02:00,V6mZoDhnI6O5Jbd8rVr11A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-06-21 01:00:00+02:00
2025-10-06 23:30:07+02:00,0,FR,Planned maintenance,A03,,2023-06-21 15:10:00+02:00,XpNAFPEbju63t6j5BkU93A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-06-21 01:00:00+02:00
2025-10-06 23:30:42+02:00,1222,FR,Planned maintenance,A03,,2023-06-22 03:30:00+02:00,WL5nqyZZar91_swapFO85w,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2023-06-22 02:00:00+02:00
2025-10-06 23:32:00+02:00,0,FR,Planned maintenance,A03,,2023-06-22 14:45:00+02:00,Mv4J7eSAsaRXt3c-aPfOWw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-06-22 13:30:00+02:00
2025-10-06 23:32:07+02:00,725,FR,Planned maintenance,A03,,2023-06-23 05:00:00+02:00,hmzRbajAZsTnRHSuF6wDmQ,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,13,2023-06-18 00:58:00+02:00
2025-10-06 23:32:15+02:00,0,FR,Planned maintenance,A03,,2023-06-22 16:33:00+02:00,B_1LN16uKBNphvgN0uFqOw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-06-22 08:00:00+02:00
2025-10-06 23:32:19+02:00,0,FR,Planned maintenance,A03,,2023-06-22 17:00:00+02:00,-Gw-5WQ1mjzG2EFdP4OZRw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2023-06-22 13:30:00+02:00
2025-10-06 23:32:42+02:00,0,FR,Planned maintenance,A03,,2023-06-22 10:00:00+02:00,FRdo2NAgWNGGakGGA7rGbg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-22 09:30:00+02:00
2025-10-06 23:32:44+02:00,0,FR,Planned maintenance,A03,,2023-06-22 09:30:00+02:00,2MgVrdP91wkVKwjL4cGt8g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-22 09:00:00+02:00
2025-10-06 23:35:02+02:00,0,FR,Planned maintenance,A03,,2023-06-22 16:39:00+02:00,xR_PqQvI4Yz_Urv6Nhtnqw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-06-22 13:30:00+02:00
2025-10-06 23:35:44+02:00,790,FR,Planned maintenance,A03,,2023-06-24 08:00:00+02:00,N9hzCN4J6-q3UfZxJGMB-Q,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,11,2023-06-19 19:15:00+02:00
2025-10-06 23:36:00+02:00,0,FR,Planned maintenance,A03,,2023-06-24 14:00:00+02:00,2ngLn_jmDkqK6AHQST5-7A,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,11,2023-06-19 08:00:00+02:00
2025-10-06 23:37:10+02:00,0,FR,Planned maintenance,A03,,2023-06-26 02:30:00+02:00,RHvrEAPtaQ-Ic7JiPXWuTQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,5,2023-06-14 02:00:00+02:00
2025-10-06 23:42:33+02:00,0,FR,Planned maintenance,A03,,2023-06-28 16:45:00+02:00,bmxTBF-mb4IY4elYPIQklQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,9,2023-06-19 07:00:00+02:00
2025-10-06 23:44:04+02:00,0,FR,Planned maintenance,A03,,2023-06-30 16:00:00+02:00,gCrZMmSiHWe7aaco40f2Qw,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,3,2023-06-12 08:00:00+02:00
2025-10-06 23:45:29+02:00,0,FR,Planned maintenance,A03,,2023-07-03 08:00:00+02:00,ufX2XkS0JHUW5Vdh1NjO3Q,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,2,2023-06-12 07:00:00+02:00
2025-10-07 00:00:05+02:00,0,FR,Planned maintenance,A03,,2023-07-07 17:30:00+02:00,Z5SYuRI65SZ7xbn1vw7Y1w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2023-06-19 05:00:00+02:00
2025-10-07 00:00:05+02:00,0,FR,Planned maintenance,A03,,2023-07-07 17:30:00+02:00,Xxmkr0T6eR9aqbpEyamLbg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2023-06-19 05:00:00+02:00
2025-10-07 00:00:06+02:00,0,FR,Planned maintenance,A03,,2023-07-07 17:30:00+02:00,qt0I01w871M1pn5JfKPAPg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2023-06-19 05:00:00+02:00
2025-10-07 00:00:06+02:00,0,FR,Planned maintenance,A03,,2023-07-07 17:30:00+02:00,Vo8PPFfXmArbEMeqjAiBQg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2023-06-19 05:00:00+02:00
2025-10-07 00:15:58+02:00,0,FR,Planned maintenance,A03,,2023-07-12 15:30:00+02:00,one9TSxGC1FcD6ywR-ZPfQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,6,2023-06-11 00:00:00+02:00
