created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 01:21:20+02:00,0,FR,Planned maintenance,A03,,2023-08-14 01:00:00+02:00,w0viDUIt28CF8iUG6Gvq8Q,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,20,2023-06-10 00:00:00+02:00
2025-10-07 09:06:37+02:00,0,FR,Planned maintenance,A03,,2024-03-07 02:00:00+01:00,YWTUt7U_9EQr25XOggO23Q,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,28,2023-06-10 00:00:00+02:00
2025-10-03 10:08:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-14 00:00:00+02:00,uRjadFytKjNjlEu3AzHnaw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2023-07-02 00:00:00+02:00
2025-10-05 18:47:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-07 16:00:00+02:00,N0FNHxGAyceOwyDiXRhk3Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2023-06-30 16:00:00+02:00
2025-10-05 18:47:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-07 16:00:00+02:00,74_KAhN9NxnuCtRBjfBmDw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2023-06-30 16:00:00+02:00
2025-10-05 18:47:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-07 16:00:00+02:00,biQHHra5odSPf-_FkvX7iw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2023-06-30 16:00:00+02:00
2025-10-05 18:47:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-07 16:00:00+02:00,qc6rsTZTGr-GImoZc5eSCA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2023-06-30 16:00:00+02:00
2025-10-06 09:11:25+02:00,0,FR,Planned maintenance,A03,,2023-07-07 17:00:00+02:00,GsbdDQpEzD4FxdeolXUwRA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2023-07-03 07:00:00+02:00
2025-10-06 10:10:52+02:00,0,FR,Planned maintenance,A03,,2023-06-27 22:00:00+02:00,rxYOIl1NYWJSoSnc34YV5w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-06-27 00:00:00+02:00
2025-10-06 10:20:42+02:00,0,FR,Planned maintenance,A03,,2023-09-25 07:00:00+02:00,oGAqCjrZ-_0kS1HbpVjstw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-07-03 07:00:00+02:00
2025-10-06 12:07:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-12 17:00:00+02:00,GfUwVBZ_TfbOCZv-ABJIXA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,6,2023-07-03 07:00:00+02:00
2025-10-06 12:07:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-12 17:00:00+02:00,nYAFFqWrDXxxnQalLKUvHQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,6,2023-07-03 07:00:00+02:00
2025-10-06 12:07:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-12 17:00:00+02:00,Crch4pvNzh5np0KDyS8mPA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,6,2023-07-03 07:00:00+02:00
2025-10-06 12:07:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-12 17:00:00+02:00,dGS4nHKAs0VGENmNg7dWjQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,6,2023-07-03 07:00:00+02:00
2025-10-06 12:07:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-12 17:00:00+02:00,8nGCQuAm1mkmLeKcbadByw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-07-03 07:00:00+02:00
2025-10-06 12:07:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-07 17:00:00+02:00,URBm9Wxs2OlWyQ3momHq2w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-07-03 07:00:00+02:00
2025-10-06 12:07:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-07 17:00:00+02:00,OllHwRLuV6le9dN4wcX9gQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-07-03 07:00:00+02:00
2025-10-06 12:07:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-07 17:00:00+02:00,-SgsbSWAgUJDoKb1GHnozA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-07-03 07:00:00+02:00
2025-10-06 12:07:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-07 17:00:00+02:00,4uEUh5JBs67xMYNJKTch_g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-07-03 07:00:00+02:00
2025-10-06 18:14:38+02:00,0,FR,Planned maintenance,A03,,2023-06-22 17:00:00+02:00,WKynxLwjyh7NZRWxucSF6Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2023-06-22 16:00:00+02:00
2025-10-06 18:14:39+02:00,0,FR,Planned maintenance,A03,,2023-06-23 17:00:00+02:00,brfcGLqOAVElobZu1C0ceA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2023-06-23 16:00:00+02:00
2025-10-06 18:16:00+02:00,0,FR,Planned maintenance,A03,,2023-08-18 18:00:00+02:00,KVBsgl_fjYWsxAXvqbeI7g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2023-06-28 14:00:00+02:00
2025-10-06 18:16:01+02:00,0,FR,Planned maintenance,A03,,2023-07-05 08:00:00+02:00,_7vwxNkX3JN0SxsPskv6Vw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2023-06-28 14:00:00+02:00
2025-10-06 18:27:54+02:00,0,FR,Planned maintenance,A03,,2023-07-21 16:00:00+02:00,1KdTCf_2523DndgzNCFpQw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2023-06-26 08:00:00+02:00
2025-10-06 19:15:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-05 17:00:00+02:00,yFiYilfAFF5gdH6xO8dLrw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2023-07-05 07:00:00+02:00
2025-10-06 19:38:40+02:00,0,FR,Planned maintenance,A03,,2023-07-05 17:00:00+02:00,WMKZMLLV6xgXfGjvicuN4w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2023-07-05 14:00:00+02:00
2025-10-06 20:23:19+02:00,0,FR,Planned maintenance,A03,,2023-10-20 16:00:00+02:00,IztIQtwzheWtCY74FVBogA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2023-07-03 07:00:00+02:00
2025-10-06 20:38:32+02:00,0,FR,Planned maintenance,A03,,2023-06-27 18:00:00+02:00,K0sQ6ouxH08xTwtvS6ZNKg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2023-06-26 07:00:00+02:00
2025-10-06 20:38:34+02:00,0,FR,Planned maintenance,A03,,2023-06-27 18:00:00+02:00,u-Fe3FXPnn15tn_5j8OyJg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2023-06-26 07:00:00+02:00
2025-10-06 20:38:36+02:00,0,FR,Planned maintenance,A03,,2023-06-27 18:00:00+02:00,Ejetwqh0RpSNfw-6z8DKYA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2023-06-26 07:00:00+02:00
2025-10-06 20:38:36+02:00,0,FR,Planned maintenance,A03,,2023-06-27 18:00:00+02:00,AJT_HVVmZdrp3xYt1qecrw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2023-06-26 07:00:00+02:00
2025-10-06 20:38:40+02:00,0,FR,Planned maintenance,A03,,2023-06-28 18:00:00+02:00,xDnRlYu1nHYjY3nJTGkNYA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2023-06-27 07:00:00+02:00
2025-10-06 21:06:32+02:00,0,FR,Planned maintenance,A03,,2023-07-04 08:00:00+02:00,LLv6LlxoOWA8BIgE3Z94aw,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2023-07-02 00:00:00+02:00
2025-10-06 21:06:33+02:00,0,FR,Planned maintenance,A03,,2023-07-05 08:00:00+02:00,JQ0yGITpYq5bzrTWd8GnWA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2023-07-04 16:30:00+02:00
2025-10-06 21:06:35+02:00,134,FR,Planned maintenance,A03,,2023-07-04 16:29:00+02:00,5oKuF9KsIZOB5r07_Imf3Q,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2023-07-04 08:01:00+02:00
2025-10-06 21:16:05+02:00,0,FR,Planned maintenance,A03,,2023-07-07 18:00:00+02:00,bSE1vU6Wd34LhgCxvWEFcg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2023-07-06 07:00:00+02:00
2025-10-06 21:16:06+02:00,0,FR,Planned maintenance,A03,,2023-07-07 18:00:00+02:00,vrqGDYQpwo7yGp7dk9iB2A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2023-07-03 07:00:00+02:00
2025-10-06 21:17:39+02:00,0,FR,Planned maintenance,A03,,2023-07-21 17:00:00+02:00,4jU6anvROL8qUvkvAx0I6w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,1,2023-07-03 07:00:00+02:00
2025-10-06 21:34:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-05 17:00:00+02:00,RGBJxwiKOYP617HSoxUhVA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2023-07-04 08:00:00+02:00
2025-10-06 21:41:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-27 16:30:00+02:00,0R7CjJ_77R7mD0PEPA6KCg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-06-27 13:30:00+02:00
2025-10-06 22:44:49+02:00,0,FR,Planned maintenance,A03,,2023-09-01 16:30:00+02:00,rZAu5bv8Qucs2W1r29Jwug,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,2,2023-07-03 07:00:00+02:00
2025-10-06 22:53:29+02:00,0,FR,Planned maintenance,A03,,2023-07-05 18:00:00+02:00,3GU64chDKVhs_W24X3boow,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2023-07-05 07:00:00+02:00
2025-10-06 23:05:40+02:00,0,FR,Planned maintenance,A03,,2023-06-30 17:00:00+02:00,pRFdFz1-aaGCM9xKQrhqgw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2023-06-26 07:00:00+02:00
2025-10-06 23:06:41+02:00,0,FR,Planned maintenance,A03,,2023-06-30 17:00:00+02:00,GMA26oWH2jjFqsAHTfTXnw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-06-30 07:30:00+02:00
2025-10-06 23:06:44+02:00,0,FR,Planned maintenance,A03,,2023-06-30 17:00:00+02:00,ZN8kFnBkutQZsycEbrcUrg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-06-30 07:30:00+02:00
2025-10-06 23:08:49+02:00,0,FR,Planned maintenance,A03,,2023-07-06 08:00:00+02:00,KXoVCHr_RoZeuHNQdp2Clg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-07-01 00:00:00+02:00
2025-10-06 23:12:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-19 00:00:00+02:00,4OAlxVjTlK4Dz4DYb7hNhA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2023-07-01 00:00:00+02:00
2025-10-06 23:26:03+02:00,0,FR,Planned maintenance,A03,,2023-06-23 13:00:00+02:00,stK4IPiJ8Ag5VMFn-1wY2Q,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2023-06-23 09:00:00+02:00
2025-10-06 23:26:03+02:00,0,FR,Planned maintenance,A03,,2023-06-23 13:00:00+02:00,hBJZyf9OFjkSpkyADjoo5A,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2023-06-23 09:00:00+02:00
2025-10-06 23:26:03+02:00,0,FR,Planned maintenance,A03,,2023-06-23 13:00:00+02:00,nAoJ81rz62b4diZKOIevfg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2023-06-23 09:00:00+02:00
2025-10-06 23:26:03+02:00,0,FR,Planned maintenance,A03,,2023-06-23 13:00:00+02:00,NDc9yc5RuBQAnK0cX-eNyA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2023-06-23 09:00:00+02:00
2025-10-06 23:26:03+02:00,0,FR,Planned maintenance,A03,,2023-06-23 13:00:00+02:00,oZxLfkMF0ZQ8vYVAG2-zOA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2023-06-23 09:00:00+02:00
2025-10-06 23:27:06+02:00,0,FR,Planned maintenance,A03,,2023-07-04 17:00:00+02:00,gej9kC_dY2muO56uO_oZcw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-07-04 07:00:00+02:00
2025-10-06 23:28:23+02:00,0,FR,Planned maintenance,A03,,2023-06-26 17:00:00+02:00,bCcBYSEFyMDNvARTS54Hug,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2023-06-26 14:00:00+02:00
2025-10-06 23:30:19+02:00,0,FR,Planned maintenance,A03,,2023-06-27 12:00:00+02:00,ltnCGk8OYQlYJUtviMvwRA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,1,2023-06-27 07:30:00+02:00
2025-10-06 23:31:32+02:00,370,FR,Planned maintenance,A03,Cancelled,2023-06-24 19:30:00+02:00,lWCfoJecuK4lYmr_RpeuiQ,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,2,2023-06-24 14:30:00+02:00
2025-10-06 23:31:47+02:00,0,FR,Planned maintenance,A03,,2023-06-27 17:00:00+02:00,ZOIIjL7wIUZ7WIelkouYHg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2023-06-26 08:00:00+02:00
2025-10-06 23:31:47+02:00,0,FR,Planned maintenance,A03,,2023-06-27 17:00:00+02:00,PfIa9Ug9vnr9iCRGo82kwQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2023-06-26 08:00:00+02:00
2025-10-06 23:31:59+02:00,0,FR,Planned maintenance,A03,,2023-06-27 12:00:00+02:00,NIIhOP24IO6wS81b055NqQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2023-06-27 08:00:00+02:00
2025-10-06 23:32:09+02:00,0,FR,Planned maintenance,A03,,2023-06-26 17:00:00+02:00,W40nmsGClf1OeY5tx_yLSg,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2023-06-25 00:00:00+02:00
2025-10-06 23:32:17+02:00,0,FR,Planned maintenance,A03,,2023-06-26 17:50:00+02:00,o7D7k7IfhAwk2jDVco3Jug,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2023-06-26 08:00:00+02:00
2025-10-06 23:32:17+02:00,0,FR,Planned maintenance,A03,,2023-06-28 17:50:00+02:00,n_AMKgDsfG6eISVUV4xFFg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,1,2023-06-28 13:30:00+02:00
2025-10-06 23:32:17+02:00,0,FR,Planned maintenance,A03,,2023-06-28 17:50:00+02:00,H89Nsk_eQ0FE3eotI0DQ5Q,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2023-06-28 13:30:00+02:00
2025-10-06 23:32:20+02:00,1222,FR,Planned maintenance,A03,,2023-06-23 02:00:00+02:00,j6KF0y0jIrAnIdsDmv7hrQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2023-06-23 00:30:00+02:00
2025-10-06 23:32:42+02:00,0,FR,Planned maintenance,A03,,2023-06-23 10:00:00+02:00,DAInLY2KFcGPBc01yOdg_g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-23 09:30:00+02:00
2025-10-06 23:32:42+02:00,0,FR,Planned maintenance,A03,,2023-06-27 10:00:00+02:00,r8uVuozy0f8UYR7TqmxgPw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-27 09:30:00+02:00
2025-10-06 23:32:42+02:00,0,FR,Planned maintenance,A03,,2023-06-30 10:00:00+02:00,nRkWQiPS31KE3A-KQYRj7A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-30 09:30:00+02:00
2025-10-06 23:32:43+02:00,0,FR,Planned maintenance,A03,,2023-06-25 10:00:00+02:00,MgAe_RRQ8vsg9anAHzofJQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-25 09:30:00+02:00
2025-10-06 23:32:44+02:00,0,FR,Planned maintenance,A03,,2023-06-26 10:00:00+02:00,2ErJeLLih8_rNNZmMqpkKQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-26 09:30:00+02:00
2025-10-06 23:32:44+02:00,0,FR,Planned maintenance,A03,,2023-06-24 10:00:00+02:00,xUPjMe8Pew_zg-c0GzLGlQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-24 09:30:00+02:00
2025-10-06 23:32:44+02:00,0,FR,Planned maintenance,A03,,2023-06-28 10:00:00+02:00,LdoamuNju9_9Koj05Z80BQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-28 09:30:00+02:00
2025-10-06 23:32:44+02:00,0,FR,Planned maintenance,A03,,2023-06-29 10:00:00+02:00,jTEUa43MnnXFiX-SMeQQvg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-06-29 09:30:00+02:00
2025-10-06 23:32:45+02:00,0,FR,Planned maintenance,A03,,2023-06-24 09:30:00+02:00,TGREmJmF-qZf8FUUCqhfFA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-24 09:00:00+02:00
2025-10-06 23:32:45+02:00,0,FR,Planned maintenance,A03,,2023-06-29 09:30:00+02:00,NTC-NP5fKzDpgcYlX_XGmg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-29 09:00:00+02:00
2025-10-06 23:32:45+02:00,0,FR,Planned maintenance,A03,,2023-06-23 09:30:00+02:00,uvmoCX8_h19pu2pRF1qI3w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-23 09:00:00+02:00
2025-10-06 23:32:45+02:00,0,FR,Planned maintenance,A03,,2023-06-28 09:30:00+02:00,bZfWmz0LjeUmQxlyIseUAA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-28 09:00:00+02:00
2025-10-06 23:32:45+02:00,0,FR,Planned maintenance,A03,,2023-06-27 09:30:00+02:00,mAMmU484AQcgiezUbbdmXA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-27 09:00:00+02:00
2025-10-06 23:32:46+02:00,0,FR,Planned maintenance,A03,,2023-06-26 09:30:00+02:00,rg7gf-AItTAEy5LPNeGgyw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-26 09:00:00+02:00
2025-10-06 23:32:46+02:00,0,FR,Planned maintenance,A03,,2023-06-30 09:30:00+02:00,DyVdjuFQWC6YHkOFLxakzA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-30 09:00:00+02:00
2025-10-06 23:32:46+02:00,0,FR,Planned maintenance,A03,,2023-06-25 09:30:00+02:00,xVcBpW1Ggr1i4ueaAaVS6w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-06-25 09:00:00+02:00
2025-10-06 23:33:36+02:00,1230,FR,Planned maintenance,A03,,2023-06-24 02:00:00+02:00,7tbti32rJTZwPds88pkRwg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2023-06-24 00:00:00+02:00
2025-10-06 23:34:57+02:00,435,FR,Planned maintenance,A03,,2023-06-24 17:00:00+02:00,EOqM-JU-Y2m3MYrO_bLGkg,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2023-06-24 09:00:00+02:00
2025-10-06 23:34:57+02:00,435,FR,Planned maintenance,A03,,2023-06-25 17:00:00+02:00,tiaNa1WiIydrf-lwbhqhxw,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2023-06-25 09:00:00+02:00
2025-10-06 23:35:01+02:00,0,FR,Planned maintenance,A03,,2023-06-23 15:00:00+02:00,cPfeoFIYrm6ubQX20r7WUQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-06-23 13:30:00+02:00
2025-10-06 23:35:02+02:00,0,FR,Planned maintenance,A03,,2023-06-23 15:00:00+02:00,_wARecZWASwimuI8IfpW-Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2023-06-23 13:30:00+02:00
2025-10-06 23:35:05+02:00,0,FR,Planned maintenance,A03,,2023-06-23 10:15:00+02:00,TO9e9IZBgpPYZoa5HgGIlQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-06-23 09:00:00+02:00
2025-10-06 23:35:13+02:00,0,FR,Planned maintenance,A03,,2023-06-23 16:35:00+02:00,7UR9gxkJPUtvr4Dx2880sA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2023-06-23 13:30:00+02:00
2025-10-06 23:35:15+02:00,1310,FR,Planned maintenance,A03,,2023-06-23 23:00:00+02:00,tH0Jl1osQCy2r7dKlrcXzQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,5,2023-06-23 03:30:00+02:00
2025-10-06 23:35:46+02:00,1200,FR,Planned maintenance,A03,,2023-06-24 09:30:00+02:00,G0JTNrFysGjmJfxgOdlWtQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2023-06-24 08:00:00+02:00
2025-10-06 23:35:49+02:00,1190,FR,Planned maintenance,A03,,2023-06-25 20:00:00+02:00,cCgEpKKuspKu7zmzZLJSrQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2023-06-25 18:00:00+02:00
2025-10-06 23:36:17+02:00,560,FR,Planned maintenance,A03,,2023-06-25 16:30:00+02:00,NPmBk81M7CEhVTmbEILxWg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2023-06-25 15:00:00+02:00
2025-10-06 23:36:48+02:00,540,FR,Planned maintenance,A03,,2023-06-25 16:30:00+02:00,iHk8YIXil3FwTo_CcL2eww,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2023-06-25 14:30:00+02:00
2025-10-06 23:37:32+02:00,750,FR,Planned maintenance,A03,,2023-06-26 09:45:00+02:00,nXrvypnwb801ibAkRnIvOw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2023-06-26 09:00:00+02:00
2025-10-06 23:37:45+02:00,0,FR,Planned maintenance,A03,,2023-06-26 09:30:00+02:00,nHCikSB_1iSnCP-BqCkkpA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,2,2023-06-24 00:11:00+02:00
2025-10-06 23:37:46+02:00,890,FR,Planned maintenance,A03,,2023-06-26 12:30:00+02:00,39GNhTVujl-Sh7udMi3sLw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,8,2023-06-26 02:30:00+02:00
2025-10-06 23:37:50+02:00,0,FR,Planned maintenance,A03,,2023-06-27 06:00:00+02:00,KyZH1f55ML03ESYSIF_W_w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-06-27 02:00:00+02:00
2025-10-06 23:37:50+02:00,0,FR,Planned maintenance,A03,,2023-06-27 23:00:00+02:00,-PXr9RzSd8xQG2wO-4of7g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-06-27 08:00:00+02:00
2025-10-06 23:37:50+02:00,0,FR,Planned maintenance,A03,,2023-06-27 06:00:00+02:00,ZFxKnU9vE5IC4eoz_nCStg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-06-27 02:00:00+02:00
2025-10-06 23:37:50+02:00,0,FR,Planned maintenance,A03,,2023-06-27 23:00:00+02:00,-c0yhADSUxjilubuoqS4xA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2023-06-27 08:00:00+02:00
2025-10-06 23:37:50+02:00,0,FR,Planned maintenance,A03,,2023-06-27 06:00:00+02:00,PlxjrhRWatTjtboFJ6ZNWA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-06-27 02:00:00+02:00
2025-10-06 23:37:52+02:00,0,FR,Planned maintenance,A03,,2023-06-27 23:00:00+02:00,R65qWPKgG5AtEzG9fV0sPA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-06-27 08:00:00+02:00
2025-10-06 23:37:52+02:00,0,FR,Planned maintenance,A03,,2023-06-27 06:00:00+02:00,F3OLNZ-_FLeyCVOXjV0PVg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-06-27 02:00:00+02:00
2025-10-06 23:37:53+02:00,0,FR,Planned maintenance,A03,,2023-06-27 23:00:00+02:00,X1CyMKC5bBugqfpGObT4Ug,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2023-06-27 08:00:00+02:00
2025-10-06 23:38:14+02:00,0,FR,Planned maintenance,A03,,2023-07-03 09:30:00+02:00,agvISr7ZFNWsEOEoMaH-nw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-07-03 08:00:00+02:00
2025-10-06 23:38:14+02:00,0,FR,Planned maintenance,A03,,2023-07-03 09:30:00+02:00,tDcU4vSeb_ltfVo85kCGEg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-07-03 08:00:00+02:00
2025-10-06 23:38:14+02:00,0,FR,Planned maintenance,A03,,2023-07-03 09:30:00+02:00,XVsKKpV0zP0h1i5glQcIlw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2023-07-03 08:00:00+02:00
2025-10-06 23:38:14+02:00,0,FR,Planned maintenance,A03,,2023-07-03 09:30:00+02:00,dE3qk-D0lpPxSNxqzunwuw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-07-03 08:00:00+02:00
2025-10-06 23:38:14+02:00,0,FR,Planned maintenance,A03,,2023-07-03 09:30:00+02:00,11FRBWBntm3MQal4QSd-dQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2023-07-03 08:00:00+02:00
2025-10-06 23:38:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-03 17:00:00+02:00,vjiHw1PtL1xHPdo0ApZJlw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-07-03 07:30:00+02:00
2025-10-06 23:38:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-03 07:30:00+02:00,k-oTdAW9EZ6IgALVANGQeg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2023-07-03 07:00:00+02:00
2025-10-06 23:38:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-04 07:30:00+02:00,7-OYjInRNuHGiMZ2qR_pyA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2023-07-04 07:00:00+02:00
2025-10-06 23:38:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-05 07:30:00+02:00,EV338YFQBD2hB2nEbEcYQA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-07-05 07:00:00+02:00
2025-10-06 23:38:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-06 18:00:00+02:00,TdtXRi-7-VCdrfW_fxhiyw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2023-07-05 17:00:00+02:00
2025-10-06 23:39:00+02:00,730,FR,Planned maintenance,A03,,2023-06-27 05:00:00+02:00,Tj1ylfhDzVChLo88j4fTJg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,15,2023-06-23 15:20:00+02:00
2025-10-06 23:39:29+02:00,0,FR,Planned maintenance,A03,,2023-07-04 17:50:00+02:00,HmsI71AVy8QP4i1pM1e2OQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,1,2023-07-04 07:00:00+02:00
2025-10-06 23:41:02+02:00,390,FR,Planned maintenance,A03,,2023-06-30 14:00:00+02:00,8Ajac8GQ3aHOuLp2qtOQ4g,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2023-06-30 12:00:00+02:00
2025-10-06 23:41:03+02:00,180,FR,Planned maintenance,A03,,2023-06-30 16:15:00+02:00,1-627Zysqd3RblvwJ7X-hQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2023-06-30 14:00:00+02:00
2025-10-06 23:41:19+02:00,0,FR,Planned maintenance,A03,,2023-07-05 23:59:00+02:00,DZUOLO8MLG_JOkHvj01DgQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2023-07-04 00:00:00+02:00
2025-10-06 23:41:19+02:00,0,FR,Planned maintenance,A03,,2023-07-05 23:59:00+02:00,ICyPu4IKCH46r7r2xIwhsg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2023-07-04 00:00:00+02:00
2025-10-06 23:41:41+02:00,585,FR,Planned maintenance,A03,,2023-06-30 05:30:00+02:00,ma6EKhKAaTkczA_NpNoarA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2023-06-29 21:30:00+02:00
2025-10-06 23:41:43+02:00,185,FR,Planned maintenance,A03,,2023-06-30 09:00:00+02:00,r6HDQmY_bbXDwvFDIVaLNg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2023-06-30 05:30:00+02:00
2025-10-06 23:42:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-29 12:00:00+02:00,QFr2q4De1eSYmWTZaRJVGA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2023-06-28 18:00:00+02:00
2025-10-06 23:42:29+02:00,85,FR,Planned maintenance,A03,,2023-06-28 16:19:00+02:00,nU5gnocyVJvTe3HpxJiHZw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2023-06-28 14:30:00+02:00
2025-10-06 23:42:31+02:00,0,FR,Planned maintenance,A03,,2023-06-29 08:00:00+02:00,hlrPgHADOPtDm1Id_ziPOA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,4,2023-06-28 14:00:00+02:00
2025-10-06 23:42:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-29 17:00:00+02:00,OlJXZIzl26BEVHS1BeQeFQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-06-29 07:30:00+02:00
2025-10-06 23:42:39+02:00,0,FR,Planned maintenance,A03,,2023-06-28 17:00:00+02:00,3Hk2PhHD_hDV6xVKC8d-PQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-06-28 07:30:00+02:00
2025-10-06 23:42:39+02:00,0,FR,Planned maintenance,A03,,2023-06-28 17:00:00+02:00,n9jRFPH2WVUft6rVG06TWg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-06-28 07:30:00+02:00
2025-10-06 23:42:39+02:00,0,FR,Planned maintenance,A03,,2023-06-28 17:00:00+02:00,yAHx88QzxNSWvBuMKlk4kw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-06-28 07:30:00+02:00
2025-10-06 23:42:39+02:00,0,FR,Planned maintenance,A03,,2023-06-28 17:00:00+02:00,lVbVY-g2NtqI29f9TD_kDg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-06-28 07:30:00+02:00
2025-10-06 23:42:40+02:00,0,FR,Planned maintenance,A03,,2023-06-28 17:00:00+02:00,X_GNYefUtH4dqFM0KA76-Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-06-28 07:30:00+02:00
2025-10-06 23:42:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-29 17:00:00+02:00,cUmnWWOLypIO_rODDj5quQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-06-29 07:30:00+02:00
2025-10-06 23:42:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-29 17:00:00+02:00,ZOUTyq3IQAGQmJbh3gGHdA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-06-29 07:30:00+02:00
2025-10-06 23:42:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-29 17:00:00+02:00,KX3QviyNjmeakdn2SYZL0w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-06-29 07:30:00+02:00
2025-10-06 23:42:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-06-29 17:00:00+02:00,aOAo7dLfT5ep6UTAQFgGgA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-06-29 07:30:00+02:00
2025-10-06 23:42:52+02:00,590,FR,Planned maintenance,A03,,2023-06-28 21:45:00+02:00,ldq9zKnwzzvUnuJXedpixQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2023-06-28 16:00:00+02:00
2025-10-06 23:42:55+02:00,897,FR,Planned maintenance,A03,,2023-06-29 01:54:00+02:00,__3muBNy8T9vnY6zY1YWfA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2023-06-28 20:00:00+02:00
2025-10-06 23:43:45+02:00,585,FR,Planned maintenance,A03,,2023-06-29 13:00:00+02:00,mF5wSnFwOzdl6RV6nxPs4A,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2023-06-29 07:30:00+02:00
2025-10-06 23:44:04+02:00,0,FR,Planned maintenance,A03,,2023-06-29 17:00:00+02:00,96aUFdYTk4NV6AHuzJEh_g,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2023-06-29 14:00:00+02:00
2025-10-06 23:44:04+02:00,0,FR,Planned maintenance,A03,,2023-06-29 17:00:00+02:00,lXHr7dcTGiMOjUlvGvCiHA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,3,2023-06-29 14:00:00+02:00
2025-10-06 23:44:04+02:00,0,FR,Planned maintenance,A03,,2023-06-29 17:00:00+02:00,wwBSA7NIpnqZiNOdWnh3AA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,3,2023-06-29 14:00:00+02:00
2025-10-06 23:44:04+02:00,0,FR,Planned maintenance,A03,,2023-06-29 17:00:00+02:00,u8toGpuXzUOVv5f78N34YQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,3,2023-06-29 14:00:00+02:00
2025-10-06 23:44:04+02:00,0,FR,Planned maintenance,A03,,2023-06-29 17:00:00+02:00,64ifXF7fIhMFIddqgcmC2Q,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,3,2023-06-29 14:00:00+02:00
2025-10-06 23:44:04+02:00,0,FR,Planned maintenance,A03,,2023-06-29 17:00:00+02:00,znG7Jh-VL5cPDu7F65KPug,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2023-06-29 14:00:00+02:00
2025-10-06 23:44:04+02:00,0,FR,Planned maintenance,A03,,2023-07-21 17:50:00+02:00,88pyilz-wpdn6lG7-7IslQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,2,2023-06-30 08:00:00+02:00
2025-10-06 23:44:14+02:00,800,FR,Planned maintenance,A03,Cancelled,2023-07-02 17:30:00+02:00,DbvOxGRz-jVdPhj0YZ-QUw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2023-07-02 07:00:00+02:00
2025-10-06 23:44:31+02:00,0,FR,Planned maintenance,A03,,2023-06-30 16:30:00+02:00,CzmB3Q8Vf7xUgUOPgfNZFA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,3,2023-06-30 07:30:00+02:00
2025-10-06 23:44:46+02:00,0,FR,Planned maintenance,A03,,2023-06-29 18:00:00+02:00,Gs54qVXmGwx4MPgS-L4P5g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-06-29 08:02:00+02:00
2025-10-06 23:44:59+02:00,1140,FR,Planned maintenance,A03,,2023-07-01 09:30:00+02:00,Egs5Hc6JK0hhim6YVjy85Q,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2023-07-01 08:00:00+02:00
2025-10-06 23:45:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-04 17:00:00+02:00,o7pjI5wj2FsJIGXcWAB8eg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2023-07-04 07:30:00+02:00
2025-10-06 23:46:05+02:00,0,FR,Planned maintenance,A03,,2023-06-30 11:30:00+02:00,RvU6Ac4L5y6Sz-SCbPsLYA,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,2,2023-06-26 08:00:00+02:00
2025-10-06 23:46:52+02:00,596,FR,Planned maintenance,A03,,2023-07-02 16:30:00+02:00,wfCfIPjeYRajzcfjCA9HOA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2023-07-02 15:00:00+02:00
2025-10-06 23:47:04+02:00,0,FR,Planned maintenance,A03,,2023-07-04 17:00:00+02:00,ocnaiaTvbsVkrGhOBoppww,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,1,2023-07-04 08:00:00+02:00
2025-10-06 23:48:07+02:00,1280,FR,Planned maintenance,A03,,2023-07-01 17:00:00+02:00,Kcu3MpJ8XN0JxV_arVbcQw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,8,2023-07-01 01:00:00+02:00
2025-10-06 23:48:07+02:00,780,FR,Planned maintenance,A03,,2023-07-01 01:00:00+02:00,Na9osbTzq4PmviEU9emssQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,7,2023-06-26 10:30:00+02:00
2025-10-06 23:48:46+02:00,1196,FR,Planned maintenance,A03,,2023-07-01 17:00:00+02:00,L4cp24MOLbJYSaKAu_7Gig,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2023-07-01 09:10:00+02:00
2025-10-06 23:49:15+02:00,991,FR,Planned maintenance,A03,,2023-07-01 19:30:00+02:00,yw1dH1r2TxWnY1I1s2sL4Q,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2023-07-01 14:00:00+02:00
2025-10-06 23:49:25+02:00,182,FR,Planned maintenance,A03,,2023-07-02 12:00:00+02:00,iPCMH-oyc55m4n9wU8dQug,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,3,2023-07-02 08:00:00+02:00
2025-10-06 23:49:34+02:00,1150,FR,Planned maintenance,A03,,2023-07-08 00:00:00+02:00,cwR9fHS0633P0PnNQMp2Eg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2023-07-01 19:30:00+02:00
2025-10-06 23:50:10+02:00,0,FR,Planned maintenance,A03,,2023-07-02 14:02:00+02:00,OGELP3Pin00ok9oPwXWSOQ,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,5,2023-07-02 01:00:00+02:00
2025-10-06 23:50:19+02:00,800,FR,Planned maintenance,A03,,2023-07-02 23:00:00+02:00,TTJ1GA5mwlD97SpuTygLlw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2023-07-02 07:00:00+02:00
2025-10-06 23:50:23+02:00,0,FR,Planned maintenance,A03,,2023-07-02 18:00:00+02:00,ed6haeJ2ClBKn3_THnSL1g,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2023-07-01 03:30:00+02:00
2025-10-06 23:50:26+02:00,630,FR,Planned maintenance,A03,,2023-07-02 19:30:00+02:00,fpiMNf40oaRwOLbjKk8cxA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,4,2023-07-02 02:00:00+02:00
2025-10-06 23:51:23+02:00,0,FR,Planned maintenance,A03,,2023-07-04 17:00:00+02:00,EUOv5Ohi31M6cBzPqO06lQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2023-07-04 08:00:00+02:00
2025-10-06 23:51:23+02:00,0,FR,Planned maintenance,A03,,2023-07-05 17:00:00+02:00,_oSLA3IeiOGvKVp4tnjWnQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2023-07-05 08:00:00+02:00
2025-10-06 23:51:33+02:00,1225,FR,Planned maintenance,A03,,2023-07-03 10:37:00+02:00,LQ9tr8g3I29DV2E6vc9l1Q,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,3,2023-07-03 00:00:00+02:00
2025-10-06 23:51:35+02:00,0,FR,Planned maintenance,A03,,2023-07-06 18:00:00+02:00,E8lmk-d0BRcl9UXXKiH3ew,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-07-06 07:00:00+02:00
2025-10-06 23:51:35+02:00,0,FR,Planned maintenance,A03,,2023-07-05 18:00:00+02:00,nmBFH0OvWpOzzSseRQuwCA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-07-05 07:00:00+02:00
2025-10-06 23:51:36+02:00,0,FR,Planned maintenance,A03,,2023-07-04 17:00:00+02:00,PGjfoZIzQY0FR8Y-IEDgtQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-07-04 07:00:00+02:00
2025-10-06 23:51:36+02:00,0,FR,Planned maintenance,A03,,2023-07-05 17:00:00+02:00,-7I02jJCQjRdalWh83QrSg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-07-05 07:00:00+02:00
2025-10-06 23:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-05 07:01:00+02:00,UJe2BhZBuXZcSqHXoGjUUg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-07-05 07:00:00+02:00
2025-10-06 23:54:51+02:00,0,FR,Planned maintenance,A03,,2023-07-04 15:30:00+02:00,Nlv99kdKnO01FDOo86VHQA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2023-07-04 08:00:00+02:00
2025-10-06 23:54:58+02:00,1285,FR,Planned maintenance,A03,,2023-07-05 05:00:00+02:00,cBszD0bF4YVp_Q9UR8tuhA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,4,2023-07-03 22:00:00+02:00
2025-10-06 23:55:07+02:00,0,FR,Planned maintenance,A03,,2023-07-04 17:00:00+02:00,ekG9hsTOKA0_u9d_XLSzrg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2023-07-04 08:00:00+02:00
2025-10-06 23:55:09+02:00,0,FR,Planned maintenance,A03,,2023-07-05 20:00:00+02:00,KAUtem8LUTwZqHB6RehE_Q,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2023-07-05 01:00:00+02:00
2025-10-06 23:55:46+02:00,0,FR,Planned maintenance,A03,,2023-07-04 17:09:00+02:00,xVce9b6shjnPiXpLYiJCIg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-07-04 08:17:00+02:00
2025-10-06 23:55:46+02:00,0,FR,Planned maintenance,A03,,2023-07-04 17:09:00+02:00,m_DyweFIteuHFui0fOPwVQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-07-04 14:00:00+02:00
2025-10-06 23:55:46+02:00,0,FR,Planned maintenance,A03,,2023-07-04 17:09:00+02:00,wuXYY55o8l_4EypKYHaynw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-07-04 08:17:00+02:00
2025-10-06 23:55:53+02:00,600,FR,Planned maintenance,A03,,2023-07-05 16:00:00+02:00,0PrnfuA83FOlu4hm3MCCyw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2023-07-05 14:00:00+02:00
2025-10-06 23:55:55+02:00,800,FR,Planned maintenance,A03,,2023-07-06 04:00:00+02:00,ePbQ0Qo-CnrgBErRxH6cyQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2023-07-05 11:25:00+02:00
2025-10-06 23:55:59+02:00,134,FR,Planned maintenance,A03,,2023-07-05 16:00:00+02:00,1ywgdxmWH8cARJhZp5lYWQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2023-07-05 08:01:00+02:00
2025-10-06 23:56:25+02:00,0,FR,Planned maintenance,A03,,2023-07-05 16:00:00+02:00,H14RQz-HYhf1chzJlyfuxA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-07-04 07:00:00+02:00
2025-10-06 23:56:35+02:00,0,FR,Planned maintenance,A03,,2023-07-05 18:45:00+02:00,wXF-EaG_sbH4mmzvbaU6yA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2023-07-05 07:30:00+02:00
2025-10-06 23:56:36+02:00,0,FR,Planned maintenance,A03,,2023-07-05 18:45:00+02:00,BqOgunww-st4Vekyy5hwiw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,4,2023-07-05 07:30:00+02:00
2025-10-06 23:56:36+02:00,0,FR,Planned maintenance,A03,,2023-07-05 18:45:00+02:00,psQD6XrX6C0FLXyRZ3sneg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,4,2023-07-05 07:30:00+02:00
2025-10-06 23:56:36+02:00,0,FR,Planned maintenance,A03,,2023-07-05 18:45:00+02:00,_gJGC2PbuV2UHUnP4IcQrA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2023-07-05 07:30:00+02:00
2025-10-06 23:57:49+02:00,0,FR,Planned maintenance,A03,,2023-07-06 12:00:00+02:00,Rj8aJy6Nsl0nXzD5BGHtfA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,6,2023-06-23 17:00:00+02:00
2025-10-06 23:58:03+02:00,0,FR,Planned maintenance,A03,,2023-07-06 16:50:00+02:00,nJXiFx8_pmW3X2YuckOQbA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-07-06 07:30:00+02:00
2025-10-06 23:58:03+02:00,0,FR,Planned maintenance,A03,,2023-07-06 16:58:00+02:00,4TspSV6Qpd-5Li-xo6PfKg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-07-06 07:30:00+02:00
2025-10-06 23:58:06+02:00,0,FR,Planned maintenance,A03,,2023-07-07 17:00:00+02:00,bI1rGMaHTypwMMKuGbaIMA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,6,2023-06-26 07:00:00+02:00
2025-10-06 23:58:32+02:00,0,FR,Planned maintenance,A03,,2023-07-07 04:00:00+02:00,oHsPGforuq0pp2rtpg058g,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,8,2023-07-03 01:30:00+02:00
2025-10-06 23:59:53+02:00,0,FR,Planned maintenance,A03,,2023-07-07 15:44:00+02:00,xzhg5BeQdle9JXsOW40BEQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,3,2023-07-05 16:00:00+02:00
2025-10-07 00:00:00+02:00,0,FR,Planned maintenance,A03,,2023-07-07 16:55:00+02:00,JdiPOXJmZP4lKg4zp6VENQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,5,2023-06-28 14:00:00+02:00
2025-10-07 00:00:03+02:00,0,FR,Planned maintenance,A03,,2023-07-07 16:55:00+02:00,plE7CZz0Ar00SeyM53KMpw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2023-07-05 08:00:00+02:00
2025-10-07 00:00:03+02:00,0,FR,Planned maintenance,A03,,2023-07-07 16:55:00+02:00,93ISHFI2o81vQ5hj4tmihw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,5,2023-06-29 08:00:00+02:00
2025-10-07 00:00:33+02:00,0,FR,Planned maintenance,A03,,2023-07-08 01:46:00+02:00,OQOjGxd3vwwGrfzQuvw3zQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2023-07-06 00:00:00+02:00
2025-10-07 00:07:48+02:00,0,FR,Planned maintenance,A03,,2023-07-12 14:30:00+02:00,_ps5bBJwEYOkfFveldn5ZA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,7,2023-06-24 00:00:00+02:00
2025-10-07 00:56:21+02:00,0,FR,Planned maintenance,A03,,2023-07-30 23:30:00+02:00,rKeD7Udf4N58I9cyECWfSQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,9,2023-06-24 00:00:00+02:00
2025-10-07 00:58:41+02:00,600,FR,Planned maintenance,A03,,2023-08-03 21:55:00+02:00,ezyFOaaEQAhU2QrHBAHCxQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,4,2023-06-29 03:00:00+02:00
2025-10-07 01:42:05+02:00,0,FR,Planned maintenance,A03,,2023-09-29 07:00:00+02:00,EoAF8QlbS2rSdFKFnxvelA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2023-07-03 07:00:00+02:00
2025-10-07 01:42:05+02:00,0,FR,Planned maintenance,A03,,2023-09-29 07:00:00+02:00,huXdy5jjasTkYLPo7SAz5A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2023-07-03 07:00:00+02:00
2025-10-07 07:59:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-16 23:00:00+01:00,7p6MKpSppVjdZRjJte70Bg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,24,2023-06-24 00:00:00+02:00
2025-10-07 10:04:13+02:00,0,FR,Planned maintenance,A03,,2024-03-31 00:00:00+01:00,CiAs3m19428H6CnZ0ySKuA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,13,2023-06-24 00:00:00+02:00
2025-10-03 10:08:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-21 00:00:00+02:00,UBsCJK8cVbZ2JZvpqaM7jQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2023-07-09 00:00:00+02:00
2025-10-05 18:53:49+02:00,0,FR,Planned maintenance,A03,,2023-07-21 17:00:00+02:00,Uq4Bwu38eL_QHjrxIwqR0A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2023-07-17 07:00:00+02:00
2025-10-05 18:53:50+02:00,0,FR,Planned maintenance,A03,,2023-07-21 17:00:00+02:00,NXB_sfDBmOkQ4Y3z5HylTQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2023-07-17 07:00:00+02:00
2025-10-06 08:48:37+02:00,0,FR,Planned maintenance,A03,,2023-07-10 17:00:00+02:00,MME4Qg1KmMimRmP2he8Jsw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-07-10 07:00:00+02:00
2025-10-06 09:22:42+02:00,0,FR,Planned maintenance,A03,,2023-07-21 16:30:00+02:00,FBTaBcMAbNbXY47TGK_ajQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2023-07-21 13:30:00+02:00
2025-10-06 09:22:42+02:00,0,FR,Planned maintenance,A03,,2023-07-21 16:30:00+02:00,cMjg4AfmXLuQDh_W5H9_OA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2023-07-21 13:30:00+02:00
2025-10-06 16:47:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-18 17:00:00+02:00,C6zX-n5G7y50fzpxt5LdDQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2023-07-10 07:00:00+02:00
2025-10-06 17:25:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-13 17:00:00+02:00,e58YOovs28j3Ve-sD-LaQg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-07-13 07:00:00+02:00
2025-10-06 17:25:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-18 17:00:00+02:00,aTSvJwrz0QiTLVgFfseuHg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-07-18 07:00:00+02:00
2025-10-06 17:25:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-19 17:00:00+02:00,NQaZMHs6nXPWAeE9looc6g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-07-19 07:00:00+02:00
2025-10-06 17:25:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-17 17:00:00+02:00,hwjdx0KMhMxH6Qdd34ND0w,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-07-17 07:00:00+02:00
2025-10-06 17:25:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-14 17:00:00+02:00,M2R9H-7h95BVohUEEWJBFw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-07-14 07:00:00+02:00
2025-10-06 17:25:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-21 17:00:00+02:00,V6O6uiJyeREQN0PrakfawQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-07-21 07:00:00+02:00
2025-10-06 17:25:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-12 17:00:00+02:00,cHmSwE8x3lMVDOR2rSI4NA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-07-12 07:00:00+02:00
2025-10-06 17:25:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-10 17:00:00+02:00,T2VVMRcz-wvCNzqqjd4HSA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-07-10 07:00:00+02:00
2025-10-06 17:25:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-11 17:00:00+02:00,Ugftuqrx2IRB_RXvHln6Lg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-07-11 07:00:00+02:00
