created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 17:25:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-20 17:00:00+02:00,ANCCWi_xRmsRfyjIcHfKJA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-07-20 07:00:00+02:00
2025-10-06 17:28:59+02:00,0,FR,Planned maintenance,A03,,2023-07-21 17:00:00+02:00,Ddl-_bLsl08KlvNydhb2Rg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-07-10 07:00:00+02:00
2025-10-06 19:15:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-12 17:00:00+02:00,OJCoXP2fyXfgdzjnlwouDg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2023-07-12 07:00:00+02:00
2025-10-06 19:15:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-13 17:00:00+02:00,OQc6ZDzPvV4QaM97e0aPxQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2023-07-13 07:00:00+02:00
2025-10-06 19:15:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-13 17:00:00+02:00,tglM8vAto8Q4fjKyV_x41w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2023-07-13 07:00:00+02:00
2025-10-06 19:15:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-10 17:00:00+02:00,myc-bRliCzV_sox-eWq-Qw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2023-07-10 07:00:00+02:00
2025-10-06 19:15:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-11 17:00:00+02:00,8pm--jJ8WEuGGdV5WRqHDA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2023-07-11 07:00:00+02:00
2025-10-06 19:22:39+02:00,0,FR,Planned maintenance,A03,,2023-07-13 17:00:00+02:00,FhM6JktIg57CAGBhL4__lQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2023-07-10 07:00:00+02:00
2025-10-06 19:25:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-19 17:00:00+02:00,DlkwQPnDCf9gAuNnR-Dg9A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-07-07 17:00:00+02:00
2025-10-06 21:16:04+02:00,0,FR,Planned maintenance,A03,,2023-07-21 18:00:00+02:00,1TVyfNdKybDcgxrACS0FXw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2023-07-17 07:00:00+02:00
2025-10-06 21:20:54+02:00,0,FR,Planned maintenance,A03,,2023-07-20 18:00:00+02:00,_a6gFhBSkEqOjCTzl4RxuQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2023-07-18 07:00:00+02:00
2025-10-06 21:20:54+02:00,0,FR,Planned maintenance,A03,,2023-07-20 18:00:00+02:00,ZSqb-5lbGsNStQDewDRbbQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2023-07-18 07:00:00+02:00
2025-10-06 21:20:54+02:00,0,FR,Planned maintenance,A03,,2023-07-20 18:00:00+02:00,7oPMxwBCOQ69cQnBnoOlUQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2023-07-18 07:00:00+02:00
2025-10-06 21:20:54+02:00,0,FR,Planned maintenance,A03,,2023-07-20 18:00:00+02:00,rZufoPrQjj-Sasv7bjMqyA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2023-07-18 07:00:00+02:00
2025-10-06 21:21:02+02:00,0,FR,Planned maintenance,A03,,2023-07-20 18:00:00+02:00,EKKJ9mUSMhRpVpAyAhZuYA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2023-07-18 07:00:00+02:00
2025-10-06 21:21:02+02:00,0,FR,Planned maintenance,A03,,2023-07-20 18:00:00+02:00,rp2cmlARl5i8O1ruxdizYQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2023-07-18 07:00:00+02:00
2025-10-06 21:21:02+02:00,0,FR,Planned maintenance,A03,,2023-07-20 18:00:00+02:00,ZNICqK1CIWNjlbfKgxX4jw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2023-07-18 07:00:00+02:00
2025-10-06 21:21:04+02:00,0,FR,Planned maintenance,A03,,2023-07-20 18:00:00+02:00,-zZYxYF0t9gKprWsdgwOGw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2023-07-18 07:00:00+02:00
2025-10-06 21:21:04+02:00,0,FR,Planned maintenance,A03,,2023-07-20 18:00:00+02:00,8A1prEBmf0zLzYz3TqbGVg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2023-07-18 07:00:00+02:00
2025-10-06 21:21:04+02:00,0,FR,Planned maintenance,A03,,2023-07-20 18:00:00+02:00,wGozQKEr6SbIB2gJe782VQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2023-07-18 07:00:00+02:00
2025-10-06 21:21:04+02:00,0,FR,Planned maintenance,A03,,2023-07-20 18:00:00+02:00,OpZJPI31Tk0O9rr6g8wdtA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2023-07-18 07:00:00+02:00
2025-10-06 21:21:05+02:00,0,FR,Planned maintenance,A03,,2023-07-20 18:00:00+02:00,Djt_TqCnmpKn2cCGq-1afg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2023-07-18 07:00:00+02:00
2025-10-06 22:10:51+02:00,0,FR,Planned maintenance,A03,,2023-07-24 07:00:00+02:00,Z2jOLpUVTRGArzIY7t9mog,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,1,2023-07-20 07:00:00+02:00
2025-10-06 22:10:51+02:00,0,FR,Planned maintenance,A03,,2023-07-24 07:00:00+02:00,G69_5zUZgRQ2VsXqbaAhcA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2023-07-20 07:00:00+02:00
2025-10-06 22:13:49+02:00,0,FR,Planned maintenance,A03,,2023-07-13 17:00:00+02:00,d_7t_tsp0Zs2MsQezRkvUw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2023-07-10 07:30:00+02:00
2025-10-06 22:13:49+02:00,0,FR,Planned maintenance,A03,,2023-07-13 17:00:00+02:00,Qp_yF_KPbSphNGzLQGgPTg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2023-07-10 07:30:00+02:00
2025-10-06 22:42:13+02:00,0,FR,Planned maintenance,A03,,2023-07-07 17:00:00+02:00,dWTGhZ3rzV8HBgHZZ-SNtQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,2,2023-07-07 07:00:00+02:00
2025-10-06 22:42:13+02:00,0,FR,Planned maintenance,A03,,2023-07-07 17:00:00+02:00,stmdBc8aw1VTSMjr8MJZ8Q,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,2,2023-07-07 07:00:00+02:00
2025-10-06 22:42:13+02:00,0,FR,Planned maintenance,A03,,2023-07-07 17:00:00+02:00,29Br--6PWYC7kT6zJpp_fg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2023-07-07 07:00:00+02:00
2025-10-06 22:42:13+02:00,0,FR,Planned maintenance,A03,,2023-07-07 17:00:00+02:00,4OKs8dZOdlmEVwEdGeWQ1Q,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2023-07-07 07:00:00+02:00
2025-10-06 22:42:16+02:00,0,FR,Planned maintenance,A03,,2023-07-31 08:00:00+02:00,SHamjxreP0VIgvxzuFKrfw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,2,2023-07-10 08:00:00+02:00
2025-10-06 23:21:58+02:00,0,FR,Planned maintenance,A03,,2023-07-10 17:00:00+02:00,aZo3wzU4YZHVIm6T3s4w0A,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2023-07-10 14:00:00+02:00
2025-10-06 23:30:03+02:00,0,FR,Planned maintenance,A03,,2023-08-04 17:00:00+02:00,O0M7flyXBVaQKvENGqmXKA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-07-10 07:00:00+02:00
2025-10-06 23:37:33+02:00,0,FR,Planned maintenance,A03,,2023-07-12 12:00:00+02:00,-SL1VQJbI8Z8o27sTt7rXQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2023-07-12 10:00:00+02:00
2025-10-06 23:38:24+02:00,0,FR,Planned maintenance,A03,,2023-07-11 18:00:00+02:00,w7xvXzzfkCsUmmRpBFmkYA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2023-07-11 07:00:00+02:00
2025-10-06 23:38:24+02:00,0,FR,Planned maintenance,A03,,2023-07-11 18:00:00+02:00,BG4_J4c7g6GevQLI1B1ZEA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2023-07-11 07:00:00+02:00
2025-10-06 23:38:24+02:00,0,FR,Planned maintenance,A03,,2023-07-11 18:00:00+02:00,OCYquSFFtnrPYIbcgiHfug,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2023-07-11 07:00:00+02:00
2025-10-06 23:38:24+02:00,0,FR,Planned maintenance,A03,,2023-07-11 18:00:00+02:00,pBwagoKnPDlav8hkGsvvog,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2023-07-11 07:00:00+02:00
2025-10-06 23:38:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-12 17:00:00+02:00,kWGY6HKFKqRi8bjqEF81ow,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2023-07-12 07:00:00+02:00
2025-10-06 23:38:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-12 17:00:00+02:00,Cok7vxhJOdTqiWDXLvnh_A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2023-07-12 07:00:00+02:00
2025-10-06 23:38:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-12 17:00:00+02:00,7NGrtZ7Boi0dhRVHFCxpGg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2023-07-12 07:00:00+02:00
2025-10-06 23:42:22+02:00,0,FR,Planned maintenance,A03,,2023-07-10 16:30:00+02:00,k0vLZTgIFRCN7nIGbgoMrw,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,1,2023-07-10 14:00:00+02:00
2025-10-06 23:42:22+02:00,0,FR,Planned maintenance,A03,,2023-07-10 16:30:00+02:00,uRCYC1RkaQjMQiBS07ml3Q,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,1,2023-07-10 14:00:00+02:00
2025-10-06 23:43:44+02:00,0,FR,Planned maintenance,A03,,2023-07-06 17:00:00+02:00,I6yHJA-MEWVlMtDM0hIR2g,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2023-07-06 09:00:00+02:00
2025-10-06 23:47:04+02:00,0,FR,Planned maintenance,A03,,2023-07-21 17:00:00+02:00,nl03VGdBC66TcmuoVyOTcg,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2023-07-19 08:00:00+02:00
2025-10-06 23:54:53+02:00,0,FR,Planned maintenance,A03,,2023-07-10 23:00:00+02:00,OfTVc7U8vQo5mCpBvc86xQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2023-07-10 12:00:00+02:00
2025-10-06 23:54:53+02:00,0,FR,Planned maintenance,A03,,2023-07-10 23:00:00+02:00,rzIaehPUdJo3Bq-dbrgeoQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2023-07-10 12:00:00+02:00
2025-10-06 23:54:53+02:00,0,FR,Planned maintenance,A03,,2023-07-10 23:00:00+02:00,M2daN8MW9PAMX6fA4FMTOQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,2,2023-07-10 12:00:00+02:00
2025-10-06 23:54:53+02:00,0,FR,Planned maintenance,A03,,2023-07-10 23:00:00+02:00,2BHwITbJ5m6ga6AmEWM4Iw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,2,2023-07-10 12:00:00+02:00
2025-10-06 23:56:14+02:00,0,FR,Planned maintenance,A03,,2023-07-06 17:00:00+02:00,wiS9DOlyj_mWX58jEetIrg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-07-06 10:00:00+02:00
2025-10-06 23:57:16+02:00,0,FR,Planned maintenance,A03,,2023-07-07 17:00:00+02:00,ZeA_HY5ZXTHeF-M526UylQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,1,2023-07-07 14:00:00+02:00
2025-10-06 23:57:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-07 18:00:00+02:00,9nUwmvXIEvGOFAmqfPrRjw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-07-07 14:00:00+02:00
2025-10-06 23:57:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-12 17:00:00+02:00,IavIeq6km9iuYu61hBIdxQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2023-07-12 13:30:00+02:00
2025-10-06 23:57:30+02:00,0,FR,Planned maintenance,A03,,2023-07-10 16:30:00+02:00,0sjxtydf2eb4pywNZHOelQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,1,2023-07-10 09:00:00+02:00
2025-10-06 23:57:47+02:00,0,FR,Planned maintenance,A03,,2023-07-12 12:00:00+02:00,V7bt7JuH9l54cdE4Cjvp1Q,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2023-07-12 10:00:00+02:00
2025-10-06 23:57:47+02:00,0,FR,Planned maintenance,A03,,2023-07-13 12:00:00+02:00,N9EK6rgGb_LlzRGVe5W9XA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2023-07-13 07:00:00+02:00
2025-10-06 23:57:50+02:00,185,FR,Planned maintenance,A03,,2023-07-06 14:15:00+02:00,lL_4QWorYW1MLYcGOofdqQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2023-07-06 08:00:00+02:00
2025-10-06 23:57:59+02:00,0,FR,Planned maintenance,A03,,2023-07-12 18:00:00+02:00,Zl5omDuTpuUkoo3Wy7ipeA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2023-07-12 07:00:00+02:00
2025-10-06 23:57:59+02:00,0,FR,Planned maintenance,A03,,2023-07-12 18:00:00+02:00,gleHVvJfS9EZ1qBU0sfIbw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2023-07-12 07:00:00+02:00
2025-10-06 23:57:59+02:00,0,FR,Planned maintenance,A03,,2023-07-11 17:00:00+02:00,n8EsUWHsTV_Q9EFpyjWpCg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,2,2023-07-10 13:00:00+02:00
2025-10-06 23:58:01+02:00,0,FR,Planned maintenance,A03,,2023-07-10 17:00:00+02:00,_J9HenSBi2OvHoC3_DitkQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2023-07-10 07:00:00+02:00
2025-10-06 23:58:01+02:00,0,FR,Planned maintenance,A03,,2023-07-11 18:00:00+02:00,F8lW5ijZ5_tgx5NOJdJbwQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2023-07-11 07:00:00+02:00
2025-10-06 23:58:01+02:00,0,FR,Planned maintenance,A03,,2023-07-11 16:30:00+02:00,SU84nJ2jRjfJ_tsy5IzxVA,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,2,2023-07-11 07:00:00+02:00
2025-10-06 23:58:02+02:00,0,FR,Planned maintenance,A03,,2023-07-12 15:30:00+02:00,PY9lvXCtmO87eeP5GV_0nw,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2023-07-12 08:30:00+02:00
2025-10-06 23:58:03+02:00,0,FR,Planned maintenance,A03,,2023-07-06 16:58:00+02:00,iCD8RQt2vWDuOvY-FlEhtg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-07-06 07:30:00+02:00
2025-10-06 23:58:04+02:00,0,FR,Planned maintenance,A03,,2023-07-06 16:58:00+02:00,ouaPu7GhrcahRZX-tpfpSQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-07-06 07:30:00+02:00
2025-10-06 23:58:04+02:00,0,FR,Planned maintenance,A03,,2023-07-06 16:58:00+02:00,MjcQFg0qVyL1Pm4TgoymKQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-07-06 07:30:00+02:00
2025-10-07 00:00:05+02:00,0,FR,Planned maintenance,A03,,2023-07-07 17:30:00+02:00,x8UsPDFm8OqbwbNqMtSl5w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-07-07 14:00:00+02:00
2025-10-07 00:00:06+02:00,740,FR,Planned maintenance,A03,Cancelled,2023-07-08 16:00:00+02:00,vEOTFosB6u5ooAIW-N2uhQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2023-07-08 14:00:00+02:00
2025-10-07 00:00:29+02:00,1196,FR,Planned maintenance,A03,,2023-07-08 09:30:00+02:00,mWySoeqp5ZDKxGqhf_J4Yg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2023-07-08 08:00:00+02:00
2025-10-07 00:00:39+02:00,1215,FR,Planned maintenance,A03,,2023-07-09 03:00:00+02:00,Fu1ytEIII1bA6WT5ri2VCw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2023-07-09 01:00:00+02:00
2025-10-07 00:00:52+02:00,800,FR,Planned maintenance,A03,,2023-07-09 18:00:00+02:00,73qgNv0d0QJpXcV1q_xDkw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2023-07-09 07:30:00+02:00
2025-10-07 00:01:48+02:00,260,FR,Planned maintenance,A03,,2023-07-09 19:00:00+02:00,Zxb8jxSGcUtBjX8Q5u5K3w,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,5,2023-07-09 08:00:00+02:00
2025-10-07 00:01:50+02:00,877,FR,Planned maintenance,A03,,2023-07-09 20:30:00+02:00,KuWO1zbrfK9fAyvAb7GQeg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2023-07-09 15:30:00+02:00
2025-10-07 00:02:47+02:00,0,FR,Planned maintenance,A03,,2023-07-12 17:00:00+02:00,UD9xuj5_KUc-kCS-NeZdbA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,1,2023-07-11 07:00:00+02:00
2025-10-07 00:03:57+02:00,0,FR,Planned maintenance,A03,,2023-07-10 18:00:00+02:00,q5xCKO5kQaoj30qg6ksH1g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2023-07-10 08:30:00+02:00
2025-10-07 00:03:57+02:00,0,FR,Planned maintenance,A03,,2023-07-10 18:00:00+02:00,cxcogcGd7DUiao1wyvirdw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2023-07-10 08:30:00+02:00
2025-10-07 00:03:57+02:00,0,FR,Planned maintenance,A03,,2023-07-10 18:00:00+02:00,wNbDNKDasWGkYtJhmYR_Sw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2023-07-10 08:30:00+02:00
2025-10-07 00:04:07+02:00,1225,FR,Planned maintenance,A03,,2023-07-10 21:00:00+02:00,-lqu0zR9hHt9HTnTi5i2ig,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2023-07-10 17:00:00+02:00
2025-10-07 00:04:13+02:00,375,FR,Planned maintenance,A03,,2023-07-10 21:42:00+02:00,BIlkRZvmoJrAEfTjwzDIPA,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,4,2023-07-10 17:30:00+02:00
2025-10-07 00:04:41+02:00,0,FR,Planned maintenance,A03,,2023-07-12 19:00:00+02:00,gPuoimMfjsz0MO_3MIhVbQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2023-07-10 20:00:00+02:00
2025-10-07 00:04:45+02:00,1170,FR,Planned maintenance,A03,,2023-07-12 14:30:00+02:00,WQ8pxHVLE-_oJLEbC0v0ww,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2023-07-12 08:00:00+02:00
2025-10-07 00:05:25+02:00,0,FR,Planned maintenance,A03,,2023-07-11 11:30:00+02:00,h2LpZxF354IyNKmouvA9Gw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2023-07-11 09:00:00+02:00
2025-10-07 00:05:59+02:00,0,FR,Planned maintenance,A03,,2023-07-11 16:30:00+02:00,Sx9Aw9sKoAkGEaXrsEZZvA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2023-07-11 09:00:00+02:00
2025-10-07 00:05:59+02:00,0,FR,Planned maintenance,A03,,2023-07-11 16:30:00+02:00,IkkFYurvbsNnVvZ9YrRykg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2023-07-11 09:00:00+02:00
2025-10-07 00:06:05+02:00,50,FR,Planned maintenance,A03,,2023-07-11 17:00:00+02:00,xRoc3deBfLuzYBlg08udYQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2023-07-11 15:00:00+02:00
2025-10-07 00:06:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-12 14:00:00+02:00,Tb2vR2r4QoCMBEkyl_5S2A,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2023-07-12 09:00:00+02:00
2025-10-07 00:06:26+02:00,630,FR,Planned maintenance,A03,,2023-07-11 18:15:00+02:00,ymFJNlMEh-54FhgJ_wE_PQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2023-07-11 17:45:00+02:00
2025-10-07 00:06:27+02:00,0,FR,Planned maintenance,A03,,2023-07-11 21:00:00+02:00,QjI7v8EBpOv9QVHzRHKr_g,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2023-07-11 09:00:00+02:00
2025-10-07 00:06:33+02:00,0,FR,Planned maintenance,A03,,2023-07-11 20:26:00+02:00,bc2BLDLpg_oZa267LETk3w,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2023-07-11 08:00:00+02:00
2025-10-07 00:06:41+02:00,0,FR,Planned maintenance,A03,,2023-07-12 17:00:00+02:00,ZOnWpUxKaY3ZcnNs6RM84A,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,4,2023-07-12 08:00:00+02:00
2025-10-07 00:06:59+02:00,195,FR,Planned maintenance,A03,Cancelled,2023-07-13 08:00:00+02:00,4tReYdvChr5BIxGiO04VnQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,3,2023-07-13 05:00:00+02:00
2025-10-07 00:07:04+02:00,330,FR,Planned maintenance,A03,Cancelled,2023-07-13 05:00:00+02:00,bVCVapbDC0DSdAg-3DAd8w,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2023-07-13 04:00:00+02:00
2025-10-07 00:07:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-13 02:00:00+02:00,_2tfEvH4Gz9uDPvXdrMq5g,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2023-07-13 01:00:00+02:00
2025-10-07 00:07:15+02:00,370,FR,Planned maintenance,A03,,2023-07-13 08:20:00+02:00,hfOHRY4J_mVYCy5CTTdO8g,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2023-07-13 02:20:00+02:00
2025-10-07 00:07:36+02:00,0,FR,Planned maintenance,A03,,2023-07-11 16:00:00+02:00,boEHkOjrAASh8sMm07mvBQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2023-07-10 07:00:00+02:00
2025-10-07 00:07:37+02:00,0,FR,Planned maintenance,A03,,2023-07-11 16:43:00+02:00,jLUYF7VQ8XH5zRKMm39vDA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-07-11 13:30:00+02:00
2025-10-07 00:07:41+02:00,0,FR,Planned maintenance,A03,,2023-07-12 12:15:00+02:00,OzmEQrM7FM9wvvttqKxZ6g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,4,2023-07-12 07:00:00+02:00
2025-10-07 00:16:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-13 16:00:00+02:00,0XZiqt4iBbTSbppYAThlmA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-07-13 14:00:00+02:00
2025-10-07 00:16:01+02:00,78,FR,Planned maintenance,A03,,2023-07-12 17:30:00+02:00,_E-34V8ac97kCNPzfgyFJQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2023-07-12 15:30:00+02:00
2025-10-07 00:16:43+02:00,0,FR,Planned maintenance,A03,,2023-07-17 04:00:00+02:00,F527I-i1ohfejrAvpDWKgw,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2023-07-15 03:00:00+02:00
2025-10-07 00:17:27+02:00,0,FR,Planned maintenance,A03,,2023-07-14 17:00:00+02:00,MJ5Xj4ievukB2rfvgq05hg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2023-07-14 14:00:00+02:00
2025-10-07 00:17:29+02:00,750,FR,Planned maintenance,A03,,2023-07-15 04:00:00+02:00,2vT20ilfVqTp7Az2a-P9SA,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2023-07-15 03:00:00+02:00
2025-10-07 00:17:29+02:00,0,FR,Planned maintenance,A03,,2023-07-14 17:30:00+02:00,mbY7OxSbNIj1JiPpYlcirw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,9,2023-07-10 03:00:00+02:00
2025-10-07 00:17:30+02:00,590,FR,Planned maintenance,A03,,2023-07-12 21:30:00+02:00,YHgBl4UtPkDaFQt04RONug,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2023-07-12 20:30:00+02:00
2025-10-07 00:17:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-17 07:00:00+02:00,OZ9tQs_2DexKS4wnwWAuaA,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2023-07-16 16:00:00+02:00
2025-10-07 00:17:43+02:00,0,FR,Planned maintenance,A03,,2023-07-20 12:00:00+02:00,u8Dp01ioZuyb-6VtZbPNYA,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2023-07-20 07:00:00+02:00
2025-10-07 00:17:48+02:00,250,FR,Planned maintenance,A03,,2023-07-14 19:30:00+02:00,y092H_AKdcrVVFyPkCGBag,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2023-07-14 15:30:00+02:00
2025-10-07 00:17:50+02:00,775,FR,Planned maintenance,A03,,2023-07-14 00:00:00+02:00,BNqA5it2AaFii1ZaZxPrNQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,5,2023-07-11 22:00:00+02:00
2025-10-07 00:18:19+02:00,795,FR,Planned maintenance,A03,,2023-07-16 02:00:00+02:00,R5K2W5IyaRmzkST9rHtuKA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2023-07-16 01:00:00+02:00
2025-10-07 00:18:25+02:00,710,FR,Planned maintenance,A03,Cancelled,2023-07-16 15:30:00+02:00,hlrdTCCmexS7NN3JsljeBw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2023-07-16 14:00:00+02:00
2025-10-07 00:18:26+02:00,1200,FR,Planned maintenance,A03,,2023-07-15 10:30:00+02:00,sggKqIpEWpxh20xyASQe8A,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2023-07-15 08:00:00+02:00
2025-10-07 00:20:13+02:00,1354,FR,Planned maintenance,A03,Cancelled,2023-07-15 03:00:00+02:00,zQG1T_gAkoBzJsj5HehiCw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2023-07-15 02:00:00+02:00
2025-10-07 00:20:19+02:00,1190,FR,Planned maintenance,A03,,2023-07-15 00:00:00+02:00,O5DlG-Y1aAaEv0y2-QwB3A,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2023-07-14 22:30:00+02:00
2025-10-07 00:20:25+02:00,727,FR,Planned maintenance,A03,,2023-07-15 04:00:00+02:00,2RaEPEKLpids7emLUlYtNw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2023-07-15 03:00:00+02:00
2025-10-07 00:20:50+02:00,600,FR,Planned maintenance,A03,,2023-07-16 16:00:00+02:00,bhCDRZLt4rYlanwce1t0FA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2023-07-16 15:00:00+02:00
2025-10-07 00:21:01+02:00,330,FR,Planned maintenance,A03,,2023-07-16 10:00:00+02:00,V1g8wENRdMk60Zm68nx7xA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,3,2023-07-16 09:00:00+02:00
2025-10-07 00:21:07+02:00,350,FR,Planned maintenance,A03,Cancelled,2023-07-16 16:00:00+02:00,tspZDpRk04p568xx6DFydQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2023-07-16 15:00:00+02:00
2025-10-07 00:21:11+02:00,750,FR,Planned maintenance,A03,Cancelled,2023-07-16 23:00:00+02:00,Lm9L6tsaqjTsR1oDUX-q7w,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2023-07-16 12:30:00+02:00
2025-10-07 00:21:45+02:00,182,FR,Planned maintenance,A03,,2023-07-16 17:00:00+02:00,IxuKRCMNsJGA3DReXsHZ7A,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,3,2023-07-16 12:00:00+02:00
2025-10-07 00:21:56+02:00,0,FR,Planned maintenance,A03,,2023-07-16 15:00:00+02:00,HLqVGsg-vLaCTDSVClfiuw,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,6,2023-07-15 09:00:00+02:00
2025-10-07 00:22:00+02:00,925,FR,Planned maintenance,A03,,2023-07-17 04:00:00+02:00,LaJvDgz5itcr3lUp5tKhAg,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,14,2023-07-11 20:30:00+02:00
2025-10-07 00:22:06+02:00,250,FR,Planned maintenance,A03,,2023-07-16 16:00:00+02:00,dnGO6_QiLcH8zcUDKJrXuQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,5,2023-07-16 10:00:00+02:00
2025-10-07 00:22:33+02:00,0,FR,Planned maintenance,A03,,2023-07-16 19:51:00+02:00,DrPWTqGxAkN3V1NAOO4h8A,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,5,2023-07-15 04:00:00+02:00
2025-10-07 00:22:59+02:00,871,FR,Planned maintenance,A03,,2023-07-17 03:30:00+02:00,mj2atSX48F-tk2R7wjww3g,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,6,2023-07-17 00:12:00+02:00
2025-10-07 00:24:39+02:00,0,FR,Planned maintenance,A03,,2023-07-18 14:00:00+02:00,WnA3Ql4Dxd1EWspL3EaNCQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2023-07-17 07:00:00+02:00
2025-10-07 00:24:39+02:00,0,FR,Planned maintenance,A03,,2023-07-18 14:00:00+02:00,CpIsEaBGnszKc3sNmrHmJg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2023-07-17 07:00:00+02:00
2025-10-07 00:25:41+02:00,0,FR,Planned maintenance,A03,,2023-07-18 17:00:00+02:00,0j4J1KeDkRwDjB1N8o3dbw,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,3,2023-07-18 08:00:00+02:00
2025-10-07 00:25:41+02:00,0,FR,Planned maintenance,A03,,2023-07-18 17:00:00+02:00,J34sHNRtGg4G4Gl48bbD3A,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,3,2023-07-18 08:00:00+02:00
2025-10-07 00:25:43+02:00,0,FR,Planned maintenance,A03,,2023-07-19 17:30:00+02:00,1ZFFqhNp5ZvHzKcj7jnfQw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2023-07-19 13:30:00+02:00
2025-10-07 00:25:49+02:00,0,FR,Planned maintenance,A03,,2023-07-18 11:15:00+02:00,Kk_OTau6mU9qNssoqn8wqQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-07-18 07:30:00+02:00
2025-10-07 00:26:32+02:00,0,FR,Planned maintenance,A03,,2023-07-18 17:07:00+02:00,IHbgh-KD99ba6ympyarJ4Q,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2023-07-13 16:00:00+02:00
2025-10-07 00:26:49+02:00,990,FR,Planned maintenance,A03,Cancelled,2023-07-19 23:30:00+02:00,8B7e7pZtlz0bDzNkEInwzQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2023-07-13 23:30:00+02:00
2025-10-07 00:27:26+02:00,0,FR,Planned maintenance,A03,,2023-07-21 17:00:00+02:00,mNqLRGw39hxERI8SDw9IgA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,2,2023-07-17 07:00:00+02:00
2025-10-07 00:27:29+02:00,0,FR,Planned maintenance,A03,,2023-07-19 12:00:00+02:00,gJpSjdIe0elck4qQdG2Ibg,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G1,1,MAW,PT1M,2,2023-07-19 06:00:00+02:00
2025-10-07 00:31:01+02:00,0,FR,Planned maintenance,A03,,2023-07-20 16:30:00+02:00,t0uKfIoJaPekFjdn4zsK9A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-07-20 13:30:00+02:00
2025-10-07 00:31:01+02:00,0,FR,Planned maintenance,A03,,2023-07-20 16:30:00+02:00,wzuEZbnTpMddeigmgEhUjQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-07-20 13:30:00+02:00
2025-10-07 00:31:02+02:00,0,FR,Planned maintenance,A03,,2023-07-20 16:30:00+02:00,Lz80gNl70DhPbIcyHL7ArA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-07-20 13:30:00+02:00
2025-10-07 00:31:02+02:00,0,FR,Planned maintenance,A03,,2023-07-20 16:58:00+02:00,C-3B4FSnUfG3DUONhqTCcg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,5,2023-07-13 13:30:00+02:00
2025-10-07 00:31:03+02:00,0,FR,Planned maintenance,A03,,2023-07-20 16:30:00+02:00,q_W9PPEl4UVhelcG9dQucA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-07-20 13:30:00+02:00
2025-10-07 00:31:26+02:00,980,FR,Planned maintenance,A03,,2023-07-21 08:00:00+02:00,kT2dGxPgGpcrqWyknJdfBg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,23,2023-07-13 23:30:00+02:00
2025-10-07 00:31:28+02:00,740,FR,Planned maintenance,A03,Cancelled,2023-07-21 04:00:00+02:00,tef78XxxjOefXZds_08LQw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,3,2023-07-21 03:00:00+02:00
2025-10-07 00:31:29+02:00,0,FR,Planned maintenance,A03,,2023-07-21 17:00:00+02:00,SY_6NvCsLnOK6VT4s2gVpA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,3,2023-07-21 08:00:00+02:00
2025-10-07 00:33:48+02:00,0,FR,Planned maintenance,A03,,2023-07-21 18:00:00+02:00,6ImDK8bn52gHvakeMMU0xg,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,1,2023-07-21 07:00:00+02:00
2025-10-07 00:33:48+02:00,0,FR,Planned maintenance,A03,,2023-07-21 18:00:00+02:00,gYKkwhj9uIWne_ynSNPAjg,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,1,2023-07-21 07:00:00+02:00
2025-10-07 00:34:03+02:00,0,FR,Planned maintenance,A03,,2023-07-21 23:00:00+02:00,o74dULChc22t2vt72TXgTg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2023-07-17 07:00:00+02:00
2025-10-07 00:34:03+02:00,0,FR,Planned maintenance,A03,,2023-07-21 23:00:00+02:00,9tRyVYhwArICmF67Qe2VLA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2023-07-17 07:00:00+02:00
2025-10-07 00:34:09+02:00,0,FR,Planned maintenance,A03,,2023-07-21 22:33:00+02:00,ZVDG1IWU2G_zTpSn3z4YcQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,5,2023-07-17 07:00:00+02:00
2025-10-07 00:34:09+02:00,0,FR,Planned maintenance,A03,,2023-07-21 22:33:00+02:00,MnnksS1LPqsvU9x7GpApwg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2023-07-17 07:00:00+02:00
2025-10-07 00:34:09+02:00,0,FR,Planned maintenance,A03,,2023-07-21 22:33:00+02:00,_jqSSRcNoiNf4L56HKwHFw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,5,2023-07-17 07:00:00+02:00
2025-10-07 00:34:09+02:00,0,FR,Planned maintenance,A03,,2023-07-21 22:33:00+02:00,6APgO7UBamkhtZodgMK2xQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-07-17 07:00:00+02:00
2025-10-07 00:34:10+02:00,0,FR,Planned maintenance,A03,,2023-07-21 22:33:00+02:00,3o_NLSpBvSTMLSMHNmLMRg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,5,2023-07-17 07:00:00+02:00
2025-10-07 00:34:10+02:00,0,FR,Planned maintenance,A03,,2023-07-21 22:33:00+02:00,uYK5yGan2uAwjz5ed4L0QQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-07-17 07:00:00+02:00
2025-10-07 00:34:10+02:00,0,FR,Planned maintenance,A03,,2023-07-21 22:33:00+02:00,0XMn3l6BmousO5tCErI69g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-07-17 07:00:00+02:00
2025-10-07 00:34:10+02:00,0,FR,Planned maintenance,A03,,2023-07-21 22:33:00+02:00,extWKEv1hajmbXt8C5iXDA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2023-07-17 07:00:00+02:00
2025-10-07 00:35:00+02:00,0,FR,Planned maintenance,A03,,2023-07-22 20:30:00+02:00,JbvAsRIIiEOJOoxbad04pw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,8,2023-07-17 12:30:00+02:00
2025-10-07 00:35:31+02:00,965,FR,Planned maintenance,A03,,2023-07-23 10:40:00+02:00,vBFtGVTBPn5zv_DR0FcMWA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,14,2023-07-20 03:30:00+02:00
2025-10-07 00:41:03+02:00,0,FR,Planned maintenance,A03,,2023-07-26 17:20:00+02:00,Fta9WECrc_vy3nomSRlJ-g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,4,2023-07-17 07:00:00+02:00
2025-10-07 00:41:03+02:00,0,FR,Planned maintenance,A03,,2023-07-26 17:20:00+02:00,uzwBsMCRkHRfDiQ6j-jqhg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,5,2023-07-17 07:00:00+02:00
2025-10-07 00:58:20+02:00,0,FR,Planned maintenance,A03,,2023-08-03 17:00:00+02:00,Z98gHp2pepHg-2Jzlv1zLg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2023-07-13 17:00:00+02:00
2025-10-07 01:02:02+02:00,580,FR,Planned maintenance,A03,,2023-08-05 00:00:00+02:00,upIsblWUIUFm8VN-0TDP3Q,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,9,2023-07-14 02:00:00+02:00
2025-10-07 01:04:46+02:00,0,FR,Planned maintenance,A03,,2023-08-04 16:20:00+02:00,5HMJR3px9YxZ5R-YnY6zKA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2023-07-21 07:00:00+02:00
2025-10-07 01:14:09+02:00,0,FR,Planned maintenance,A03,,2023-08-11 17:00:00+02:00,nzxLK065yujQ2PWuGFHP5g,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,5,2023-07-17 08:00:00+02:00
2025-10-07 02:43:46+02:00,0,FR,Planned maintenance,A03,,2023-09-14 09:00:00+02:00,kBR9cUnPcXiVbS7X4Hb1jg,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,14,2023-07-15 00:00:00+02:00
2025-10-07 06:30:42+02:00,0,FR,Planned maintenance,A03,,2023-07-17 16:30:00+02:00,YK283h4yo73cmrzCnKLeDQ,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,1,2023-07-17 07:00:00+02:00
2025-10-07 06:30:45+02:00,0,FR,Planned maintenance,A03,,2023-07-19 16:30:00+02:00,xYxQu_7k_9sTb1Em4XjhUw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2023-07-19 07:00:00+02:00
2025-10-07 06:30:45+02:00,0,FR,Planned maintenance,A03,,2023-07-19 16:50:00+02:00,c0ji_UI06SgycJaroXGRVA,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,1,2023-07-19 08:00:00+02:00
2025-10-07 06:30:45+02:00,0,FR,Planned maintenance,A03,,2023-07-21 17:00:00+02:00,_83frSRg7iaDsqKhA86uOw,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,1,2023-07-20 07:00:00+02:00
2025-10-07 06:31:12+02:00,0,FR,Planned maintenance,A03,,2023-07-12 23:00:00+02:00,799zX91XkT5vCHpoLVIaTA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,3,2023-07-12 07:00:00+02:00
2025-10-07 06:31:12+02:00,0,FR,Planned maintenance,A03,,2023-07-12 23:00:00+02:00,OlnSc77Kh9LjN0eibOpcqQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,4,2023-07-12 07:00:00+02:00
2025-10-07 06:31:12+02:00,0,FR,Planned maintenance,A03,,2023-07-11 23:00:00+02:00,vyb2J6gYX5qUrYkhtL0emw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,3,2023-07-11 07:00:00+02:00
2025-10-07 06:31:12+02:00,0,FR,Planned maintenance,A03,,2023-07-12 23:00:00+02:00,N17vORhrwbwBHZ4P_OELWQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,3,2023-07-12 07:00:00+02:00
2025-10-07 06:31:12+02:00,0,FR,Planned maintenance,A03,,2023-07-12 23:00:00+02:00,nyyaXAyYRsSNgLE8cJENfg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,3,2023-07-12 07:00:00+02:00
2025-10-07 06:31:12+02:00,0,FR,Planned maintenance,A03,,2023-07-13 23:00:00+02:00,e_5uHEVAiI3GQTV11Ji9Jg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,4,2023-07-13 07:00:00+02:00
2025-10-07 06:31:12+02:00,0,FR,Planned maintenance,A03,,2023-07-13 23:00:00+02:00,NEB06XJ0SO9UaR1cNc3rgw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,3,2023-07-13 07:00:00+02:00
2025-10-07 06:31:12+02:00,0,FR,Planned maintenance,A03,,2023-07-13 23:00:00+02:00,zV1xPYYYSP0DlpauXUrzYQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,3,2023-07-13 07:00:00+02:00
2025-10-07 06:31:12+02:00,0,FR,Planned maintenance,A03,,2023-07-11 23:00:00+02:00,N_1L4W_IjcV0Q6xNFluPLg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,3,2023-07-11 07:00:00+02:00
2025-10-07 06:31:12+02:00,0,FR,Planned maintenance,A03,,2023-07-11 23:00:00+02:00,xXce3aFCCLfU82ivPzWuZg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,4,2023-07-11 07:00:00+02:00
2025-10-07 06:31:12+02:00,0,FR,Planned maintenance,A03,,2023-07-11 23:00:00+02:00,CpFMYzPLD8WGarnFDsNe0w,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,4,2023-07-11 07:00:00+02:00
2025-10-07 06:31:12+02:00,0,FR,Planned maintenance,A03,,2023-07-13 23:00:00+02:00,Tb1yundKefom8zxbD6s4kg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,3,2023-07-13 07:00:00+02:00
2025-10-07 06:31:18+02:00,0,FR,Planned maintenance,A03,,2023-07-12 17:00:00+02:00,BRkKiDt0aS1IhozCLEeK8g,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,4,2023-07-12 08:00:00+02:00
2025-10-07 06:31:18+02:00,0,FR,Planned maintenance,A03,,2023-07-11 17:00:00+02:00,MwRq2EodpqWt3xeQjYSRsQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,4,2023-07-11 08:00:00+02:00
2025-10-07 06:31:18+02:00,0,FR,Planned maintenance,A03,,2023-07-10 17:00:00+02:00,CGMjdRL6P4h-IrAhV63A4w,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,4,2023-07-10 08:00:00+02:00
2025-10-07 06:46:49+02:00,0,FR,Planned maintenance,A03,,2023-12-30 18:00:00+01:00,UvBwlLJ37c7lOAm3BtRY2Q,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,35,2023-07-08 00:00:00+02:00
2025-10-06 00:47:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-04 17:00:00+02:00,axH39iDRlrYx4Q2wmnUb-g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-07-31 07:00:00+02:00
2025-10-06 00:47:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-04 17:00:00+02:00,ZVrDNj7KPIPKOvrZCuKwMg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-07-31 07:00:00+02:00
2025-10-06 00:47:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-04 17:00:00+02:00,n7PdkFp7azBeDPM3uEo02Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-07-31 07:00:00+02:00
2025-10-06 00:47:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-04 17:00:00+02:00,X_hcs4QOC__EZ36urv9j0Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-07-31 07:00:00+02:00
2025-10-06 10:28:11+02:00,0,FR,Planned maintenance,A03,,2023-08-02 12:00:00+02:00,6l2bYoucyqFakgxZyDqx2Q,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2023-08-02 08:00:00+02:00
2025-10-06 15:45:13+02:00,0,FR,Planned maintenance,A03,,2023-08-10 12:00:00+02:00,Cu-D5d9npNCg9APVTNVXFg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2023-07-31 08:00:00+02:00
2025-10-06 17:01:51+02:00,0,FR,Planned maintenance,A03,,2023-08-08 17:00:00+02:00,_lajSuJfqAphc_mkSy8MMg,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,1,2023-07-31 07:00:00+02:00
2025-10-06 17:25:48+02:00,0,FR,Planned maintenance,A03,,2023-08-04 17:00:00+02:00,x2b_pJvJ3JGPsRU1q30qOg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,3,2023-07-24 07:00:00+02:00
2025-10-06 18:15:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-25 17:00:00+02:00,2NvQnICJ_jFV-7fVFNMCVg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2023-07-25 09:00:00+02:00
2025-10-06 21:41:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-01 16:30:00+02:00,-uuThJ56ptzuWN5rRPMLJg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-08-01 13:30:00+02:00
2025-10-06 22:41:35+02:00,0,FR,Planned maintenance,A03,,2023-08-05 02:00:00+02:00,Er5p9y1WRUBahLlOBCTCYA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2023-08-04 00:30:00+02:00
2025-10-06 23:47:13+02:00,0,FR,Planned maintenance,A03,,2023-07-24 17:00:00+02:00,EgM7Nh80qnyRJ95zMyxWyQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2023-07-24 08:00:00+02:00
2025-10-06 23:47:13+02:00,0,FR,Planned maintenance,A03,,2023-07-24 17:00:00+02:00,1K4wvrs6pmk9vY95WC0Vcg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,1,2023-07-24 08:00:00+02:00
2025-10-06 23:47:13+02:00,0,FR,Planned maintenance,A03,,2023-07-24 17:00:00+02:00,l1jpDstv0UVmdScLolvYrg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,1,2023-07-24 08:00:00+02:00
2025-10-06 23:47:13+02:00,0,FR,Planned maintenance,A03,,2023-07-24 17:00:00+02:00,Y1lszZV2jlYaAZLF2hMwXA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,1,2023-07-24 08:00:00+02:00
2025-10-07 00:03:02+02:00,0,FR,Planned maintenance,A03,,2023-07-25 12:00:00+02:00,Em4V8QrEXiBFmn2HmVSFhg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,1,2023-07-25 10:00:00+02:00
2025-10-07 00:03:02+02:00,0,FR,Planned maintenance,A03,,2023-07-25 12:00:00+02:00,WjsY3kGjPElgGSJv4l8Rdg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2023-07-25 10:00:00+02:00
2025-10-07 00:03:03+02:00,0,FR,Planned maintenance,A03,,2023-08-01 12:00:00+02:00,Mi_LUhH1GRRTa62CMNyXvA,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,1,2023-08-01 10:00:00+02:00
2025-10-07 00:03:03+02:00,0,FR,Planned maintenance,A03,,2023-08-01 12:00:00+02:00,A5FTTNf7zqP2Z8Ifjfxq-g,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2023-08-01 10:00:00+02:00
2025-10-07 00:16:47+02:00,0,FR,Planned maintenance,A03,,2023-07-27 17:00:00+02:00,qbC4VZN1SCAYcHBFpd-u7Q,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,1,2023-07-26 07:00:00+02:00
2025-10-07 00:16:47+02:00,0,FR,Planned maintenance,A03,,2023-07-27 17:00:00+02:00,me9l9O7d6Pwh3TTEZjAV4Q,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2023-07-26 07:00:00+02:00
2025-10-07 00:17:27+02:00,0,FR,Planned maintenance,A03,,2023-07-24 17:00:00+02:00,GtDrHLR_mw0HHQDwQPUnJA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2023-07-24 13:30:00+02:00
2025-10-07 00:24:19+02:00,36,FR,Planned maintenance,A03,,2023-07-22 00:00:00+02:00,5QEnu7mWjEgkZ2aG0NArlw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2023-07-21 20:00:00+02:00
2025-10-07 00:25:41+02:00,0,FR,Planned maintenance,A03,,2023-07-25 19:00:00+02:00,TFWBrtEEgNTEn375NqylCw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2023-07-25 07:00:00+02:00
2025-10-07 00:26:28+02:00,0,FR,Planned maintenance,A03,,2023-07-28 17:00:00+02:00,JUDj0DPl2PMvV1PYPTiKyg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,1,2023-07-24 07:00:00+02:00
2025-10-07 00:27:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-25 17:00:00+02:00,g3tAtoA_HBNC5V-CAT7KDg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2023-07-25 09:00:00+02:00
2025-10-07 00:27:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-25 17:00:00+02:00,kWDxH1o3sqB-FTLAP9Qm7Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2023-07-25 09:00:00+02:00
2025-10-07 00:27:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-25 17:00:00+02:00,h3aDubyuNJQLA_g9FTPxbQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2023-07-25 09:00:00+02:00
2025-10-07 00:29:24+02:00,1200,FR,Planned maintenance,A03,,2023-07-22 09:30:00+02:00,rUKxVnEzB-6Cligqvh2evA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2023-07-22 08:00:00+02:00
2025-10-07 00:30:01+02:00,0,FR,Planned maintenance,A03,,2023-07-28 17:00:00+02:00,N6pyHYPW8vwuGPQtZ4pctg,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,5,2023-07-24 08:00:00+02:00
2025-10-07 00:30:51+02:00,0,FR,Planned maintenance,A03,,2023-07-26 17:30:00+02:00,vrby77h-rWR0lZ-LznTs3Q,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,4,2023-07-26 07:00:00+02:00
2025-10-07 00:30:51+02:00,0,FR,Planned maintenance,A03,,2023-07-26 17:30:00+02:00,BfZQp-YwV-ah7VxRcbGtkQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,4,2023-07-26 07:00:00+02:00
2025-10-07 00:30:56+02:00,0,FR,Planned maintenance,A03,,2023-07-21 15:30:00+02:00,goq9ndOGLEqdWxTLd9b33A,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,1,2023-07-21 14:00:00+02:00
