created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 00:30:56+02:00,0,FR,Planned maintenance,A03,,2023-07-21 15:30:00+02:00,Jsz2uFOrL2Kjhyat7XXP_Q,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,1,2023-07-21 14:00:00+02:00
2025-10-07 00:30:56+02:00,0,FR,Planned maintenance,A03,,2023-07-21 15:30:00+02:00,hDOVFm2hkey0Ym8qCG25UA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,1,2023-07-21 14:00:00+02:00
2025-10-07 00:30:56+02:00,0,FR,Planned maintenance,A03,,2023-07-21 15:30:00+02:00,5MeiFi4lJaIL-GFYc3q1DA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,1,2023-07-21 14:00:00+02:00
2025-10-07 00:30:56+02:00,0,FR,Planned maintenance,A03,,2023-07-21 15:30:00+02:00,s5l4kYOKeiWrNTS_GJvbkQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,1,2023-07-21 14:00:00+02:00
2025-10-07 00:30:56+02:00,0,FR,Planned maintenance,A03,,2023-07-21 15:30:00+02:00,LjE7A8i_KOqVVGNMXsr1fA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,1,2023-07-21 14:00:00+02:00
2025-10-07 00:31:50+02:00,780,FR,Planned maintenance,A03,,2023-07-23 02:00:00+02:00,RRKEYVFf3PQPRT9CfBJLsA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2023-07-23 01:00:00+02:00
2025-10-07 00:32:07+02:00,0,FR,Planned maintenance,A03,,2023-07-26 10:00:00+02:00,4bfPjRQrWbPwt7Uk1IwSEQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,1,2023-07-26 09:30:00+02:00
2025-10-07 00:32:07+02:00,0,FR,Planned maintenance,A03,,2023-07-26 11:00:00+02:00,EfrIrX88KtjlvlaWz6ajVA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,1,2023-07-26 10:30:00+02:00
2025-10-07 00:32:07+02:00,0,FR,Planned maintenance,A03,,2023-07-28 16:30:00+02:00,BBfxOUMz1mlXjwyQKv--Dw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2023-07-27 07:30:00+02:00
2025-10-07 00:32:09+02:00,0,FR,Planned maintenance,A03,,2023-07-26 16:30:00+02:00,NUa8zrOU2mh0fmEXQpHB5g,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2023-07-24 07:30:00+02:00
2025-10-07 00:32:09+02:00,0,FR,Planned maintenance,A03,,2023-07-26 15:30:00+02:00,vzWtBB5SEB8P_mgWVunOZQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,1,2023-07-26 15:00:00+02:00
2025-10-07 00:32:09+02:00,0,FR,Planned maintenance,A03,,2023-07-26 14:30:00+02:00,oNSFiTZFpdfjdKh5ttFEDw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,1,2023-07-26 14:00:00+02:00
2025-10-07 00:32:51+02:00,1205,FR,Planned maintenance,A03,,2023-07-23 10:30:00+02:00,zTtOXWRdfdSiU-1w5CLPuw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2023-07-23 09:30:00+02:00
2025-10-07 00:33:01+02:00,1200,FR,Planned maintenance,A03,,2023-07-22 17:00:00+02:00,k8Uwr40CpolcUeF4-5GbgQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2023-07-21 21:00:00+02:00
2025-10-07 00:33:10+02:00,0,FR,Planned maintenance,A03,,2023-07-24 18:30:00+02:00,RJFJZ3RWtJcexq6s7zKY7A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-07-24 07:00:00+02:00
2025-10-07 00:33:10+02:00,0,FR,Planned maintenance,A03,,2023-07-24 18:30:00+02:00,2OMEAForqj5C5mSPBr7shQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-07-24 07:00:00+02:00
2025-10-07 00:33:25+02:00,0,FR,Planned maintenance,A03,,2023-07-25 17:00:00+02:00,ixJ64v5NRti32MDVAgVphw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2023-07-25 12:00:00+02:00
2025-10-07 00:33:25+02:00,0,FR,Planned maintenance,A03,,2023-07-27 17:00:00+02:00,gkHqGTTDKB-qojnxCW8pcA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2023-07-24 08:00:00+02:00
2025-10-07 00:34:09+02:00,0,FR,Planned maintenance,A03,,2023-07-21 16:30:00+02:00,VNYfAlg09J_DQbeKVyGwpQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-07-21 13:30:00+02:00
2025-10-07 00:34:10+02:00,0,FR,Planned maintenance,A03,,2023-07-21 16:30:00+02:00,k0Egzf-sEqRF349Q9Y5_HQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-07-21 13:30:00+02:00
2025-10-07 00:34:10+02:00,0,FR,Planned maintenance,A03,,2023-07-21 16:30:00+02:00,zodJUMIHc8s4BqVU5RzwRg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-07-21 13:30:00+02:00
2025-10-07 00:34:11+02:00,0,FR,Planned maintenance,A03,,2023-07-21 16:30:00+02:00,IVK-5-qka5WeLek_t-TgDQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-07-21 13:30:00+02:00
2025-10-07 00:34:11+02:00,0,FR,Planned maintenance,A03,,2023-07-21 16:30:00+02:00,Ohzuo3STk17g3Q4VLjRCNQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-07-21 13:30:00+02:00
2025-10-07 00:34:21+02:00,740,FR,Planned maintenance,A03,,2023-07-23 04:00:00+02:00,dZrsxvLRAaTGC3EDT7Xsuw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2023-07-23 03:00:00+02:00
2025-10-07 00:34:41+02:00,1140,FR,Planned maintenance,A03,,2023-07-22 14:00:00+02:00,RnduB3QIzRN5R-5nRoWNpQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,3,2023-07-22 07:00:00+02:00
2025-10-07 00:34:43+02:00,895,FR,Planned maintenance,A03,Cancelled,2023-07-27 00:00:00+02:00,P2MUnyzLzPvwD34fnacnAg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2023-07-26 11:30:00+02:00
2025-10-07 00:34:44+02:00,0,FR,Planned maintenance,A03,,2023-07-23 17:00:00+02:00,jQ3KRQc6GDgrJNRYSs8ZEA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2023-07-23 07:00:00+02:00
2025-10-07 00:34:44+02:00,0,FR,Planned maintenance,A03,,2023-07-23 18:00:00+02:00,mWuNs-EJpeDFS1CpEzAehQ,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2023-07-23 08:00:00+02:00
2025-10-07 00:35:24+02:00,320,FR,Planned maintenance,A03,,2023-07-23 18:00:00+02:00,ez1i3uNuXjL324LD-yYJKA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,3,2023-07-23 03:30:00+02:00
2025-10-07 00:35:33+02:00,120,FR,Planned maintenance,A03,,2023-07-23 11:30:00+02:00,8eJeRrd-SXuk9tndMQEVrw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,6,2023-07-22 21:00:00+02:00
2025-10-07 00:36:26+02:00,0,FR,Planned maintenance,A03,,2023-08-11 16:30:00+02:00,1veQqwE16lZbjX2AP1pJGQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,4,2023-07-24 07:00:00+02:00
2025-10-07 00:38:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-07-31 17:00:00+02:00,r-HMzlyuVzVviplVo7IHJA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2023-07-31 13:30:00+02:00
2025-10-07 00:38:50+02:00,0,FR,Planned maintenance,A03,,2023-07-27 07:00:00+02:00,ExybPGWBvLADWD8RJ0HYXg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2023-07-26 22:00:00+02:00
2025-10-07 00:38:52+02:00,1230,FR,Planned maintenance,A03,,2023-07-26 10:00:00+02:00,JX7cMKVwgcGkybDbsZKNRA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2023-07-26 08:00:00+02:00
2025-10-07 00:39:03+02:00,0,FR,Planned maintenance,A03,,2023-08-10 14:00:00+02:00,aMH3O9pnKp52XZ3DLyvm4g,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2023-07-31 10:00:00+02:00
2025-10-07 00:39:04+02:00,780,FR,Planned maintenance,A03,,2023-07-25 16:00:00+02:00,f3KsYdkDw3CDeF_Bma84Hg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,10,2023-07-23 11:30:00+02:00
2025-10-07 00:39:09+02:00,0,FR,Planned maintenance,A03,,2023-07-26 10:00:00+02:00,KnO1TimO3fHgMOq5nXpz-Q,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,2,2023-07-26 08:00:00+02:00
2025-10-07 00:39:09+02:00,0,FR,Planned maintenance,A03,,2023-07-26 10:00:00+02:00,IAFwkWx6hb0A-MR5p2Tj_g,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,2,2023-07-26 08:00:00+02:00
2025-10-07 00:39:10+02:00,0,FR,Planned maintenance,A03,,2023-07-25 14:17:00+02:00,CkRD8TBzPpXRhqxfrYqb_Q,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2023-07-24 09:00:00+02:00
2025-10-07 00:39:23+02:00,1220,FR,Planned maintenance,A03,,2023-07-26 01:20:00+02:00,rpabx4rBrUSJDBhbbzX6LQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,9,2023-07-25 04:30:00+02:00
2025-10-07 00:40:53+02:00,0,FR,Planned maintenance,A03,,2023-07-26 15:30:00+02:00,NFv_mCf5cYyDqc2C95w2jQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2023-07-26 14:00:00+02:00
2025-10-07 00:41:01+02:00,0,FR,Planned maintenance,A03,,2023-07-27 12:00:00+02:00,kZwuNYj8dQPhe-RUHrzkuQ,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,2,2023-07-27 11:00:00+02:00
2025-10-07 00:41:01+02:00,0,FR,Planned maintenance,A03,,2023-07-27 12:00:00+02:00,fOMWm4t7mM3RsKmslNXyGw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,2,2023-07-27 11:00:00+02:00
2025-10-07 00:41:19+02:00,0,FR,Planned maintenance,A03,,2023-07-26 19:00:00+02:00,giXnRM1UjvNvOW9hrjXsmQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2023-07-26 07:00:00+02:00
2025-10-07 00:41:38+02:00,0,FR,Planned maintenance,A03,,2023-07-26 21:00:00+02:00,6pRbK6Lqd1Do4kEl1gpBww,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2023-07-26 01:30:00+02:00
2025-10-07 00:41:39+02:00,1020,FR,Planned maintenance,A03,,2023-07-27 01:45:00+02:00,XpMnGJRCtpNRH1b1QBpSyQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2023-07-26 23:45:00+02:00
2025-10-07 00:42:15+02:00,1200,FR,Planned maintenance,A03,,2023-07-29 09:30:00+02:00,pp4UESW4tds4PrIcUcb5mQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2023-07-29 08:00:00+02:00
2025-10-07 00:42:39+02:00,0,FR,Planned maintenance,A03,,2023-07-27 17:00:00+02:00,lrddgrtN-dRSp5_bD47Okg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,4,2023-07-24 07:00:00+02:00
2025-10-07 00:43:33+02:00,0,FR,Planned maintenance,A03,,2023-07-26 17:00:00+02:00,d_kIz4x3vRTTu-PYR0llgA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2023-07-24 08:00:00+02:00
2025-10-07 00:43:58+02:00,0,FR,Planned maintenance,A03,,2023-07-27 11:00:00+02:00,_PPys6H_3rdHUVVoUk4hnw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2023-07-27 09:00:00+02:00
2025-10-07 00:43:58+02:00,0,FR,Planned maintenance,A03,,2023-07-27 11:00:00+02:00,qiGMlJ250QuHWHZZAMegtw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,2,2023-07-27 09:00:00+02:00
2025-10-07 00:43:58+02:00,0,FR,Planned maintenance,A03,,2023-07-27 11:00:00+02:00,o2lajBpgVqVXtWLvA3CiNg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,2,2023-07-27 09:00:00+02:00
2025-10-07 00:43:58+02:00,0,FR,Planned maintenance,A03,,2023-07-27 11:00:00+02:00,kK7bZldOoVJ_kHmVXG7uvw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2023-07-27 09:00:00+02:00
2025-10-07 00:43:58+02:00,0,FR,Planned maintenance,A03,,2023-07-27 11:00:00+02:00,4i06QMDZEyqs08C1r-iJJg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2023-07-27 09:00:00+02:00
2025-10-07 00:47:43+02:00,680,FR,Planned maintenance,A03,,2023-07-30 15:00:00+02:00,MPJfkQ1lGVzIz_vmgHBx5w,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2023-07-30 04:00:00+02:00
2025-10-07 00:47:57+02:00,0,FR,Planned maintenance,A03,,2023-07-27 17:00:00+02:00,ma3cJrwmqWWKIubaded-AA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,4,2023-07-27 07:00:00+02:00
2025-10-07 00:47:57+02:00,0,FR,Planned maintenance,A03,,2023-07-27 17:00:00+02:00,DCaRPCd1gOBT7C6wHsz-0g,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,4,2023-07-27 07:00:00+02:00
2025-10-07 00:47:57+02:00,0,FR,Planned maintenance,A03,,2023-07-27 17:00:00+02:00,wOL2p5d76n-QXVhsYFez4g,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,4,2023-07-27 07:00:00+02:00
2025-10-07 00:47:57+02:00,0,FR,Planned maintenance,A03,,2023-07-27 17:00:00+02:00,dzQO4FSkQrq_2PXLsTkK3g,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,4,2023-07-27 07:00:00+02:00
2025-10-07 00:47:59+02:00,0,FR,Planned maintenance,A03,,2023-08-07 07:00:00+02:00,njd2KeV8cmTxtiaHzf35kA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,1,2023-07-28 17:00:00+02:00
2025-10-07 00:48:17+02:00,0,FR,Planned maintenance,A03,,2023-08-02 12:00:00+02:00,-YKosZHDVATjbfgCK98Abg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,2,2023-08-02 10:00:00+02:00
2025-10-07 00:48:17+02:00,0,FR,Planned maintenance,A03,,2023-08-02 12:00:00+02:00,ZET2sUCpjgxUTauE-u7nzg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,2,2023-08-02 10:00:00+02:00
2025-10-07 00:48:17+02:00,0,FR,Planned maintenance,A03,,2023-08-03 12:00:00+02:00,vUPtzdLBVGHlGXhLc-pFqg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,2,2023-08-03 10:00:00+02:00
2025-10-07 00:48:17+02:00,0,FR,Planned maintenance,A03,,2023-08-03 12:00:00+02:00,glPXC5ylvQ8bbRZLS-eZeA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,2,2023-08-03 10:00:00+02:00
2025-10-07 00:48:42+02:00,0,FR,Planned maintenance,A03,,2023-08-02 17:00:00+02:00,_yyYpJXRwesAxfqsYGlrtQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,3,2023-08-02 08:00:00+02:00
2025-10-07 00:48:42+02:00,0,FR,Planned maintenance,A03,,2023-08-02 17:00:00+02:00,Csj6Kav--9NmhZ8Y4LJabg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,3,2023-08-02 08:00:00+02:00
2025-10-07 00:49:13+02:00,0,FR,Planned maintenance,A03,,2023-07-27 18:00:00+02:00,GKJa9vQ7YBSkkhu-5BZ47g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2023-07-27 07:00:00+02:00
2025-10-07 00:49:13+02:00,0,FR,Planned maintenance,A03,,2023-08-03 18:00:00+02:00,Xwg6rhbzZZ9M63DwTWftxQ,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,1,2023-08-03 07:00:00+02:00
2025-10-07 00:49:13+02:00,0,FR,Planned maintenance,A03,,2023-07-27 18:00:00+02:00,11VwK_5cF8LRWlAMCpFSvg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-07-27 07:00:00+02:00
2025-10-07 00:49:16+02:00,0,FR,Planned maintenance,A03,,2023-07-27 18:00:00+02:00,ClhkMAZt-pQZfjjZjZBApg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2023-07-27 07:00:00+02:00
2025-10-07 00:49:16+02:00,0,FR,Planned maintenance,A03,,2023-07-27 18:00:00+02:00,F2ThCJmikuNSzzmR4rUE3w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2023-07-27 07:00:00+02:00
2025-10-07 00:49:16+02:00,0,FR,Planned maintenance,A03,,2023-07-27 18:00:00+02:00,CXnhS7U9HNwFlYMJVsL4Jw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2023-07-27 07:00:00+02:00
2025-10-07 00:49:17+02:00,0,FR,Planned maintenance,A03,,2023-07-27 18:00:00+02:00,Esa4o1F8kRiYV88JJ2Rjbw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-07-27 07:00:00+02:00
2025-10-07 00:49:17+02:00,0,FR,Planned maintenance,A03,,2023-07-27 18:00:00+02:00,wq6cQgGP2KXiSLhMdzqelQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2023-07-27 07:00:00+02:00
2025-10-07 00:49:18+02:00,0,FR,Planned maintenance,A03,,2023-07-27 18:00:00+02:00,0dPt5P_4TLuuiVvFhqUw0A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2023-07-27 07:00:00+02:00
2025-10-07 00:49:23+02:00,0,FR,Planned maintenance,A03,,2023-07-27 18:00:00+02:00,TBCMw7PlPsnuhpE8wlfAPQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2023-07-27 07:00:00+02:00
2025-10-07 00:49:23+02:00,0,FR,Planned maintenance,A03,,2023-07-27 18:00:00+02:00,h6qEAKrU7YRw-SPtJywtxg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2023-07-27 07:00:00+02:00
2025-10-07 00:49:23+02:00,0,FR,Planned maintenance,A03,,2023-07-27 18:00:00+02:00,zteGJ_Vq8ptHG-pM0R1UsA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2023-07-27 07:00:00+02:00
2025-10-07 00:49:23+02:00,0,FR,Planned maintenance,A03,,2023-07-27 18:00:00+02:00,MIaaz4ld-pIuCMxDLAv8Iw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2023-07-27 07:00:00+02:00
2025-10-07 00:49:23+02:00,0,FR,Planned maintenance,A03,,2023-07-27 18:00:00+02:00,h9mEsImwzcOKJ_7TI_qxlA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2023-07-27 07:00:00+02:00
2025-10-07 00:49:23+02:00,0,FR,Planned maintenance,A03,,2023-07-27 18:00:00+02:00,YVb3B-8TbDRlkzsv7aHXzw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2023-07-27 07:00:00+02:00
2025-10-07 00:49:34+02:00,0,FR,Planned maintenance,A03,,2023-07-27 17:10:00+02:00,-FBLTZ8VLw2rwVoJ15JjsQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-07-27 08:00:00+02:00
2025-10-07 00:50:09+02:00,0,FR,Planned maintenance,A03,,2023-07-27 12:00:00+02:00,nnFkUoY3bCYb6ld4LNxeMg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-07-27 08:00:00+02:00
2025-10-07 00:50:09+02:00,0,FR,Planned maintenance,A03,,2023-07-27 12:00:00+02:00,iBgsv2w-uwpgvUKj_L4Vaw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2023-07-27 08:00:00+02:00
2025-10-07 00:50:10+02:00,0,FR,Planned maintenance,A03,,2023-07-27 12:00:00+02:00,Iaj_2my6M7jJ8aEDYvnKtg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2023-07-27 08:00:00+02:00
2025-10-07 00:50:10+02:00,0,FR,Planned maintenance,A03,,2023-07-27 12:00:00+02:00,2Twk7Sjn2bDCGHL947kQ7Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2023-07-27 08:00:00+02:00
2025-10-07 00:50:10+02:00,0,FR,Planned maintenance,A03,,2023-07-27 12:00:00+02:00,EtzHgOUhModguaKBRMbZ_w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2023-07-27 08:00:00+02:00
2025-10-07 00:50:22+02:00,0,FR,Planned maintenance,A03,,2023-07-27 18:00:00+02:00,TIDgjPAgMPBhU6QzrJgJJA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2023-07-25 08:00:00+02:00
2025-10-07 00:50:22+02:00,0,FR,Planned maintenance,A03,,2023-07-27 12:00:00+02:00,f-F7f_ts-k8YGEwMJSXZuw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2023-07-27 08:00:00+02:00
2025-10-07 00:50:23+02:00,0,FR,Planned maintenance,A03,,2023-07-27 12:00:00+02:00,GdV0i8e_Xl_XwmqT81SdUg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2023-07-27 08:00:00+02:00
2025-10-07 00:50:23+02:00,0,FR,Planned maintenance,A03,,2023-07-27 12:00:00+02:00,ueDtz2YRxpzDexSaOBMSnA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2023-07-27 08:00:00+02:00
2025-10-07 00:50:30+02:00,0,FR,Planned maintenance,A03,,2023-07-27 12:00:00+02:00,JJ0BXpJMm5ty41ZLm4z_ZQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2023-07-27 08:00:00+02:00
2025-10-07 00:50:30+02:00,0,FR,Planned maintenance,A03,,2023-07-27 12:00:00+02:00,S3ih32_WAG5U3B5cAS25Kg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2023-07-27 08:00:00+02:00
2025-10-07 00:50:30+02:00,0,FR,Planned maintenance,A03,,2023-07-27 12:00:00+02:00,A9-8RCNp01xMZI0jI066Kw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2023-07-27 08:00:00+02:00
2025-10-07 00:50:30+02:00,0,FR,Planned maintenance,A03,,2023-07-27 12:00:00+02:00,ZQ_tloL1qj1Nv-_mqCypxw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-07-27 08:00:00+02:00
2025-10-07 00:50:39+02:00,1162,FR,Planned maintenance,A03,,2023-07-28 03:00:00+02:00,KzibYfTaYrSDqQwc4kNfow,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2023-07-27 19:00:00+02:00
2025-10-07 00:51:10+02:00,124.2,FR,Planned maintenance,A03,,2023-07-27 19:45:00+02:00,naA5vRNOSV4tHeFGGzDWNQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,12,2023-07-27 19:42:00+02:00
2025-10-07 00:51:32+02:00,0,FR,Planned maintenance,A03,,2023-07-28 17:00:00+02:00,n9UHgtUwEKBiBqjVEWWuRw,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,1,2023-07-28 08:30:00+02:00
2025-10-07 00:51:37+02:00,0,FR,Planned maintenance,A03,,2023-07-28 16:30:00+02:00,fSuMglrnzx2OGpt01r-3cQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,2,2023-07-28 07:30:00+02:00
2025-10-07 00:51:47+02:00,1224,FR,Planned maintenance,A03,,2023-07-29 19:30:00+02:00,efT6JiYLTczKN7hMFfdkGQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2023-07-29 18:30:00+02:00
2025-10-07 00:51:56+02:00,1227,FR,Planned maintenance,A03,,2023-07-30 09:30:00+02:00,XBXwG5QtumLZSMqEYUA7xA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2023-07-30 08:00:00+02:00
2025-10-07 00:52:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-01 17:00:00+02:00,h8D10R7Mgw8Lm-yL54ubrw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-08-01 15:00:00+02:00
2025-10-07 00:52:40+02:00,1394,FR,Planned maintenance,A03,,2023-07-29 23:00:00+02:00,jyNYGf4y1zCYJ-NHrjG40A,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2023-07-29 22:00:00+02:00
2025-10-07 00:52:50+02:00,0,FR,Planned maintenance,A03,,2023-07-28 15:00:00+02:00,rLUljwO8pFrLKvYryrAZ8A,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,6,2023-07-28 08:00:00+02:00
2025-10-07 00:52:50+02:00,0,FR,Planned maintenance,A03,,2023-07-28 15:00:00+02:00,BOhnVHukbxCmXTTwIk9IZQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,6,2023-07-28 08:00:00+02:00
2025-10-07 00:52:50+02:00,0,FR,Planned maintenance,A03,,2023-07-28 15:00:00+02:00,lDuLVawuDnVyqpdWQy02TQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,6,2023-07-28 08:00:00+02:00
2025-10-07 00:52:50+02:00,0,FR,Planned maintenance,A03,,2023-07-28 15:00:00+02:00,YLjJSdF8eLA0dOomOIHbMA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,6,2023-07-28 08:00:00+02:00
2025-10-07 00:52:55+02:00,0,FR,Planned maintenance,A03,,2023-07-31 17:00:00+02:00,CaYKmrFsPkEYc87qczoSnw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,1,2023-07-31 07:00:00+02:00
2025-10-07 00:53:04+02:00,0,FR,Planned maintenance,A03,,2023-08-02 17:50:00+02:00,F7Il7ig_0l0HA3Ys66dNyA,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,2,2023-07-31 07:00:00+02:00
2025-10-07 00:53:04+02:00,0,FR,Planned maintenance,A03,,2023-08-04 16:00:00+02:00,B7GzzT0E0Wxv2at6LuGTRw,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2023-08-04 14:00:00+02:00
2025-10-07 00:53:10+02:00,0,FR,Planned maintenance,A03,,2023-07-28 16:00:00+02:00,gIJ0HcmV8BfH2ZhzSI695w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2023-07-28 13:00:00+02:00
2025-10-07 00:53:10+02:00,0,FR,Planned maintenance,A03,,2023-07-28 16:00:00+02:00,4mC3zejj2TW9aCsUysxx4w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2023-07-28 13:00:00+02:00
2025-10-07 00:53:13+02:00,0,FR,Planned maintenance,A03,,2023-07-28 16:00:00+02:00,tuelk5t-QFvmCqFFiJVSaw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2023-07-28 13:00:00+02:00
2025-10-07 00:53:13+02:00,0,FR,Planned maintenance,A03,,2023-07-28 16:00:00+02:00,PaGd2JkJ94wJl4_RotKC6A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2023-07-28 13:00:00+02:00
2025-10-07 00:53:13+02:00,0,FR,Planned maintenance,A03,,2023-07-28 16:00:00+02:00,5w8uUPywkmEXmhOMh9HRSQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-07-28 13:00:00+02:00
2025-10-07 00:53:13+02:00,0,FR,Planned maintenance,A03,,2023-07-28 16:00:00+02:00,kX-EfaVbGJ72hPtx_Sz0lQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2023-07-28 13:00:00+02:00
2025-10-07 00:53:13+02:00,0,FR,Planned maintenance,A03,,2023-07-28 16:00:00+02:00,CQbajq4wYcXl-HsI7pEwIw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2023-07-28 13:00:00+02:00
2025-10-07 00:53:14+02:00,0,FR,Planned maintenance,A03,,2023-07-28 16:00:00+02:00,Tgj_S1eXfIrxgDjjvKDpxA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2023-07-28 13:00:00+02:00
2025-10-07 00:53:14+02:00,0,FR,Planned maintenance,A03,,2023-07-28 16:00:00+02:00,oHz4iECD-pPQPvPr1yK0MA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2023-07-28 13:00:00+02:00
2025-10-07 00:53:14+02:00,0,FR,Planned maintenance,A03,,2023-07-28 16:00:00+02:00,W1kHozTraBsbETtJn76exg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-07-28 13:00:00+02:00
2025-10-07 00:53:14+02:00,0,FR,Planned maintenance,A03,,2023-07-28 16:00:00+02:00,sVe1GdBw8VWCfGNpcNr1Yw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2023-07-28 13:00:00+02:00
2025-10-07 00:53:14+02:00,0,FR,Planned maintenance,A03,,2023-07-28 16:00:00+02:00,pMX-IrlYAjdML2gMuKDHoA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2023-07-28 13:00:00+02:00
2025-10-07 00:53:15+02:00,0,FR,Planned maintenance,A03,,2023-07-28 16:00:00+02:00,9TcEZ3zDJJovEutrBq7fhA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-07-28 13:30:00+02:00
2025-10-07 00:53:52+02:00,350,FR,Planned maintenance,A03,,2023-07-29 06:30:00+02:00,_cubToSkt7P4OgQ4AWcRww,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2023-07-29 04:30:00+02:00
2025-10-07 00:53:56+02:00,715,FR,Planned maintenance,A03,Cancelled,2023-07-30 15:00:00+02:00,uk3lKzcQGKdgXqHI7FZWeA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2023-07-30 14:00:00+02:00
2025-10-07 00:53:58+02:00,0,FR,Planned maintenance,A03,,2023-07-29 08:33:00+02:00,EIyZyGjIJVYdf5gEBimQ7g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2023-07-27 20:14:00+02:00
2025-10-07 00:54:00+02:00,0,FR,Planned maintenance,A03,,2023-07-31 17:00:00+02:00,c_6I32xaEIHgcM0SJu4a4Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2023-07-31 09:00:00+02:00
2025-10-07 00:54:20+02:00,420,FR,Planned maintenance,A03,,2023-07-29 18:00:00+02:00,llI0pet4F-SfoN_0KcH4qg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2023-07-29 12:00:00+02:00
2025-10-07 00:54:46+02:00,0,FR,Planned maintenance,A03,,2023-07-29 22:00:00+02:00,IeHLq3xiqKhG6ZzcelEq2Q,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,4,2023-07-29 06:30:00+02:00
2025-10-07 00:55:07+02:00,1200,FR,Planned maintenance,A03,Cancelled,2023-08-01 00:00:00+02:00,RI3Tk0W7kZ-q2Gk1M_PP4g,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2023-07-30 00:00:00+02:00
2025-10-07 00:55:58+02:00,34,FR,Planned maintenance,A03,,2023-07-30 17:45:00+02:00,9GXCgfai18mluF2rnocilA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,4,2023-07-30 16:15:00+02:00
2025-10-07 00:56:18+02:00,0,FR,Planned maintenance,A03,,2023-07-30 23:00:00+02:00,kWcgLbHi-HYkP4HueFK4ug,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,6,2023-07-30 05:00:00+02:00
2025-10-07 00:56:21+02:00,600,FR,Planned maintenance,A03,,2023-07-31 00:30:00+02:00,i3hDnAsH64csHJ0GLB-kag,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2023-07-30 03:00:00+02:00
2025-10-07 00:57:05+02:00,0,FR,Planned maintenance,A03,,2023-08-01 12:00:00+02:00,qbjgFk1bD7xgpbDRVUFEJA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2023-08-01 09:00:00+02:00
2025-10-07 00:57:08+02:00,190,FR,Planned maintenance,A03,,2023-07-31 14:40:00+02:00,HZMLcw4i9DThQJfPySrzRg,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,4,2023-07-30 14:00:00+02:00
2025-10-07 00:57:17+02:00,0,FR,Planned maintenance,A03,,2023-08-03 17:00:00+02:00,F7iuVnQlPd6ops7h-MWJcg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,1,2023-08-01 07:00:00+02:00
2025-10-07 00:57:42+02:00,0,FR,Planned maintenance,A03,,2023-08-01 17:00:00+02:00,okLP-FJ3kMxWJbORkk1Rug,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,1,2023-08-01 08:00:00+02:00
2025-10-07 00:58:41+02:00,60,FR,Planned maintenance,A03,,2023-08-04 00:30:00+02:00,F8CMNChRMtzrgxoG_AvL2A,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2023-08-03 21:55:00+02:00
2025-10-07 00:58:43+02:00,600,FR,Planned maintenance,A03,,2023-08-01 20:00:00+02:00,Hf1wIuRlKjSdEuNFXBW6FQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,5,2023-07-30 23:30:00+02:00
2025-10-07 00:59:02+02:00,0,FR,Planned maintenance,A03,,2023-08-03 12:00:00+02:00,rSTt8LIgl2Atu37_q5bNzQ,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,4,2023-08-01 07:00:00+02:00
2025-10-07 00:59:25+02:00,124.2,FR,Planned maintenance,A03,,2023-08-09 07:00:00+02:00,SB2fC9vFkZ4YyyPs7NWRjA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2023-07-29 08:33:00+02:00
2025-10-07 00:59:28+02:00,1191,FR,Planned maintenance,A03,Cancelled,2023-08-02 00:00:00+02:00,1YA2u_LNgl8_OME1MMZSfg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,9,2023-07-28 18:30:00+02:00
2025-10-07 00:59:30+02:00,180,FR,Planned maintenance,A03,,2023-08-01 18:30:00+02:00,3XQRJkFrUcnXbuqfyBlzTQ,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,2,2023-08-01 14:00:00+02:00
2025-10-07 00:59:45+02:00,0,FR,Planned maintenance,A03,,2023-08-02 18:00:00+02:00,psvs9xJ2KiOqO9gtayOhfg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,3,2023-08-02 06:00:00+02:00
2025-10-07 01:01:37+02:00,0,FR,Planned maintenance,A03,,2023-08-02 17:00:00+02:00,Qm54-BQg3jU7LKYy1jJl_w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,6,2023-07-21 17:00:00+02:00
2025-10-07 01:01:59+02:00,805,FR,Planned maintenance,A03,Cancelled,2023-08-04 12:00:00+02:00,aPv9XqaC0OJbJOFlRX3SXg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2023-08-04 09:00:00+02:00
2025-10-07 01:02:03+02:00,1196,FR,Planned maintenance,A03,,2023-08-06 00:00:00+02:00,JNIwPXhP0Z9Ll6AxY6jriA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2023-08-01 21:00:00+02:00
2025-10-07 01:02:38+02:00,0,FR,Planned maintenance,A03,,2023-08-03 14:00:00+02:00,Rerp5kzULJGRTn0UPKtPSg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2023-08-02 07:00:00+02:00
2025-10-07 01:02:46+02:00,0,FR,Planned maintenance,A03,,2023-08-11 16:30:00+02:00,p-drGsGCCtf0k8gGUjvyOg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2023-08-04 13:30:00+02:00
2025-10-07 01:02:51+02:00,0,FR,Planned maintenance,A03,,2023-08-03 16:30:00+02:00,whqkIRapFzFTH6gn384z9w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-08-03 07:30:00+02:00
2025-10-07 01:03:58+02:00,0,FR,Planned maintenance,A03,,2023-08-03 17:00:00+02:00,Ep6huQnV3ulm0OqyBHvlwQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2023-08-03 14:00:00+02:00
2025-10-07 01:04:07+02:00,0,FR,Planned maintenance,A03,,2023-08-04 11:30:00+02:00,Qw5GrHTnR1yRPxSY7z0QZw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,3,2023-08-04 11:00:00+02:00
2025-10-07 01:04:30+02:00,0,FR,Planned maintenance,A03,,2023-08-04 11:00:00+02:00,Wk1gfI0rf8RqF9eOkMQeZQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2023-08-04 10:00:00+02:00
2025-10-07 01:04:46+02:00,0,FR,Planned maintenance,A03,,2023-08-11 17:00:00+02:00,QkXvUqFXZhzWEnMD-ZfzUw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,2,2023-07-31 08:00:00+02:00
2025-10-07 01:15:53+02:00,0,FR,Planned maintenance,A03,,2023-08-21 08:00:00+02:00,3pMaKG5MehZ0Fph_cI0XQw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,3,2023-07-31 08:00:00+02:00
2025-10-07 01:16:41+02:00,0,FR,Planned maintenance,A03,,2023-08-10 16:00:00+02:00,8htfPWIG_o4ijXZoRLlwqQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2023-07-21 16:00:00+02:00
2025-10-07 01:16:46+02:00,0,FR,Planned maintenance,A03,,2023-08-11 17:00:00+02:00,YcPdrbajRWltJY40S-fYag,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,3,2023-07-31 08:00:00+02:00
2025-10-07 01:27:26+02:00,0,FR,Planned maintenance,A03,,2023-08-17 00:00:00+02:00,ueqejaegHvSkkM37VqXgHg,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,5,2023-07-28 15:00:00+02:00
2025-10-07 01:56:08+02:00,0,FR,Planned maintenance,A03,,2023-09-29 16:30:00+02:00,zlBpS_QJwa4Y4LzlCjfqHQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,4,2023-08-04 08:00:00+02:00
2025-10-07 01:56:08+02:00,0,FR,Planned maintenance,A03,,2023-09-29 16:30:00+02:00,kISir-_LnGpJDOUTn5Jlkw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,4,2023-08-04 08:00:00+02:00
2025-10-07 02:38:47+02:00,630,FR,Planned maintenance,A03,,2023-09-16 00:00:00+02:00,u1lD0OhSzgT81vfPw6irMw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,3,2023-08-02 19:16:00+02:00
2025-10-07 02:48:01+02:00,0,FR,Planned maintenance,A03,,2023-09-16 02:00:00+02:00,HaKflLEXjfzBMPqHsTr2Qw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,17,2023-07-28 23:00:00+02:00
2025-10-07 02:49:10+02:00,0,FR,Planned maintenance,A03,,2023-09-17 02:04:00+02:00,ZV8DeGYcCJij3EDjZYgNsA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2023-07-27 20:14:00+02:00
2025-10-07 03:30:34+02:00,0,FR,Planned maintenance,A03,,2023-07-28 17:00:00+02:00,UxitryDIlghf8ca35hfrBQ,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,2,2023-07-28 08:30:00+02:00
2025-10-07 04:56:34+02:00,0,FR,Planned maintenance,A03,,2023-11-08 22:30:00+01:00,AGilxAJfnL-DmLOKofyDDQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,27,2023-07-22 00:00:00+02:00
2025-10-07 06:31:07+02:00,0,FR,Planned maintenance,A03,,2023-12-08 14:00:00+01:00,nCl9TheXzFtslzDZEdZOUA,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,7,2023-08-01 07:00:00+02:00
2025-10-07 10:28:13+02:00,0,FR,Planned maintenance,A03,,2024-04-26 17:50:00+02:00,daouayA4Nmus3JuIE1Tncg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,9,2023-07-31 07:00:00+02:00
2025-10-06 09:41:17+02:00,0,FR,Planned maintenance,A03,,2023-08-22 12:00:00+02:00,4sCnof7SHK3TWIwiZBoSgw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-08-22 10:00:00+02:00
2025-10-06 09:41:19+02:00,0,FR,Planned maintenance,A03,,2023-08-22 10:00:00+02:00,K5V60t_1MUtt5Ew7mA703g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-08-22 08:00:00+02:00
2025-10-06 10:27:57+02:00,0,FR,Planned maintenance,A03,,2023-08-10 17:00:00+02:00,KOYrDQf4zUVhxWZ0HWetcQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2023-08-10 14:00:00+02:00
2025-10-06 10:28:12+02:00,0,FR,Planned maintenance,A03,,2023-08-21 17:00:00+02:00,AzYS99PWm4rUID4qS5TQHA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2023-08-21 14:00:00+02:00
2025-10-06 11:01:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-23 00:00:00+02:00,FMZODmodX3MTIvE5lvRAGw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2023-08-19 00:00:00+02:00
2025-10-06 12:27:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-01 17:00:00+02:00,WaVYGUUgo2Gdfwzk7FrRYw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-08-21 07:00:00+02:00
2025-10-06 16:55:50+02:00,0,FR,Planned maintenance,A03,,2023-09-15 16:30:00+02:00,X7mInq8bfDKRx4fJY2vyGA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2023-08-14 07:00:00+02:00
2025-10-06 16:55:55+02:00,0,FR,Planned maintenance,A03,,2023-09-01 16:30:00+02:00,0s01C32Qem4ESs-kiHC3aw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2023-08-14 07:00:00+02:00
2025-10-06 17:02:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-21 02:00:00+02:00,cpIAp3heAUEK_P4JR1ZwxQ,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,5,2023-08-12 02:00:00+02:00
2025-10-06 19:15:02+02:00,0,FR,Planned maintenance,A03,,2023-08-22 17:00:00+02:00,YTjxm5sVGV7EHfYX1loGbw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2023-08-22 08:00:00+02:00
2025-10-06 19:16:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-21 18:30:00+02:00,0D-Vt5T-knB-QXD59wXCEw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-08-21 07:00:00+02:00
2025-10-06 23:57:16+02:00,0,FR,Planned maintenance,A03,,2023-08-23 18:00:00+02:00,Z_MagN_HSueQJyScWZ2_qg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2023-08-23 14:00:00+02:00
2025-10-06 23:58:02+02:00,0,FR,Planned maintenance,A03,,2023-08-07 17:00:00+02:00,hhCa4fk1O8OKq-ab2nuZxQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-08-07 07:00:00+02:00
2025-10-07 00:24:26+02:00,0,FR,Planned maintenance,A03,,2023-08-25 00:00:00+02:00,ibrtmGqYL_MzJ8sobtUNHg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2023-08-22 00:00:00+02:00
2025-10-07 00:24:26+02:00,0,FR,Planned maintenance,A03,,2023-08-25 00:00:00+02:00,YLqYwSEZGBRvfWylkLx1_g,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2023-08-22 00:00:00+02:00
2025-10-07 00:38:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-07 17:00:00+02:00,Hk6TjfWO0DGGR9rZflYWow,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2023-08-07 13:30:00+02:00
2025-10-07 00:42:39+02:00,0,FR,Planned maintenance,A03,,2023-08-08 17:00:00+02:00,RbxzbWRYfQwNOv_MbovK4A,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,1,2023-08-07 07:00:00+02:00
2025-10-07 00:53:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-21 17:00:00+02:00,JiSLkpCPRLqQA6dD4dysqA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-08-21 08:00:00+02:00
2025-10-07 00:53:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-22 17:00:00+02:00,N8Ge7oY470rctdORAI532Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-08-22 08:00:00+02:00
2025-10-07 00:53:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-23 17:00:00+02:00,KCQbglOvgR6sDhqj3mDhEQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-08-23 08:00:00+02:00
2025-10-07 00:53:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-24 17:00:00+02:00,F4W3njJMVhXG2KgCMkn73A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-08-24 08:00:00+02:00
2025-10-07 00:56:45+02:00,475,FR,Planned maintenance,A03,Cancelled,2023-08-07 13:30:00+02:00,xlZ_J6Vs-OQk3hexA6bIuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,196,MAW,PT1M,3,2023-08-07 13:15:00+02:00
2025-10-07 00:56:45+02:00,430,FR,Planned maintenance,A03,Cancelled,2023-08-07 13:15:00+02:00,xlZ_J6Vs-OQk3hexA6bIuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,3,2023-08-07 13:00:00+02:00
2025-10-07 00:56:45+02:00,385,FR,Planned maintenance,A03,Cancelled,2023-08-07 13:00:00+02:00,xlZ_J6Vs-OQk3hexA6bIuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,166,MAW,PT1M,3,2023-08-07 12:45:00+02:00
2025-10-07 00:56:45+02:00,340,FR,Planned maintenance,A03,Cancelled,2023-08-07 12:45:00+02:00,xlZ_J6Vs-OQk3hexA6bIuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,151,MAW,PT1M,3,2023-08-07 12:30:00+02:00
2025-10-07 00:56:45+02:00,295,FR,Planned maintenance,A03,Cancelled,2023-08-07 12:30:00+02:00,xlZ_J6Vs-OQk3hexA6bIuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,3,2023-08-07 12:15:00+02:00
2025-10-07 00:56:45+02:00,205,FR,Planned maintenance,A03,Cancelled,2023-08-07 12:00:00+02:00,xlZ_J6Vs-OQk3hexA6bIuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,3,2023-08-07 11:45:00+02:00
2025-10-07 00:56:45+02:00,250,FR,Planned maintenance,A03,Cancelled,2023-08-07 12:15:00+02:00,xlZ_J6Vs-OQk3hexA6bIuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,3,2023-08-07 12:00:00+02:00
2025-10-07 00:56:45+02:00,145,FR,Planned maintenance,A03,Cancelled,2023-08-07 11:30:00+02:00,xlZ_J6Vs-OQk3hexA6bIuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,3,2023-08-07 11:15:00+02:00
2025-10-07 00:56:45+02:00,115,FR,Planned maintenance,A03,Cancelled,2023-08-07 11:15:00+02:00,xlZ_J6Vs-OQk3hexA6bIuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,3,2023-08-07 11:00:00+02:00
2025-10-07 00:56:45+02:00,85,FR,Planned maintenance,A03,Cancelled,2023-08-07 11:00:00+02:00,xlZ_J6Vs-OQk3hexA6bIuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,3,2023-08-07 10:15:00+02:00
2025-10-07 00:56:45+02:00,43,FR,Planned maintenance,A03,Cancelled,2023-08-07 10:15:00+02:00,xlZ_J6Vs-OQk3hexA6bIuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2023-08-07 10:00:00+02:00
2025-10-07 00:56:45+02:00,175,FR,Planned maintenance,A03,Cancelled,2023-08-07 11:45:00+02:00,xlZ_J6Vs-OQk3hexA6bIuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,3,2023-08-07 11:30:00+02:00
2025-10-07 00:56:58+02:00,391,FR,Planned maintenance,A03,Cancelled,2023-08-07 20:00:00+02:00,6tvHFmVJJFTqHJ0yzg2Qjw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-08-07 19:45:00+02:00
2025-10-07 00:57:03+02:00,460,FR,Planned maintenance,A03,Cancelled,2023-08-07 20:45:00+02:00,sYj5xDQeC3nGWmNK0P4n0w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2023-08-07 20:30:00+02:00
2025-10-07 00:57:03+02:00,391,FR,Planned maintenance,A03,Cancelled,2023-08-07 21:00:00+02:00,sYj5xDQeC3nGWmNK0P4n0w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,3,2023-08-07 20:45:00+02:00
2025-10-07 00:57:03+02:00,300,FR,Planned maintenance,A03,Cancelled,2023-08-08 00:00:00+02:00,sYj5xDQeC3nGWmNK0P4n0w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,3,2023-08-07 21:00:00+02:00
2025-10-07 00:57:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-18 17:00:00+02:00,HB2vXKnby3B4x6NcJ8ttaw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,4,2023-08-17 07:00:00+02:00
2025-10-07 01:01:13+02:00,0,FR,Planned maintenance,A03,,2023-08-10 17:00:00+02:00,sOSPJAdAO0GC7mNGtZjKoQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,1,2023-08-10 07:00:00+02:00
2025-10-07 01:01:28+02:00,0,FR,Planned maintenance,A03,,2023-08-16 13:00:00+02:00,gDM0W6JighzyV2OXUGdZQg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2023-08-16 09:00:00+02:00
2025-10-07 01:01:28+02:00,0,FR,Planned maintenance,A03,,2023-08-16 13:00:00+02:00,SFegxTY5inQzbIFVL_tahg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2023-08-16 09:00:00+02:00
2025-10-07 01:01:28+02:00,0,FR,Planned maintenance,A03,,2023-08-16 13:00:00+02:00,Ed9eHEENFV9zYa7jyNzSjg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2023-08-16 09:00:00+02:00
2025-10-07 01:01:28+02:00,0,FR,Planned maintenance,A03,,2023-08-16 13:00:00+02:00,L9YjfYnJxzrbd-8XCSbxbw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2023-08-16 09:00:00+02:00
2025-10-07 01:01:28+02:00,0,FR,Planned maintenance,A03,,2023-08-16 13:00:00+02:00,OtxPS4wCys1S8W2puKXGzg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2023-08-16 09:00:00+02:00
2025-10-07 01:02:16+02:00,1200,FR,Planned maintenance,A03,Cancelled,2023-08-05 10:30:00+02:00,nd-Bxfj99VXpJIebtQHh1w,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2023-08-05 09:30:00+02:00
2025-10-07 01:02:28+02:00,0,FR,Planned maintenance,A03,,2023-08-24 12:00:00+02:00,hA602_OC3OG8shRjJmJ17g,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,1,2023-08-24 10:00:00+02:00
2025-10-07 01:02:40+02:00,0,FR,Planned maintenance,A03,,2023-08-11 16:30:00+02:00,t4d_5nuXdPD-lbRLmd9q-A,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2023-08-11 07:15:00+02:00
2025-10-07 01:02:40+02:00,0,FR,Planned maintenance,A03,,2023-08-10 16:30:00+02:00,AsVAN51CWxL9uGuEqdu-Cw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2023-08-09 13:30:00+02:00
