created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 01:02:40+02:00,0,FR,Planned maintenance,A03,,2023-08-24 17:00:00+02:00,BtFPrFFuzXEf_ac_Qb1c0A,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,2,2023-08-21 07:00:00+02:00
2025-10-07 01:03:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-05 13:30:00+02:00,8F7XhltD7YVhSc42YjJ-sQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2023-08-05 07:30:00+02:00
2025-10-07 01:04:35+02:00,1220,FR,Planned maintenance,A03,,2023-08-05 10:30:00+02:00,DNh_NZK8N5n3UcTceedfRw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2023-08-05 08:00:00+02:00
2025-10-07 01:04:41+02:00,700,FR,Planned maintenance,A03,Cancelled,2023-08-13 14:30:00+02:00,9u1sEinbA_2wTvipDDGNaQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,3,2023-08-13 14:00:00+02:00
2025-10-07 01:04:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-08 17:00:00+02:00,dMoStD9mnCIc70Ju-afpZA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2023-08-08 14:00:00+02:00
2025-10-07 01:04:44+02:00,700,FR,Planned maintenance,A03,Cancelled,2023-08-20 14:30:00+02:00,TzcGV98y5KFDrKTcwk0p9A,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,3,2023-08-20 14:00:00+02:00
2025-10-07 01:04:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-08 17:00:00+02:00,FooINlhRqc_TKiN3tUy4-w,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2023-08-08 14:00:00+02:00
2025-10-07 01:04:45+02:00,700,FR,Planned maintenance,A03,Cancelled,2023-08-06 14:30:00+02:00,k-lEa5ic9glhS5Oa-qZdnw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,3,2023-08-06 14:00:00+02:00
2025-10-07 01:04:48+02:00,0,FR,Planned maintenance,A03,,2023-08-07 17:00:00+02:00,yg9eZ6ibgcK56y04TGRf8A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-08-07 07:30:00+02:00
2025-10-07 01:05:08+02:00,0,FR,Planned maintenance,A03,,2023-08-06 18:00:00+02:00,Y0T65f2E4DAAoHKu8Aef5Q,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,2,2023-08-04 20:20:00+02:00
2025-10-07 01:06:10+02:00,20,FR,Planned maintenance,A03,,2023-08-05 13:45:00+02:00,bf9iaGSv_IsecmbBW1M9Ew,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,5,2023-08-05 10:00:00+02:00
2025-10-07 01:06:10+02:00,47,FR,Planned maintenance,A03,,2023-08-05 15:15:00+02:00,bf9iaGSv_IsecmbBW1M9Ew,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,226,MAW,PT1M,5,2023-08-05 13:45:00+02:00
2025-10-07 01:06:16+02:00,38,FR,Planned maintenance,A03,Cancelled,2023-08-05 18:00:00+02:00,IEwjnZaPdiIl5UV87Bw0qw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2023-08-05 17:00:00+02:00
2025-10-07 01:06:29+02:00,0,FR,Planned maintenance,A03,,2023-08-05 22:30:00+02:00,vsvijHRPsnT0Y62f7CwmaQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,4,2023-08-05 00:00:00+02:00
2025-10-07 01:06:29+02:00,373,FR,Planned maintenance,A03,,2023-08-06 07:30:00+02:00,CG1WGhmU06LqH6GCElU-Ow,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,4,2023-08-06 00:30:00+02:00
2025-10-07 01:08:08+02:00,165,FR,Planned maintenance,A03,,2023-08-06 18:30:00+02:00,iS5hi8lYi2MrTHl_CLFiuw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,6,2023-08-06 14:30:00+02:00
2025-10-07 01:08:47+02:00,20,FR,Planned maintenance,A03,,2023-08-06 22:30:00+02:00,CjXyYZVNyEl40_Jn908eug,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,271,MAW,PT1M,6,2023-08-06 22:00:00+02:00
2025-10-07 01:08:47+02:00,3,FR,Planned maintenance,A03,,2023-08-06 19:45:00+02:00,CjXyYZVNyEl40_Jn908eug,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,46,MAW,PT1M,6,2023-08-06 18:15:00+02:00
2025-10-07 01:08:47+02:00,0,FR,Planned maintenance,A03,,2023-08-06 18:15:00+02:00,CjXyYZVNyEl40_Jn908eug,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,6,2023-08-06 17:30:00+02:00
2025-10-07 01:08:47+02:00,0,FR,Planned maintenance,A03,,2023-08-06 22:00:00+02:00,CjXyYZVNyEl40_Jn908eug,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,136,MAW,PT1M,6,2023-08-06 19:45:00+02:00
2025-10-07 01:09:43+02:00,0,FR,Planned maintenance,A03,,2023-08-11 16:50:00+02:00,UWPv9SpOQK3HtvbNW6LnYQ,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,6,2023-08-07 10:00:00+02:00
2025-10-07 01:10:15+02:00,440,FR,Planned maintenance,A03,Cancelled,2023-08-07 17:15:00+02:00,tUnuEmA6nL7o1zHT4r8nNQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2023-08-07 17:00:00+02:00
2025-10-07 01:10:15+02:00,470,FR,Planned maintenance,A03,Cancelled,2023-08-07 17:30:00+02:00,tUnuEmA6nL7o1zHT4r8nNQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,3,2023-08-07 17:15:00+02:00
2025-10-07 01:10:29+02:00,350,FR,Planned maintenance,A03,Cancelled,2023-08-07 18:00:00+02:00,AO9NlkMenSEnMCoei-vDog,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2023-08-07 17:45:00+02:00
2025-10-07 01:10:29+02:00,340,FR,Planned maintenance,A03,Cancelled,2023-08-08 00:00:00+02:00,gTKZwqvxM7kO5LOLjIBf8Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-08-07 19:00:00+02:00
2025-10-07 01:10:29+02:00,340,FR,Planned maintenance,A03,Cancelled,2023-08-07 18:45:00+02:00,AO9NlkMenSEnMCoei-vDog,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,4,2023-08-07 18:30:00+02:00
2025-10-07 01:10:29+02:00,410,FR,Planned maintenance,A03,Cancelled,2023-08-07 18:30:00+02:00,AO9NlkMenSEnMCoei-vDog,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,4,2023-08-07 18:15:00+02:00
2025-10-07 01:10:29+02:00,365,FR,Planned maintenance,A03,Cancelled,2023-08-07 18:15:00+02:00,AO9NlkMenSEnMCoei-vDog,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,4,2023-08-07 18:00:00+02:00
2025-10-07 01:10:34+02:00,340,FR,Planned maintenance,A03,Cancelled,2023-08-08 00:00:00+02:00,ChVFut59TWfSbQJkwGrwYA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2023-08-07 18:15:00+02:00
2025-10-07 01:10:34+02:00,350,FR,Planned maintenance,A03,Cancelled,2023-08-07 18:00:00+02:00,ChVFut59TWfSbQJkwGrwYA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-08-07 17:45:00+02:00
2025-10-07 01:10:34+02:00,365,FR,Planned maintenance,A03,Cancelled,2023-08-07 18:15:00+02:00,ChVFut59TWfSbQJkwGrwYA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2023-08-07 18:00:00+02:00
2025-10-07 01:10:34+02:00,300,FR,Planned maintenance,A03,Cancelled,2023-08-08 00:00:00+02:00,W2BKkGDu26dMV0rI7HjO2A,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-08-07 21:00:00+02:00
2025-10-07 01:10:35+02:00,380,FR,Planned maintenance,A03,Cancelled,2023-08-07 20:45:00+02:00,saeak2oAnTt4jzrfq32blA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,2,2023-08-07 20:00:00+02:00
2025-10-07 01:10:35+02:00,340,FR,Planned maintenance,A03,,2023-08-07 20:00:00+02:00,_EsDlUqNRnEwf5-fY6EY3g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,1,2023-08-07 18:15:00+02:00
2025-10-07 01:10:35+02:00,350,FR,Planned maintenance,A03,,2023-08-07 18:00:00+02:00,_EsDlUqNRnEwf5-fY6EY3g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2023-08-07 17:45:00+02:00
2025-10-07 01:10:35+02:00,365,FR,Planned maintenance,A03,,2023-08-07 18:15:00+02:00,_EsDlUqNRnEwf5-fY6EY3g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,1,2023-08-07 18:00:00+02:00
2025-10-07 01:10:35+02:00,365,FR,Planned maintenance,A03,Cancelled,2023-08-07 18:15:00+02:00,saeak2oAnTt4jzrfq32blA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2023-08-07 18:00:00+02:00
2025-10-07 01:10:35+02:00,340,FR,Planned maintenance,A03,Cancelled,2023-08-07 20:00:00+02:00,saeak2oAnTt4jzrfq32blA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2023-08-07 18:15:00+02:00
2025-10-07 01:10:35+02:00,380,FR,Planned maintenance,A03,,2023-08-07 20:45:00+02:00,_EsDlUqNRnEwf5-fY6EY3g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,1,2023-08-07 20:00:00+02:00
2025-10-07 01:10:35+02:00,335,FR,Planned maintenance,A03,,2023-08-07 21:00:00+02:00,_EsDlUqNRnEwf5-fY6EY3g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,1,2023-08-07 20:45:00+02:00
2025-10-07 01:10:35+02:00,300,FR,Planned maintenance,A03,,2023-08-08 00:00:00+02:00,_EsDlUqNRnEwf5-fY6EY3g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,196,MAW,PT1M,1,2023-08-07 21:00:00+02:00
2025-10-07 01:10:35+02:00,350,FR,Planned maintenance,A03,Cancelled,2023-08-07 18:00:00+02:00,saeak2oAnTt4jzrfq32blA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-08-07 17:45:00+02:00
2025-10-07 01:10:42+02:00,0,FR,Planned maintenance,A03,,2023-08-11 23:00:00+02:00,4pMEfVNIfZ46WgR43aZ6IQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,1,2023-08-08 04:00:00+02:00
2025-10-07 01:11:01+02:00,0,FR,Planned maintenance,A03,,2023-08-25 17:00:00+02:00,4x2EAfWA6w6koM6NPoxdOA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,5,2023-08-16 07:00:00+02:00
2025-10-07 01:11:12+02:00,203,FR,Planned maintenance,A03,Cancelled,2023-08-09 16:30:00+02:00,jUefEHY_-t1ScT8kKRbsFg,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2023-08-09 14:00:00+02:00
2025-10-07 01:11:17+02:00,900,FR,Planned maintenance,A03,Cancelled,2023-08-16 00:00:00+02:00,JQi919pQmqMw_7YVCWL-DQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2023-08-11 00:00:00+02:00
2025-10-07 01:12:04+02:00,0,FR,Planned maintenance,A03,,2023-08-08 14:10:00+02:00,qv3kND7gat_mnrucCRFeGw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,2,2023-08-08 07:45:00+02:00
2025-10-07 01:12:04+02:00,0,FR,Planned maintenance,A03,,2023-08-08 14:10:00+02:00,VUhZ254nyCIwsgj-9gjITQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,2,2023-08-08 07:45:00+02:00
2025-10-07 01:12:04+02:00,0,FR,Planned maintenance,A03,,2023-08-08 14:10:00+02:00,PhoGbN1ndW-6IYbSIPKsgw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2023-08-08 07:45:00+02:00
2025-10-07 01:12:04+02:00,0,FR,Planned maintenance,A03,,2023-08-08 14:10:00+02:00,rVhFGEbQ3c6MH0gKkDiJYA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2023-08-08 07:45:00+02:00
2025-10-07 01:12:29+02:00,0,FR,Planned maintenance,A03,,2023-08-08 21:00:00+02:00,3QsiWX8mVkvRK-MbSJovuQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,5,2023-08-05 00:00:00+02:00
2025-10-07 01:13:02+02:00,0,FR,Planned maintenance,A03,,2023-09-15 16:00:00+02:00,vqXAFpwRXcd2npYr3rMrYA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,4,2023-08-21 08:00:00+02:00
2025-10-07 01:13:03+02:00,0,FR,Planned maintenance,A03,,2023-09-01 16:00:00+02:00,Tb_lgv-orEJns_fafkmGJw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,2,2023-08-11 07:00:00+02:00
2025-10-07 01:13:03+02:00,0,FR,Planned maintenance,A03,,2023-09-01 16:00:00+02:00,tJqU8vqEykAQKNxX3Kz__g,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,2,2023-08-11 07:00:00+02:00
2025-10-07 01:13:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-12 00:00:00+02:00,iUGWnzKjvivvXKyIOypVuA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2023-08-11 08:00:00+02:00
2025-10-07 01:13:36+02:00,0,FR,Planned maintenance,A03,,2023-08-09 16:00:00+02:00,sJY3f-z7nO8H55gPC-FydQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,2,2023-08-09 15:00:00+02:00
2025-10-07 01:13:36+02:00,11,FR,Planned maintenance,A03,Cancelled,2023-08-11 00:00:00+02:00,SssAqVBtGSEoM90eUM_MDA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,5,2023-08-10 08:00:00+02:00
2025-10-07 01:13:57+02:00,0,FR,Planned maintenance,A03,,2023-09-04 08:00:00+02:00,XBx3sCUDgehv3KPvSUt62Q,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,4,2023-08-14 08:00:00+02:00
2025-10-07 01:13:59+02:00,480,FR,Planned maintenance,A03,,2023-08-09 08:45:00+02:00,i_pxaRrNR5AJr52cyt2iFw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2023-08-09 08:00:00+02:00
2025-10-07 01:13:59+02:00,350,FR,Planned maintenance,A03,,2023-08-09 17:15:00+02:00,i_pxaRrNR5AJr52cyt2iFw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,541,MAW,PT1M,4,2023-08-09 17:00:00+02:00
2025-10-07 01:13:59+02:00,350,FR,Planned maintenance,A03,,2023-08-09 09:00:00+02:00,i_pxaRrNR5AJr52cyt2iFw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,4,2023-08-09 08:45:00+02:00
2025-10-07 01:13:59+02:00,380,FR,Planned maintenance,A03,,2023-08-09 09:15:00+02:00,i_pxaRrNR5AJr52cyt2iFw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,4,2023-08-09 09:00:00+02:00
2025-10-07 01:13:59+02:00,410,FR,Planned maintenance,A03,,2023-08-09 09:30:00+02:00,i_pxaRrNR5AJr52cyt2iFw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,4,2023-08-09 09:15:00+02:00
2025-10-07 01:13:59+02:00,430,FR,Planned maintenance,A03,,2023-08-09 09:45:00+02:00,i_pxaRrNR5AJr52cyt2iFw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,4,2023-08-09 09:30:00+02:00
2025-10-07 01:13:59+02:00,480,FR,Planned maintenance,A03,,2023-08-09 16:15:00+02:00,i_pxaRrNR5AJr52cyt2iFw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,4,2023-08-09 09:45:00+02:00
2025-10-07 01:13:59+02:00,450,FR,Planned maintenance,A03,,2023-08-09 16:30:00+02:00,i_pxaRrNR5AJr52cyt2iFw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,496,MAW,PT1M,4,2023-08-09 16:15:00+02:00
2025-10-07 01:13:59+02:00,420,FR,Planned maintenance,A03,,2023-08-09 16:45:00+02:00,i_pxaRrNR5AJr52cyt2iFw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,511,MAW,PT1M,4,2023-08-09 16:30:00+02:00
2025-10-07 01:13:59+02:00,380,FR,Planned maintenance,A03,,2023-08-09 17:00:00+02:00,i_pxaRrNR5AJr52cyt2iFw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,526,MAW,PT1M,4,2023-08-09 16:45:00+02:00
2025-10-07 01:13:59+02:00,320,FR,Planned maintenance,A03,,2023-08-09 17:30:00+02:00,i_pxaRrNR5AJr52cyt2iFw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,556,MAW,PT1M,4,2023-08-09 17:15:00+02:00
2025-10-07 01:13:59+02:00,300,FR,Planned maintenance,A03,,2023-08-09 20:00:00+02:00,i_pxaRrNR5AJr52cyt2iFw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,571,MAW,PT1M,4,2023-08-09 17:30:00+02:00
2025-10-07 01:14:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-10 17:00:00+02:00,vEQzOyxCYPm-oGbMfDtHsA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,5,2023-08-10 07:00:00+02:00
2025-10-07 01:14:38+02:00,0,FR,Planned maintenance,A03,,2023-08-10 14:00:00+02:00,6ty6xwp7X8942K2FHwt_7w,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,4,2023-08-10 08:00:00+02:00
2025-10-07 01:15:28+02:00,0,FR,Planned maintenance,A03,,2023-08-10 16:30:00+02:00,hTKkuWL78U4Osq9NspCwXg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,2,2023-08-10 07:15:00+02:00
2025-10-07 01:15:38+02:00,450,FR,Planned maintenance,A03,Cancelled,2023-08-10 10:00:00+02:00,WeSgxO4nmEU3pAs6ngDDsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,2,2023-08-10 09:45:00+02:00
2025-10-07 01:15:38+02:00,400,FR,Planned maintenance,A03,Cancelled,2023-08-10 09:45:00+02:00,WeSgxO4nmEU3pAs6ngDDsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,2,2023-08-10 09:30:00+02:00
2025-10-07 01:15:38+02:00,320,FR,Planned maintenance,A03,Cancelled,2023-08-10 09:30:00+02:00,WeSgxO4nmEU3pAs6ngDDsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2023-08-10 08:15:00+02:00
2025-10-07 01:15:38+02:00,450,FR,Planned maintenance,A03,,2023-08-10 10:00:00+02:00,GeL5nIKvTj-nnABuXsCALw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,1,2023-08-10 09:45:00+02:00
2025-10-07 01:15:38+02:00,400,FR,Planned maintenance,A03,,2023-08-10 09:45:00+02:00,GeL5nIKvTj-nnABuXsCALw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2023-08-10 09:30:00+02:00
2025-10-07 01:15:38+02:00,440,FR,Planned maintenance,A03,Cancelled,2023-08-10 08:15:00+02:00,WeSgxO4nmEU3pAs6ngDDsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-08-10 08:00:00+02:00
2025-10-07 01:15:38+02:00,440,FR,Planned maintenance,A03,,2023-08-10 08:15:00+02:00,8_YFbra_r7VIYrUzY_PidQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2023-08-10 08:00:00+02:00
2025-10-07 01:15:38+02:00,313,FR,Planned maintenance,A03,,2023-08-10 09:15:00+02:00,8_YFbra_r7VIYrUzY_PidQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,1,2023-08-10 08:15:00+02:00
2025-10-07 01:15:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-24 17:00:00+02:00,6GFH6HIaF2eqrVKRo3kaoQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2023-08-09 00:00:00+02:00
2025-10-07 01:15:53+02:00,0,FR,Planned maintenance,A03,,2023-09-06 17:01:00+02:00,RuGu034H56XkoSTDtjh3YA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,5,2023-08-09 00:00:00+02:00
2025-10-07 01:15:53+02:00,0,FR,Planned maintenance,A03,,2023-08-18 16:30:00+02:00,46c6AdPV0BrNMVUH1tB6tQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2023-08-17 07:15:00+02:00
2025-10-07 01:15:54+02:00,350,FR,Planned maintenance,A03,,2023-08-10 10:45:00+02:00,KUKmDwoGpohbMyFhxXODaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-08-10 10:15:00+02:00
2025-10-07 01:16:16+02:00,0,FR,Planned maintenance,A03,,2023-08-25 17:00:00+02:00,7jO6kxtDrMvFX7HGdg3hJw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,1,2023-08-13 14:00:00+02:00
2025-10-07 01:16:18+02:00,400,FR,Planned maintenance,A03,Cancelled,2023-08-11 16:30:00+02:00,QzqD3cAUBxXHuXNJ6iLWEA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,496,MAW,PT1M,2,2023-08-11 16:15:00+02:00
2025-10-07 01:16:18+02:00,465,FR,Planned maintenance,A03,Cancelled,2023-08-11 16:45:00+02:00,QzqD3cAUBxXHuXNJ6iLWEA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,511,MAW,PT1M,2,2023-08-11 16:30:00+02:00
2025-10-07 01:16:18+02:00,330,FR,Planned maintenance,A03,Cancelled,2023-08-11 16:15:00+02:00,QzqD3cAUBxXHuXNJ6iLWEA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,481,MAW,PT1M,2,2023-08-11 16:00:00+02:00
2025-10-07 01:16:18+02:00,300,FR,Planned maintenance,A03,Cancelled,2023-08-11 16:00:00+02:00,QzqD3cAUBxXHuXNJ6iLWEA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-08-11 08:00:00+02:00
2025-10-07 01:16:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-11 00:00:00+02:00,eEmTT0FuV8XRoUKzjh5u6g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2023-08-10 19:30:00+02:00
2025-10-07 01:16:18+02:00,150,FR,Planned maintenance,A03,Cancelled,2023-08-10 19:30:00+02:00,eEmTT0FuV8XRoUKzjh5u6g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-08-10 19:15:00+02:00
2025-10-07 01:16:25+02:00,0,FR,Planned maintenance,A03,,2023-08-16 16:30:00+02:00,-t7yNwTgkkG5Umcl2sUwDA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,1,2023-08-16 07:15:00+02:00
2025-10-07 01:16:30+02:00,0,FR,Planned maintenance,A03,,2023-08-10 15:00:00+02:00,iUM-RswAjjte_8IgEfiSWQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-08-10 07:30:00+02:00
2025-10-07 01:16:37+02:00,0,FR,Planned maintenance,A03,,2023-08-10 15:30:00+02:00,CkbymwPjHpFUwmn6QxjpDw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2023-08-10 14:00:00+02:00
2025-10-07 01:16:56+02:00,0,FR,Planned maintenance,A03,,2023-08-10 18:59:00+02:00,_2vIh-GBiGtTWwuFBvIhiA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2023-08-09 07:00:00+02:00
2025-10-07 01:16:56+02:00,525,FR,Planned maintenance,A03,,2023-08-10 22:00:00+02:00,x2zAngOpZ8nuITn5gAJNnQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,10,2023-08-10 11:30:00+02:00
2025-10-07 01:16:59+02:00,0,FR,Planned maintenance,A03,,2023-08-11 00:00:00+02:00,ycIjfntNPmFMS3XPb3IbxQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2023-08-10 19:52:00+02:00
2025-10-07 01:16:59+02:00,0,FR,Planned maintenance,A03,,2023-08-11 00:00:00+02:00,pXeHXM9AQ89c0-Ljybtzjg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-08-10 19:52:00+02:00
2025-10-07 01:16:59+02:00,920,FR,Planned maintenance,A03,,2023-08-11 03:00:00+02:00,zZmdjgOAeNBzhXjf-tYc3g,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,10,2023-08-07 20:00:00+02:00
2025-10-07 01:17:01+02:00,1220,FR,Planned maintenance,A03,,2023-08-12 09:30:00+02:00,0TDVnLTM83RZBcEgVv9kmA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2023-08-12 08:00:00+02:00
2025-10-07 01:17:14+02:00,0,FR,Planned maintenance,A03,,2023-08-11 05:00:00+02:00,jQzjb3aGmy-rBpJFhlPV2A,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,5,2023-08-09 20:30:00+02:00
2025-10-07 01:17:40+02:00,1230,FR,Planned maintenance,A03,,2023-08-12 02:00:00+02:00,I7qo9pfpRQMfAr0cZcqFUQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2023-08-12 00:30:00+02:00
2025-10-07 01:17:47+02:00,525,FR,Planned maintenance,A03,,2023-08-13 16:00:00+02:00,6Ui8ouNacUhsMGyg2KO2dA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2023-08-13 13:00:00+02:00
2025-10-07 01:17:50+02:00,115,FR,Planned maintenance,A03,,2023-08-11 11:30:00+02:00,VHIWXGNleNfk7yPUbkgXsQ,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,3,2023-08-11 05:00:00+02:00
2025-10-07 01:17:54+02:00,1083,FR,Planned maintenance,A03,Cancelled,2023-08-11 11:00:00+02:00,qphGzJakINuN23Wt1bAHBA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2023-08-11 10:00:00+02:00
2025-10-07 01:17:58+02:00,124.2,FR,Planned maintenance,A03,,2023-08-11 10:20:00+02:00,jvrUlcN4pJim7xmIsrDOgg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2023-08-10 18:59:00+02:00
2025-10-07 01:18:16+02:00,0,FR,Planned maintenance,A03,,2023-09-04 02:00:00+02:00,mZi72aVqV_75LGtXTVXqXw,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,5,2023-08-12 00:00:00+02:00
2025-10-07 01:18:28+02:00,0,FR,Planned maintenance,A03,,2023-08-11 12:33:00+02:00,1TIPHieQ5UJZTJROO_n5FQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2023-08-11 10:20:00+02:00
2025-10-07 01:18:43+02:00,0,FR,Planned maintenance,A03,,2023-08-18 17:00:00+02:00,E9_82g6NGhzjqTf0ZF2i8Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-08-18 07:00:00+02:00
2025-10-07 01:18:46+02:00,0,FR,Planned maintenance,A03,,2023-08-11 14:30:00+02:00,l0GGk2senAG4y_rzsVSxFA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,5,2023-08-10 12:00:00+02:00
2025-10-07 01:18:49+02:00,0,FR,Planned maintenance,A03,,2023-08-18 16:30:00+02:00,5UhsxzEA04QSL_9nX938iA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2023-08-18 07:15:00+02:00
2025-10-07 01:18:49+02:00,0,FR,Planned maintenance,A03,,2023-08-18 16:30:00+02:00,G92OAVaiexP5Sy2FIoY-dQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2023-08-18 07:15:00+02:00
2025-10-07 01:18:49+02:00,0,FR,Planned maintenance,A03,,2023-08-18 16:30:00+02:00,z-xzP4XN-AHtrSh_4Sib2w,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,2,2023-08-18 07:15:00+02:00
2025-10-07 01:18:54+02:00,0,FR,Planned maintenance,A03,,2023-08-11 16:00:00+02:00,n1ZO7EfkMkQ6nmTnOc14Kg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-08-07 07:00:00+02:00
2025-10-07 01:19:31+02:00,1205,FR,Planned maintenance,A03,Cancelled,2023-08-12 17:00:00+02:00,nQKdWoYgWdXX7g5e5mGHXA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2023-08-12 15:00:00+02:00
2025-10-07 01:19:40+02:00,1210,FR,Planned maintenance,A03,,2023-08-12 17:00:00+02:00,ITfzYj113kZJ2i6M1VTo0g,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2023-08-12 15:00:00+02:00
2025-10-07 01:20:47+02:00,1200,FR,Planned maintenance,A03,,2023-08-15 02:00:00+02:00,8_X8rb55Dwssy1IMj-I8tg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-08-15 00:30:00+02:00
2025-10-07 01:20:53+02:00,760,FR,Planned maintenance,A03,,2023-08-13 15:00:00+02:00,-4NwRiD-DBXByh44G8UvsQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,5,2023-08-12 00:00:00+02:00
2025-10-07 01:21:35+02:00,0,FR,Planned maintenance,A03,,2023-08-14 05:30:00+02:00,7FQnS3jnJp4zTlfnryPr6A,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,6,2023-08-11 23:00:00+02:00
2025-10-07 01:21:52+02:00,855,FR,Planned maintenance,A03,,2023-08-14 12:30:00+02:00,sl7-ySQU1ayrFNXR6PPMMA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,1,2023-08-14 09:20:00+02:00
2025-10-07 01:23:05+02:00,0,FR,Planned maintenance,A03,,2023-08-14 15:30:00+02:00,xk5_PdcmyFeySvXAZ7xoKQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,3,2023-08-14 08:00:00+02:00
2025-10-07 01:23:06+02:00,427,FR,Planned maintenance,A03,,2023-08-18 22:00:00+02:00,knmi2Wq9Egd05rJcnzdaUQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2023-08-14 16:00:00+02:00
2025-10-07 01:23:23+02:00,1195,FR,Planned maintenance,A03,,2023-08-14 18:25:00+02:00,kvq_v7j-qLvYD56KCZX4PA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,8,2023-08-09 00:00:00+02:00
2025-10-07 01:24:11+02:00,600,FR,Planned maintenance,A03,,2023-08-15 13:00:00+02:00,f73gdwUhwjRxzngcVYJoyw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2023-08-15 02:30:00+02:00
2025-10-07 01:24:24+02:00,105,FR,Planned maintenance,A03,,2023-08-16 08:00:00+02:00,36y-8xxqt57FRCKvxCbxJQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-08-16 00:00:00+02:00
2025-10-07 01:24:24+02:00,105,FR,Planned maintenance,A03,,2023-08-16 06:00:00+02:00,MZG2P1F5Maz5jNczACKfbA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2023-08-16 01:00:00+02:00
2025-10-07 01:25:12+02:00,360,FR,Planned maintenance,A03,,2023-08-16 23:59:00+02:00,L0ey74qZBxd3NBnvE5PQug,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2023-08-15 20:00:00+02:00
2025-10-07 01:25:12+02:00,0,FR,Planned maintenance,A03,,2023-08-16 20:00:00+02:00,pva7gpMyJ8lMuVYn2lmjcg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,15,2023-08-12 08:00:00+02:00
2025-10-07 01:25:38+02:00,800,FR,Planned maintenance,A03,Cancelled,2023-08-17 12:00:00+02:00,FE6gQBmYOq4rFd8NY3mEDw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2023-08-17 10:00:00+02:00
2025-10-07 01:25:40+02:00,105,FR,Planned maintenance,A03,,2023-08-17 08:00:00+02:00,Lz8GM3Kd50hM5El5HHtwrw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-08-17 00:00:00+02:00
2025-10-07 01:25:49+02:00,150,FR,Planned maintenance,A03,,2023-08-10 17:00:00+02:00,3_dX3phkMj7dELhNEAa_zA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,7,2023-08-10 16:45:00+02:00
2025-10-07 01:25:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-22 17:00:00+02:00,mTAm-3RH3zq4JTxCa_uVYQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-08-21 08:00:00+02:00
2025-10-07 01:25:49+02:00,0,FR,Planned maintenance,A03,,2023-08-28 00:00:00+02:00,3_dX3phkMj7dELhNEAa_zA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,7,2023-08-10 17:00:00+02:00
2025-10-07 01:26:14+02:00,75,FR,Planned maintenance,A03,,2023-08-16 11:45:00+02:00,o88fTyFnvCJg4QtxmBdn3g,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2023-08-16 10:45:00+02:00
2025-10-07 01:26:59+02:00,0,FR,Planned maintenance,A03,,2023-08-22 17:00:00+02:00,iGRH_axWfWwsXV07kGGx7w,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,3,2023-08-22 08:00:00+02:00
2025-10-07 01:27:03+02:00,0,FR,Planned maintenance,A03,,2023-08-17 17:00:00+02:00,wM6-9VBaBeFGZzGIvm5QxA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-08-17 07:30:00+02:00
2025-10-07 01:27:06+02:00,0,FR,Planned maintenance,A03,,2023-08-23 17:00:00+02:00,71M03TwI8-KgwUlfv2fYHQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,2,2023-08-22 17:00:00+02:00
2025-10-07 01:27:09+02:00,0,FR,Planned maintenance,A03,,2023-08-20 00:00:00+02:00,Qs4McFt5Rjc-YpHM8-9jHA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2023-08-19 05:00:00+02:00
2025-10-07 01:27:10+02:00,0,FR,Planned maintenance,A03,,2023-08-16 15:46:00+02:00,mcL6iMIfkErxp0u6dCkS7g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-08-16 13:30:00+02:00
2025-10-07 01:27:28+02:00,840,FR,Planned maintenance,A03,,2023-08-17 01:00:00+02:00,KLpWodANhUTn_WLC2EAscg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,20,2023-08-12 16:00:00+02:00
2025-10-07 01:27:47+02:00,1228,FR,Planned maintenance,A03,,2023-08-19 02:00:00+02:00,YypljVWfxbsuPBeuMmObHA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2023-08-19 00:00:00+02:00
2025-10-07 01:27:55+02:00,105,FR,Planned maintenance,A03,,2023-08-18 08:00:00+02:00,HdCWciQPLchNXGCPfOL6wA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-08-18 00:00:00+02:00
2025-10-07 01:37:30+02:00,0,FR,Planned maintenance,A03,,2023-08-22 17:00:00+02:00,O7_aP8ZPVAhZzwx0Uf57xA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,1,2023-08-22 07:30:00+02:00
2025-10-07 01:37:41+02:00,0,FR,Planned maintenance,A03,,2023-08-22 16:30:00+02:00,9vmbHBGUQknUUOXNfkJIqw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,1,2023-08-22 07:00:00+02:00
2025-10-07 01:37:47+02:00,0,FR,Planned maintenance,A03,,2023-08-24 16:50:00+02:00,OE4HOfkKXQErjbf1-aV2fQ,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,2,2023-08-24 08:00:00+02:00
2025-10-07 01:38:12+02:00,124.2,FR,Planned maintenance,A03,,2023-08-17 19:10:00+02:00,R3wMzPCWFK4UZZZFcJZnFA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2023-08-11 12:33:00+02:00
2025-10-07 01:38:58+02:00,100,FR,Planned maintenance,A03,,2023-08-18 05:30:00+02:00,PV2Yo6_WrVAOUcFH2YemRw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2023-08-18 05:00:00+02:00
2025-10-07 01:40:31+02:00,1190,FR,Planned maintenance,A03,,2023-08-20 03:00:00+02:00,GIOqOTj3w4_MDLxWMWn3QA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-08-20 02:00:00+02:00
2025-10-07 01:40:31+02:00,720,FR,Planned maintenance,A03,,2023-08-19 04:00:00+02:00,OvdvUhcZQoj0vbKFbsqt3w,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2023-08-19 03:00:00+02:00
2025-10-07 01:40:36+02:00,0,FR,Planned maintenance,A03,,2023-08-25 17:00:00+02:00,Ir74X-H9FSzYWiwfBq-5Ew,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2023-08-24 07:00:00+02:00
2025-10-07 01:40:36+02:00,0,FR,Planned maintenance,A03,,2023-08-25 17:00:00+02:00,VR8ti7SEVjjijqZi2jFHdA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2023-08-24 07:00:00+02:00
2025-10-07 01:40:43+02:00,1227,FR,Planned maintenance,A03,,2023-08-20 10:30:00+02:00,ayIHKapZ-6B8cdT3b2pPnQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2023-08-20 09:30:00+02:00
2025-10-07 01:41:09+02:00,1200,FR,Planned maintenance,A03,,2023-08-19 12:00:00+02:00,ociL_0fX_3dlsIjKiisOXA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-08-19 10:30:00+02:00
2025-10-07 01:41:12+02:00,105,FR,Planned maintenance,A03,,2023-08-20 00:00:00+02:00,6eGb-kqR50QcqEG_N6JQKg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2023-08-19 00:00:00+02:00
2025-10-07 01:41:50+02:00,1228,FR,Planned maintenance,A03,,2023-08-19 02:00:00+02:00,0GwXd14UdhPLKdbm2itSIw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2023-08-19 00:30:00+02:00
2025-10-07 01:43:27+02:00,795,FR,Planned maintenance,A03,,2023-08-21 02:00:00+02:00,gNMpACZtUL97jk3zmsWZKQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2023-08-21 01:00:00+02:00
2025-10-07 01:43:31+02:00,105,FR,Planned maintenance,A03,,2023-08-20 08:00:00+02:00,NmiMBnMTrkb7XD5luImzGg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-08-20 00:00:00+02:00
2025-10-07 01:43:38+02:00,0,FR,Planned maintenance,A03,,2023-08-19 16:00:00+02:00,0X-znLY-rCjg4na0a3-6dw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2023-08-19 15:00:00+02:00
2025-10-07 01:43:38+02:00,1100,FR,Planned maintenance,A03,Cancelled,2023-08-19 14:30:00+02:00,-HsgAyucNhPQJa1tEHZsKw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2023-08-19 13:30:00+02:00
2025-10-07 01:43:41+02:00,1198,FR,Planned maintenance,A03,,2023-08-20 18:00:00+02:00,EfXtyvSUJ-Cw7Di7ETkzwg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,1,2023-08-20 17:00:00+02:00
2025-10-07 01:44:00+02:00,185,FR,Planned maintenance,A03,,2023-08-20 18:30:00+02:00,zEP03AIeL1r_7-SEZiVElg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2023-08-20 13:00:00+02:00
2025-10-07 01:44:30+02:00,105,FR,Planned maintenance,A03,,2023-08-21 08:00:00+02:00,jMpHSv15WheOTLVMz-0YiQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-08-21 00:00:00+02:00
2025-10-07 01:44:48+02:00,1190,FR,Planned maintenance,A03,,2023-08-20 12:48:00+02:00,7vHBzl6teFdodtQz7a6hfQ,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2023-08-20 11:00:00+02:00
2025-10-07 01:46:16+02:00,105,FR,Planned maintenance,A03,,2023-08-22 07:00:00+02:00,8oh9lIGn7Cet2VjDkFOPbw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-08-22 00:00:00+02:00
2025-10-07 01:47:09+02:00,1200,FR,Planned maintenance,A03,,2023-08-21 16:00:00+02:00,dXiyYiR0fvI4lFeOWcjXQA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2023-08-21 12:25:00+02:00
2025-10-07 01:47:38+02:00,124.2,FR,Planned maintenance,A03,,2023-08-22 07:00:00+02:00,VR6FxGAimfVRnfll_k6jGQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2023-08-18 17:34:00+02:00
2025-10-07 01:47:40+02:00,590,FR,Planned maintenance,A03,,2023-08-21 15:53:00+02:00,Bn1ShYJyoXn-oXsvDu17vg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2023-08-21 10:00:00+02:00
2025-10-07 01:48:26+02:00,1016,FR,Planned maintenance,A03,,2023-08-22 18:00:00+02:00,xZouCia2ye6G4y9v-_Betw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2023-08-21 15:46:00+02:00
2025-10-07 01:48:30+02:00,0,FR,Planned maintenance,A03,,2023-08-22 17:00:00+02:00,Ykg3f-s4SngZzFHegyoKYg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,4,2023-08-22 07:00:00+02:00
2025-10-07 01:48:30+02:00,0,FR,Planned maintenance,A03,,2023-08-22 17:00:00+02:00,3T-qRmio4orZQCQzS_kr_g,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,4,2023-08-22 07:00:00+02:00
2025-10-07 01:48:30+02:00,0,FR,Planned maintenance,A03,,2023-08-22 17:00:00+02:00,bhfJdEUnyJiIsGjNyGNUpw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,4,2023-08-22 07:00:00+02:00
2025-10-07 01:48:32+02:00,1040,FR,Planned maintenance,A03,,2023-08-22 11:00:00+02:00,35g1TslBafvew5B5s81mwA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2023-08-22 10:00:00+02:00
2025-10-07 01:49:13+02:00,105,FR,Planned maintenance,A03,,2023-08-23 06:00:00+02:00,VLM9By8FkUK90JVd33NKjQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-08-23 01:00:00+02:00
2025-10-07 01:50:30+02:00,733,FR,Planned maintenance,A03,,2023-08-22 23:00:00+02:00,a19AvrcuqLTYFM3Q1aksTg,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,28,2023-08-14 01:11:00+02:00
2025-10-07 01:51:23+02:00,0,FR,Planned maintenance,A03,,2023-08-23 02:21:00+02:00,zCkLSUQtdYec2CY1Q63tqw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2023-08-22 07:00:00+02:00
2025-10-07 01:51:30+02:00,0,FR,Planned maintenance,A03,,2023-08-22 15:48:00+02:00,HNwe3IFr3vAn0a8DwFKesw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-08-22 13:35:00+02:00
2025-10-07 01:53:29+02:00,0,FR,Planned maintenance,A03,,2023-08-24 12:00:00+02:00,kIWWXUmK78xy82aLs1ErSw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,2,2023-08-23 07:00:00+02:00
2025-10-07 01:53:43+02:00,362,FR,Planned maintenance,A03,,2023-08-25 00:00:00+02:00,xHQ_7A3qC3-UGOniw1AJ3g,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2023-08-23 00:00:00+02:00
2025-10-07 01:54:36+02:00,0,FR,Planned maintenance,A03,,2023-08-23 17:00:00+02:00,BCDknvypJpOkBtyVTWiqPA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2023-08-23 08:00:00+02:00
2025-10-07 01:56:02+02:00,0,FR,Planned maintenance,A03,,2023-08-24 14:30:00+02:00,kkUuJ3gBniaSbx_enzJd5Q,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,5,2023-08-21 07:00:00+02:00
2025-10-07 01:56:06+02:00,465,FR,Planned maintenance,A03,,2023-08-25 00:00:00+02:00,lh7drxnfMfqLWtz8LOm_Ow,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2023-08-23 00:00:00+02:00
2025-10-07 01:56:18+02:00,0,FR,Planned maintenance,A03,,2023-08-24 16:15:00+02:00,bSK4ah5DvPBhY4d5ntgsyA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-08-24 07:30:00+02:00
2025-10-07 01:56:25+02:00,124.2,FR,Planned maintenance,A03,,2023-08-28 05:30:00+02:00,3T3UtlW4TdYlqrQ3hSaA4w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2023-08-23 02:21:00+02:00
2025-10-07 01:56:47+02:00,0,FR,Planned maintenance,A03,,2023-08-24 13:30:00+02:00,N86-tX9KGNaukwIeDpoEDw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2023-08-24 08:00:00+02:00
2025-10-07 01:56:47+02:00,0,FR,Planned maintenance,A03,,2023-08-24 13:30:00+02:00,-BBHpyeW0MrKVHOwWEweaw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2023-08-24 08:00:00+02:00
2025-10-07 01:57:54+02:00,1180,FR,Planned maintenance,A03,,2023-08-28 00:00:00+02:00,vDoqYa0q4AhoeQITexIYXQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,12,2023-08-16 11:00:00+02:00
2025-10-07 01:59:00+02:00,0,FR,Planned maintenance,A03,,2023-08-25 17:00:00+02:00,m4_YinQw447ITScI2BJ8OA,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,3,2023-08-21 08:00:00+02:00
2025-10-07 01:59:20+02:00,0,FR,Planned maintenance,A03,,2023-08-25 16:00:00+02:00,FVxLbEq8gNks-4J1RRpXvA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,8,2023-08-22 07:00:00+02:00
2025-10-07 01:59:20+02:00,0,FR,Planned maintenance,A03,,2023-08-25 16:00:00+02:00,UuhKkb2Rzt7EohcOGt1v7w,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,8,2023-08-22 07:00:00+02:00
2025-10-07 01:59:58+02:00,0,FR,Planned maintenance,A03,,2023-08-29 17:50:00+02:00,67V91I-1-nWEH-H9etFW6g,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,2,2023-08-21 07:00:00+02:00
2025-10-07 02:01:46+02:00,0,FR,Planned maintenance,A03,,2023-08-26 12:00:00+02:00,ShCEN2SiWSQBNrgVOeSRgQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,6,2023-08-18 02:00:00+02:00
2025-10-07 02:02:42+02:00,0,FR,Planned maintenance,A03,,2023-08-27 00:00:00+02:00,Ozc9S6Ye4lS2EtjiMuUpXQ,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,4,2023-08-21 23:00:00+02:00
2025-10-07 02:16:27+02:00,0,FR,Planned maintenance,A03,,2023-08-31 16:25:00+02:00,F_7ssFKpTjXciswS4m6BbA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,4,2023-08-21 07:00:00+02:00
2025-10-07 02:16:35+02:00,0,FR,Planned maintenance,A03,,2023-08-31 19:00:00+02:00,a1_zY99H632ttMCzxMkmeg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,10,2023-08-18 05:30:00+02:00
2025-10-07 02:16:36+02:00,0,FR,Planned maintenance,A03,,2023-08-31 18:00:00+02:00,xAmhKNp3q9uL89jDtvLOrQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,5,2023-08-18 18:00:00+02:00
2025-10-07 02:36:04+02:00,7,FR,Planned maintenance,A03,Cancelled,2023-08-11 08:00:00+02:00,l8V7WIRljeT1RFLAGtpXcQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,9,2023-08-10 08:00:00+02:00
2025-10-07 02:36:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-10 18:00:00+02:00,l8V7WIRljeT1RFLAGtpXcQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1441,MAW,PT1M,9,2023-08-11 08:00:00+02:00
2025-10-07 02:36:04+02:00,13,FR,Planned maintenance,A03,Cancelled,2023-09-10 20:00:00+02:00,l8V7WIRljeT1RFLAGtpXcQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,45241,MAW,PT1M,9,2023-09-10 18:00:00+02:00
2025-10-07 02:36:33+02:00,10,FR,Planned maintenance,A03,,2023-09-10 23:30:00+02:00,hef2eSh6kZkunLPPEus6LQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,45511,MAW,PT1M,4,2023-09-10 22:30:00+02:00
2025-10-07 02:36:33+02:00,12,FR,Planned maintenance,A03,,2023-09-10 22:30:00+02:00,hef2eSh6kZkunLPPEus6LQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,45421,MAW,PT1M,4,2023-09-10 21:00:00+02:00
2025-10-07 02:36:33+02:00,10,FR,Planned maintenance,A03,,2023-09-10 21:00:00+02:00,hef2eSh6kZkunLPPEus6LQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,45361,MAW,PT1M,4,2023-09-10 20:00:00+02:00
2025-10-07 02:36:33+02:00,13,FR,Planned maintenance,A03,,2023-09-10 20:00:00+02:00,hef2eSh6kZkunLPPEus6LQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,45241,MAW,PT1M,4,2023-09-10 18:00:00+02:00
2025-10-07 02:36:33+02:00,0,FR,Planned maintenance,A03,,2023-09-10 18:00:00+02:00,hef2eSh6kZkunLPPEus6LQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1441,MAW,PT1M,4,2023-08-11 08:00:00+02:00
2025-10-07 02:36:33+02:00,7,FR,Planned maintenance,A03,,2023-08-11 08:00:00+02:00,hef2eSh6kZkunLPPEus6LQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,4,2023-08-10 08:00:00+02:00
2025-10-07 02:36:33+02:00,42,FR,Planned maintenance,A03,,2023-09-11 01:45:00+02:00,hef2eSh6kZkunLPPEus6LQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,45616,MAW,PT1M,4,2023-09-11 00:15:00+02:00
2025-10-07 02:36:33+02:00,20,FR,Planned maintenance,A03,,2023-09-11 00:15:00+02:00,hef2eSh6kZkunLPPEus6LQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,45571,MAW,PT1M,4,2023-09-10 23:30:00+02:00
2025-10-07 02:36:33+02:00,50,FR,Planned maintenance,A03,,2023-09-11 02:00:00+02:00,hef2eSh6kZkunLPPEus6LQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,45706,MAW,PT1M,4,2023-09-11 01:45:00+02:00
2025-10-07 02:59:11+02:00,0,FR,Planned maintenance,A03,,2023-09-29 17:00:00+02:00,kJjBbDJE-uE2YHlfwA_u8Q,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,5,2023-08-07 07:00:00+02:00
2025-10-07 03:03:21+02:00,0,FR,Planned maintenance,A03,,2023-09-25 00:30:00+02:00,ybmu-uKT3TXS3dfbByeMtg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,16,2023-08-05 02:00:00+02:00
2025-10-07 04:02:23+02:00,0,FR,Planned maintenance,A03,,2023-10-25 09:30:00+02:00,ciY6OL98iXFayTLxUafMvQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,8,2023-08-20 00:00:00+02:00
2025-10-07 04:36:08+02:00,0,FR,Planned maintenance,A03,,2023-10-31 10:20:00+01:00,14bsDHk4vYxnRbI_Jc5N9A,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,14,2023-08-09 00:00:00+02:00
2025-10-07 05:25:55+02:00,0,FR,Planned maintenance,A03,,2023-11-22 15:10:00+01:00,-VqLSamMbFdDGmG8xP9Wtg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2023-08-16 08:00:00+02:00
2025-10-07 06:31:21+02:00,0,FR,Planned maintenance,A03,,2023-08-17 17:00:00+02:00,h5kDTmoMSmrenBGAI_nBFQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,3,2023-08-04 17:00:00+02:00
2025-10-05 14:33:59+02:00,0,FR,Planned maintenance,A03,,2023-09-29 17:00:00+02:00,J181q5_XX8Qc43_fZCxPSA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-08-28 07:00:00+02:00
2025-10-06 16:56:21+02:00,0,FR,Planned maintenance,A03,,2023-08-29 17:00:00+02:00,sKhiIc_CQpCtVVmXPTrYzg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-08-29 08:00:00+02:00
2025-10-06 16:56:21+02:00,0,FR,Planned maintenance,A03,,2023-09-01 17:00:00+02:00,PtUFys3rCXGprCL97mm6ng,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-09-01 08:00:00+02:00
2025-10-06 16:56:21+02:00,0,FR,Planned maintenance,A03,,2023-08-31 17:00:00+02:00,0A8gw7ex0QyHMl9nOVgndg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-08-31 08:00:00+02:00
2025-10-06 16:56:22+02:00,0,FR,Planned maintenance,A03,,2023-08-30 17:00:00+02:00,pxJv11EFVIuYKBwwTLObkQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-08-30 08:00:00+02:00
2025-10-06 16:56:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-31 17:00:00+02:00,9iuHMAcEs87kU7wE0niggw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-08-31 08:00:00+02:00
