created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 16:56:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-01 17:00:00+02:00,Mw87PDFoDp_NBciH9paFGQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-09-01 08:00:00+02:00
2025-10-06 16:56:23+02:00,0,FR,Planned maintenance,A03,,2023-08-28 17:00:00+02:00,1JhUZ1-XPDZ7GpAqm1C9sw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-08-28 08:00:00+02:00
2025-10-06 18:17:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-28 18:00:00+02:00,rUGLRNqOqZ1GPJpu6_6V4w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2023-08-28 14:00:00+02:00
2025-10-06 18:17:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-31 18:00:00+02:00,3wAK5kJi8-JuVwXycRZ_NQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2023-08-31 08:00:00+02:00
2025-10-06 18:17:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-30 18:00:00+02:00,eg1ob8db-69TEv_f7O3UNA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2023-08-30 08:00:00+02:00
2025-10-06 18:17:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-29 18:00:00+02:00,kctvJTqDkNhjylDB_FuR3w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2023-08-29 08:00:00+02:00
2025-10-06 21:46:54+02:00,0,FR,Planned maintenance,A03,,2023-09-08 17:00:00+02:00,-uJ7qK7eqDhRtpWpzKPUag,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,3,2023-08-28 07:00:00+02:00
2025-10-06 22:13:33+02:00,0,FR,Planned maintenance,A03,,2023-09-01 18:00:00+02:00,eHpPACmHmpm7IXq6anhh2g,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2023-08-28 07:00:00+02:00
2025-10-06 22:55:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-27 17:00:00+02:00,LhVaBSwNApisbKdQ5UN1VQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-08-28 07:00:00+02:00
2025-10-07 00:16:40+02:00,0,FR,Planned maintenance,A03,,2023-09-01 17:00:00+02:00,UdxFpeSHS43aBRg_j8_QEg,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,1,2023-08-28 07:00:00+02:00
2025-10-07 00:29:43+02:00,0,FR,Planned maintenance,A03,,2023-08-28 17:00:00+02:00,kb2NlIIGVotYuUPFNS298g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2023-08-28 13:00:00+02:00
2025-10-07 00:29:43+02:00,0,FR,Planned maintenance,A03,,2023-08-28 17:00:00+02:00,6jnAqBc_lDdpRvyUfeVLxg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2023-08-28 13:00:00+02:00
2025-10-07 00:29:44+02:00,0,FR,Planned maintenance,A03,,2023-08-28 17:00:00+02:00,rFx2EoV9VuOismVrl9VIOw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2023-08-28 13:00:00+02:00
2025-10-07 00:29:44+02:00,0,FR,Planned maintenance,A03,,2023-08-28 17:00:00+02:00,RqB5TzkSEf-R8MKVE6noCA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2023-08-28 13:00:00+02:00
2025-10-07 00:29:44+02:00,0,FR,Planned maintenance,A03,,2023-08-28 17:00:00+02:00,yNOO-CWf7eHd01r9H1dJ1g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2023-08-28 13:00:00+02:00
2025-10-07 00:29:44+02:00,0,FR,Planned maintenance,A03,,2023-08-28 17:00:00+02:00,rkfhw9-APh_I8hNxLYfRFA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2023-08-28 13:00:00+02:00
2025-10-07 00:29:45+02:00,0,FR,Planned maintenance,A03,,2023-08-28 17:00:00+02:00,CHlcSTMMmTqAS6s44C472g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2023-08-28 13:00:00+02:00
2025-10-07 00:29:45+02:00,0,FR,Planned maintenance,A03,,2023-08-28 17:00:00+02:00,g_94Xk8hXyUWz9q0wxIf0Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2023-08-28 13:00:00+02:00
2025-10-07 00:31:02+02:00,0,FR,Planned maintenance,A03,,2023-08-28 17:00:00+02:00,CLTtc0KEUO5ffpgL0BwuyA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2023-08-28 13:00:00+02:00
2025-10-07 00:31:02+02:00,0,FR,Planned maintenance,A03,,2023-08-28 17:00:00+02:00,2DvOKCXlpk9vsfnzNZfT7A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2023-08-28 13:00:00+02:00
2025-10-07 00:31:02+02:00,0,FR,Planned maintenance,A03,,2023-08-28 17:00:00+02:00,USV3ztAh1c_ewAf-DTSrtQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2023-08-28 13:00:00+02:00
2025-10-07 00:31:03+02:00,0,FR,Planned maintenance,A03,,2023-08-28 17:00:00+02:00,8PUY677TDkwVxTbvZrIzXQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2023-08-28 13:00:00+02:00
2025-10-07 00:31:05+02:00,0,FR,Planned maintenance,A03,,2023-08-30 17:00:00+02:00,UhUr6kAKCkcCJ5dSbRDWuQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2023-08-30 13:00:00+02:00
2025-10-07 00:31:05+02:00,0,FR,Planned maintenance,A03,,2023-08-30 17:00:00+02:00,0YB9FcprbqzvuYlIvWQ8kg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2023-08-30 13:00:00+02:00
2025-10-07 00:31:05+02:00,0,FR,Planned maintenance,A03,,2023-08-30 17:00:00+02:00,Icl4d7tx-72naRSkt6-WKQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2023-08-30 13:00:00+02:00
2025-10-07 00:31:06+02:00,0,FR,Planned maintenance,A03,,2023-08-30 17:00:00+02:00,nNZxQCHZAv-oHwRR4J82lA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2023-08-30 13:00:00+02:00
2025-10-07 00:53:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-25 17:00:00+02:00,hep9UdrMH5tQMluwnh24bw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-08-25 08:00:00+02:00
2025-10-07 00:57:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-28 17:00:00+02:00,GtgYjJ-k8pdPmZ7DRu7nsQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2023-08-28 08:00:00+02:00
2025-10-07 00:57:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-28 17:00:00+02:00,72KkhoML6AEU6IlM-4IG2g,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2023-08-28 08:00:00+02:00
2025-10-07 01:04:44+02:00,700,FR,Planned maintenance,A03,Cancelled,2023-09-03 14:30:00+02:00,WE2jaKqiO5HGyZPkKr6-jQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,3,2023-09-03 14:00:00+02:00
2025-10-07 01:04:44+02:00,700,FR,Planned maintenance,A03,Cancelled,2023-08-27 14:30:00+02:00,dds7I0VGZzKANjAkVck0KQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,3,2023-08-27 14:00:00+02:00
2025-10-07 01:50:14+02:00,0,FR,Planned maintenance,A03,,2023-08-30 12:00:00+02:00,8hlCWkETXzGODdgoT85IOQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-08-30 09:00:00+02:00
2025-10-07 01:50:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-24 17:00:00+02:00,lVLnV1SQQB70z-OmokCscA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2023-08-24 14:00:00+02:00
2025-10-07 01:50:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-24 17:00:00+02:00,IlisFipajGK8MFu3dkT56w,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2023-08-24 14:00:00+02:00
2025-10-07 01:50:25+02:00,0,FR,Planned maintenance,A03,,2023-08-28 17:00:00+02:00,GOJ8fDhWtYUCVoDMDt0VRg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2023-08-28 08:00:00+02:00
2025-10-07 01:50:26+02:00,0,FR,Planned maintenance,A03,,2023-08-28 17:00:00+02:00,LTmSHcmPv1zVhAZf1dUsEQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2023-08-28 08:00:00+02:00
2025-10-07 01:51:39+02:00,70,FR,Planned maintenance,A03,,2023-08-25 22:00:00+02:00,TuIHZXBtCei1V09v3bQ3Ww,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2023-08-25 19:00:00+02:00
2025-10-07 01:55:00+02:00,105,FR,Planned maintenance,A03,,2023-08-25 05:30:00+02:00,nSqEaER3wYg7xacj50VLvw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-08-25 01:30:00+02:00
2025-10-07 01:55:03+02:00,684,FR,Planned maintenance,A03,,2023-08-26 04:00:00+02:00,5oI33b3uz_qPkHA6lKqxtA,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2023-08-26 03:00:00+02:00
2025-10-07 01:55:08+02:00,0,FR,Planned maintenance,A03,,2023-09-15 17:00:00+02:00,Bi8qIFIB2oL6K2_4-mlYeQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,4,2023-08-25 17:00:00+02:00
2025-10-07 01:55:29+02:00,0,FR,Planned maintenance,A03,,2023-09-01 16:30:00+02:00,6DewGm0byptd5XbcPcOALQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2023-09-01 07:00:00+02:00
2025-10-07 01:55:29+02:00,0,FR,Planned maintenance,A03,,2023-08-25 15:30:00+02:00,JsKW0gxDOxeDZPeCpSuBwg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,3,2023-08-25 14:30:00+02:00
2025-10-07 01:55:29+02:00,0,FR,Planned maintenance,A03,,2023-08-25 15:30:00+02:00,-2riwwELND0rpWzK3MWsGg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,3,2023-08-25 14:30:00+02:00
2025-10-07 01:55:29+02:00,0,FR,Planned maintenance,A03,,2023-08-25 15:30:00+02:00,U_nGFyoRHaQ53ETmtTzZtw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,3,2023-08-25 14:30:00+02:00
2025-10-07 01:55:29+02:00,0,FR,Planned maintenance,A03,,2023-08-25 15:30:00+02:00,iTwBUl3949sywGumLuloOQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,3,2023-08-25 14:30:00+02:00
2025-10-07 01:55:29+02:00,0,FR,Planned maintenance,A03,,2023-08-25 15:30:00+02:00,gLdYHwxX3_2hreE442Y6Eg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,3,2023-08-25 14:30:00+02:00
2025-10-07 01:55:29+02:00,0,FR,Planned maintenance,A03,,2023-08-25 15:30:00+02:00,qm22MSdIIw6y_76U8b6uRQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,3,2023-08-25 14:30:00+02:00
2025-10-07 01:58:42+02:00,0,FR,Planned maintenance,A03,,2023-09-22 17:00:00+02:00,G7Xzr0dlEfnhiGOif5EeJQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,4,2023-08-31 07:00:00+02:00
2025-10-07 01:58:49+02:00,1220,FR,Planned maintenance,A03,,2023-08-27 01:30:00+02:00,s3PGwrEUEJkM5XVdiuBLWQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-08-27 00:00:00+02:00
2025-10-07 01:59:56+02:00,0,FR,Planned maintenance,A03,,2023-09-01 16:50:00+02:00,tldWtBTeW9MREpfH7aAhuA,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,1,2023-09-01 07:30:00+02:00
2025-10-07 01:59:58+02:00,852,FR,Planned maintenance,A03,,2023-08-26 08:00:00+02:00,eftAt8NT2kmimycE-gB8Yw,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2023-08-26 00:00:00+02:00
2025-10-07 02:01:58+02:00,106,FR,Planned maintenance,A03,,2023-08-27 07:00:00+02:00,tgTx0c1Z6Xm6Erw70M7jjA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2023-08-27 00:00:00+02:00
2025-10-07 02:02:07+02:00,1220,FR,Planned maintenance,A03,,2023-08-26 16:00:00+02:00,TVAkueJmVOFg97cxwV0_WQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2023-08-26 15:00:00+02:00
2025-10-07 02:02:35+02:00,110,FR,Planned maintenance,A03,,2023-08-26 15:30:00+02:00,zkTVmebwyLN1-UeBUzU4yw,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,7,2023-08-26 13:00:00+02:00
2025-10-07 02:02:35+02:00,1055,FR,Planned maintenance,A03,,2023-08-26 15:30:00+02:00,S5V9CQhjkEshmGt1fYKxwg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,6,2023-08-25 20:00:00+02:00
2025-10-07 02:05:11+02:00,1015,FR,Planned maintenance,A03,,2023-08-28 18:00:00+02:00,45exu2xozMiZxnNUzJ6p5Q,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2023-08-28 02:30:00+02:00
2025-10-07 02:05:17+02:00,106,FR,Planned maintenance,A03,,2023-08-28 07:00:00+02:00,v8bpjSJXRvF0s_QLgG6PJQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-08-28 00:00:00+02:00
2025-10-07 02:06:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-29 00:00:00+02:00,BqSVORcIE2EuP6k-RUjGMA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2023-08-28 00:00:00+02:00
2025-10-07 02:06:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-29 00:00:00+02:00,pI0iEu1Jt0tRX_1Jt1AOuQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2023-08-28 00:00:00+02:00
2025-10-07 02:07:59+02:00,385,FR,Planned maintenance,A03,,2023-08-28 03:17:00+02:00,OUVptYXeRpcnR0Dog0nROg,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2023-08-27 03:30:00+02:00
2025-10-07 02:08:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-29 17:00:00+02:00,haTETXqzOHGjCFzd7IRz2A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-08-29 13:00:00+02:00
2025-10-07 02:08:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-29 17:00:00+02:00,bscUELOpte7VkAD-ThbBFw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-08-29 13:00:00+02:00
2025-10-07 02:08:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-29 17:00:00+02:00,5pMJ029715gJKnL6k8PV3A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-08-29 13:00:00+02:00
2025-10-07 02:08:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-29 17:00:00+02:00,FersEpgEsZnJfB8MGgeMmQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-08-29 13:00:00+02:00
2025-10-07 02:08:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-29 17:00:00+02:00,4n85DFbxJJ4TtWjGA4QSZw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-08-29 13:00:00+02:00
2025-10-07 02:08:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-29 17:00:00+02:00,T6siGGzOXrgdt4PnzoufSg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2023-08-29 13:00:00+02:00
2025-10-07 02:08:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-29 17:00:00+02:00,_bxg3whJO70QB7D__iifvA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-08-29 13:00:00+02:00
2025-10-07 02:08:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-30 17:00:00+02:00,Ap2dG_7d4AfkaDAPEZlCqQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-08-30 13:00:00+02:00
2025-10-07 02:08:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-30 17:00:00+02:00,-gSYho72Y7ajN1NZJ1p_rg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-08-30 13:00:00+02:00
2025-10-07 02:08:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-30 17:00:00+02:00,ARa-oa3rc-e8yNWOYrfbQA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-08-30 13:00:00+02:00
2025-10-07 02:08:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-29 17:00:00+02:00,XtCFQ-eb-xGcVlN1prPyPA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-08-29 13:00:00+02:00
2025-10-07 02:08:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-30 17:00:00+02:00,pGPiMELtNWGZC0MS_R5Mtw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-08-30 13:00:00+02:00
2025-10-07 02:08:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-30 17:00:00+02:00,ND5TKuzqvzdYhh5AY_haZQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-08-30 13:00:00+02:00
2025-10-07 02:08:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-30 17:00:00+02:00,y5vfjGSMxyVAZqt_MfWgJw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-08-30 13:00:00+02:00
2025-10-07 02:08:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-30 17:00:00+02:00,-GHqTXoJpwvXq3nGGbd6ZA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2023-08-30 13:00:00+02:00
2025-10-07 02:08:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-30 17:00:00+02:00,q3Cw79yI27maKd2iCpFn1Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-08-30 13:00:00+02:00
2025-10-07 02:08:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-29 17:00:00+02:00,vL79tfz4QsiAYqadNJDxew,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-08-29 13:00:00+02:00
2025-10-07 02:08:25+02:00,106,FR,Planned maintenance,A03,,2023-08-29 06:30:00+02:00,lWQgzUsqcGRW02u9-xowpQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-08-29 00:00:00+02:00
2025-10-07 02:08:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-29 17:00:00+02:00,G2NCc2NBrHCj8-MEKBAYyw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-08-29 13:00:00+02:00
2025-10-07 02:08:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-29 17:00:00+02:00,QQ_WBgJoEgwFrDG72fpwBg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-08-29 13:00:00+02:00
2025-10-07 02:08:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-08-29 17:00:00+02:00,mU2adI6YH4OmP9V1OLOfyQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-08-29 13:00:00+02:00
2025-10-07 02:08:37+02:00,0,FR,Planned maintenance,A03,,2023-08-28 07:30:00+02:00,OR0RTi9DrvOJfBInPGmiPA,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,1,2023-08-28 07:00:00+02:00
2025-10-07 02:09:03+02:00,0,FR,Planned maintenance,A03,,2023-08-29 17:00:00+02:00,FruCKxgQBnBTLE7PUQzVFg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2023-08-29 13:00:00+02:00
2025-10-07 02:09:03+02:00,0,FR,Planned maintenance,A03,,2023-08-29 17:00:00+02:00,ycB-IM8IyCOmC6p3D5jnkg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2023-08-29 13:00:00+02:00
2025-10-07 02:09:03+02:00,0,FR,Planned maintenance,A03,,2023-08-29 17:00:00+02:00,YS0kv8JGHJQE8Kg0nuvtEw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2023-08-29 13:00:00+02:00
2025-10-07 02:09:03+02:00,0,FR,Planned maintenance,A03,,2023-08-29 17:00:00+02:00,9Zupann9D2GlBjpT2uYQ8w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2023-08-29 13:00:00+02:00
2025-10-07 02:09:04+02:00,0,FR,Planned maintenance,A03,,2023-08-29 17:00:00+02:00,fCFRB3IOWnZAGseE9rS8pg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2023-08-29 13:00:00+02:00
2025-10-07 02:09:04+02:00,0,FR,Planned maintenance,A03,,2023-08-29 17:00:00+02:00,B8QiVusyeTNRP7GiismbtQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2023-08-29 13:00:00+02:00
2025-10-07 02:09:04+02:00,0,FR,Planned maintenance,A03,,2023-08-29 17:00:00+02:00,ZdPZF3aQW7sPVfjH_MMeqw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2023-08-29 13:00:00+02:00
2025-10-07 02:09:05+02:00,0,FR,Planned maintenance,A03,,2023-08-29 17:00:00+02:00,3luq2oTsuG_EjHj40YIVaw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2023-08-29 13:00:00+02:00
2025-10-07 02:09:05+02:00,0,FR,Planned maintenance,A03,,2023-08-30 17:00:00+02:00,nRkJvA1oDKLbVelLahDj6Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2023-08-30 13:00:00+02:00
2025-10-07 02:09:07+02:00,0,FR,Planned maintenance,A03,,2023-08-30 17:00:00+02:00,i3fzfJ0TYwdMKmO5RDXlqw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2023-08-30 13:00:00+02:00
2025-10-07 02:09:07+02:00,0,FR,Planned maintenance,A03,,2023-08-30 17:00:00+02:00,4nTHDBWmjjKXAh4zsT8yHg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2023-08-30 13:00:00+02:00
2025-10-07 02:09:11+02:00,0,FR,Planned maintenance,A03,,2023-08-30 17:00:00+02:00,lG122PlcE7SevcVbE0Z7TQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2023-08-30 13:00:00+02:00
2025-10-07 02:09:11+02:00,0,FR,Planned maintenance,A03,,2023-08-30 17:00:00+02:00,DzKZfORAL7n9IUAtOvJMYA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2023-08-30 13:00:00+02:00
2025-10-07 02:09:11+02:00,0,FR,Planned maintenance,A03,,2023-08-30 17:00:00+02:00,C6JSZav4D_8dLU9f73iHjA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2023-08-30 13:00:00+02:00
2025-10-07 02:09:11+02:00,0,FR,Planned maintenance,A03,,2023-08-30 17:00:00+02:00,s1IHHrGf2c5EdrTxKjQThA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2023-08-30 13:00:00+02:00
2025-10-07 02:09:11+02:00,0,FR,Planned maintenance,A03,,2023-08-30 17:00:00+02:00,TarkXAd-DD-5v4Ou3ELqAA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2023-08-30 13:00:00+02:00
2025-10-07 02:09:52+02:00,0,FR,Planned maintenance,A03,,2023-08-28 16:38:00+02:00,MJ-aaCKUrqhjuvmHzYVQhg,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2023-08-27 20:00:00+02:00
2025-10-07 02:09:52+02:00,0,FR,Planned maintenance,A03,,2023-08-28 16:26:00+02:00,WZ-g1Uj9J4HjS7tBWhANYw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-08-28 08:01:00+02:00
2025-10-07 02:09:54+02:00,0,FR,Planned maintenance,A03,,2023-08-28 16:38:00+02:00,3q5jGa-BmbWfKWq-D_qQbw,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2023-08-27 20:00:00+02:00
2025-10-07 02:10:03+02:00,0,FR,Planned maintenance,A03,,2023-08-28 17:30:00+02:00,rV0QzjkTJR6vDkCdqJL4Eg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2023-08-28 13:30:00+02:00
2025-10-07 02:10:03+02:00,0,FR,Planned maintenance,A03,,2023-08-28 17:30:00+02:00,j_-BscQOSPzww6Got1a68w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2023-08-28 13:30:00+02:00
2025-10-07 02:11:59+02:00,106,FR,Planned maintenance,A03,,2023-08-30 07:00:00+02:00,5W0BXnPDwTZ7CO0jSmhX1A,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2023-08-30 00:00:00+02:00
2025-10-07 02:11:59+02:00,106,FR,Planned maintenance,A03,,2023-08-30 07:00:00+02:00,t1M3QzQ7BJtU6trE3KMt6w,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-08-30 00:00:00+02:00
2025-10-07 02:12:41+02:00,0,FR,Planned maintenance,A03,,2023-08-29 12:00:00+02:00,E53qZ9Hk7HjgIU1gSw2x-g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2023-08-29 08:30:00+02:00
2025-10-07 02:12:41+02:00,0,FR,Planned maintenance,A03,,2023-08-29 12:00:00+02:00,E4fJKnut9QH1QJUcpF2Mkw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2023-08-29 08:30:00+02:00
2025-10-07 02:12:54+02:00,1080,FR,Planned maintenance,A03,,2023-08-30 11:00:00+02:00,aM5HZefqhc3Jt7xjc1sv5A,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,4,2023-08-30 09:30:00+02:00
2025-10-07 02:12:55+02:00,0,FR,Planned maintenance,A03,,2023-08-31 17:00:00+02:00,Rwdc-E5l-CmoXoP1W0mFyg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2023-08-31 08:00:00+02:00
2025-10-07 02:13:07+02:00,0,FR,Planned maintenance,A03,,2023-08-30 17:00:00+02:00,yvXjDS3vR2g0xXZMFak8rg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,3,2023-08-30 08:00:00+02:00
2025-10-07 02:13:07+02:00,0,FR,Planned maintenance,A03,,2023-08-30 17:00:00+02:00,amVKIePADGNc0yg4wl9FLw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,3,2023-08-30 08:00:00+02:00
2025-10-07 02:13:15+02:00,205,FR,Planned maintenance,A03,Cancelled,2023-08-30 12:00:00+02:00,XN3qytoOaoL4K9FsfxODUQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2023-08-30 11:45:00+02:00
2025-10-07 02:13:15+02:00,250,FR,Planned maintenance,A03,Cancelled,2023-08-30 12:15:00+02:00,XN3qytoOaoL4K9FsfxODUQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,3,2023-08-30 12:00:00+02:00
2025-10-07 02:13:15+02:00,295,FR,Planned maintenance,A03,Cancelled,2023-08-30 12:30:00+02:00,XN3qytoOaoL4K9FsfxODUQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,3,2023-08-30 12:15:00+02:00
2025-10-07 02:13:15+02:00,340,FR,Planned maintenance,A03,Cancelled,2023-08-30 12:45:00+02:00,XN3qytoOaoL4K9FsfxODUQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,3,2023-08-30 12:30:00+02:00
2025-10-07 02:13:15+02:00,385,FR,Planned maintenance,A03,Cancelled,2023-08-30 13:00:00+02:00,XN3qytoOaoL4K9FsfxODUQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,3,2023-08-30 12:45:00+02:00
2025-10-07 02:13:15+02:00,430,FR,Planned maintenance,A03,Cancelled,2023-08-30 13:15:00+02:00,XN3qytoOaoL4K9FsfxODUQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,3,2023-08-30 13:00:00+02:00
2025-10-07 02:13:15+02:00,475,FR,Planned maintenance,A03,Cancelled,2023-08-30 13:30:00+02:00,XN3qytoOaoL4K9FsfxODUQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,3,2023-08-30 13:15:00+02:00
2025-10-07 02:13:15+02:00,250,FR,Planned maintenance,A03,Cancelled,2023-08-30 10:15:00+02:00,bT9IIV72znMsFQgjYZuE7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,8,2023-08-30 10:00:00+02:00
2025-10-07 02:13:15+02:00,43,FR,Planned maintenance,A03,Cancelled,2023-08-30 08:15:00+02:00,bT9IIV72znMsFQgjYZuE7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,8,2023-08-30 08:00:00+02:00
2025-10-07 02:13:15+02:00,85,FR,Planned maintenance,A03,Cancelled,2023-08-30 10:30:00+02:00,bT9IIV72znMsFQgjYZuE7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,8,2023-08-30 10:15:00+02:00
2025-10-07 02:13:15+02:00,340,FR,Planned maintenance,A03,Cancelled,2023-08-30 10:45:00+02:00,bT9IIV72znMsFQgjYZuE7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,151,MAW,PT1M,8,2023-08-30 10:30:00+02:00
2025-10-07 02:13:15+02:00,175,FR,Planned maintenance,A03,Cancelled,2023-08-30 09:45:00+02:00,bT9IIV72znMsFQgjYZuE7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,8,2023-08-30 09:30:00+02:00
2025-10-07 02:13:15+02:00,430,FR,Planned maintenance,A03,Cancelled,2023-08-30 11:15:00+02:00,bT9IIV72znMsFQgjYZuE7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,8,2023-08-30 11:00:00+02:00
2025-10-07 02:13:15+02:00,475,FR,Planned maintenance,A03,Cancelled,2023-08-30 11:30:00+02:00,bT9IIV72znMsFQgjYZuE7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,196,MAW,PT1M,8,2023-08-30 11:15:00+02:00
2025-10-07 02:13:15+02:00,145,FR,Planned maintenance,A03,Cancelled,2023-08-30 09:30:00+02:00,bT9IIV72znMsFQgjYZuE7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,8,2023-08-30 09:15:00+02:00
2025-10-07 02:13:15+02:00,115,FR,Planned maintenance,A03,Cancelled,2023-08-30 09:15:00+02:00,bT9IIV72znMsFQgjYZuE7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,8,2023-08-30 09:00:00+02:00
2025-10-07 02:13:15+02:00,85,FR,Planned maintenance,A03,Cancelled,2023-08-30 09:00:00+02:00,bT9IIV72znMsFQgjYZuE7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,8,2023-08-30 08:15:00+02:00
2025-10-07 02:13:15+02:00,205,FR,Planned maintenance,A03,Cancelled,2023-08-30 10:00:00+02:00,bT9IIV72znMsFQgjYZuE7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,8,2023-08-30 09:45:00+02:00
2025-10-07 02:13:15+02:00,385,FR,Planned maintenance,A03,Cancelled,2023-08-30 11:00:00+02:00,bT9IIV72znMsFQgjYZuE7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,166,MAW,PT1M,8,2023-08-30 10:45:00+02:00
2025-10-07 02:13:16+02:00,145,FR,Planned maintenance,A03,Cancelled,2023-08-30 11:30:00+02:00,I__gm46_oLmFwY_5aCDG1g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,2,2023-08-30 11:15:00+02:00
2025-10-07 02:13:16+02:00,115,FR,Planned maintenance,A03,Cancelled,2023-08-30 11:15:00+02:00,I__gm46_oLmFwY_5aCDG1g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2023-08-30 11:00:00+02:00
2025-10-07 02:13:16+02:00,85,FR,Planned maintenance,A03,Cancelled,2023-08-30 11:00:00+02:00,I__gm46_oLmFwY_5aCDG1g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2023-08-30 10:15:00+02:00
2025-10-07 02:13:16+02:00,43,FR,Planned maintenance,A03,Cancelled,2023-08-30 10:15:00+02:00,I__gm46_oLmFwY_5aCDG1g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-08-30 10:00:00+02:00
2025-10-07 02:13:16+02:00,145,FR,Planned maintenance,A03,Cancelled,2023-08-30 09:30:00+02:00,pSSl-2x0QmwIJtc29W9MFg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2023-08-30 09:15:00+02:00
2025-10-07 02:13:16+02:00,115,FR,Planned maintenance,A03,Cancelled,2023-08-30 09:15:00+02:00,pSSl-2x0QmwIJtc29W9MFg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2023-08-30 09:00:00+02:00
2025-10-07 02:13:16+02:00,85,FR,Planned maintenance,A03,Cancelled,2023-08-30 09:00:00+02:00,pSSl-2x0QmwIJtc29W9MFg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-08-30 08:15:00+02:00
2025-10-07 02:13:18+02:00,0,FR,Planned maintenance,A03,,2023-08-29 12:00:00+02:00,mSk7yHsFwy8ad1WAh0Pm8g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2023-08-29 07:00:00+02:00
2025-10-07 02:13:27+02:00,1475,FR,Planned maintenance,A03,,2023-08-30 12:00:00+02:00,P9OyhBuqx1tMlGasla5IjQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2023-08-30 07:30:00+02:00
2025-10-07 02:13:37+02:00,107,FR,Planned maintenance,A03,,2023-08-31 06:00:00+02:00,f4dxn4LNsxAf6X4K1u2Jtg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-08-31 00:00:00+02:00
2025-10-07 02:13:42+02:00,680,FR,Planned maintenance,A03,,2023-09-01 00:00:00+02:00,agevfp7QJqhPngDfsxFvKg,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2023-08-31 23:00:00+02:00
2025-10-07 02:14:08+02:00,385,FR,Planned maintenance,A03,,2023-08-30 13:00:00+02:00,YMFBnJ9VefohguPzbCeTxQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,286,MAW,PT1M,3,2023-08-30 12:45:00+02:00
2025-10-07 02:14:08+02:00,460,FR,Planned maintenance,A03,,2023-08-30 14:15:00+02:00,YMFBnJ9VefohguPzbCeTxQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,301,MAW,PT1M,3,2023-08-30 13:00:00+02:00
2025-10-07 02:14:08+02:00,0,FR,Planned maintenance,A03,,2023-08-30 10:00:00+02:00,YMFBnJ9VefohguPzbCeTxQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2023-08-30 08:00:00+02:00
2025-10-07 02:14:08+02:00,340,FR,Planned maintenance,A03,,2023-08-30 12:45:00+02:00,YMFBnJ9VefohguPzbCeTxQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271,MAW,PT1M,3,2023-08-30 12:30:00+02:00
2025-10-07 02:14:08+02:00,295,FR,Planned maintenance,A03,,2023-08-30 12:30:00+02:00,YMFBnJ9VefohguPzbCeTxQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,256,MAW,PT1M,3,2023-08-30 12:15:00+02:00
2025-10-07 02:14:08+02:00,250,FR,Planned maintenance,A03,,2023-08-30 12:15:00+02:00,YMFBnJ9VefohguPzbCeTxQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,241,MAW,PT1M,3,2023-08-30 12:00:00+02:00
2025-10-07 02:14:08+02:00,205,FR,Planned maintenance,A03,,2023-08-30 12:00:00+02:00,YMFBnJ9VefohguPzbCeTxQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,226,MAW,PT1M,3,2023-08-30 11:45:00+02:00
2025-10-07 02:14:08+02:00,175,FR,Planned maintenance,A03,,2023-08-30 11:45:00+02:00,YMFBnJ9VefohguPzbCeTxQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,211,MAW,PT1M,3,2023-08-30 11:30:00+02:00
2025-10-07 02:14:08+02:00,145,FR,Planned maintenance,A03,,2023-08-30 11:30:00+02:00,YMFBnJ9VefohguPzbCeTxQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,196,MAW,PT1M,3,2023-08-30 11:15:00+02:00
2025-10-07 02:14:08+02:00,115,FR,Planned maintenance,A03,,2023-08-30 11:15:00+02:00,YMFBnJ9VefohguPzbCeTxQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,3,2023-08-30 11:00:00+02:00
2025-10-07 02:14:08+02:00,85,FR,Planned maintenance,A03,,2023-08-30 11:00:00+02:00,YMFBnJ9VefohguPzbCeTxQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,3,2023-08-30 10:15:00+02:00
2025-10-07 02:14:08+02:00,43,FR,Planned maintenance,A03,,2023-08-30 10:15:00+02:00,YMFBnJ9VefohguPzbCeTxQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,3,2023-08-30 10:00:00+02:00
2025-10-07 02:14:37+02:00,0,FR,Planned maintenance,A03,,2023-08-30 16:25:00+02:00,AwFbIDLa_VAzl9Or-HeslA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2023-08-28 05:30:00+02:00
2025-10-07 02:14:41+02:00,0,FR,Planned maintenance,A03,,2023-09-01 17:00:00+02:00,ZYDlU9bO1Ny2EhOu0gUT9w,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,5,2023-09-01 08:00:00+02:00
2025-10-07 02:14:41+02:00,0,FR,Planned maintenance,A03,,2023-08-31 19:00:00+02:00,35-IsL2mGh9X4d6BsylNNA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2023-08-31 06:00:00+02:00
2025-10-07 02:14:41+02:00,0,FR,Planned maintenance,A03,,2023-08-31 19:00:00+02:00,xqeL9cuo2JKI5W0WIW-lYA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2023-08-31 06:00:00+02:00
2025-10-07 02:14:41+02:00,0,FR,Planned maintenance,A03,,2023-09-01 17:00:00+02:00,sI_twkN103vfsUIDWHEcfA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,5,2023-09-01 08:00:00+02:00
2025-10-07 02:14:43+02:00,450,FR,Planned maintenance,A03,,2023-08-30 18:15:00+02:00,Dmc5qYWvBFVY_DgAEpP4Ew,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2023-08-30 18:00:00+02:00
2025-10-07 02:14:43+02:00,375,FR,Planned maintenance,A03,,2023-08-30 18:30:00+02:00,Dmc5qYWvBFVY_DgAEpP4Ew,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,4,2023-08-30 18:15:00+02:00
2025-10-07 02:14:43+02:00,300,FR,Planned maintenance,A03,,2023-08-30 18:45:00+02:00,Dmc5qYWvBFVY_DgAEpP4Ew,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,4,2023-08-30 18:30:00+02:00
2025-10-07 02:14:43+02:00,225,FR,Planned maintenance,A03,,2023-08-30 19:00:00+02:00,Dmc5qYWvBFVY_DgAEpP4Ew,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,4,2023-08-30 18:45:00+02:00
2025-10-07 02:14:43+02:00,150,FR,Planned maintenance,A03,,2023-08-30 19:15:00+02:00,Dmc5qYWvBFVY_DgAEpP4Ew,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,4,2023-08-30 19:00:00+02:00
2025-10-07 02:14:43+02:00,75,FR,Planned maintenance,A03,,2023-08-30 19:30:00+02:00,Dmc5qYWvBFVY_DgAEpP4Ew,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,4,2023-08-30 19:15:00+02:00
2025-10-07 02:14:43+02:00,0,FR,Planned maintenance,A03,,2023-09-04 00:00:00+02:00,Dmc5qYWvBFVY_DgAEpP4Ew,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,4,2023-08-30 19:30:00+02:00
2025-10-07 02:14:57+02:00,25,FR,Planned maintenance,A03,,2023-08-31 00:00:00+02:00,SpUE9ZNeDo6ov9mU4cnFRQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2023-08-30 20:00:00+02:00
2025-10-07 02:15:03+02:00,781,FR,Planned maintenance,A03,,2023-08-31 11:00:00+02:00,TrqARJQQCKlYKbfhy_zs5g,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,12,2023-08-27 00:00:00+02:00
2025-10-07 02:15:13+02:00,1228,FR,Planned maintenance,A03,,2023-09-02 10:30:00+02:00,Lc8pxoWjPL_WoFhRS-wi8A,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2023-09-02 08:00:00+02:00
2025-10-07 02:15:44+02:00,105,FR,Planned maintenance,A03,,2023-09-01 06:00:00+02:00,-FrkGkEO1k3sg_dc81inlA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-09-01 00:00:00+02:00
2025-10-07 02:15:48+02:00,1200,FR,Planned maintenance,A03,,2023-08-31 19:30:00+02:00,Ay8YfAazDaa8kqA1FRPFdQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2023-08-31 11:30:00+02:00
2025-10-07 02:15:50+02:00,0,FR,Planned maintenance,A03,,2023-08-31 10:40:00+02:00,B876-ZSmVDfrIvj1x2_KEg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2023-08-31 10:00:00+02:00
2025-10-07 02:15:50+02:00,0,FR,Planned maintenance,A03,,2023-08-31 10:40:00+02:00,IQ2d_GLKXVoWxsO4dnL_DQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2023-08-31 10:00:00+02:00
2025-10-07 02:15:50+02:00,0,FR,Planned maintenance,A03,,2023-08-31 10:40:00+02:00,khu69_GVjS2pI01GvFuw2A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2023-08-31 10:00:00+02:00
2025-10-07 02:15:50+02:00,0,FR,Planned maintenance,A03,,2023-08-31 10:40:00+02:00,HbBOH0rL3HSUzmYZH5DBhg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2023-08-31 10:00:00+02:00
2025-10-07 02:15:50+02:00,0,FR,Planned maintenance,A03,,2023-08-31 10:40:00+02:00,-Udqlj6cMFlFSeQzq_waGg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2023-08-31 10:00:00+02:00
2025-10-07 02:15:50+02:00,0,FR,Planned maintenance,A03,,2023-08-31 10:40:00+02:00,aslNM_2VmEJrGgJkUdaxcQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2023-08-31 10:00:00+02:00
2025-10-07 02:15:51+02:00,0,FR,Planned maintenance,A03,,2023-08-31 10:40:00+02:00,aA-U03H9Ueq6NG1c3VnHMw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2023-08-31 10:00:00+02:00
2025-10-07 02:15:51+02:00,0,FR,Planned maintenance,A03,,2023-08-31 10:40:00+02:00,C_3j9zbHpLhnYyZkK94jpA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2023-08-31 10:00:00+02:00
2025-10-07 02:15:52+02:00,0,FR,Planned maintenance,A03,,2023-08-31 10:40:00+02:00,TaH6BLpPGS23LxOmxIP4kA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2023-08-31 10:00:00+02:00
2025-10-07 02:15:52+02:00,0,FR,Planned maintenance,A03,,2023-08-31 10:40:00+02:00,YxQkRYpL-bRW43Y9qsL4iw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2023-08-31 10:00:00+02:00
2025-10-07 02:15:52+02:00,0,FR,Planned maintenance,A03,,2023-08-31 10:40:00+02:00,rARG1QuR32OF68YThAbhnw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2023-08-31 10:00:00+02:00
2025-10-07 02:15:52+02:00,0,FR,Planned maintenance,A03,,2023-08-31 10:40:00+02:00,OHnR7vn0QS6rep-oACKvVA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2023-08-31 10:00:00+02:00
2025-10-07 02:16:31+02:00,0,FR,Planned maintenance,A03,,2023-08-31 16:00:00+02:00,IrB1XneCIYEikHf7uZxxSw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-08-31 13:00:00+02:00
2025-10-07 02:16:31+02:00,0,FR,Planned maintenance,A03,,2023-08-31 16:00:00+02:00,S0nYe-jzyeYvB4ax9GxGzQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-08-31 13:00:00+02:00
2025-10-07 02:16:31+02:00,0,FR,Planned maintenance,A03,,2023-08-31 16:00:00+02:00,yp9wd61yBC_paed5VbfWcQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-08-31 13:00:00+02:00
2025-10-07 02:16:31+02:00,0,FR,Planned maintenance,A03,,2023-08-31 16:00:00+02:00,axAGTSl3ol2DXWpWn9YSVw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-08-31 13:00:00+02:00
2025-10-07 02:16:32+02:00,0,FR,Planned maintenance,A03,,2023-08-31 16:00:00+02:00,9QzRQRzeCwecEqGjsmrb3Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-08-31 13:00:00+02:00
2025-10-07 02:16:32+02:00,0,FR,Planned maintenance,A03,,2023-08-31 16:00:00+02:00,fEfdl3qB9KdZjPsilvF1SQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-08-31 13:00:00+02:00
2025-10-07 02:16:32+02:00,0,FR,Planned maintenance,A03,,2023-08-31 16:00:00+02:00,-2et0gJDrpEI3Pwf1yMM4w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-08-31 13:00:00+02:00
2025-10-07 02:16:32+02:00,0,FR,Planned maintenance,A03,,2023-08-31 16:00:00+02:00,WHI4OH5f2os5Roqz9-6XHA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2023-08-31 13:00:00+02:00
2025-10-07 02:16:33+02:00,0,FR,Planned maintenance,A03,,2023-08-31 16:00:00+02:00,EzhhJYeyHi5KBiNzKzDAuA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-08-31 13:00:00+02:00
2025-10-07 02:16:33+02:00,0,FR,Planned maintenance,A03,,2023-08-31 16:00:00+02:00,OHTNwzSnLWzgWVFVcd-c3w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-08-31 13:00:00+02:00
2025-10-07 02:16:33+02:00,0,FR,Planned maintenance,A03,,2023-08-31 16:00:00+02:00,WlEiu2Wgd76AHi-bEb7_Rw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-08-31 13:00:00+02:00
2025-10-07 02:16:33+02:00,0,FR,Planned maintenance,A03,,2023-08-31 16:00:00+02:00,jR9NATSoTXHy9zs423JtJA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-08-31 13:00:00+02:00
2025-10-07 02:16:44+02:00,0,FR,Planned maintenance,A03,,2023-09-01 16:50:00+02:00,0tdfi5U08gJCugVLwkDxsw,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,6,2023-09-01 13:30:00+02:00
2025-10-07 02:16:59+02:00,1210,FR,Planned maintenance,A03,,2023-09-03 01:30:00+02:00,suW-kpuxIXFL4CYhU-cO2A,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-09-03 00:00:00+02:00
2025-10-07 02:16:59+02:00,1213,FR,Planned maintenance,A03,,2023-09-03 00:00:00+02:00,HhxGUWacreRYn5CuO0XbbA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2023-09-02 23:00:00+02:00
2025-10-07 02:17:14+02:00,105,FR,Planned maintenance,A03,,2023-09-02 07:00:00+02:00,pFwo3fXucNrlmB8lVVEX5g,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-09-02 00:00:00+02:00
2025-10-07 02:17:27+02:00,203,FR,Planned maintenance,A03,,2023-09-01 12:00:00+02:00,GmUs-KlZeyOVJTbDt7mNgA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,4,2023-09-01 10:30:00+02:00
2025-10-07 02:17:28+02:00,0,FR,Planned maintenance,A03,,2023-09-01 12:00:00+02:00,q1oBYFrHVCXO-ek9B9kOgw,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,4,2023-09-01 07:30:00+02:00
2025-10-07 02:17:49+02:00,0,FR,Planned maintenance,A03,,2023-09-01 15:30:00+02:00,oJTd7qEG6oUB4wN4PrguYA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2023-09-01 07:00:00+02:00
2025-10-07 02:18:18+02:00,1200,FR,Planned maintenance,A03,,2023-09-03 17:00:00+02:00,chI1kfwrAIYOC_aZvgEjpg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2023-09-03 05:00:00+02:00
2025-10-07 02:18:19+02:00,105,FR,Planned maintenance,A03,,2023-09-03 08:00:00+02:00,KHeRqt8YTT8VaiYVAFcFbw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-09-03 00:00:00+02:00
2025-10-07 02:18:39+02:00,410,FR,Planned maintenance,A03,,2023-09-03 12:00:00+02:00,9N2L9ztS5TfIcI3IdTiPPw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,5,2023-09-02 15:00:00+02:00
2025-10-07 02:18:52+02:00,1200,FR,Planned maintenance,A03,,2023-09-03 05:00:00+02:00,CZCTksNWMC2MNmpFNNimeQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-09-03 03:30:00+02:00
2025-10-07 02:18:52+02:00,0,FR,Planned maintenance,A03,,2023-09-03 02:45:00+02:00,ku0I-e6ih5XkJxo6E5G8xA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,6,2023-09-02 00:00:00+02:00
2025-10-07 02:19:02+02:00,880,FR,Planned maintenance,A03,,2023-09-03 16:00:00+02:00,CgUYCjWdQzxvoTn3jl4hew,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,18,2023-08-30 11:00:00+02:00
2025-10-07 02:19:03+02:00,1170,FR,Planned maintenance,A03,Cancelled,2023-09-03 07:20:00+02:00,SC3k1hywOmcLeBg-D6-jpQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,6,2023-09-03 07:00:00+02:00
2025-10-07 02:19:09+02:00,390,FR,Planned maintenance,A03,,2023-09-03 12:30:00+02:00,1uSQmk4dFqJTL_1tPMN51w,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,9,2023-09-03 02:46:00+02:00
2025-10-07 02:19:11+02:00,0,FR,Planned maintenance,A03,,2023-09-03 12:00:00+02:00,Arf2W3gNHv1qbKVgvywhzA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2023-09-03 08:38:00+02:00
2025-10-07 02:19:20+02:00,770,FR,Planned maintenance,A03,,2023-09-03 18:00:00+02:00,BYyUDP3eW1kIjhxa2gp4Qg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2023-09-03 16:22:00+02:00
2025-10-07 02:19:24+02:00,0,FR,Planned maintenance,A03,,2023-09-04 10:00:00+02:00,gvohYdlDphDny-3GXz9z5A,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2023-09-03 18:00:00+02:00
2025-10-07 02:22:39+02:00,124.2,FR,Planned maintenance,A03,,2023-09-06 01:00:00+02:00,EHEn1ysuHwuMvhnQnyrJYw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,6,2023-08-30 16:25:00+02:00
2025-10-07 02:46:53+02:00,0,FR,Planned maintenance,A03,,2023-09-18 00:00:00+02:00,YMgns-n7IBu9zg4bwRIGWg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,4,2023-09-02 00:00:00+02:00
2025-10-07 02:47:23+02:00,0,FR,Planned maintenance,A03,,2023-09-19 17:00:00+02:00,E8MdJVzncthmk8jXKDG9Qg,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G2,1,MAW,PT1M,3,2023-08-28 07:00:00+02:00
