created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 02:49:13+02:00,1200,FR,Planned maintenance,A03,,2023-09-20 00:00:00+02:00,ve0C0r5BJyGAeJsaD04WiA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,18,2023-09-01 00:00:00+02:00
2025-10-07 02:54:21+02:00,0,FR,Planned maintenance,A03,,2023-09-20 08:00:00+02:00,bKvLSWbwFTgG0tkRzjIDAg,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,5,2023-08-25 07:00:00+02:00
2025-10-07 02:55:02+02:00,0,FR,Planned maintenance,A03,,2023-09-20 11:00:00+02:00,k9x1QsSIdCy2wuKhYdATBg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,7,2023-08-27 00:00:00+02:00
2025-10-07 03:15:43+02:00,420,FR,Planned maintenance,A03,,2023-09-29 17:00:00+02:00,asRa4tUdaMgRv6-KzgJPmg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,22,2023-08-31 09:30:00+02:00
2025-10-07 03:16:30+02:00,0,FR,Planned maintenance,A03,,2023-09-29 16:39:00+02:00,coHO2RhfKX9OeC06eZivWA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,13,2023-08-27 00:00:00+02:00
2025-10-07 03:23:13+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,MtnIgTr5W42H-FsiXfQQyw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,5,2023-08-25 08:00:00+02:00
2025-10-07 03:32:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-06 17:00:00+01:00,_6Rkro-L2fwH4t2AMs3Ybw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,4,2023-09-01 07:00:00+02:00
2025-10-07 03:32:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-02 17:00:00+01:00,tqWK3NzmyEfy0SsZ2jxn_w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,4,2023-09-01 07:00:00+02:00
2025-10-07 03:48:23+02:00,0,FR,Planned maintenance,A03,,2023-10-13 19:00:00+02:00,utJPpll6lkP_ky37knDwuw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,6,2023-08-25 14:00:00+02:00
2025-10-07 03:48:23+02:00,0,FR,Planned maintenance,A03,,2023-10-13 19:00:00+02:00,XsB3yGA9hdQqZdPnVGELHQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,6,2023-08-25 14:00:00+02:00
2025-10-07 03:48:23+02:00,0,FR,Planned maintenance,A03,,2023-10-13 19:00:00+02:00,c43No9fz9xxLhBRtQR310Q,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,6,2023-08-25 14:00:00+02:00
2025-10-07 04:05:41+02:00,0,FR,Planned maintenance,A03,,2023-10-19 15:00:00+02:00,lBnGHN_46aO9k6Z0g9izvg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2023-09-01 07:00:00+02:00
2025-10-07 04:43:07+02:00,0,FR,Planned maintenance,A03,,2023-11-02 23:00:00+01:00,QsxFSSoUqmVzm1C7eB_pFA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,4,2023-09-01 07:00:00+02:00
2025-10-07 06:30:47+02:00,0,FR,Planned maintenance,A03,,2023-08-29 18:30:00+02:00,eR_RgvDTIgmq5P77_Z80Ow,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2023-08-29 06:00:00+02:00
2025-10-07 06:30:47+02:00,0,FR,Planned maintenance,A03,,2023-08-28 18:30:00+02:00,JwuyrotmOQbupuDxtAlYJw,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,2,2023-08-28 07:00:00+02:00
2025-10-07 06:30:47+02:00,0,FR,Planned maintenance,A03,,2023-08-30 18:30:00+02:00,SnST68Q3ak1V-tn4THoYLw,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2023-08-30 06:00:00+02:00
2025-10-07 06:31:22+02:00,0,FR,Planned maintenance,A03,,2023-09-15 16:30:00+02:00,Qr1IYwDlhjgpxCyCmvrJ7g,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,3,2023-08-31 07:00:00+02:00
2025-10-07 08:14:39+02:00,0,FR,Planned maintenance,A03,,2024-02-12 06:00:00+01:00,tVi-o1A_WRDtYnWn1FhCeQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,24,2023-08-25 22:00:00+02:00
2025-10-06 09:02:45+02:00,0,FR,Planned maintenance,A03,,2023-09-29 17:00:00+02:00,6GtwFNgxpJ2I-4asT-dlaA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2023-09-11 07:00:00+02:00
2025-10-06 09:41:16+02:00,0,FR,Planned maintenance,A03,,2023-09-08 17:00:00+02:00,cX7B5_k-pX6I2NUrwMdTpA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-09-04 07:00:00+02:00
2025-10-06 09:41:16+02:00,0,FR,Planned maintenance,A03,,2023-09-15 17:00:00+02:00,jv15D1W-nVcTs_C3qv0z0Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-09-11 07:00:00+02:00
2025-10-06 10:28:13+02:00,0,FR,Planned maintenance,A03,,2023-09-05 17:00:00+02:00,ZLUP4ymf8y80N0puKJaOpA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2023-09-05 08:00:00+02:00
2025-10-06 12:07:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-29 17:00:00+02:00,nSHJ95HMyw30c6Scq3mFFg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-09-08 07:00:00+02:00
2025-10-06 12:07:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-12 17:00:00+02:00,fC7U2cD3vJmSH0e6cY2bEQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2023-09-11 07:00:00+02:00
2025-10-06 12:07:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-12 17:00:00+02:00,xA1M2QUgJ-Z5qlbdeu7mHw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2023-09-11 07:00:00+02:00
2025-10-06 12:07:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-12 17:00:00+02:00,_w7kxk5_g5wqjdi1uQclkA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2023-09-11 07:00:00+02:00
2025-10-06 12:07:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-12 17:00:00+02:00,9NNNqKyQY0QUqQXec-tMVQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2023-09-11 07:00:00+02:00
2025-10-06 16:17:17+02:00,0,FR,Planned maintenance,A03,,2023-09-22 16:30:00+02:00,kD83QJR3GnrXVW81LLUeZQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,1,2023-09-04 07:00:00+02:00
2025-10-06 16:17:17+02:00,0,FR,Planned maintenance,A03,,2023-09-22 16:30:00+02:00,jRMm1tsIG3QcGK_LkryTQQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,1,2023-09-04 07:00:00+02:00
2025-10-06 16:50:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-21 00:00:00+02:00,r0LQXpsv33f0kSm1qz08zg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-09-14 00:00:00+02:00
2025-10-06 16:50:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-21 00:00:00+02:00,1Bcs7tUqySnBx8N4n-1WGg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-09-14 00:00:00+02:00
2025-10-06 16:55:42+02:00,0,FR,Planned maintenance,A03,,2023-09-06 17:00:00+02:00,DGhf8GFQP_A3GKzLuM9Xag,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,1,2023-09-06 07:00:00+02:00
2025-10-06 16:55:42+02:00,0,FR,Planned maintenance,A03,,2023-09-06 17:00:00+02:00,SnUs6DP9eRUx_APxEV_N8w,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,1,2023-09-06 07:00:00+02:00
2025-10-06 16:55:42+02:00,0,FR,Planned maintenance,A03,,2023-09-06 17:00:00+02:00,vaAp5jr65omLyEq_4Gyrjw,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,1,2023-09-06 07:00:00+02:00
2025-10-06 16:55:42+02:00,0,FR,Planned maintenance,A03,,2023-09-06 17:00:00+02:00,3GCninTrjpEuovV2iYP6QA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2023-09-06 07:00:00+02:00
2025-10-06 16:55:51+02:00,0,FR,Planned maintenance,A03,,2023-09-29 16:30:00+02:00,Iheb11AQVQ0r2tMa8FRXfA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2023-09-15 16:00:00+02:00
2025-10-06 16:55:57+02:00,0,FR,Planned maintenance,A03,,2023-09-15 17:00:00+02:00,NYEYMwQS2R_tPMXN2aXk7Q,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,1,2023-09-04 08:00:00+02:00
2025-10-06 16:56:10+02:00,0,FR,Planned maintenance,A03,,2023-09-08 17:00:00+02:00,MsMYgu70DecHY4p5Nz3AhQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2023-09-04 08:00:00+02:00
2025-10-06 16:56:10+02:00,0,FR,Planned maintenance,A03,,2023-09-08 17:00:00+02:00,3UCc0D2PTAi_3goMLh3YXg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2023-09-04 08:00:00+02:00
2025-10-06 16:56:10+02:00,0,FR,Planned maintenance,A03,,2023-09-08 17:00:00+02:00,OwYqrU5GBK2dOKma3qpRrQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2023-09-04 08:00:00+02:00
2025-10-06 16:56:10+02:00,0,FR,Planned maintenance,A03,,2023-09-08 17:00:00+02:00,qdGO1mMZ_USigXWOVwgkvQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,1,2023-09-04 08:00:00+02:00
2025-10-06 16:56:12+02:00,0,FR,Planned maintenance,A03,,2023-09-15 17:00:00+02:00,dgVQQF8WupPBeI930OLsrg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2023-09-11 08:00:00+02:00
2025-10-06 16:56:12+02:00,0,FR,Planned maintenance,A03,,2023-09-15 17:00:00+02:00,9-H8LuRNT_3fnkdrdb2N6A,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2023-09-11 08:00:00+02:00
2025-10-06 17:57:48+02:00,0,FR,Planned maintenance,A03,,2023-09-22 17:00:00+02:00,QP8_iDs2KiQ300uZfDEtew,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2023-09-04 07:00:00+02:00
2025-10-06 18:15:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-13 16:00:00+02:00,P_ALYL2Hq8QJwQpbqU6C_Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2023-09-13 08:00:00+02:00
2025-10-06 18:15:58+02:00,0,FR,Planned maintenance,A03,,2023-10-06 18:00:00+02:00,V73wn0DRjAVqxqImCHY9NQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2023-09-11 08:00:00+02:00
2025-10-06 18:16:00+02:00,0,FR,Planned maintenance,A03,,2023-09-15 18:00:00+02:00,4swiUblPF-GXgJEHnaY4qQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2023-09-11 08:00:00+02:00
2025-10-06 18:16:00+02:00,0,FR,Planned maintenance,A03,,2023-10-06 18:00:00+02:00,NKIyB158zdZwH7KO2c3kxg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2023-09-11 08:00:00+02:00
2025-10-06 18:17:18+02:00,0,FR,Planned maintenance,A03,,2023-09-08 12:00:00+02:00,f9OtK5i4s65wSlwthWF7TQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2023-09-08 08:00:00+02:00
2025-10-06 20:42:41+02:00,0,FR,Planned maintenance,A03,,2023-09-13 17:00:00+02:00,OeQKLamoZn48F3QibhpJgQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2023-09-12 08:00:00+02:00
2025-10-06 21:12:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-29 17:00:00+02:00,piHkIfZonEZh_s0FJIqy7A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-09-11 07:00:00+02:00
2025-10-06 23:00:09+02:00,0,FR,Planned maintenance,A03,,2023-09-08 18:00:00+02:00,1geATuteRgBZz2P1xT8rEA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2023-09-07 07:00:00+02:00
2025-10-06 23:10:48+02:00,0,FR,Planned maintenance,A03,,2023-09-13 17:00:00+02:00,6hVDhowP0TGC9FQlJKHIiA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,1,2023-09-11 07:30:00+02:00
2025-10-06 23:10:49+02:00,0,FR,Planned maintenance,A03,,2023-09-13 17:00:00+02:00,jQtrVLUMoBYKYP0Wsb2P2g,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2023-09-11 07:30:00+02:00
2025-10-06 23:26:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-08 18:00:00+02:00,MZeN-bxTxpbTjOk2pWihWQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-09-04 07:00:00+02:00
2025-10-06 23:27:08+02:00,0,FR,Planned maintenance,A03,,2023-09-08 18:00:00+02:00,d432V2Fz6j8y_ehBnzFXZA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2023-09-04 07:00:00+02:00
2025-10-06 23:30:13+02:00,0,FR,Planned maintenance,A03,,2023-09-15 17:00:00+02:00,8UcC6gYLnS1WTcW1PEEhng,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2023-09-10 00:00:00+02:00
2025-10-06 23:43:31+02:00,0,FR,Planned maintenance,A03,,2023-09-07 18:00:00+02:00,jA5Zk45S0B3P9JsRzMQWtA,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,1,2023-09-07 07:00:00+02:00
2025-10-06 23:43:31+02:00,0,FR,Planned maintenance,A03,,2023-09-07 18:00:00+02:00,CzFgCady5Ob_Hfkgutp3Lw,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,1,2023-09-07 07:00:00+02:00
2025-10-07 00:25:28+02:00,0,FR,Planned maintenance,A03,,2023-09-07 16:50:00+02:00,IebluB4eYcIx8P8304goDA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,2,2023-09-05 07:00:00+02:00
2025-10-07 00:36:32+02:00,0,FR,Planned maintenance,A03,,2023-09-15 17:50:00+02:00,zHAWh_zKnJx0G-oGlLF7hw,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,3,2023-09-11 07:00:00+02:00
2025-10-07 01:13:33+02:00,0,FR,Planned maintenance,A03,,2023-09-08 18:00:00+02:00,JnNN0yRkqb0D5l-kbpWFXA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2023-09-05 07:00:00+02:00
2025-10-07 01:14:13+02:00,0,FR,Planned maintenance,A03,,2023-09-15 17:00:00+02:00,pJIneDiDcMP95uwHGp8y9w,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2023-09-04 07:30:00+02:00
2025-10-07 01:14:13+02:00,0,FR,Planned maintenance,A03,,2023-09-15 17:00:00+02:00,HWlH1UeiMAa4d6AgxeJAvg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2023-09-04 07:30:00+02:00
2025-10-07 01:22:01+02:00,0,FR,Planned maintenance,A03,,2023-09-13 17:00:00+02:00,AMqzUW9pFnPJIr0ThjDM2A,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2023-09-11 06:00:00+02:00
2025-10-07 01:37:05+02:00,0,FR,Planned maintenance,A03,,2023-09-12 12:00:00+02:00,Gc58kvOiLXZ4VwhmlHLgww,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,1,2023-09-12 07:00:00+02:00
2025-10-07 01:37:05+02:00,0,FR,Planned maintenance,A03,,2023-09-12 16:30:00+02:00,rvWZLUrPOxPub9TuoC62ow,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,1,2023-09-12 13:00:00+02:00
2025-10-07 01:41:01+02:00,0,FR,Planned maintenance,A03,,2023-09-05 19:00:00+02:00,VbNfDzkh83KaKyykRYtWdA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2023-09-05 08:00:00+02:00
2025-10-07 01:41:01+02:00,0,FR,Planned maintenance,A03,,2023-09-06 19:00:00+02:00,Tn9sqtrvUwl3SLNZiJgGTA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2023-09-06 08:00:00+02:00
2025-10-07 01:41:01+02:00,0,FR,Planned maintenance,A03,,2023-09-04 19:00:00+02:00,rCOFOv5KN273T0iLfEjLeg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2023-09-04 14:00:00+02:00
2025-10-07 01:41:01+02:00,0,FR,Planned maintenance,A03,,2023-09-07 19:00:00+02:00,k-ojaQXeazrDIDHC4X5HhQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2023-09-07 08:00:00+02:00
2025-10-07 01:59:45+02:00,0,FR,Planned maintenance,A03,,2023-09-15 17:30:00+02:00,6CRfpxyOI2NU_COEAhw-4g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-09-15 07:30:00+02:00
2025-10-07 01:59:45+02:00,0,FR,Planned maintenance,A03,,2023-09-12 17:30:00+02:00,5yTsVnerpxKiF9KxQPeoMQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-09-12 07:30:00+02:00
2025-10-07 01:59:46+02:00,0,FR,Planned maintenance,A03,,2023-09-14 17:30:00+02:00,Ebb6SY5EUL0a2CxBEKV88g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-09-14 07:30:00+02:00
2025-10-07 01:59:46+02:00,0,FR,Planned maintenance,A03,,2023-09-13 17:30:00+02:00,ZNzRR_C0QcU41xpr9TUNGw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-09-13 07:30:00+02:00
2025-10-07 02:12:09+02:00,0,FR,Planned maintenance,A03,,2023-09-05 17:00:00+02:00,Jk6UBCa0bEtY5j9n9oUcEA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-09-05 08:00:00+02:00
2025-10-07 02:13:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-13 16:30:00+02:00,ys2ntzGe5CpG3jzPnPaIsA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-09-13 13:30:00+02:00
2025-10-07 02:13:30+02:00,0,FR,Planned maintenance,A03,,2023-09-12 17:00:00+02:00,PBCFHK9E9cNhBP91EaPOTA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-09-12 13:30:00+02:00
2025-10-07 02:13:32+02:00,0,FR,Planned maintenance,A03,,2023-09-14 17:00:00+02:00,VCDw30DKKEK71kiJXPy3Bg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-09-14 13:30:00+02:00
2025-10-07 02:13:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-05 17:00:00+02:00,9YcapWh7I6dnmrJ5aepFYA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-09-05 13:30:00+02:00
2025-10-07 02:15:49+02:00,0,FR,Planned maintenance,A03,,2023-09-08 17:00:00+02:00,c8eIJLjckHF4B5cZ8WB8oQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,1,2023-09-04 07:00:00+02:00
2025-10-07 02:16:25+02:00,0,FR,Planned maintenance,A03,,2023-09-08 16:00:00+02:00,0_Q8oJAwT2sH9LYNhxdi2Q,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2023-09-08 08:00:00+02:00
2025-10-07 02:16:25+02:00,0,FR,Planned maintenance,A03,,2023-09-08 16:00:00+02:00,I4QDlt2Qd4wMKhonrGBAsA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2023-09-08 08:00:00+02:00
2025-10-07 02:16:26+02:00,0,FR,Planned maintenance,A03,,2023-09-08 16:30:00+02:00,PoCos7Yx8LB-DHGziA45NA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2023-09-04 07:15:00+02:00
2025-10-07 02:17:04+02:00,180.01,FR,Planned maintenance,A03,,2023-09-08 00:00:00+02:00,uiubN6nkrUscX0-WSN4dZA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2023-09-07 00:00:00+02:00
2025-10-07 02:19:05+02:00,105,FR,Planned maintenance,A03,,2023-09-04 07:00:00+02:00,frwKo4AMXzMLIuf5ZaCg1Q,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-09-04 00:00:00+02:00
2025-10-07 02:19:26+02:00,0,FR,Planned maintenance,A03,,2023-09-04 08:00:00+02:00,NDAHt6iR0VF9L6QFQJtpQg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2023-09-03 19:30:00+02:00
2025-10-07 02:20:06+02:00,0,FR,Planned maintenance,A03,,2023-09-11 07:00:00+02:00,vby_IRYQDJoKlIsvc_IU-A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2023-09-06 17:00:00+02:00
2025-10-07 02:20:29+02:00,0,FR,Planned maintenance,A03,,2023-09-18 07:00:00+02:00,PcmVKZ1xXbNYJzwZN6zOaw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,3,2023-09-04 07:00:00+02:00
2025-10-07 02:20:34+02:00,0,FR,Planned maintenance,A03,,2023-09-06 17:00:00+02:00,p-Y0yKoAyhwd5YCUUC8P5g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-09-06 07:00:00+02:00
2025-10-07 02:20:35+02:00,0,FR,Planned maintenance,A03,,2023-09-04 17:40:00+02:00,me2a_SZiUhvs61PfLaa8MA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-09-04 07:00:00+02:00
2025-10-07 02:20:35+02:00,0,FR,Planned maintenance,A03,,2023-09-05 17:00:00+02:00,jauwit8Uhn9m6u-GTsBIPA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-09-05 07:00:00+02:00
2025-10-07 02:20:35+02:00,0,FR,Planned maintenance,A03,,2023-09-07 17:00:00+02:00,0vFr0HEbkxKPxpVq9wUyRg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-09-07 07:00:00+02:00
2025-10-07 02:21:16+02:00,340,FR,Planned maintenance,A03,Cancelled,2023-09-07 03:30:00+02:00,EBBJoWS2TmNwOz2ut3Z10A,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2023-09-07 02:00:00+02:00
2025-10-07 02:21:25+02:00,0,FR,Planned maintenance,A03,,2023-09-05 17:00:00+02:00,EVbTGC26HTWcLW-5Db-wCA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,1,2023-09-05 13:30:00+02:00
2025-10-07 02:21:25+02:00,105,FR,Planned maintenance,A03,,2023-09-06 05:30:00+02:00,aIQhW1HMjbr0q6CqOd_J0w,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-09-06 01:30:00+02:00
2025-10-07 02:21:53+02:00,185,FR,Planned maintenance,A03,,2023-09-05 13:53:00+02:00,e3sC6MwAXI2j3_Xu_F7Alg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2023-09-04 14:00:00+02:00
2025-10-07 02:21:53+02:00,185,FR,Planned maintenance,A03,,2023-09-05 13:51:00+02:00,yA4aowPmAB6z22bu2fJHiw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2023-09-04 14:00:00+02:00
2025-10-07 02:21:54+02:00,0,FR,Planned maintenance,A03,,2023-09-05 12:00:00+02:00,GlxItnDSw6uYA7M1-M3XUA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,4,2023-09-05 08:30:00+02:00
2025-10-07 02:21:54+02:00,0,FR,Planned maintenance,A03,,2023-09-05 12:00:00+02:00,BocILkEW1c5D-vQt_2rGbQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2023-09-05 08:30:00+02:00
2025-10-07 02:22:04+02:00,0,FR,Planned maintenance,A03,,2023-09-06 18:00:00+02:00,D95NSh-wZ6X8YxEX_4re9g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2023-09-06 07:00:00+02:00
2025-10-07 02:22:04+02:00,0,FR,Planned maintenance,A03,,2023-09-07 17:50:00+02:00,wrJOo2dD_Uk2IyRfPi9SkQ,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,1,2023-09-06 08:00:00+02:00
2025-10-07 02:22:11+02:00,0,FR,Planned maintenance,A03,,2023-09-15 15:00:00+02:00,VygtwB_MY9zv2Ti1ofwqnw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2023-09-15 08:00:00+02:00
2025-10-07 02:23:06+02:00,780,FR,Planned maintenance,A03,,2023-09-08 02:00:00+02:00,2YTyYVvBNECjyCZ8n5y_jw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2023-09-08 01:00:00+02:00
2025-10-07 02:23:07+02:00,340,FR,Planned maintenance,A03,,2023-09-07 03:30:00+02:00,8eV5U-ejgfkzJ8W4a5-AXg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2023-09-07 02:00:00+02:00
2025-10-07 02:23:07+02:00,1060,FR,Planned maintenance,A03,,2023-09-07 11:00:00+02:00,vuHD5y5VEWiZsGFHkJJVvg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2023-09-07 10:00:00+02:00
2025-10-07 02:23:30+02:00,1370,FR,Planned maintenance,A03,,2023-09-07 17:00:00+02:00,tc37DFfeRr8icPcGjOfXZQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2023-09-07 16:00:00+02:00
2025-10-07 02:24:05+02:00,0,FR,Planned maintenance,A03,,2023-09-06 18:00:00+02:00,w7PJVrSSGjKMGMb1c8rK5g,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,4,2023-09-05 07:00:00+02:00
2025-10-07 02:24:05+02:00,0,FR,Planned maintenance,A03,,2023-09-06 18:00:00+02:00,uUSr61afkueSBX-XmuX8Rg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,4,2023-09-05 07:00:00+02:00
2025-10-07 02:24:05+02:00,0,FR,Planned maintenance,A03,,2023-09-15 16:30:00+02:00,w4bvqsLUNXvpgrmiVG3vmg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,2,2023-09-06 18:00:00+02:00
2025-10-07 02:24:08+02:00,0,FR,Planned maintenance,A03,,2023-09-05 15:30:00+02:00,8ko1QzcEyGwDR7CkIiGftQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-09-05 08:00:00+02:00
2025-10-07 02:24:08+02:00,0,FR,Planned maintenance,A03,,2023-09-05 15:30:00+02:00,WLpTkNmCS-U1QCclpG3qPQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-09-05 08:00:00+02:00
2025-10-07 02:24:10+02:00,0,FR,Planned maintenance,A03,,2023-09-05 15:30:00+02:00,OPia9lU6hWgEIbgS6aj2Qw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-09-05 08:00:00+02:00
2025-10-07 02:24:10+02:00,0,FR,Planned maintenance,A03,,2023-09-05 15:30:00+02:00,fetgE_duTT3a2ztxR6iecA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-09-05 08:00:00+02:00
2025-10-07 02:24:12+02:00,0,FR,Planned maintenance,A03,,2023-09-06 15:30:00+02:00,5XIHZ4YgBGRUKUZ_6CESog,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2023-09-06 08:00:00+02:00
2025-10-07 02:24:13+02:00,0,FR,Planned maintenance,A03,,2023-09-06 15:30:00+02:00,W5ieotfIa1LuXT0n1pFk0w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2023-09-06 08:00:00+02:00
2025-10-07 02:24:13+02:00,0,FR,Planned maintenance,A03,,2023-09-06 15:30:00+02:00,HFbmrxL-7HDQLWKsgrSOAg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-09-06 08:00:00+02:00
2025-10-07 02:24:13+02:00,0,FR,Planned maintenance,A03,,2023-09-06 15:30:00+02:00,t_12lYZEgAXWsaBUXzIzTw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2023-09-06 08:00:00+02:00
2025-10-07 02:24:13+02:00,0,FR,Planned maintenance,A03,,2023-09-06 15:30:00+02:00,gyem-ri4UrCfM2f_fA5gYg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2023-09-06 08:00:00+02:00
2025-10-07 02:24:57+02:00,0,FR,Planned maintenance,A03,,2023-09-07 12:00:00+02:00,ZpXQIQ5-K-_jUnPxzihlig,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,3,2023-09-07 08:00:00+02:00
2025-10-07 02:24:57+02:00,0,FR,Planned maintenance,A03,,2023-09-07 12:00:00+02:00,dRi9_rSDhXgtUbgShtgxHQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,3,2023-09-07 08:00:00+02:00
2025-10-07 02:24:57+02:00,0,FR,Planned maintenance,A03,,2023-09-07 12:00:00+02:00,q5yzOoqE_bAyzPscz8ZF3A,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,3,2023-09-07 08:00:00+02:00
2025-10-07 02:25:52+02:00,1190,FR,Planned maintenance,A03,,2023-09-07 05:15:00+02:00,8Ltu02KoyWYoDpu3XtyCbA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,7,2023-09-03 20:00:00+02:00
2025-10-07 02:26:24+02:00,0,FR,Planned maintenance,A03,,2023-09-06 17:04:00+02:00,wn5QoM-Sk7wkns-e6lmAAA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2023-09-06 00:30:00+02:00
2025-10-07 02:26:25+02:00,0,FR,Planned maintenance,A03,,2023-09-06 12:00:00+02:00,1WD2iVzguMh64OMitHv7GA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-09-06 09:00:00+02:00
2025-10-07 02:27:08+02:00,0,FR,Planned maintenance,A03,,2023-09-14 16:30:00+02:00,guo3uEsCPq49X2_3sf6yqw,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2023-09-13 08:00:00+02:00
2025-10-07 02:27:09+02:00,0,FR,Planned maintenance,A03,,2023-09-14 18:00:00+02:00,45dQE83OE5gcCvSstm_Tmg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2023-09-12 07:00:00+02:00
2025-10-07 02:27:22+02:00,1100,FR,Planned maintenance,A03,,2023-09-08 12:00:00+02:00,H3qRb04xVgOOmzu-jYtlDg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2023-09-08 11:00:00+02:00
2025-10-07 02:27:24+02:00,0,FR,Planned maintenance,A03,,2023-09-12 08:00:00+02:00,OzSiKsO_Ru2fH_A7biMT0Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2023-09-12 07:00:00+02:00
2025-10-07 02:27:24+02:00,0,FR,Planned maintenance,A03,,2023-09-14 17:00:00+02:00,QPolN5iU1vlkVnUlvsSfiw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2023-09-14 16:00:00+02:00
2025-10-07 02:27:37+02:00,0,FR,Planned maintenance,A03,,2023-09-12 16:30:00+02:00,6qZeUr5ixdkLH3jmyemWJw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2023-09-12 07:30:00+02:00
2025-10-07 02:27:39+02:00,0,FR,Planned maintenance,A03,,2023-09-07 12:22:00+02:00,h8_N-atxP2sPymP-okZAAA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-09-07 07:00:00+02:00
2025-10-07 02:27:40+02:00,0,FR,Planned maintenance,A03,,2023-09-07 16:11:00+02:00,VnbwPXL3XAu4JTEBT4u1jA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-09-07 13:30:00+02:00
2025-10-07 02:27:40+02:00,0,FR,Planned maintenance,A03,,2023-09-07 12:22:00+02:00,NYjToe0gANcDx4yapklT4Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-09-07 07:00:00+02:00
2025-10-07 02:29:10+02:00,0,FR,Planned maintenance,A03,,2023-09-08 17:00:00+02:00,wNnw6NFVzQb0TU6NcQWAXA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,2,2023-09-08 08:00:00+02:00
2025-10-07 02:29:10+02:00,0,FR,Planned maintenance,A03,,2023-09-08 17:00:00+02:00,mIgiiWx08Qgbw2icTKA0TQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,2,2023-09-08 08:00:00+02:00
2025-10-07 02:29:10+02:00,0,FR,Planned maintenance,A03,,2023-09-08 17:00:00+02:00,HxZNugwkzIUv6iplNcNF6A,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,5,2023-09-08 07:00:00+02:00
2025-10-07 02:29:10+02:00,0,FR,Planned maintenance,A03,,2023-09-08 17:00:00+02:00,5TnTc3qiSUhQAar0yJl2GQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,5,2023-09-08 07:00:00+02:00
2025-10-07 02:29:10+02:00,0,FR,Planned maintenance,A03,,2023-09-08 17:00:00+02:00,r6Ke75SbjkCG1qthMyIlTw,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,5,2023-09-08 07:00:00+02:00
2025-10-07 02:30:31+02:00,100,FR,Planned maintenance,A03,,2023-09-09 00:00:00+02:00,k5dTuA6p7l3yE3hb3mS9sg,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2023-09-08 18:30:00+02:00
2025-10-07 02:30:34+02:00,0,FR,Planned maintenance,A03,,2023-09-12 16:00:00+02:00,s2qOydMWk_WsQbTdO7sZhw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,4,2023-09-11 09:00:00+02:00
2025-10-07 02:30:34+02:00,0,FR,Planned maintenance,A03,,2023-09-12 16:00:00+02:00,W9K9UaW6PdZDp-wzs1AYPg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,4,2023-09-11 09:00:00+02:00
2025-10-07 02:30:38+02:00,0,FR,Planned maintenance,A03,,2023-09-12 15:30:00+02:00,4TqlDpA731A3h4U_LWaWfg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2023-09-12 14:30:00+02:00
2025-10-07 02:30:38+02:00,0,FR,Planned maintenance,A03,,2023-09-14 16:00:00+02:00,iH95JemI5cqeE0xDD_t3HA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2023-09-14 14:00:00+02:00
2025-10-07 02:30:39+02:00,0,FR,Planned maintenance,A03,,2023-09-14 16:30:00+02:00,8_Zf--Qn1l4jkoLxMkrnbg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2023-09-14 13:30:00+02:00
2025-10-07 02:30:43+02:00,0,FR,Planned maintenance,A03,,2023-09-13 17:00:00+02:00,Yc6n80DjCAFDA7KxHUIByw,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,1,2023-09-11 08:00:00+02:00
2025-10-07 02:30:55+02:00,105,FR,Planned maintenance,A03,,2023-09-09 05:30:00+02:00,Bqv-PKKpU0gGIt452Q7HnQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-09-09 01:30:00+02:00
2025-10-07 02:31:27+02:00,1210,FR,Planned maintenance,A03,,2023-09-10 03:00:00+02:00,yJ_du-fHt-7Jf-RKTEMt0A,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2023-09-10 00:30:00+02:00
2025-10-07 02:31:55+02:00,0,FR,Planned maintenance,A03,,2023-09-08 11:30:00+02:00,qYCHYwljY28tTtasrLuFRA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-09-08 10:30:00+02:00
2025-10-07 02:32:00+02:00,0,FR,Planned maintenance,A03,,2023-09-08 14:00:00+02:00,SwOiZlSz6216gCUCmc_SUw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2023-09-08 07:00:00+02:00
2025-10-07 02:32:00+02:00,0,FR,Planned maintenance,A03,,2023-09-08 14:30:00+02:00,Zaw4ZfdK6eY5KW5stfi0lQ,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,2,2023-09-06 09:00:00+02:00
2025-10-07 02:32:00+02:00,0,FR,Planned maintenance,A03,,2023-09-08 14:30:00+02:00,OwxJNN4G_hjqDw5srgqwkA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,2,2023-09-06 09:00:00+02:00
2025-10-07 02:32:16+02:00,0,FR,Planned maintenance,A03,,2023-09-08 15:55:00+02:00,vsXm5dhbeiB8rB55rGCSbQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-09-06 00:00:00+02:00
2025-10-07 02:33:06+02:00,800,FR,Planned maintenance,A03,,2023-09-09 04:00:00+02:00,EaEHkZVqKoRoO8MTDichxg,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,13,2023-09-05 11:30:00+02:00
2025-10-07 02:34:07+02:00,105,FR,Planned maintenance,A03,,2023-09-10 07:00:00+02:00,LuMLhgmC60sk-wEwpM4QLg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-09-10 01:00:00+02:00
2025-10-07 02:34:11+02:00,1240,FR,Planned maintenance,A03,,2023-09-10 10:00:00+02:00,B7k4Kbq7t5CupZk4r0UkwQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2023-09-09 19:00:00+02:00
2025-10-07 02:34:13+02:00,0,FR,Planned maintenance,A03,,2023-09-09 12:03:00+02:00,shNoKHDow9gfI0g09_3PVw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2023-09-06 01:00:00+02:00
2025-10-07 02:34:15+02:00,124.2,FR,Planned maintenance,A03,,2023-09-09 13:09:00+02:00,Ac-8IFaLigLzC1qInWV58Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2023-09-09 12:03:00+02:00
2025-10-07 02:34:27+02:00,1144,FR,Planned maintenance,A03,,2023-09-10 04:00:00+02:00,fbs4HPKpWnYzD4qn1QBoGA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2023-09-10 03:00:00+02:00
2025-10-07 02:34:45+02:00,810,FR,Planned maintenance,A03,,2023-09-23 00:00:00+02:00,sJY9p5yvQjFGPV7F48gwRA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2023-09-09 19:56:00+02:00
2025-10-07 02:35:23+02:00,105,FR,Planned maintenance,A03,,2023-09-11 05:30:00+02:00,8mDM8nK93aFh-V15P50ztQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-09-11 01:00:00+02:00
2025-10-07 02:35:56+02:00,13,FR,Planned maintenance,A03,Cancelled,2023-09-11 08:00:00+02:00,9fvGINf1gYk9-xORo6qbQQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2023-09-10 21:00:00+02:00
2025-10-07 02:36:04+02:00,17,FR,Planned maintenance,A03,Cancelled,2023-09-11 08:00:00+02:00,X4t69ywvfBL-_MQCAUuGFQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2023-09-10 23:30:00+02:00
2025-10-07 02:37:22+02:00,111,FR,Planned maintenance,A03,,2023-09-12 05:30:00+02:00,zVjJEbPLTg7cAsRbSbgEuA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-09-12 01:00:00+02:00
2025-10-07 02:40:15+02:00,105,FR,Planned maintenance,A03,,2023-09-13 05:30:00+02:00,9kCgI_Hgy7JWA9hDRh77Gg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2023-09-13 01:30:00+02:00
2025-10-07 02:41:04+02:00,0,FR,Planned maintenance,A03,,2023-09-12 15:30:00+02:00,NqORPL0GXkXZn40aDJATiw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-09-12 13:30:00+02:00
2025-10-07 02:41:52+02:00,1080,FR,Planned maintenance,A03,Cancelled,2023-09-14 08:30:00+02:00,dJ9yga194ao6ziGNMKrX7Q,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2023-09-14 03:30:00+02:00
2025-10-07 02:42:02+02:00,1110,FR,Planned maintenance,A03,,2023-09-15 12:00:00+02:00,WHTzv5HWQD5L0RxAs4s1UA,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2023-09-15 11:00:00+02:00
2025-10-07 02:42:10+02:00,0,FR,Planned maintenance,A03,,2023-09-13 17:00:00+02:00,EKHRj5YYgNiDPWjaMos74Q,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,4,2023-09-04 07:00:00+02:00
2025-10-07 02:42:10+02:00,105,FR,Planned maintenance,A03,,2023-09-14 05:30:00+02:00,HaUfaBo4WIBq4cHX42GMYA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-09-14 02:30:00+02:00
2025-10-07 02:43:10+02:00,0,FR,Planned maintenance,A03,,2023-09-13 16:00:00+02:00,rg271gQM-1UyuydrPmk0Ug,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2023-09-13 13:30:00+02:00
2025-10-07 02:43:18+02:00,0,FR,Planned maintenance,A03,,2023-09-14 08:00:00+02:00,-a34bzUsRgNs9EbqkWJABA,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G1,1,MAW,PT1M,7,2023-09-11 07:00:00+02:00
2025-10-07 02:43:18+02:00,0,FR,Planned maintenance,A03,,2023-09-14 08:00:00+02:00,WxF0iE3oYzVz7sYfiKJdgg,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G2,1,MAW,PT1M,7,2023-09-11 07:00:00+02:00
2025-10-07 02:43:40+02:00,1100,FR,Planned maintenance,A03,Cancelled,2023-09-15 00:30:00+02:00,S3ctNpTBxEzqo5vMpWWeFg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2023-09-14 19:00:00+02:00
2025-10-07 02:43:55+02:00,0,FR,Planned maintenance,A03,,2023-09-14 08:53:00+02:00,fw3jHCXjBsf5gOJwueVpQA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2023-09-04 10:00:00+02:00
2025-10-07 02:44:09+02:00,105,FR,Planned maintenance,A03,,2023-09-15 05:30:00+02:00,fl2qYSmChRMd30q-p4amnQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-09-15 01:00:00+02:00
2025-10-07 02:44:11+02:00,0,FR,Planned maintenance,A03,,2023-09-14 17:30:00+02:00,ckyTToYRHsy7rEf8JCWmzg,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,2,2023-09-12 07:00:00+02:00
2025-10-07 02:44:19+02:00,0,FR,Planned maintenance,A03,,2023-09-14 16:00:00+02:00,6Ijdnd4W0UQ2Re5BroPlJA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,5,2023-09-14 06:00:00+02:00
2025-10-07 02:44:19+02:00,0,FR,Planned maintenance,A03,,2023-09-14 16:00:00+02:00,GeXqmpKV5ye9GgQ1Po7YMg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2023-09-14 06:00:00+02:00
2025-10-07 02:44:23+02:00,0,FR,Planned maintenance,A03,,2023-09-15 17:00:00+02:00,_lwkZ-s6m4SO14ozXhwrKQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,1,2023-09-14 07:00:00+02:00
2025-10-07 02:44:58+02:00,0,FR,Planned maintenance,A03,,2023-09-18 16:30:00+02:00,ZEV2rV33RyXfSE_68bc2DA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,3,2023-09-11 07:00:00+02:00
2025-10-07 02:44:58+02:00,0,FR,Planned maintenance,A03,,2023-09-18 16:30:00+02:00,qvtDx2p1VJK89uibEruF2A,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,3,2023-09-11 07:00:00+02:00
2025-10-07 02:44:58+02:00,0,FR,Planned maintenance,A03,,2023-09-18 16:30:00+02:00,JQyGdRUJM6IlpV71gQO7yg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,3,2023-09-11 07:00:00+02:00
2025-10-07 02:44:58+02:00,0,FR,Planned maintenance,A03,,2023-09-14 15:00:00+02:00,wkgw_3vW6TH76GVrejurQQ,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,3,2023-09-14 08:30:00+02:00
2025-10-07 02:44:58+02:00,0,FR,Planned maintenance,A03,,2023-09-14 15:00:00+02:00,er8c7CPrUF02bWXkTtMD_A,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,3,2023-09-14 08:30:00+02:00
2025-10-07 02:44:59+02:00,0,FR,Planned maintenance,A03,,2023-10-06 17:00:00+02:00,mAEzSc5s_FJZZ0YUsnMFXw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,6,2023-09-04 08:00:00+02:00
2025-10-07 02:46:16+02:00,935,FR,Planned maintenance,A03,,2023-09-15 17:00:00+02:00,1r0_TSTokIxLmjCGcO27cA,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,13,2023-09-10 23:00:00+02:00
2025-10-07 02:46:16+02:00,1230,FR,Planned maintenance,A03,Cancelled,2023-09-16 02:00:00+02:00,PP7nTD2NwIaLKSCIUZMQSg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2023-09-16 00:30:00+02:00
2025-10-07 02:46:21+02:00,0,FR,Planned maintenance,A03,,2023-09-20 08:00:00+02:00,dpOJyELCkaeqv24ffqfq2g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-09-05 07:30:00+02:00
2025-10-07 02:46:21+02:00,0,FR,Planned maintenance,A03,,2023-09-20 08:00:00+02:00,IlA9lF1a8tp7J55lnvhDAA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,4,2023-09-04 07:30:00+02:00
2025-10-07 02:46:34+02:00,1,FR,Planned maintenance,A03,,2023-09-15 09:30:00+02:00,k8gS9L17qWvkb-p6anHRaQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,6,2023-09-14 06:30:00+02:00
2025-10-07 02:46:34+02:00,35,FR,Planned maintenance,A03,,2023-09-15 10:15:00+02:00,k8gS9L17qWvkb-p6anHRaQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1621,MAW,PT1M,6,2023-09-15 09:30:00+02:00
2025-10-07 02:46:40+02:00,105,FR,Planned maintenance,A03,,2023-09-16 06:30:00+02:00,f_uyPA7W-Dm0PDOwT5xA-A,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-09-16 01:00:00+02:00
2025-10-07 02:46:51+02:00,0,FR,Planned maintenance,A03,,2023-09-15 16:30:00+02:00,-kXLQvyrTmpDjFqEZ5T_Mg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,4,2023-09-04 07:00:00+02:00
2025-10-07 02:46:51+02:00,0,FR,Planned maintenance,A03,,2023-09-15 16:30:00+02:00,28xtydk4T_kd4EymoRv69w,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,4,2023-09-04 07:00:00+02:00
2025-10-07 02:47:23+02:00,1070,FR,Planned maintenance,A03,,2023-09-15 17:00:00+02:00,Ct93u1zTuWpltyrGSVHLQQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2023-09-15 16:00:00+02:00
2025-10-07 02:47:44+02:00,0,FR,Planned maintenance,A03,,2023-09-15 16:50:00+02:00,OdOHPolbjXmMD9pUq4WIdA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2023-09-04 08:00:00+02:00
2025-10-07 02:47:45+02:00,0,FR,Planned maintenance,A03,,2023-09-15 18:00:00+02:00,3c-5C1GOStXdyEpyCXADPg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2023-09-11 08:00:00+02:00
2025-10-07 02:48:03+02:00,124.2,FR,Planned maintenance,A03,,2023-09-16 05:02:00+02:00,ita4Uasgk0H-n2ZdvRqCJA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2023-09-09 14:30:00+02:00
2025-10-07 02:50:13+02:00,960,FR,Planned maintenance,A03,,2023-09-17 20:00:00+02:00,JOWTqB1XdJf5De2YXXK55Q,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,16,2023-09-13 20:40:00+02:00
2025-10-07 02:51:06+02:00,855,FR,Planned maintenance,A03,,2023-09-18 13:00:00+02:00,5aUFvMcfpnyUxKg3aFctXg,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,11,2023-09-14 09:00:00+02:00
2025-10-07 02:51:17+02:00,0,FR,Planned maintenance,A03,,2023-10-06 08:00:00+02:00,8r-FEkboAQ4wAtZ9CqG2WA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2023-09-11 08:00:00+02:00
2025-10-07 02:51:17+02:00,0,FR,Planned maintenance,A03,,2023-10-06 08:00:00+02:00,crm1WrCAxoDETFqC6hA6Aw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2023-09-11 08:00:00+02:00
2025-10-07 02:51:39+02:00,0,FR,Planned maintenance,A03,,2023-09-18 11:30:00+02:00,22CAOvy_pAflrVvPmKDc2g,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,5,2023-09-11 07:00:00+02:00
2025-10-07 02:51:39+02:00,0,FR,Planned maintenance,A03,,2023-09-18 11:30:00+02:00,aygA8G5sDhU5F3_OkQUMUQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,5,2023-09-11 07:00:00+02:00
2025-10-07 02:53:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-19 08:30:00+02:00,PKvUiyUIkHWvp47gLEf-0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,8,2023-09-15 00:15:00+02:00
2025-10-07 02:53:47+02:00,340,FR,Planned maintenance,A03,Cancelled,2023-09-19 14:30:00+02:00,PKvUiyUIkHWvp47gLEf-0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6601,MAW,PT1M,8,2023-09-19 14:15:00+02:00
2025-10-07 02:53:47+02:00,370,FR,Planned maintenance,A03,Cancelled,2023-09-19 14:15:00+02:00,PKvUiyUIkHWvp47gLEf-0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6586,MAW,PT1M,8,2023-09-19 14:00:00+02:00
2025-10-07 02:53:47+02:00,400,FR,Planned maintenance,A03,Cancelled,2023-09-19 14:00:00+02:00,PKvUiyUIkHWvp47gLEf-0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6466,MAW,PT1M,8,2023-09-19 12:00:00+02:00
2025-10-07 02:53:47+02:00,455,FR,Planned maintenance,A03,Cancelled,2023-09-19 12:00:00+02:00,PKvUiyUIkHWvp47gLEf-0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6451,MAW,PT1M,8,2023-09-19 11:45:00+02:00
2025-10-07 02:53:47+02:00,410,FR,Planned maintenance,A03,Cancelled,2023-09-19 11:45:00+02:00,PKvUiyUIkHWvp47gLEf-0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6436,MAW,PT1M,8,2023-09-19 11:30:00+02:00
2025-10-07 02:53:47+02:00,365,FR,Planned maintenance,A03,Cancelled,2023-09-19 11:30:00+02:00,PKvUiyUIkHWvp47gLEf-0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6421,MAW,PT1M,8,2023-09-19 11:15:00+02:00
2025-10-07 02:53:47+02:00,320,FR,Planned maintenance,A03,Cancelled,2023-09-19 11:15:00+02:00,PKvUiyUIkHWvp47gLEf-0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6406,MAW,PT1M,8,2023-09-19 11:00:00+02:00
2025-10-07 02:53:47+02:00,200,FR,Planned maintenance,A03,Cancelled,2023-09-19 10:30:00+02:00,PKvUiyUIkHWvp47gLEf-0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6361,MAW,PT1M,8,2023-09-19 10:15:00+02:00
2025-10-07 02:53:47+02:00,230,FR,Planned maintenance,A03,Cancelled,2023-09-19 10:45:00+02:00,PKvUiyUIkHWvp47gLEf-0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6376,MAW,PT1M,8,2023-09-19 10:30:00+02:00
