created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 02:53:47+02:00,42,FR,Planned maintenance,A03,Cancelled,2023-09-19 08:45:00+02:00,PKvUiyUIkHWvp47gLEf-0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6256,MAW,PT1M,8,2023-09-19 08:30:00+02:00
2025-10-07 02:53:47+02:00,195,FR,Planned maintenance,A03,Cancelled,2023-09-19 10:15:00+02:00,PKvUiyUIkHWvp47gLEf-0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6346,MAW,PT1M,8,2023-09-19 10:00:00+02:00
2025-10-07 02:53:47+02:00,165,FR,Planned maintenance,A03,Cancelled,2023-09-19 10:00:00+02:00,PKvUiyUIkHWvp47gLEf-0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6316,MAW,PT1M,8,2023-09-19 09:30:00+02:00
2025-10-07 02:53:47+02:00,150,FR,Planned maintenance,A03,Cancelled,2023-09-19 09:30:00+02:00,PKvUiyUIkHWvp47gLEf-0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6301,MAW,PT1M,8,2023-09-19 09:15:00+02:00
2025-10-07 02:53:47+02:00,120,FR,Planned maintenance,A03,Cancelled,2023-09-19 09:15:00+02:00,PKvUiyUIkHWvp47gLEf-0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6286,MAW,PT1M,8,2023-09-19 09:00:00+02:00
2025-10-07 02:53:47+02:00,90,FR,Planned maintenance,A03,Cancelled,2023-09-19 09:00:00+02:00,PKvUiyUIkHWvp47gLEf-0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6271,MAW,PT1M,8,2023-09-19 08:45:00+02:00
2025-10-07 02:53:47+02:00,275,FR,Planned maintenance,A03,Cancelled,2023-09-19 11:00:00+02:00,PKvUiyUIkHWvp47gLEf-0g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6391,MAW,PT1M,8,2023-09-19 10:45:00+02:00
2025-10-07 02:54:04+02:00,370,FR,Planned maintenance,A03,,2023-09-19 14:15:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6586,MAW,PT1M,3,2023-09-19 14:00:00+02:00
2025-10-07 02:54:04+02:00,340,FR,Planned maintenance,A03,,2023-09-19 14:30:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6601,MAW,PT1M,3,2023-09-19 14:15:00+02:00
2025-10-07 02:54:04+02:00,310,FR,Planned maintenance,A03,,2023-09-19 14:45:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6616,MAW,PT1M,3,2023-09-19 14:30:00+02:00
2025-10-07 02:54:04+02:00,375,FR,Planned maintenance,A03,,2023-09-19 16:45:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6736,MAW,PT1M,3,2023-09-19 16:30:00+02:00
2025-10-07 02:54:04+02:00,250,FR,Planned maintenance,A03,,2023-09-19 16:30:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6646,MAW,PT1M,3,2023-09-19 15:00:00+02:00
2025-10-07 02:54:04+02:00,455,FR,Planned maintenance,A03,,2023-09-19 12:00:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6451,MAW,PT1M,3,2023-09-19 11:45:00+02:00
2025-10-07 02:54:04+02:00,480,FR,Planned maintenance,A03,,2023-09-19 17:00:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6751,MAW,PT1M,3,2023-09-19 16:45:00+02:00
2025-10-07 02:54:04+02:00,280,FR,Planned maintenance,A03,,2023-09-19 15:00:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6631,MAW,PT1M,3,2023-09-19 14:45:00+02:00
2025-10-07 02:54:04+02:00,410,FR,Planned maintenance,A03,,2023-09-19 11:45:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6436,MAW,PT1M,3,2023-09-19 11:30:00+02:00
2025-10-07 02:54:04+02:00,400,FR,Planned maintenance,A03,,2023-09-19 14:00:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6466,MAW,PT1M,3,2023-09-19 12:00:00+02:00
2025-10-07 02:54:04+02:00,320,FR,Planned maintenance,A03,,2023-09-19 11:15:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6406,MAW,PT1M,3,2023-09-19 11:00:00+02:00
2025-10-07 02:54:04+02:00,0,FR,Planned maintenance,A03,,2023-09-19 08:30:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2023-09-15 00:15:00+02:00
2025-10-07 02:54:04+02:00,365,FR,Planned maintenance,A03,,2023-09-19 11:30:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6421,MAW,PT1M,3,2023-09-19 11:15:00+02:00
2025-10-07 02:54:04+02:00,42,FR,Planned maintenance,A03,,2023-09-19 08:45:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6256,MAW,PT1M,3,2023-09-19 08:30:00+02:00
2025-10-07 02:54:04+02:00,90,FR,Planned maintenance,A03,,2023-09-19 09:00:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6271,MAW,PT1M,3,2023-09-19 08:45:00+02:00
2025-10-07 02:54:04+02:00,120,FR,Planned maintenance,A03,,2023-09-19 09:15:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6286,MAW,PT1M,3,2023-09-19 09:00:00+02:00
2025-10-07 02:54:04+02:00,275,FR,Planned maintenance,A03,,2023-09-19 11:00:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6391,MAW,PT1M,3,2023-09-19 10:45:00+02:00
2025-10-07 02:54:04+02:00,165,FR,Planned maintenance,A03,,2023-09-19 10:00:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6316,MAW,PT1M,3,2023-09-19 09:30:00+02:00
2025-10-07 02:54:04+02:00,195,FR,Planned maintenance,A03,,2023-09-19 10:15:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6346,MAW,PT1M,3,2023-09-19 10:00:00+02:00
2025-10-07 02:54:04+02:00,200,FR,Planned maintenance,A03,,2023-09-19 10:30:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6361,MAW,PT1M,3,2023-09-19 10:15:00+02:00
2025-10-07 02:54:04+02:00,230,FR,Planned maintenance,A03,,2023-09-19 10:45:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6376,MAW,PT1M,3,2023-09-19 10:30:00+02:00
2025-10-07 02:54:04+02:00,150,FR,Planned maintenance,A03,,2023-09-19 09:30:00+02:00,-auzmN1odvCqz2xFGoMziQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,6301,MAW,PT1M,3,2023-09-19 09:15:00+02:00
2025-10-07 02:58:58+02:00,0,FR,Planned maintenance,A03,,2023-09-21 16:45:00+02:00,4oduCRRUMlJJH6Tvjw_2ww,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2023-09-15 18:00:00+02:00
2025-10-07 02:59:11+02:00,0,FR,Planned maintenance,A03,,2023-09-21 19:30:00+02:00,onkVNF268xFWOKvGNYvmIw,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,4,2023-09-04 07:00:00+02:00
2025-10-07 03:04:45+02:00,0,FR,Planned maintenance,A03,,2023-09-25 14:34:00+02:00,MmpQ1Fxy8VapEvBcHaR_nA,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,4,2023-09-11 00:00:00+02:00
2025-10-07 03:11:26+02:00,0,FR,Planned maintenance,A03,,2023-09-28 11:30:00+02:00,_7NKbPqSuO0a7wcSlIdHPg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,4,2023-09-15 16:00:00+02:00
2025-10-07 03:29:14+02:00,0,FR,Planned maintenance,A03,,2023-10-05 10:00:00+02:00,73wAU60xEbqEGAeY3eBl1Q,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,7,2023-09-08 00:00:00+02:00
2025-10-07 03:30:03+02:00,0,FR,Planned maintenance,A03,,2023-10-05 12:00:00+02:00,Gg8n7ryZK4Fd0vvOtHvFnw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,10,2023-09-09 00:00:00+02:00
2025-10-07 04:24:25+02:00,0,FR,Planned maintenance,A03,,2023-10-26 16:30:00+02:00,CbJmWU9kEm1IfG-5run7JA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,9,2023-09-16 00:00:00+02:00
2025-10-07 05:37:15+02:00,0,FR,Planned maintenance,A03,,2023-11-27 18:30:00+01:00,ke_iJPKbQaS2jfyEPFpOPw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,20,2023-09-16 00:00:00+02:00
2025-10-07 05:57:37+02:00,0,FR,Planned maintenance,A03,,2023-12-06 10:50:00+01:00,Nbm6ktODZAgisJJ1l8GBEg,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,21,2023-09-16 00:00:00+02:00
2025-10-07 06:30:49+02:00,0,FR,Planned maintenance,A03,,2023-09-14 18:00:00+02:00,qgh33qHSeb65-5miwHccJg,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,1,2023-09-14 07:30:00+02:00
2025-10-07 06:30:49+02:00,0,FR,Planned maintenance,A03,,2023-09-13 18:00:00+02:00,9yGODre84QWDYgpmLzeMRg,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,2,2023-09-13 07:30:00+02:00
2025-10-07 06:30:49+02:00,0,FR,Planned maintenance,A03,,2023-09-15 16:30:00+02:00,-SWU9VUxG5dNTqnV3c85Hw,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,1,2023-09-15 07:30:00+02:00
2025-10-05 15:09:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-30 16:00:00+02:00,OunMKLWKl7UJTUqme4O9Bg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2023-09-16 16:00:00+02:00
2025-10-06 15:34:34+02:00,0,FR,Planned maintenance,A03,,2023-09-25 17:00:00+02:00,TdMcb0f0HEKBqDs0mT2mJw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2023-09-25 09:00:00+02:00
2025-10-06 16:17:30+02:00,0,FR,Planned maintenance,A03,,2023-09-29 16:30:00+02:00,8-Dhwrn0qq4QWveT6pv0NA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,2,2023-09-25 07:00:00+02:00
2025-10-06 16:56:11+02:00,0,FR,Planned maintenance,A03,,2023-09-22 17:00:00+02:00,hAtMzDj2Z9yW_uIPTKzF-g,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,1,2023-09-18 08:00:00+02:00
2025-10-06 16:56:11+02:00,0,FR,Planned maintenance,A03,,2023-09-22 17:00:00+02:00,kALqYIsbpk0H9kjB75pJPw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2023-09-18 08:00:00+02:00
2025-10-06 22:11:09+02:00,0,FR,Planned maintenance,A03,,2023-09-25 07:00:00+02:00,Bo9jsyuP-YeUgXQpFKbwlQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2023-09-22 17:00:00+02:00
2025-10-06 22:46:32+02:00,0,FR,Planned maintenance,A03,,2023-09-25 17:00:00+02:00,w7aUWoLNEFuj25tyx3Zy7w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-09-25 08:00:00+02:00
2025-10-06 22:46:32+02:00,0,FR,Planned maintenance,A03,,2023-09-25 17:00:00+02:00,To4UDIHB3yD227LV90McIA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2023-09-25 08:00:00+02:00
2025-10-06 22:46:32+02:00,0,FR,Planned maintenance,A03,,2023-09-25 17:00:00+02:00,7HGqbk3Xn3e4dEmCIXwUzw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2023-09-25 08:00:00+02:00
2025-10-06 22:46:32+02:00,0,FR,Planned maintenance,A03,,2023-09-25 17:00:00+02:00,LSHsnPjdAPBnuMXpZiPyCQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-09-25 08:00:00+02:00
2025-10-06 23:14:50+02:00,0,FR,Planned maintenance,A03,,2023-09-29 17:50:00+02:00,2i-Hwy_k-8muEafl8bnS9A,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,1,2023-09-28 17:50:00+02:00
2025-10-06 23:14:50+02:00,0,FR,Planned maintenance,A03,,2023-09-29 17:50:00+02:00,PU4GHFNMKP2hYidEOylfkw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2023-09-28 17:50:00+02:00
2025-10-06 23:25:44+02:00,0,FR,Planned maintenance,A03,,2023-09-28 17:00:00+02:00,DG6tnWoyXXiCtL3Rx5bkLQ,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,1,2023-09-27 07:30:00+02:00
2025-10-06 23:25:44+02:00,0,FR,Planned maintenance,A03,,2023-09-28 17:00:00+02:00,8UkRTNSiSAMXx-So0_ozFg,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2023-09-27 07:30:00+02:00
2025-10-06 23:46:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-21 17:00:00+02:00,i0rY0OaruE7kSNL69mnURQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-09-18 07:30:00+02:00
2025-10-07 00:06:04+02:00,0,FR,Planned maintenance,A03,,2023-09-29 17:00:00+02:00,9D_gNsMlrFl9AjH7hTjU3g,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,1,2023-09-18 07:30:00+02:00
2025-10-07 00:06:05+02:00,0,FR,Planned maintenance,A03,,2023-09-29 17:00:00+02:00,GndnH-NhKwIxclYlq14-mA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,1,2023-09-18 07:30:00+02:00
2025-10-07 00:36:32+02:00,0,FR,Planned maintenance,A03,,2023-09-21 16:50:00+02:00,0HxO85xs9OWvVS157zwmlw,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,1,2023-09-21 07:00:00+02:00
2025-10-07 00:36:32+02:00,0,FR,Planned maintenance,A03,,2023-09-21 16:50:00+02:00,nJiuKrAPOTHPxyF4suJ3Hg,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,1,2023-09-21 07:00:00+02:00
2025-10-07 00:36:32+02:00,0,FR,Planned maintenance,A03,,2023-09-22 16:50:00+02:00,M4hQYV3VelpvXUyq_FILsg,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,1,2023-09-22 07:00:00+02:00
2025-10-07 00:36:32+02:00,0,FR,Planned maintenance,A03,,2023-09-23 16:50:00+02:00,O4T8y71sGjQ0VuWWpp6HEA,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,1,2023-09-23 07:00:00+02:00
2025-10-07 00:36:32+02:00,0,FR,Planned maintenance,A03,,2023-09-22 16:50:00+02:00,3S_6k_48s7wFe9ADvQmsTQ,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,1,2023-09-22 07:00:00+02:00
2025-10-07 00:36:32+02:00,0,FR,Planned maintenance,A03,,2023-09-23 16:50:00+02:00,UsV-zsa6oZmyf8DjtTQ9OQ,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,1,2023-09-23 07:00:00+02:00
2025-10-07 00:47:49+02:00,100,FR,Planned maintenance,A03,,2023-09-23 00:00:00+02:00,JdwFLuUCNA7flsmlrc3prw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,1,2023-09-22 21:30:00+02:00
2025-10-07 00:53:02+02:00,0,FR,Planned maintenance,A03,,2023-09-25 17:00:00+02:00,SPHiFYAiqbMuBdDGKYYHoQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2023-09-25 08:00:00+02:00
2025-10-07 02:12:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-19 17:00:00+02:00,t_7CP8cGa2_SOk8SJ4Rogw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-09-19 07:30:00+02:00
2025-10-07 02:38:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-25 00:00:00+02:00,Cc-n8dm7EKdJNBN81uTJhQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2023-09-18 13:30:00+02:00
2025-10-07 02:41:04+02:00,0,FR,Planned maintenance,A03,,2023-10-23 08:00:00+02:00,WiI2hmiSDID8OyVH5uILXQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2023-09-18 06:00:00+02:00
2025-10-07 02:44:08+02:00,165,FR,Planned maintenance,A03,Cancelled,2023-09-19 09:30:00+02:00,okt8934insevSwYapiWKUQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-09-19 09:00:00+02:00
2025-10-07 02:44:08+02:00,90,FR,Planned maintenance,A03,Cancelled,2023-09-19 08:30:00+02:00,1kysDyv65s0omPfrgrWVuw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1996,MAW,PT1M,4,2023-09-19 08:15:00+02:00
2025-10-07 02:44:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-19 08:00:00+02:00,1kysDyv65s0omPfrgrWVuw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2023-09-17 23:00:00+02:00
2025-10-07 02:44:08+02:00,198,FR,Planned maintenance,A03,Cancelled,2023-09-19 10:00:00+02:00,okt8934insevSwYapiWKUQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2023-09-19 09:30:00+02:00
2025-10-07 02:44:08+02:00,230,FR,Planned maintenance,A03,Cancelled,2023-09-19 10:15:00+02:00,okt8934insevSwYapiWKUQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2023-09-19 10:00:00+02:00
2025-10-07 02:44:08+02:00,275,FR,Planned maintenance,A03,Cancelled,2023-09-19 10:30:00+02:00,okt8934insevSwYapiWKUQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,2,2023-09-19 10:15:00+02:00
2025-10-07 02:44:08+02:00,320,FR,Planned maintenance,A03,Cancelled,2023-09-19 10:45:00+02:00,okt8934insevSwYapiWKUQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,2,2023-09-19 10:30:00+02:00
2025-10-07 02:44:08+02:00,42,FR,Planned maintenance,A03,Cancelled,2023-09-19 08:15:00+02:00,1kysDyv65s0omPfrgrWVuw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1981,MAW,PT1M,4,2023-09-19 08:00:00+02:00
2025-10-07 02:44:11+02:00,50,FR,Planned maintenance,A03,,2023-09-16 18:00:00+02:00,HrX0M4zl0uhChg9bHGpFTQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2023-09-16 16:00:00+02:00
2025-10-07 02:44:41+02:00,0,FR,Planned maintenance,A03,,2023-09-23 12:00:00+02:00,z8b5VwYOGLlTed9E-Ja3Pw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2023-09-23 09:00:00+02:00
2025-10-07 02:44:41+02:00,0,FR,Planned maintenance,A03,,2023-09-23 12:00:00+02:00,bcGbSaOdElI66FDmpH5FGQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2023-09-23 09:00:00+02:00
2025-10-07 02:44:42+02:00,0,FR,Planned maintenance,A03,,2023-09-23 12:00:00+02:00,YJ3a3ZntNuCMAYrqDmcIpg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2023-09-23 09:00:00+02:00
2025-10-07 02:44:42+02:00,0,FR,Planned maintenance,A03,,2023-09-23 12:00:00+02:00,ScH89hAk5-xkfgr_Z0NFLw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2023-09-23 09:00:00+02:00
2025-10-07 02:44:46+02:00,0,FR,Planned maintenance,A03,,2023-09-23 12:00:00+02:00,8vKDOKhAD6TnObwkRh_D-A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2023-09-23 09:00:00+02:00
2025-10-07 02:44:46+02:00,0,FR,Planned maintenance,A03,,2023-09-23 12:00:00+02:00,qjLIw-wIEpB3nS7he0mBQg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2023-09-23 09:00:00+02:00
2025-10-07 02:44:46+02:00,0,FR,Planned maintenance,A03,,2023-09-23 12:00:00+02:00,6jt1Hc5Cc8tPQt5lXSVv_Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2023-09-23 09:00:00+02:00
2025-10-07 02:44:46+02:00,0,FR,Planned maintenance,A03,,2023-09-23 12:00:00+02:00,h9TWkOe2OlpfAdP9D14D9g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2023-09-23 09:00:00+02:00
2025-10-07 02:44:46+02:00,0,FR,Planned maintenance,A03,,2023-09-23 12:00:00+02:00,WLzGyGzGlaT3umaQ5VaVCw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2023-09-23 09:00:00+02:00
2025-10-07 02:44:47+02:00,0,FR,Planned maintenance,A03,,2023-09-23 12:00:00+02:00,qqpZl7l739vUTt4_xxqDxw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2023-09-23 09:00:00+02:00
2025-10-07 02:44:47+02:00,0,FR,Planned maintenance,A03,,2023-09-23 12:00:00+02:00,MvG-fSKkwo4SacJW5zsDeg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2023-09-23 09:00:00+02:00
2025-10-07 02:44:47+02:00,0,FR,Planned maintenance,A03,,2023-09-23 12:00:00+02:00,yEEybQLiQ9p8u2E7tRU2vw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2023-09-23 09:00:00+02:00
2025-10-07 02:46:22+02:00,1180,FR,Planned maintenance,A03,,2023-09-16 16:00:00+02:00,vTnRi0uN9gt2Q4iwq8VJIw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2023-09-16 08:00:00+02:00
2025-10-07 02:46:22+02:00,0,FR,Planned maintenance,A03,,2023-09-22 12:00:00+02:00,sRHXpG_zaAHZSQ5IcJTnaA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-09-20 08:00:00+02:00
2025-10-07 02:47:52+02:00,1190,FR,Planned maintenance,A03,,2023-09-16 16:00:00+02:00,Jv4jQfe16JBPWQpN_DFW6Q,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2023-09-16 15:00:00+02:00
2025-10-07 02:48:01+02:00,1100,FR,Planned maintenance,A03,Cancelled,2023-09-16 13:30:00+02:00,jdlQUgtopkWB1c9SKoQSBg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,4,2023-09-16 08:00:00+02:00
2025-10-07 02:48:13+02:00,1180,FR,Planned maintenance,A03,,2023-09-16 09:00:00+02:00,1Rsqea6B6GXDONzXaUJEXQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2023-09-16 08:00:00+02:00
2025-10-07 02:48:14+02:00,105,FR,Planned maintenance,A03,,2023-09-17 06:30:00+02:00,rPaHtnLZVzYyM95Ku0nSDA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-09-17 01:00:00+02:00
2025-10-07 02:48:28+02:00,124.2,FR,Planned maintenance,A03,,2023-09-16 12:45:00+02:00,3VOGm8kVYp5gW5P8sIL73w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2023-09-16 12:00:00+02:00
2025-10-07 02:49:11+02:00,124.2,FR,Planned maintenance,A03,,2023-09-17 02:04:00+02:00,8xO1O3iQv-VWsS_8nrN9tw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2023-09-17 01:16:00+02:00
2025-10-07 02:49:12+02:00,1100,FR,Planned maintenance,A03,,2023-09-17 04:00:00+02:00,cblu64gLn1GrshD77oYpzg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,5,2023-09-16 18:00:00+02:00
2025-10-07 02:49:16+02:00,1209,FR,Planned maintenance,A03,,2023-09-19 03:00:00+02:00,bv8oZXOw_-Nr2rYm6CLesw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2023-09-19 02:00:00+02:00
2025-10-07 02:49:25+02:00,105,FR,Planned maintenance,A03,,2023-09-18 05:30:00+02:00,TsUeqbRL2BASPHRQ1L_sHw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-09-18 01:00:00+02:00
2025-10-07 02:49:55+02:00,1140,FR,Planned maintenance,A03,,2023-09-17 16:35:00+02:00,ne-3BenHzdKfheifrpvltQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2023-09-17 16:00:00+02:00
2025-10-07 02:50:15+02:00,1120,FR,Planned maintenance,A03,,2023-09-17 23:00:00+02:00,xe8s0tyukB83MH_tb5VqBA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2023-09-17 22:00:00+02:00
2025-10-07 02:50:16+02:00,0,FR,Planned maintenance,A03,,2023-09-18 03:15:00+02:00,crxD8pjMn0zJVCpM1sg3RQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2023-09-16 18:00:00+02:00
2025-10-07 02:50:33+02:00,290,FR,Planned maintenance,A03,,2023-09-18 05:00:00+02:00,2pLUBZ3ZqaNtLG9M_33Jwg,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,6,2023-09-16 23:00:00+02:00
2025-10-07 02:51:16+02:00,105,FR,Planned maintenance,A03,,2023-09-19 06:30:00+02:00,flud9e2QwJWUctejQS2SAQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-09-19 00:30:00+02:00
2025-10-07 02:51:28+02:00,0,FR,Planned maintenance,A03,,2023-09-19 17:00:00+02:00,XVqGKCMPlXgrSEl56H8Xig,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,2,2023-09-19 08:00:00+02:00
2025-10-07 02:51:32+02:00,833,FR,Planned maintenance,A03,,2023-09-18 17:00:00+02:00,eETpVVpMjVt4LXvcIFrFsw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2023-09-18 12:34:00+02:00
2025-10-07 02:51:33+02:00,427,FR,Planned maintenance,A03,,2023-09-19 12:00:00+02:00,q-_Y5C-PiwjCiCY0svRUMg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,4,2023-09-19 06:00:00+02:00
2025-10-07 02:51:40+02:00,0,FR,Planned maintenance,A03,,2023-09-19 00:00:00+02:00,OncDCa_dYPwXJGTGMYkofg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2023-09-18 00:00:00+02:00
2025-10-07 02:53:15+02:00,585,FR,Planned maintenance,A03,Cancelled,2023-09-21 13:00:00+02:00,iSrXUsTqewL7gC8QYHHp-A,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2023-09-21 06:00:00+02:00
2025-10-07 02:53:47+02:00,280,FR,Planned maintenance,A03,Cancelled,2023-09-19 15:00:00+02:00,cATMEgYcmMqoeTkQxBiOXQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-09-19 14:45:00+02:00
2025-10-07 02:53:47+02:00,250,FR,Planned maintenance,A03,Cancelled,2023-09-19 16:00:00+02:00,cATMEgYcmMqoeTkQxBiOXQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2023-09-19 15:00:00+02:00
2025-10-07 02:53:53+02:00,0,FR,Planned maintenance,A03,,2023-09-23 00:00:00+02:00,1DUVbkJ-RqPuQIaulLCLPw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2023-09-22 00:00:00+02:00
2025-10-07 02:54:01+02:00,0,FR,Planned maintenance,A03,,2023-09-19 16:00:00+02:00,nd3H2OTUp-sJmqb3cnGuzQ,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2023-09-19 14:00:00+02:00
2025-10-07 02:54:21+02:00,0,FR,Planned maintenance,A03,,2023-09-20 17:00:00+02:00,rOz7F1TobtKnlzGIbyieEw,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2023-09-20 08:00:00+02:00
2025-10-07 02:54:26+02:00,300,FR,Planned maintenance,A03,,2023-09-20 06:45:00+02:00,MSXYHSajnt80YU-AyVrJ_g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2023-09-19 21:00:00+02:00
2025-10-07 02:54:40+02:00,1195,FR,Planned maintenance,A03,,2023-09-22 00:00:00+02:00,57jB_19IAuJHPMyvbFX-Og,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2023-09-21 00:00:00+02:00
2025-10-07 02:54:41+02:00,1161,FR,Planned maintenance,A03,,2023-09-22 12:30:00+02:00,mxgINHLxWEcQ8nEI2eEOAw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2023-09-22 11:30:00+02:00
2025-10-07 02:54:42+02:00,60,FR,Planned maintenance,A03,,2023-09-23 00:00:00+02:00,nVA1lHYH5sQxFgIYy1uf2A,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2023-09-22 22:30:00+02:00
2025-10-07 02:54:53+02:00,270,FR,Planned maintenance,A03,Cancelled,2023-09-20 10:00:00+02:00,vXlTeQ7K7VW9oyWeFDcjPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,4,2023-09-20 09:45:00+02:00
2025-10-07 02:54:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-16 00:00:00+02:00,JJ6kZTffno5A6nuCUnXaGA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-09-27 00:00:00+02:00
2025-10-07 02:54:53+02:00,60,FR,Planned maintenance,A03,Cancelled,2023-09-20 10:30:00+02:00,vXlTeQ7K7VW9oyWeFDcjPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,4,2023-09-20 10:15:00+02:00
2025-10-07 02:54:53+02:00,165,FR,Planned maintenance,A03,Cancelled,2023-09-20 10:15:00+02:00,vXlTeQ7K7VW9oyWeFDcjPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,4,2023-09-20 10:00:00+02:00
2025-10-07 02:54:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-22 00:00:00+02:00,vXlTeQ7K7VW9oyWeFDcjPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,4,2023-09-20 10:30:00+02:00
2025-10-07 02:54:53+02:00,480,FR,Planned maintenance,A03,Cancelled,2023-09-20 09:30:00+02:00,vXlTeQ7K7VW9oyWeFDcjPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2023-09-20 08:45:00+02:00
2025-10-07 02:54:53+02:00,375,FR,Planned maintenance,A03,Cancelled,2023-09-20 09:45:00+02:00,vXlTeQ7K7VW9oyWeFDcjPQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,4,2023-09-20 09:30:00+02:00
2025-10-07 02:55:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-24 00:00:00+02:00,5wXkBL0C-DKyZis8L604ww,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,3,2023-09-23 00:00:00+02:00
2025-10-07 02:55:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-21 07:45:00+02:00,CFNgmUKqssgngO4TDV3vtA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,3,2023-09-20 09:30:00+02:00
2025-10-07 02:55:02+02:00,120,FR,Planned maintenance,A03,,2023-09-20 14:30:00+02:00,_kpcZn5GtAIfv8KdjdxIZA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,3,2023-09-20 11:00:00+02:00
2025-10-07 02:55:10+02:00,1185,FR,Planned maintenance,A03,,2023-09-21 00:00:00+02:00,fGbnbH4r3smMsIk-7eAEBg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2023-09-20 12:00:00+02:00
2025-10-07 02:55:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-26 12:00:00+02:00,avpXySBTldbyoaFZ1KXZDg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2023-09-26 08:00:00+02:00
2025-10-07 02:55:30+02:00,0,FR,Planned maintenance,A03,,2023-09-26 17:00:00+02:00,pd73VIHc8N50x_ofBLTilw,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,3,2023-09-26 08:00:00+02:00
2025-10-07 02:55:31+02:00,0,FR,Planned maintenance,A03,,2023-09-22 15:00:00+02:00,qK4yrXg3ThnCQduteVqQoQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,2,2023-09-22 14:00:00+02:00
2025-10-07 02:55:31+02:00,0,FR,Planned maintenance,A03,,2023-09-22 16:00:00+02:00,wAG53kNaw6tlZHU7StZ-9g,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2023-09-22 15:00:00+02:00
2025-10-07 02:55:31+02:00,0,FR,Planned maintenance,A03,,2023-09-22 16:00:00+02:00,oxtjG8kl_sJqUQOtQUZ9xg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2023-09-22 15:00:00+02:00
2025-10-07 02:55:31+02:00,0,FR,Planned maintenance,A03,,2023-09-22 15:00:00+02:00,QBdjtgX92ipuwvjRHNH9Fw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,2,2023-09-22 14:00:00+02:00
2025-10-07 02:55:35+02:00,0,FR,Planned maintenance,A03,,2023-09-20 18:30:00+02:00,aWriHCIzKRMRCftFZ1i5SA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2023-09-19 01:00:00+02:00
2025-10-07 02:55:37+02:00,0,FR,Planned maintenance,A03,,2023-09-23 18:00:00+02:00,_9QKNkV-Oib_2oDicS3mdQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2023-09-23 07:00:00+02:00
2025-10-07 02:55:37+02:00,0,FR,Planned maintenance,A03,,2023-09-23 18:00:00+02:00,EbCnurF_OqItmt5ql5fLmA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2023-09-23 07:00:00+02:00
2025-10-07 02:55:38+02:00,0,FR,Planned maintenance,A03,,2023-09-23 18:00:00+02:00,Gw_zcnriYuLxWvBig-4-cA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2023-09-23 07:00:00+02:00
2025-10-07 02:57:23+02:00,0,FR,Planned maintenance,A03,,2023-09-21 18:00:00+02:00,0-1mkd_Rk1TArlObAHRVvw,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,4,2023-09-21 07:30:00+02:00
2025-10-07 02:57:36+02:00,610,FR,Planned maintenance,A03,,2023-09-24 18:00:00+02:00,wM8_PG6AyLwQMAq_vRG5Jw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2023-09-23 02:00:00+02:00
2025-10-07 02:57:37+02:00,0,FR,Planned maintenance,A03,,2023-09-29 16:30:00+02:00,hb7gNgh0BUMTN8PXDKAtfg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2023-09-29 07:00:00+02:00
2025-10-07 02:57:41+02:00,1050,FR,Planned maintenance,A03,Cancelled,2023-09-22 03:00:00+02:00,jmLLomeKtwktr1sSEnq7Cw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2023-09-22 02:00:00+02:00
2025-10-07 02:57:46+02:00,1229,FR,Planned maintenance,A03,,2023-09-23 04:00:00+02:00,-jzsR9o9MXejWqZd3RMvXA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2023-09-23 03:00:00+02:00
2025-10-07 02:57:47+02:00,1225,FR,Planned maintenance,A03,,2023-09-23 02:00:00+02:00,xZr1dWb8NfVbVKUi6lpIaQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2023-09-23 00:30:00+02:00
2025-10-07 02:57:47+02:00,1190,FR,Planned maintenance,A03,,2023-09-23 03:00:00+02:00,kVfzepO7_FoRZTWYE4yOIw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-09-23 01:00:00+02:00
2025-10-07 02:58:13+02:00,0,FR,Planned maintenance,A03,,2023-09-21 11:00:00+02:00,Pmc9Qz38Bbwlj_L1lzl-Kw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-09-18 07:30:00+02:00
2025-10-07 02:58:31+02:00,780,FR,Planned maintenance,A03,,2023-09-21 21:30:00+02:00,QqqK1noIwOcUukl4IcL3FQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,16,2023-09-16 02:00:00+02:00
2025-10-07 02:58:54+02:00,0,FR,Planned maintenance,A03,,2023-09-29 16:30:00+02:00,3ULCgMuBrTtmbRefilB8Uw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,2,2023-09-26 10:00:00+02:00
2025-10-07 02:59:07+02:00,1185,FR,Planned maintenance,A03,,2023-09-21 20:21:00+02:00,GUE8AWZptCIvfT9eiAZ5GA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2023-09-21 08:03:00+02:00
2025-10-07 02:59:13+02:00,0,FR,Planned maintenance,A03,,2023-09-22 17:00:00+02:00,X8Dr3M2L-tLaZJTq51x6IQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,5,2023-09-22 07:00:00+02:00
2025-10-07 02:59:13+02:00,0,FR,Planned maintenance,A03,,2023-09-22 17:00:00+02:00,0UpkJC6g0A_3QEI2_U7mKQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,5,2023-09-22 07:00:00+02:00
2025-10-07 02:59:13+02:00,0,FR,Planned maintenance,A03,,2023-09-22 17:00:00+02:00,ibwPL319mj6AZUsbJtHGew,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,5,2023-09-22 07:00:00+02:00
2025-10-07 02:59:14+02:00,1070,FR,Planned maintenance,A03,,2023-09-22 01:30:00+02:00,fo_BbU8Rc0Qgwbx8G0yTDA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2023-09-21 23:00:00+02:00
2025-10-07 02:59:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-29 17:00:00+02:00,Kp73SPV0YZOn51R4x5jQEg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-09-29 07:00:00+02:00
2025-10-07 02:59:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-28 17:00:00+02:00,boCCd7zR7wIS5iB9euRKxg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-09-28 07:00:00+02:00
2025-10-07 02:59:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-27 17:00:00+02:00,Pg6w_ShmXeTfUB1GJ3H4WQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-09-27 07:00:00+02:00
2025-10-07 02:59:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-26 17:00:00+02:00,CTZLkuatfvZuv1-lyREmhw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-09-26 07:00:00+02:00
2025-10-07 02:59:24+02:00,1228,FR,Planned maintenance,A03,,2023-09-24 09:30:00+02:00,wvMbQpnij9-EY_7CF7XjpQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2023-09-24 08:00:00+02:00
2025-10-07 02:59:30+02:00,0,FR,Planned maintenance,A03,,2023-09-22 12:00:00+02:00,_uc3YkfcW944NGdr-QvI1Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2023-09-22 10:30:00+02:00
2025-10-07 02:59:31+02:00,0,FR,Planned maintenance,A03,,2023-09-22 12:00:00+02:00,85fpAJigltsHarkIYSkD3A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2023-09-22 10:30:00+02:00
2025-10-07 02:59:34+02:00,109,FR,Planned maintenance,A03,,2023-09-23 06:30:00+02:00,UlyFqG4t5Pf3SEB1hFMHDw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2023-09-23 01:00:00+02:00
2025-10-07 02:59:46+02:00,0,FR,Planned maintenance,A03,,2023-09-27 17:50:00+02:00,WqBliWy1MWSb_UVlM9ehRw,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,2,2023-09-25 07:00:00+02:00
2025-10-07 03:00:00+02:00,0,FR,Planned maintenance,A03,,2023-09-22 10:30:00+02:00,LfagYRp0INjtxjkiR7JIfg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,4,2023-09-18 15:00:00+02:00
2025-10-07 03:00:08+02:00,0,FR,Planned maintenance,A03,,2023-09-22 13:30:00+02:00,n6oiJrR_1X3mzsKWkI1K0g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2023-09-18 07:30:00+02:00
2025-10-07 03:00:23+02:00,1210,FR,Planned maintenance,A03,,2023-09-23 00:00:00+02:00,rqxhSBgM51xAjkAYoy2sWQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2023-09-21 00:00:00+02:00
2025-10-07 03:00:27+02:00,0,FR,Planned maintenance,A03,,2023-09-22 12:00:00+02:00,k2P1ZrLEvlK2ERM2pAd4ww,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,6,2023-09-19 08:00:00+02:00
2025-10-07 03:00:29+02:00,1225,FR,Planned maintenance,A03,,2023-09-22 19:00:00+02:00,XMAGnQcnU9DgmZqGepj_pw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2023-09-22 18:00:00+02:00
2025-10-07 03:01:23+02:00,0,FR,Planned maintenance,A03,,2023-09-23 09:00:00+02:00,Z9TV-dV-cPA-la98cPFLPA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,4,2023-09-20 03:30:00+02:00
2025-10-07 03:01:25+02:00,109,FR,Planned maintenance,A03,,2023-09-24 10:00:00+02:00,Gy-huI4h7AUR6tOXPOOuWg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2023-09-24 00:00:00+02:00
2025-10-07 03:01:33+02:00,600,FR,Planned maintenance,A03,,2023-09-23 16:00:00+02:00,y21_UwBERVDHgHB8oJxOeQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2023-09-23 10:00:00+02:00
2025-10-07 03:01:40+02:00,1020,FR,Planned maintenance,A03,,2023-09-25 00:00:00+02:00,_cSgUlZH9FeTN-HucIYhTg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2023-09-24 23:00:00+02:00
2025-10-07 03:01:50+02:00,1140,FR,Planned maintenance,A03,,2023-09-23 21:00:00+02:00,9vydaX3RsBdE7bM_HeO_OQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2023-09-23 16:30:00+02:00
2025-10-07 03:02:11+02:00,1187,FR,Planned maintenance,A03,,2023-09-24 20:30:00+02:00,jjKMslvJYoBY-yDY-F0Ung,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2023-09-24 18:30:00+02:00
2025-10-07 03:02:28+02:00,109,FR,Planned maintenance,A03,,2023-09-25 07:00:00+02:00,A1m4SaIBKtlN5pybcyDxlA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2023-09-25 00:00:00+02:00
2025-10-07 03:02:31+02:00,795,FR,Planned maintenance,A03,,2023-09-24 11:15:00+02:00,rp8rQBZQIVxWYHIhVCCJTg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2023-09-24 10:00:00+02:00
2025-10-07 03:03:03+02:00,1215,FR,Planned maintenance,A03,Cancelled,2023-09-25 01:00:00+02:00,Cabm3k7dJO8xuGkqcHSwjw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2023-09-25 00:00:00+02:00
2025-10-07 03:03:49+02:00,10,FR,Planned maintenance,A03,,2023-09-29 11:30:00+02:00,Q20qRWa0OfFrMzcqH12ukg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2023-09-25 08:08:00+02:00
2025-10-07 03:04:10+02:00,0,FR,Planned maintenance,A03,,2023-09-25 17:00:00+02:00,tgzd3ek-iEt-L-BQSYTpSQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-09-25 13:30:00+02:00
2025-10-07 03:04:18+02:00,0,FR,Planned maintenance,A03,,2023-10-04 17:50:00+02:00,SARUTS0_fjHtMTSNtsPGfg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2023-09-18 07:00:00+02:00
2025-10-07 03:05:15+02:00,0,FR,Planned maintenance,A03,,2023-09-25 16:10:00+02:00,qw8yK2GqoVsLBg18LQFCJQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2023-09-25 12:00:00+02:00
2025-10-07 03:05:28+02:00,1150,FR,Planned maintenance,A03,Cancelled,2023-09-26 00:00:00+02:00,WxNbfJftBsX7CEYHfVWxhQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2023-09-25 23:00:00+02:00
2025-10-07 03:05:34+02:00,0,FR,Planned maintenance,A03,,2023-09-26 01:00:00+02:00,3lz-62cG316sGJzRcub9vg,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,3,2023-09-25 05:00:00+02:00
2025-10-07 03:05:47+02:00,1200,FR,Planned maintenance,A03,,2023-09-28 02:00:00+02:00,TzDvVut0XH1a2OJHbBw9cA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2023-09-28 01:00:00+02:00
2025-10-07 03:05:52+02:00,440,FR,Planned maintenance,A03,,2023-09-28 15:30:00+02:00,gVtbqTz4y0hmBB4gi5-mdA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2023-09-28 07:00:00+02:00
2025-10-07 03:06:10+02:00,1100,FR,Planned maintenance,A03,,2023-09-26 17:00:00+02:00,SvjizfOuvZNe9E7KeKtAjA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2023-09-26 09:00:00+02:00
2025-10-07 03:06:54+02:00,105,FR,Planned maintenance,A03,,2023-09-27 06:30:00+02:00,i8m7FSDy12wPQEaEDW4bgw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2023-09-27 00:00:00+02:00
2025-10-07 03:06:56+02:00,0,FR,Planned maintenance,A03,,2023-09-28 16:00:00+02:00,dAADphX1VjtNlYH_QQWXUA,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G2,1,MAW,PT1M,1,2023-09-28 09:00:00+02:00
2025-10-07 03:06:58+02:00,0,FR,Planned maintenance,A03,,2023-10-06 17:00:00+02:00,ZURGdN1Wb_4pkkm_Yn51rg,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,5,2023-09-25 08:00:00+02:00
2025-10-07 03:06:58+02:00,0,FR,Planned maintenance,A03,,2023-09-27 00:00:00+02:00,ebU2yTsnzef7ObJVKGdXlQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2023-09-26 11:00:00+02:00
2025-10-07 03:07:04+02:00,0,FR,Planned maintenance,A03,,2023-09-26 15:30:00+02:00,qKQFru6WaWfn3838wUT_pA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-09-26 08:00:00+02:00
2025-10-07 03:07:04+02:00,0,FR,Planned maintenance,A03,,2023-09-26 15:30:00+02:00,x5B7_WPTVwPBrmC5IlCJJQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-09-26 08:00:00+02:00
2025-10-07 03:07:05+02:00,0,FR,Planned maintenance,A03,,2023-09-26 15:30:00+02:00,E0PNYQibdmoFw48NL7uJkA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-09-26 08:00:00+02:00
2025-10-07 03:07:06+02:00,0,FR,Planned maintenance,A03,,2023-09-26 15:35:00+02:00,2C0uBarW883EMKT12VViEA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2023-09-26 13:00:00+02:00
2025-10-07 03:07:06+02:00,0,FR,Planned maintenance,A03,,2023-09-26 15:30:00+02:00,2PmF5mkdFaCH7xBMyD4pLA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-09-26 08:00:00+02:00
2025-10-07 03:07:15+02:00,0,FR,Planned maintenance,A03,,2023-09-26 17:30:00+02:00,1MFh1biQ_wCQw-UJvsIV7Q,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2023-09-26 14:00:00+02:00
2025-10-07 03:07:36+02:00,0,FR,Planned maintenance,A03,,2023-09-28 17:00:00+02:00,Ko0fv-WQK--xG3gt_mjViA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-09-28 08:00:00+02:00
2025-10-07 03:07:36+02:00,0,FR,Planned maintenance,A03,,2023-09-26 15:00:00+02:00,-N-gnSroDEwZjj2fpldMkA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2023-09-26 09:00:00+02:00
2025-10-07 03:07:44+02:00,0,FR,Planned maintenance,A03,,2023-09-27 17:00:00+02:00,C_730xc_CjOt5uTYT3u3bg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,2,2023-09-27 07:00:00+02:00
2025-10-07 03:07:44+02:00,0,FR,Planned maintenance,A03,,2023-09-27 17:00:00+02:00,jWhBva8xESuFogeHnILuZw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,2,2023-09-27 07:00:00+02:00
2025-10-07 03:07:44+02:00,0,FR,Planned maintenance,A03,,2023-09-27 17:00:00+02:00,miz0sMmWRxXDRQ6pVx6xFw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,2,2023-09-27 07:00:00+02:00
2025-10-07 03:07:46+02:00,1200,FR,Planned maintenance,A03,Cancelled,2023-09-29 00:00:00+02:00,gthxnb7BEG8cTqRFHJFDGw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2023-09-28 00:00:00+02:00
2025-10-07 03:08:32+02:00,105,FR,Planned maintenance,A03,,2023-09-28 06:30:00+02:00,VeegR4Qkezt9t-RpsaNvOA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2023-09-28 01:00:00+02:00
2025-10-07 03:08:34+02:00,0,FR,Planned maintenance,A03,,2023-09-26 17:49:00+02:00,CMOjgajNJRJfQ8r4S4EApA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,5,2023-09-26 13:30:00+02:00
2025-10-07 03:09:36+02:00,0,FR,Planned maintenance,A03,,2023-09-28 00:00:00+02:00,F9UOK8ef66p6PbIQs-ndmA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2023-09-27 22:30:00+02:00
2025-10-07 03:09:38+02:00,0,FR,Planned maintenance,A03,,2023-09-28 00:00:00+02:00,X6KEumN6randuV1iTq75Fw,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2023-09-27 22:30:00+02:00
2025-10-07 03:10:50+02:00,105,FR,Planned maintenance,A03,,2023-09-29 06:30:00+02:00,MxLxMbHomrHkQqkGwOpWQw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-09-29 01:00:00+02:00
2025-10-07 03:11:13+02:00,0,FR,Planned maintenance,A03,,2023-09-29 18:00:00+02:00,NhaTTLNueOJF-DoyDuUIzQ,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,5,2023-09-25 07:00:00+02:00
2025-10-07 03:11:13+02:00,0,FR,Planned maintenance,A03,,2023-09-29 18:00:00+02:00,5Mo9LpXlC1m_x2dSIa9eYw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,5,2023-09-25 07:00:00+02:00
2025-10-07 03:11:49+02:00,0,FR,Planned maintenance,A03,,2023-09-28 15:00:00+02:00,9ZZvt5mKZ1BhzZUE3hYctw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2023-09-26 08:00:00+02:00
2025-10-07 03:11:49+02:00,0,FR,Planned maintenance,A03,,2023-09-28 15:00:00+02:00,XBvHHZNYmlHmToXmjwa8Cg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2023-09-26 08:00:00+02:00
2025-10-07 03:11:55+02:00,0,FR,Planned maintenance,A03,,2023-09-28 19:00:00+02:00,grf9D1_FNMKzfiAfHzVolA,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,4,2023-09-25 07:00:00+02:00
2025-10-07 03:11:55+02:00,0,FR,Planned maintenance,A03,,2023-09-28 15:30:00+02:00,SpN9tn97B3Phxlfy2uWQWw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,5,2023-09-25 07:00:00+02:00
2025-10-07 03:11:55+02:00,0,FR,Planned maintenance,A03,,2023-09-28 19:00:00+02:00,YBVpSa1LlykU197OmwmL6Q,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,4,2023-09-25 07:00:00+02:00
2025-10-07 03:11:55+02:00,0,FR,Planned maintenance,A03,,2023-09-29 12:00:00+02:00,QxklpYYXx5DsFvISBM3Uvg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,2,2023-09-25 07:00:00+02:00
