created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 03:11:58+02:00,0,FR,Planned maintenance,A03,,2023-09-28 16:05:00+02:00,OkBn7pdC_9gUIUtc6Ax5Nw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2023-09-28 14:05:00+02:00
2025-10-07 03:12:21+02:00,0,FR,Planned maintenance,A03,,2023-09-28 17:00:00+02:00,cGfl_t7OzBEwR2aCZ8Z0xQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,4,2023-09-22 17:00:00+02:00
2025-10-07 03:12:41+02:00,0,FR,Planned maintenance,A03,,2023-09-28 20:42:00+02:00,zlYl4cxA9prZJ_0JPvKb5A,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,4,2023-09-28 18:50:00+02:00
2025-10-07 03:14:27+02:00,0,FR,Planned maintenance,A03,,2023-09-29 17:00:00+02:00,RJ5ZEWjlPrNoWyuLEM7v3A,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,2,2023-09-29 07:00:00+02:00
2025-10-07 03:14:27+02:00,0,FR,Planned maintenance,A03,,2023-09-29 17:00:00+02:00,9etfgNPvKRY5AQt2vj8u6Q,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,2,2023-09-29 07:00:00+02:00
2025-10-07 03:15:22+02:00,109,FR,Planned maintenance,A03,,2023-09-26 06:00:00+02:00,q-WEMMUnJSYd9aktXogWWw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2023-09-26 00:00:00+02:00
2025-10-07 03:15:26+02:00,1196,FR,Planned maintenance,A03,,2023-09-28 17:00:00+02:00,eqrZ4oujgrDafhVcd75crQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2023-09-28 08:00:00+02:00
2025-10-07 03:15:26+02:00,0,FR,Planned maintenance,A03,,2023-09-27 11:00:00+02:00,vJdWY02y0ML5xBbDpeyzow,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2023-09-27 07:00:00+02:00
2025-10-07 03:15:27+02:00,0,FR,Planned maintenance,A03,,2023-09-29 09:00:00+02:00,7BHldpG7mp2C4iL8yCKHog,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2023-09-22 17:00:00+02:00
2025-10-07 03:15:28+02:00,0,FR,Planned maintenance,A03,,2023-09-28 17:00:00+02:00,GBIBvCkNOqs85fxQRSwSHQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-09-28 08:00:00+02:00
2025-10-07 03:15:28+02:00,0,FR,Planned maintenance,A03,,2023-09-26 17:00:00+02:00,t03zLV2zHSF8sKE-r-_W8A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-09-26 08:00:00+02:00
2025-10-07 03:15:32+02:00,0,FR,Planned maintenance,A03,,2023-09-27 16:00:00+02:00,lX-iDY6dHbRQmcMGDz2NCQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-09-27 08:00:00+02:00
2025-10-07 03:15:38+02:00,0,FR,Planned maintenance,A03,,2023-09-27 18:00:00+02:00,cN1kn-xL33opqHVm4GC5Kw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2023-09-27 08:00:00+02:00
2025-10-07 03:15:40+02:00,124.2,FR,Planned maintenance,A03,,2023-09-29 11:57:00+02:00,YNdtvSYPY3F3maZRcDbp8Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2023-09-17 04:00:00+02:00
2025-10-07 03:15:40+02:00,0,FR,Planned maintenance,A03,,2023-09-28 00:00:00+02:00,ndxhE76adJeH4sfrMhL2hA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2023-09-27 19:17:00+02:00
2025-10-07 03:16:14+02:00,0,FR,Planned maintenance,A03,,2023-09-29 15:00:00+02:00,X7Gp2rWspdBEuMFNtBpnCw,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,9,2023-09-29 07:00:00+02:00
2025-10-07 03:16:14+02:00,0,FR,Planned maintenance,A03,,2023-09-29 15:00:00+02:00,u1X8_Uio8pT7qbDncP1Dwg,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,9,2023-09-29 07:00:00+02:00
2025-10-07 03:16:43+02:00,0,FR,Planned maintenance,A03,,2023-09-29 16:00:00+02:00,YuSj3MvEApe5fO5jmnkNIA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2023-09-18 08:00:00+02:00
2025-10-07 03:17:55+02:00,665,FR,Planned maintenance,A03,,2023-10-01 02:00:00+02:00,l6n7NaYWLbl0cVr3kzgYKQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,10,2023-09-25 00:30:00+02:00
2025-10-07 03:23:31+02:00,0,FR,Planned maintenance,A03,,2023-10-16 17:00:00+02:00,HJlc48Ie1G8yOsrdYwdfwQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,4,2023-09-18 07:00:00+02:00
2025-10-07 03:29:50+02:00,0,FR,Planned maintenance,A03,,2023-10-13 08:00:00+02:00,RB3PpdTMUACitLucjrWltQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,4,2023-09-18 08:00:00+02:00
2025-10-07 03:32:51+02:00,230,FR,Planned maintenance,A03,,2023-10-16 10:15:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,37516,MAW,PT1M,3,2023-10-16 10:00:00+02:00
2025-10-07 03:32:51+02:00,198,FR,Planned maintenance,A03,,2023-10-16 10:00:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,37486,MAW,PT1M,3,2023-10-16 09:30:00+02:00
2025-10-07 03:32:51+02:00,320,FR,Planned maintenance,A03,,2023-10-16 10:45:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,37546,MAW,PT1M,3,2023-10-16 10:30:00+02:00
2025-10-07 03:32:51+02:00,365,FR,Planned maintenance,A03,,2023-10-16 11:00:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,37561,MAW,PT1M,3,2023-10-16 10:45:00+02:00
2025-10-07 03:32:51+02:00,410,FR,Planned maintenance,A03,,2023-10-16 11:15:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,37576,MAW,PT1M,3,2023-10-16 11:00:00+02:00
2025-10-07 03:32:51+02:00,275,FR,Planned maintenance,A03,,2023-10-16 10:30:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,37531,MAW,PT1M,3,2023-10-16 10:15:00+02:00
2025-10-07 03:32:51+02:00,120,FR,Planned maintenance,A03,,2023-10-16 08:45:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,37426,MAW,PT1M,3,2023-10-16 08:30:00+02:00
2025-10-07 03:32:51+02:00,165,FR,Planned maintenance,A03,,2023-10-16 09:30:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,37456,MAW,PT1M,3,2023-10-16 09:00:00+02:00
2025-10-07 03:32:51+02:00,150,FR,Planned maintenance,A03,,2023-10-16 09:00:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,37441,MAW,PT1M,3,2023-10-16 08:45:00+02:00
2025-10-07 03:32:51+02:00,455,FR,Planned maintenance,A03,,2023-10-16 11:30:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,37591,MAW,PT1M,3,2023-10-16 11:15:00+02:00
2025-10-07 03:32:51+02:00,42,FR,Planned maintenance,A03,,2023-10-16 08:15:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,37396,MAW,PT1M,3,2023-10-16 08:00:00+02:00
2025-10-07 03:32:51+02:00,0,FR,Planned maintenance,A03,,2023-10-16 08:00:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,3,2023-09-20 10:30:00+02:00
2025-10-07 03:32:51+02:00,60,FR,Planned maintenance,A03,,2023-09-20 10:30:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,3,2023-09-20 10:15:00+02:00
2025-10-07 03:32:51+02:00,165,FR,Planned maintenance,A03,,2023-09-20 10:15:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,3,2023-09-20 10:00:00+02:00
2025-10-07 03:32:51+02:00,270,FR,Planned maintenance,A03,,2023-09-20 10:00:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,3,2023-09-20 09:45:00+02:00
2025-10-07 03:32:51+02:00,375,FR,Planned maintenance,A03,,2023-09-20 09:45:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,3,2023-09-20 09:30:00+02:00
2025-10-07 03:32:51+02:00,480,FR,Planned maintenance,A03,,2023-09-20 09:30:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2023-09-20 08:45:00+02:00
2025-10-07 03:32:51+02:00,90,FR,Planned maintenance,A03,,2023-10-16 08:30:00+02:00,8KZ7Qa5k7cd4Why8YsYDlQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,37411,MAW,PT1M,3,2023-10-16 08:15:00+02:00
2025-10-07 03:33:27+02:00,0,FR,Planned maintenance,A03,,2023-10-10 14:30:00+02:00,wba8Z-OF4n8r-GL7R-U_1w,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,4,2023-09-18 07:00:00+02:00
2025-10-07 03:34:17+02:00,1026,FR,Planned maintenance,A03,,2023-10-07 05:00:00+02:00,eCKlBSEP1IvFjBHCacLDGg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,33,2023-09-25 08:00:00+02:00
2025-10-07 03:47:24+02:00,0,FR,Planned maintenance,A03,,2023-10-18 17:00:00+02:00,lnrGxcAV9FTRl117G-JOog,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,3,2023-09-28 17:00:00+02:00
2025-10-07 03:51:53+02:00,0,FR,Planned maintenance,A03,,2023-10-14 12:00:00+02:00,XVGdvKJn3yZj0r3KfvFG8g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,5,2023-09-29 07:00:00+02:00
2025-10-07 04:42:21+02:00,0,FR,Planned maintenance,A03,,2023-11-03 16:00:00+01:00,SW_mtAVgD4MYlaWfaf39bw,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,4,2023-09-25 07:00:00+02:00
2025-10-07 05:07:45+02:00,0,FR,Planned maintenance,A03,,2023-11-14 16:30:00+01:00,s_q7lBJGt3y9S6fmafc38g,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,6,2023-09-18 07:00:00+02:00
2025-10-07 05:32:47+02:00,40,FR,Planned maintenance,A03,,2023-11-25 15:15:00+01:00,T1BUIjYNS5QgbBlJt9Qs5Q,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,95431,MAW,PT1M,12,2023-11-25 15:00:00+01:00
2025-10-07 05:32:47+02:00,0,FR,Planned maintenance,A03,,2023-09-23 00:00:00+02:00,T1BUIjYNS5QgbBlJt9Qs5Q,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,12,2023-09-20 09:30:00+02:00
2025-10-07 05:32:47+02:00,1,FR,Planned maintenance,A03,,2023-11-25 15:00:00+01:00,T1BUIjYNS5QgbBlJt9Qs5Q,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,3751,MAW,PT1M,12,2023-09-23 00:00:00+02:00
2025-10-07 06:15:07+02:00,0,FR,Planned maintenance,A03,,2023-12-14 15:00:00+01:00,JjRxy0gwv2teo3jCjaORCg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,18,2023-09-25 07:00:00+02:00
2025-10-07 06:26:40+02:00,0,FR,Planned maintenance,A03,,2023-12-21 14:00:00+01:00,GUvvNNjN1x7UPrFe2pAHoA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,7,2023-09-17 04:00:00+02:00
2025-10-07 06:31:05+02:00,0,FR,Planned maintenance,A03,,2023-10-12 12:00:00+02:00,FdmKB-urp8vGp5s_H6u4oA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,3,2023-09-25 07:00:00+02:00
2025-10-07 06:31:05+02:00,0,FR,Planned maintenance,A03,,2023-10-12 12:00:00+02:00,IjyklVoXif1ivTKFTnGXQA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,3,2023-09-25 07:00:00+02:00
2025-10-07 06:43:21+02:00,0,FR,Planned maintenance,A03,,2023-12-29 01:00:00+01:00,AwuG65lOipQDU5axDLpVFg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,25,2023-09-23 00:00:00+02:00
2025-10-07 08:00:42+02:00,0,FR,Planned maintenance,A03,,2024-02-05 09:00:00+01:00,v1fe7SwNAZXmokfma2ySLg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,48,2023-09-23 00:00:00+02:00
2025-10-07 08:54:55+02:00,0,FR,Planned maintenance,A03,,2024-03-02 19:30:00+01:00,opNdJqsnpoIk-UXXf8mhuA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,14,2023-09-23 00:00:00+02:00
2025-10-06 10:20:45+02:00,0,FR,Planned maintenance,A03,,2023-10-11 17:00:00+02:00,sJSuQnuriM8VgM_k6MPeYQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2023-10-11 07:00:00+02:00
2025-10-06 10:20:49+02:00,0,FR,Planned maintenance,A03,,2023-10-10 17:00:00+02:00,gDWHeAiisWUI4JlScqs1Yw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2023-10-10 07:00:00+02:00
2025-10-06 10:20:50+02:00,0,FR,Planned maintenance,A03,,2023-10-09 17:00:00+02:00,R02Sga4wVXtVS8pDI57q2g,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2023-10-09 07:00:00+02:00
2025-10-06 10:28:51+02:00,0,FR,Planned maintenance,A03,,2023-10-04 17:00:00+02:00,osmfH5g9PCWKdtTLBopEhw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-10-04 07:00:00+02:00
2025-10-06 10:28:51+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,HIxpSYb4BPY71pfGZTEKbg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-10-03 07:00:00+02:00
2025-10-06 10:28:53+02:00,0,FR,Planned maintenance,A03,,2023-10-06 17:00:00+02:00,sbXAh-KNdTiGdANg6aL7sg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-10-06 07:00:00+02:00
2025-10-06 10:28:54+02:00,0,FR,Planned maintenance,A03,,2023-10-02 17:00:00+02:00,cRV4wTAbl70Ocplg5CJnYw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-10-02 07:00:00+02:00
2025-10-06 10:28:57+02:00,0,FR,Planned maintenance,A03,,2023-10-05 17:00:00+02:00,nW8IGKBvwRRuYbXhLkLEGA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-10-05 07:00:00+02:00
2025-10-06 12:41:35+02:00,0,FR,Planned maintenance,A03,,2023-10-13 17:00:00+02:00,kJpHjtTqVN9k8PxYiRK7TA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2023-10-02 07:00:00+02:00
2025-10-06 21:20:53+02:00,0,FR,Planned maintenance,A03,,2023-10-06 17:00:00+02:00,MTMMeMRDqMYaisjM8ZMj6w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2023-10-02 07:00:00+02:00
2025-10-06 21:20:53+02:00,0,FR,Planned maintenance,A03,,2023-10-06 17:00:00+02:00,wcXEP06yi_cdWCsToXuOKw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2023-10-02 07:00:00+02:00
2025-10-06 21:20:53+02:00,0,FR,Planned maintenance,A03,,2023-10-06 17:00:00+02:00,SkKW_xyGa8Wc3nlRpxT9Lw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2023-10-02 07:00:00+02:00
2025-10-06 21:20:54+02:00,0,FR,Planned maintenance,A03,,2023-10-06 17:00:00+02:00,4OXznz3bMPPQv62ZY3b7ew,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2023-10-02 07:00:00+02:00
2025-10-06 21:41:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-09 16:30:00+02:00,aLSf7v8QBZXn3NYD5ul4vw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-10-09 13:30:00+02:00
2025-10-06 23:55:02+02:00,0,FR,Planned maintenance,A03,,2023-10-08 20:00:00+02:00,hIkI9s5DmVRtbOkiccA_kQ,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2023-10-06 23:00:00+02:00
2025-10-07 00:06:05+02:00,0,FR,Planned maintenance,A03,,2023-10-04 17:00:00+02:00,v_8kElo4DEcn7radD9Jnyw,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,1,2023-10-04 07:30:00+02:00
2025-10-07 00:33:48+02:00,0,FR,Planned maintenance,A03,,2023-10-05 18:00:00+02:00,41MaHShdPxc8vexoMzlXbg,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,1,2023-10-04 07:00:00+02:00
2025-10-07 00:33:48+02:00,0,FR,Planned maintenance,A03,,2023-10-05 18:00:00+02:00,MbTjHXWOZ70BqvpzYjIFSA,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,1,2023-10-04 07:00:00+02:00
2025-10-07 00:36:45+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,Jusk8NAZnk3Cutg6oKCa8Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2023-10-03 13:00:00+02:00
2025-10-07 00:36:45+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,b7pxlgO3Hr5U9XAxD7dTgw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2023-10-03 13:00:00+02:00
2025-10-07 00:36:45+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,Vua3DjOn0qKbCpi3qU9LGQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2023-10-03 13:00:00+02:00
2025-10-07 02:17:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-30 11:30:00+02:00,cLsMusoWmti2_7CnMrCiKQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2023-09-30 10:00:00+02:00
2025-10-07 02:31:28+02:00,0,FR,Planned maintenance,A03,,2023-10-06 17:00:00+02:00,yAs1KXYiD2LLGKH87ChRbQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2023-10-05 07:00:00+02:00
2025-10-07 02:31:28+02:00,0,FR,Planned maintenance,A03,,2023-10-06 17:00:00+02:00,GODQClWkcVPUfOVJA0os0w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2023-10-05 07:00:00+02:00
2025-10-07 02:43:53+02:00,0,FR,Planned maintenance,A03,,2023-10-05 17:00:00+02:00,_0ucRXp-8MSPsmxgw_y85g,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2023-10-05 08:00:00+02:00
2025-10-07 02:43:53+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,BSxTqFUU-iOmXG-yl9gPpA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2023-10-03 08:00:00+02:00
2025-10-07 02:43:53+02:00,0,FR,Planned maintenance,A03,,2023-10-02 17:00:00+02:00,6mT5-8c7pBRbeiIz4Coq0g,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2023-10-02 08:00:00+02:00
2025-10-07 02:43:55+02:00,0,FR,Planned maintenance,A03,,2023-10-04 17:00:00+02:00,TjoIJ96so0jKscNcdCuIYg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2023-10-04 08:00:00+02:00
2025-10-07 02:44:27+02:00,0,FR,Planned maintenance,A03,,2023-10-05 12:00:00+02:00,nb283cIjg3nF4BSigvQ9qA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2023-10-05 08:00:00+02:00
2025-10-07 02:44:27+02:00,0,FR,Planned maintenance,A03,,2023-10-05 12:00:00+02:00,nDpwJTkJDLI09y6VOFFEiQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2023-10-05 08:00:00+02:00
2025-10-07 02:44:28+02:00,0,FR,Planned maintenance,A03,,2023-10-05 12:00:00+02:00,VLHkCupeRUUYg8WKBLQXfg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2023-10-05 08:00:00+02:00
2025-10-07 02:44:29+02:00,0,FR,Planned maintenance,A03,,2023-10-05 12:00:00+02:00,hjGmex-TJqUNsCKnDAwm8Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2023-10-05 08:00:00+02:00
2025-10-07 02:44:29+02:00,0,FR,Planned maintenance,A03,,2023-10-11 12:00:00+02:00,C2D1nIHpdRaDH8jy7Mh5vg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2023-10-11 08:00:00+02:00
2025-10-07 02:44:29+02:00,0,FR,Planned maintenance,A03,,2023-10-11 12:00:00+02:00,XGem_JlASrCz9ElgbKStIQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2023-10-11 08:00:00+02:00
2025-10-07 02:45:00+02:00,0,FR,Planned maintenance,A03,,2023-10-06 17:00:00+02:00,ZJjSRmV57_XSITcx4NGHrA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2023-10-06 07:00:00+02:00
2025-10-07 02:45:00+02:00,0,FR,Planned maintenance,A03,,2023-10-06 17:00:00+02:00,Te-Gx2UPEGqxWlNCuWmLVg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2023-10-06 07:00:00+02:00
2025-10-07 02:45:10+02:00,0,FR,Planned maintenance,A03,,2023-10-06 17:00:00+02:00,EnDlFFsIaTiaqxrEQSdfwA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2023-09-29 17:00:00+02:00
2025-10-07 02:54:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-06 12:00:00+02:00,7rrMqZ0VPaQtcjHi1AuGJQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2023-10-06 08:00:00+02:00
2025-10-07 02:54:07+02:00,0,FR,Planned maintenance,A03,,2023-10-02 17:30:00+02:00,3dKMkQJQ1kZSXyqQJOCfrQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2023-10-02 13:30:00+02:00
2025-10-07 02:54:08+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:30:00+02:00,wUiTvBHUDvy1NQumMz05ug,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2023-10-03 08:00:00+02:00
2025-10-07 02:55:35+02:00,0,FR,Planned maintenance,A03,,2023-10-03 12:00:00+02:00,zqHe6OhPOtl1_wmkNU_fdQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-10-03 10:00:00+02:00
2025-10-07 02:58:44+02:00,0,FR,Planned maintenance,A03,,2023-10-13 17:00:00+02:00,751wcVs5cZ5DnL1YgVtxAQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2023-10-09 06:00:00+02:00
2025-10-07 02:58:44+02:00,0,FR,Planned maintenance,A03,,2023-10-13 17:00:00+02:00,QeM4IuvoU_YdtwYuGaHV-g,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2023-10-09 06:00:00+02:00
2025-10-07 02:59:54+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,JzX0BsXJSCHufymu-3BhAw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-10-03 07:00:00+02:00
2025-10-07 02:59:55+02:00,0,FR,Planned maintenance,A03,,2023-10-02 17:00:00+02:00,14oOE9JsWNoxTrciNUxY7Q,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-10-02 07:00:00+02:00
2025-10-07 02:59:56+02:00,0,FR,Planned maintenance,A03,,2023-10-04 17:00:00+02:00,KCOpXwRcd-isgb9nGUCtig,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-10-04 07:00:00+02:00
2025-10-07 03:00:18+02:00,0,FR,Planned maintenance,A03,,2023-11-07 17:00:00+01:00,EWeXsdkYi79gyoLpjvqEdg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2023-10-09 07:00:00+02:00
2025-10-07 03:07:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-09-29 18:00:00+02:00,pVrApjCGzDxOttJ8-3tKmg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2023-09-29 08:00:00+02:00
2025-10-07 03:08:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-02 16:30:00+02:00,WTbb3rx3RC5g2IWr04dPtw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2023-10-02 13:30:00+02:00
2025-10-07 03:10:48+02:00,1220,FR,Planned maintenance,A03,,2023-09-30 17:00:00+02:00,fJZ_czRM9E4kbJmZ1RQEDg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2023-09-30 16:00:00+02:00
2025-10-07 03:10:49+02:00,610,FR,Planned maintenance,A03,Cancelled,2023-10-01 00:00:00+02:00,VM7sHeZ8eYImFz7i-K85cg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2023-09-29 23:00:00+02:00
2025-10-07 03:11:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-08 00:00:00+02:00,lwYmj6tVSeN1zpEZVuHggw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2023-09-30 00:00:00+02:00
2025-10-07 03:11:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-05 16:30:00+02:00,2kQFkdlNW9rR7GGYM8y-kg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-10-05 13:30:00+02:00
2025-10-07 03:11:50+02:00,0,FR,Planned maintenance,A03,,2023-10-09 17:00:00+02:00,ikM8oPp-DH5UxjQMFpHVzQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-10-09 13:30:00+02:00
2025-10-07 03:11:55+02:00,0,FR,Planned maintenance,A03,,2023-09-30 16:00:00+02:00,LJAutS9qI7lJYFEIV6K45A,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2023-09-30 08:00:00+02:00
2025-10-07 03:11:57+02:00,0,FR,Planned maintenance,A03,,2023-09-29 12:00:00+02:00,7TVpaxoD7N_JTcYwTXgypA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2023-09-29 08:00:00+02:00
2025-10-07 03:11:57+02:00,0,FR,Planned maintenance,A03,,2023-10-05 16:00:00+02:00,yQh3QOh2QNsElnB7asPPOA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2023-10-05 08:00:00+02:00
2025-10-07 03:14:49+02:00,1225,FR,Planned maintenance,A03,,2023-09-30 19:00:00+02:00,-u8sgmu1Z-pMFoZlHiX1OQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2023-09-30 15:00:00+02:00
2025-10-07 03:14:52+02:00,105,FR,Planned maintenance,A03,,2023-09-30 08:30:00+02:00,gM9f8-2TMznrAv3c0enSQQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-09-30 00:00:00+02:00
2025-10-07 03:14:53+02:00,0,FR,Planned maintenance,A03,,2023-10-06 16:00:00+02:00,9mXEiIFIc9gAqJPegqLtsw,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,7,2023-10-03 07:00:00+02:00
2025-10-07 03:15:26+02:00,1170,FR,Planned maintenance,A03,,2023-09-29 17:30:00+02:00,VWdOnjZKVRpmbVwaYyAR2A,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2023-09-29 16:30:00+02:00
2025-10-07 03:15:28+02:00,0,FR,Planned maintenance,A03,,2023-09-29 17:00:00+02:00,Y7CZvvpID86arySNLNbgsA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-09-29 08:00:00+02:00
2025-10-07 03:15:40+02:00,0,FR,Planned maintenance,A03,,2023-09-29 11:40:00+02:00,OCJYgULze0CDomL2TgGt_A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2023-09-29 07:50:00+02:00
2025-10-07 03:16:22+02:00,0,FR,Planned maintenance,A03,,2023-09-29 14:00:00+02:00,cP6Nfh0z3Mx72_pySnUWPw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,4,2023-09-29 08:30:00+02:00
2025-10-07 03:16:22+02:00,0,FR,Planned maintenance,A03,,2023-09-29 14:00:00+02:00,Y06VF5CFvXR5WTWFmlz74g,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,4,2023-09-29 08:30:00+02:00
2025-10-07 03:16:27+02:00,0,FR,Planned maintenance,A03,,2023-10-02 17:00:00+02:00,iUEVOZFAhUmExSilJifW_g,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,1,2023-10-02 07:00:00+02:00
2025-10-07 03:16:34+02:00,0,FR,Planned maintenance,A03,,2023-09-29 16:38:00+02:00,vajGz2LPHFJLoRTsaiELig,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2023-09-29 13:30:00+02:00
2025-10-07 03:17:25+02:00,1120,FR,Planned maintenance,A03,,2023-10-02 17:00:00+02:00,q9LAaaQZsNLmsK354G1H-w,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-10-02 08:00:00+02:00
2025-10-07 03:17:26+02:00,1190,FR,Planned maintenance,A03,,2023-10-01 02:00:00+02:00,1VWpiybQRxzUQyfwqak2TA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-10-01 00:30:00+02:00
2025-10-07 03:17:26+02:00,1195,FR,Planned maintenance,A03,,2023-10-01 09:30:00+02:00,LBAZ3y6eXU2LJqk0cLP6Iw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2023-10-01 08:00:00+02:00
2025-10-07 03:17:28+02:00,105,FR,Planned maintenance,A03,,2023-10-01 08:30:00+02:00,Ulcn-_PNFwtJ0DgT-1FYHA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-10-01 00:00:00+02:00
2025-10-07 03:17:52+02:00,770,FR,Planned maintenance,A03,,2023-09-30 18:20:00+02:00,4j4v9Y8Kv8gXTFN5aoMJ8Q,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,4,2023-09-30 17:20:00+02:00
2025-10-07 03:19:11+02:00,105,FR,Planned maintenance,A03,,2023-10-02 07:00:00+02:00,U1HPvlevaNqtlBBVsjeDzQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-10-02 00:00:00+02:00
2025-10-07 03:20:23+02:00,450,FR,Planned maintenance,A03,,2023-10-02 03:00:00+02:00,mRffc-bF87H0IiwBT2MNIA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2023-10-01 05:00:00+02:00
2025-10-07 03:21:02+02:00,107,FR,Planned maintenance,A03,,2023-10-03 06:00:00+02:00,aY1M1mT9LQftXXQH5EK-wg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-10-03 00:00:00+02:00
2025-10-07 03:21:06+02:00,184,FR,Planned maintenance,A03,,2023-10-02 12:00:00+02:00,TUdD3_oXzOxVF641T8dGsA,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2023-10-02 05:00:00+02:00
2025-10-07 03:21:35+02:00,0,FR,Planned maintenance,A03,,2023-10-08 17:00:00+02:00,oi1tssz2R8tr5BLbLUtbNw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-10-02 08:00:00+02:00
2025-10-07 03:21:35+02:00,0,FR,Planned maintenance,A03,,2023-10-08 17:00:00+02:00,Pi_EJDncaqqlEbrcrIwtOQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-10-02 08:00:00+02:00
2025-10-07 03:21:36+02:00,0,FR,Planned maintenance,A03,,2023-10-08 17:00:00+02:00,uNAiQx7UOIo9SzfEiBgbDA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-10-02 08:00:00+02:00
2025-10-07 03:21:36+02:00,0,FR,Planned maintenance,A03,,2023-10-08 17:00:00+02:00,NmTyna1SDVcMBGF86ds73A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-10-02 08:00:00+02:00
2025-10-07 03:21:36+02:00,0,FR,Planned maintenance,A03,,2023-10-08 17:00:00+02:00,tw3LvSEEmm5zcIW4DpBp3w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2023-10-02 08:00:00+02:00
2025-10-07 03:21:36+02:00,0,FR,Planned maintenance,A03,,2023-10-08 17:00:00+02:00,gADOsK-HykqKTWIzmQiUkw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-10-02 08:00:00+02:00
2025-10-07 03:21:36+02:00,0,FR,Planned maintenance,A03,,2023-10-08 17:00:00+02:00,KYYx8DL9CdfqQYBAO6FXdQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-10-02 08:00:00+02:00
2025-10-07 03:21:36+02:00,0,FR,Planned maintenance,A03,,2023-10-08 17:00:00+02:00,0IWT4VeUcqscBamOkEYhjQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-10-02 08:00:00+02:00
2025-10-07 03:21:37+02:00,0,FR,Planned maintenance,A03,,2023-10-08 17:00:00+02:00,geYIv8VzfIOZWFLA0-VIHQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-10-02 08:00:00+02:00
2025-10-07 03:21:37+02:00,0,FR,Planned maintenance,A03,,2023-10-08 17:00:00+02:00,YzIuMH0t-xH0bPebYVfmcg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-10-02 08:00:00+02:00
2025-10-07 03:21:37+02:00,0,FR,Planned maintenance,A03,,2023-10-08 17:00:00+02:00,F92IUn_rVHHq3nCWyWidKA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-10-02 08:00:00+02:00
2025-10-07 03:21:37+02:00,0,FR,Planned maintenance,A03,,2023-10-08 17:00:00+02:00,hi-Cs0R7a0Hm1KmRW92LdA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-10-02 08:00:00+02:00
2025-10-07 03:21:39+02:00,0,FR,Planned maintenance,A03,,2023-10-02 14:39:00+02:00,SHNG9SdaOsBG8eIb3GQw3Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2023-10-02 14:00:00+02:00
2025-10-07 03:21:40+02:00,995,FR,Planned maintenance,A03,,2023-10-03 00:00:00+02:00,E5O6cEXPjOhLsVAFi4vUPQ,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,8,2023-09-29 16:39:00+02:00
2025-10-07 03:21:40+02:00,410,FR,Planned maintenance,A03,,2023-10-05 17:00:00+02:00,YqSSWNRdMtoKvqCisbf-Fw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2023-10-04 08:00:00+02:00
2025-10-07 03:22:34+02:00,124.2,FR,Planned maintenance,A03,,2023-10-02 23:39:00+02:00,egBQmYmCM-ECHVdLt599rA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,6,2023-09-29 18:09:00+02:00
2025-10-07 03:22:34+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2023-12-16 00:00:00+01:00,fL7oRObVFTw4LEbn4N0bOQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2023-10-03 12:00:00+02:00
2025-10-07 03:23:04+02:00,0,FR,Planned maintenance,A03,,2023-10-02 17:44:00+02:00,RaOWilAd9WHKJWyRuVy7wA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-10-02 08:25:00+02:00
2025-10-07 03:23:14+02:00,0,FR,Planned maintenance,A03,,2023-10-04 16:30:00+02:00,sF212Lu7u0wOKCJ7rosfRw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2023-10-03 08:00:00+02:00
2025-10-07 03:23:14+02:00,0,FR,Planned maintenance,A03,,2023-10-04 16:30:00+02:00,_BueAwJBy9PWiA_X5wX2QQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2023-10-03 08:00:00+02:00
2025-10-07 03:23:16+02:00,1225,FR,Planned maintenance,A03,,2023-10-05 02:00:00+02:00,7ZxtU42ZCT7nA1qVp0QCwg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2023-10-05 01:00:00+02:00
2025-10-07 03:23:19+02:00,0,FR,Planned maintenance,A03,,2023-10-02 17:00:00+02:00,3RYg0HA4Wh7JMcAxZ9CR2w,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2023-10-02 09:00:00+02:00
2025-10-07 03:23:41+02:00,0,FR,Planned maintenance,A03,,2023-10-04 16:00:00+02:00,nC-V-QKOWSy13zDegJ_U2g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2023-10-04 14:00:00+02:00
2025-10-07 03:23:58+02:00,0,FR,Planned maintenance,A03,,2023-10-06 14:00:00+02:00,ZvgqvX_pu8_M-M8UBQrZcg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2023-10-06 10:00:00+02:00
2025-10-07 03:24:44+02:00,0,FR,Planned maintenance,A03,,2023-10-04 00:00:00+02:00,WZeoaV-R3f07AQdAQKpPkw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-10-03 15:40:00+02:00
2025-10-07 03:24:48+02:00,0,FR,Planned maintenance,A03,,2023-10-03 16:30:00+02:00,b28XuMHXBGMXjQHdydbAvg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,5,2023-10-03 09:00:00+02:00
2025-10-07 03:24:57+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,W2_3W66Aef6TE0HMynC1Pg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,4,2023-09-29 16:00:00+02:00
2025-10-07 03:25:27+02:00,0,FR,Planned maintenance,A03,,2023-10-06 16:50:00+02:00,6RjSrQrM2dHHbJBHgScK7w,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,3,2023-10-02 07:00:00+02:00
2025-10-07 03:25:28+02:00,0,FR,Planned maintenance,A03,,2023-10-04 00:00:00+02:00,bnCIulb9FqIW0qI9VM4WLw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2023-10-03 21:30:00+02:00
2025-10-07 03:25:28+02:00,0,FR,Planned maintenance,A03,,2023-10-04 00:00:00+02:00,6ScGpF-3rrlmHCSpNKlRzA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2023-10-03 21:30:00+02:00
2025-10-07 03:25:28+02:00,0,FR,Planned maintenance,A03,,2023-10-04 00:00:00+02:00,6MwaDq9osfDlqhq87c328w,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2023-10-03 21:30:00+02:00
2025-10-07 03:25:48+02:00,402,FR,Planned maintenance,A03,Cancelled,2023-10-06 18:30:00+02:00,owxYcP_9vm76P8-YuucDPg,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2023-10-06 16:30:00+02:00
2025-10-07 03:25:50+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,rW4o4qb1iwslDiVqIPsvnw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2023-10-03 08:00:00+02:00
2025-10-07 03:25:50+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,V7S5o4F8SQ2nkt290XTciQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-10-03 08:00:00+02:00
2025-10-07 03:25:50+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,k4_VR9hab-w1EyWPUXHf9Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2023-10-03 08:00:00+02:00
2025-10-07 03:25:50+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,eX55AhuYt7iMtrH6EnpBDg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2023-10-03 08:00:00+02:00
2025-10-07 03:25:52+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,N6KczA82Y2bMIVYIPl14rg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-10-03 08:00:00+02:00
2025-10-07 03:25:52+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,Zyi4cu3hRNkhbfUK_zCecg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2023-10-03 08:00:00+02:00
2025-10-07 03:25:56+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,8HqWrs9WkVadgOyToikEkw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2023-10-03 08:00:00+02:00
2025-10-07 03:25:56+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,dfM-qQPNRCnYoJggEZU7mg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2023-10-03 08:00:00+02:00
2025-10-07 03:25:56+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,7y5UUs_pAtbf-bPkES0NmQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2023-10-03 08:00:00+02:00
2025-10-07 03:25:57+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,PVMDX3CWM40hTSHajzxKWg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2023-10-03 08:00:00+02:00
2025-10-07 03:25:57+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,tW3J0gCcwEsLX8u2fphRug,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2023-10-03 08:00:00+02:00
2025-10-07 03:25:58+02:00,0,FR,Planned maintenance,A03,,2023-10-03 17:00:00+02:00,mxZLIy8TwPQhOB3Ed_5tNg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2023-10-03 08:00:00+02:00
2025-10-07 03:26:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-10 17:00:00+02:00,dizzds7aWrTEUExBfeX3xQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2023-10-10 08:00:00+02:00
2025-10-07 03:26:02+02:00,450,FR,Planned maintenance,A03,Cancelled,2023-10-09 02:30:00+02:00,em-VGQsDitDlPiN_SSsemg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,3,2023-10-08 20:00:00+02:00
2025-10-07 03:26:06+02:00,370,FR,Planned maintenance,A03,Cancelled,2023-10-05 19:30:00+02:00,zooB-ObpfbXAC0dPt1YBXw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,4,2023-10-05 18:30:00+02:00
2025-10-07 03:26:17+02:00,590,FR,Planned maintenance,A03,,2023-10-04 13:15:00+02:00,IAOyY504w13CO3clnvd41A,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2023-10-04 10:30:00+02:00
2025-10-07 03:27:59+02:00,0,FR,Planned maintenance,A03,,2023-10-05 17:00:00+02:00,9pVbgJ-hy1CH75jyCWr3fg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,2,2023-10-05 07:00:00+02:00
2025-10-07 03:27:59+02:00,0,FR,Planned maintenance,A03,,2023-10-05 17:00:00+02:00,7vkFhn2MUjfGsIz1cJIQPg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,2,2023-10-05 07:00:00+02:00
2025-10-07 03:28:51+02:00,1130,FR,Planned maintenance,A03,Cancelled,2023-10-06 03:00:00+02:00,HrN-kjaw5MbuDAAdjze9FQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2023-10-06 02:00:00+02:00
2025-10-07 03:28:57+02:00,0,FR,Planned maintenance,A03,,2023-10-04 16:45:00+02:00,TGV0bp0cdJaiQST5Bsxh0Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-10-04 13:49:00+02:00
2025-10-07 03:28:58+02:00,1160,FR,Planned maintenance,A03,,2023-10-06 10:00:00+02:00,ECKrqyZ3KkBLfWtnFHaWmg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2023-10-06 09:00:00+02:00
2025-10-07 03:29:05+02:00,1228,FR,Planned maintenance,A03,,2023-10-07 09:30:00+02:00,FAfqxOqsM6xJc_4BQRowIQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2023-10-07 08:00:00+02:00
2025-10-07 03:29:07+02:00,0,FR,Planned maintenance,A03,,2023-10-05 17:00:00+02:00,V2MQeq96pNd6ROgnFfEXnA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,1,2023-10-05 08:30:00+02:00
2025-10-07 03:29:17+02:00,123.192,FR,Planned maintenance,A03,Cancelled,2023-10-06 15:30:00+02:00,qb5p9UHOsSJtSv0aQWQmIQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-10-06 13:30:00+02:00
2025-10-07 03:29:17+02:00,123.192,FR,Planned maintenance,A03,Cancelled,2023-10-06 11:00:00+02:00,hCIPAzPVxKwBOhLXCDlh5w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-10-06 09:00:00+02:00
2025-10-07 03:29:18+02:00,136.2664,FR,Planned maintenance,A03,Cancelled,2023-10-06 15:30:00+02:00,th6dS5Rb-7T6VqXfsmCSIA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-10-06 13:30:00+02:00
2025-10-07 03:29:19+02:00,136.2664,FR,Planned maintenance,A03,Cancelled,2023-10-06 11:00:00+02:00,xazfZoYALmy0-DjunSQobw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-10-06 09:00:00+02:00
2025-10-07 03:30:06+02:00,360,FR,Planned maintenance,A03,,2023-10-05 17:00:00+02:00,I45eaeEApir_Bx9gbmYMcA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2023-10-05 15:30:00+02:00
2025-10-07 03:30:06+02:00,0,FR,Planned maintenance,A03,,2023-10-05 16:16:00+02:00,WHgxeuD9NSJAvZCIY6n7sg,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2023-10-02 08:00:00+02:00
2025-10-07 03:30:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-10 17:00:00+02:00,sC1QPsZo49BrLHmD92lUTw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2023-10-10 07:00:00+02:00
2025-10-07 03:30:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-06 17:00:00+02:00,unoc0dng-pig7wgPEB6Ezw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2023-10-06 07:00:00+02:00
2025-10-07 03:30:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-09 17:00:00+02:00,pWPI8IzGtWk07pHiDJZoTQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2023-10-09 07:00:00+02:00
2025-10-07 03:30:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-11 17:00:00+02:00,A2k9USyVPcq6joZ8bMa8Dg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2023-10-11 07:00:00+02:00
2025-10-07 03:30:11+02:00,0,FR,Planned maintenance,A03,,2023-10-05 16:00:00+02:00,BMiQnKt0KsAqhOAd5vuXlA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2023-10-05 07:00:00+02:00
2025-10-07 03:30:16+02:00,124.2,FR,Planned maintenance,A03,,2023-10-05 16:40:00+02:00,edAGXnPfQvZqoWp-YybtzA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2023-10-03 10:44:00+02:00
2025-10-07 03:30:17+02:00,0,FR,Planned maintenance,A03,,2023-10-06 16:30:00+02:00,WzqeqH9k8PjRbYeT3jkvAw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,4,2023-09-29 13:00:00+02:00
2025-10-07 03:30:21+02:00,0,FR,Planned maintenance,A03,,2023-10-13 17:00:00+02:00,b-IaKVD56895EUza6eNS4Q,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,1,2023-10-09 07:30:00+02:00
2025-10-07 03:30:31+02:00,0,FR,Planned maintenance,A03,,2023-10-04 18:30:00+02:00,8VFt_uXdrTfPmNAT2cY7_g,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2023-10-04 08:00:00+02:00
2025-10-07 03:32:02+02:00,0,FR,Planned maintenance,A03,,2023-10-05 18:15:00+02:00,I6zoQH6gn-K0t3BETEVyuQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2023-10-05 08:00:00+02:00
2025-10-07 03:32:29+02:00,108,FR,Planned maintenance,A03,,2023-10-07 08:00:00+02:00,D4mQNUhymRmwi_KzpFD5hw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-10-07 01:00:00+02:00
2025-10-07 03:33:27+02:00,0,FR,Planned maintenance,A03,,2023-10-06 15:00:00+02:00,nz5Qvb1Xzcs4-vrAF1G_0Q,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,7,2023-10-02 07:30:00+02:00
2025-10-07 03:33:27+02:00,0,FR,Planned maintenance,A03,,2023-10-06 14:30:00+02:00,gimOTv38xr8TQTYuos3bQQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2023-10-06 08:00:00+02:00
2025-10-07 03:33:27+02:00,0,FR,Planned maintenance,A03,,2023-10-06 15:00:00+02:00,zZijUMciRQQatKPB9nGAww,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,7,2023-10-02 07:30:00+02:00
2025-10-07 03:33:32+02:00,0,FR,Planned maintenance,A03,,2023-10-06 15:00:00+02:00,nXKjeAUaLRSct7qa1hkdkQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2023-10-06 08:00:00+02:00
2025-10-07 03:33:42+02:00,0,FR,Planned maintenance,A03,,2023-10-06 15:00:00+02:00,pdCdlEEOKQz3VFZXrtOdOw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2023-10-06 08:00:00+02:00
2025-10-07 03:33:45+02:00,0,FR,Planned maintenance,A03,,2023-10-05 17:00:00+02:00,hu_fbiGEpulLc08MlnsEyg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2023-10-05 13:30:00+02:00
2025-10-07 03:34:22+02:00,140,FR,Planned maintenance,A03,,2023-10-06 23:08:00+02:00,MMQakS2ITHOGiSnnaIdOnQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2023-10-06 21:00:00+02:00
2025-10-07 03:35:02+02:00,465,FR,Planned maintenance,A03,,2023-10-07 16:00:00+02:00,Yl0eRa8pmUbEWIWRKhUsQA,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2023-10-07 13:00:00+02:00
2025-10-07 03:35:17+02:00,108,FR,Planned maintenance,A03,,2023-10-08 08:30:00+02:00,esLIt5_4UKoJuz5RFCe4EA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-10-08 00:00:00+02:00
2025-10-07 03:37:39+02:00,108,FR,Planned maintenance,A03,,2023-10-09 06:30:00+02:00,qYHgfTIBe8i7gFKB3jxPpQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-10-09 00:00:00+02:00
2025-10-07 03:39:03+02:00,0,FR,Planned maintenance,A03,,2023-10-08 23:00:00+02:00,DYsXbs5emLEfUsau4fpuQw,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,4,2023-09-30 00:00:00+02:00
2025-10-07 03:39:17+02:00,450,FR,Planned maintenance,A03,,2023-10-09 07:40:00+02:00,f9NHpmvFtnaD3h6YJnpEgw,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,3,2023-10-08 20:00:00+02:00
2025-10-07 03:39:50+02:00,850,FR,Planned maintenance,A03,,2023-10-09 15:00:00+02:00,pXyN9L1hwwsSNXFztBYVWA,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,1,2023-10-09 09:30:00+02:00
2025-10-07 03:40:42+02:00,0,FR,Planned maintenance,A03,,2023-10-09 16:30:00+02:00,Su839Fzdq7IvOKPMX9-WbQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-10-09 07:00:00+02:00
2025-10-07 03:40:44+02:00,0,FR,Planned maintenance,A03,,2023-10-11 17:00:00+02:00,-m1Y8lQVjF7g6cxZmDRsBw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-10-11 07:00:00+02:00
2025-10-07 03:40:44+02:00,0,FR,Planned maintenance,A03,,2023-10-10 17:00:00+02:00,aDLRH_-QURC-jck84Xqdtg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-10-10 07:00:00+02:00
