created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 03:42:52+02:00,0,FR,Planned maintenance,A03,,2023-10-11 17:00:00+02:00,L-YZQAl4ZUE-Yz03VgiFLQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,5,2023-10-02 07:00:00+02:00
2025-10-07 03:43:06+02:00,0,FR,Planned maintenance,A03,,2023-10-11 16:30:00+02:00,LXiiQPIs1eFvjh_yu4hiSQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,4,2023-10-02 07:00:00+02:00
2025-10-07 03:43:06+02:00,162,FR,Planned maintenance,A03,,2023-10-10 15:15:00+02:00,eBcnC_0RHSxsFlbI1m9JHQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2023-10-10 13:30:00+02:00
2025-10-07 03:43:06+02:00,161,FR,Planned maintenance,A03,,2023-10-10 15:15:00+02:00,jRlJEGlBg--D_4tCvgVigw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2023-10-10 13:30:00+02:00
2025-10-07 03:43:24+02:00,0,FR,Planned maintenance,A03,,2023-10-10 16:20:00+02:00,YezY4cHZncYky6foGf0p8A,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2023-10-10 09:00:00+02:00
2025-10-07 03:44:44+02:00,0,FR,Planned maintenance,A03,,2023-10-11 16:50:00+02:00,8BkqqbT5jzVLHXsOxo_Mcg,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2023-10-11 12:00:00+02:00
2025-10-07 03:44:51+02:00,0,FR,Planned maintenance,A03,,2023-10-12 17:00:00+02:00,6yaXzvXoE2ykMNZjGhkEoA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2023-10-09 08:00:00+02:00
2025-10-07 03:44:51+02:00,0,FR,Planned maintenance,A03,,2023-10-12 17:00:00+02:00,MLwVQyEI3tehzzoH0D8sJQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2023-10-09 08:00:00+02:00
2025-10-07 03:44:51+02:00,0,FR,Planned maintenance,A03,,2023-10-12 17:00:00+02:00,g2X98ODl4aUjoM5ORVnA5A,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,2,2023-10-09 08:00:00+02:00
2025-10-07 03:45:08+02:00,400,FR,Planned maintenance,A03,,2023-10-11 17:00:00+02:00,VjlJk1S23wdHgFfk-HPC6g,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2023-10-11 15:00:00+02:00
2025-10-07 03:45:20+02:00,0,FR,Planned maintenance,A03,,2023-10-11 16:30:00+02:00,Iw2L8ea_7MxGRz2tXveuNA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2023-10-11 07:00:00+02:00
2025-10-07 03:45:20+02:00,0,FR,Planned maintenance,A03,,2023-10-11 16:30:00+02:00,dUQBHvrFqflCC0Nr8_uFPg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2023-10-11 07:00:00+02:00
2025-10-07 03:45:30+02:00,0,FR,Planned maintenance,A03,,2023-10-11 17:00:00+02:00,v4evRdON7QszOL3qmePipg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2023-10-11 13:30:00+02:00
2025-10-07 03:48:11+02:00,0,FR,Planned maintenance,A03,,2023-10-12 16:52:00+02:00,SG4G26s6wLxm6kjIH0zGxg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,4,2023-10-06 18:00:00+02:00
2025-10-07 03:48:11+02:00,0,FR,Planned maintenance,A03,,2023-10-12 16:15:00+02:00,4UmDC3eBWz7NTVN7fC1Dxg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2023-10-06 18:00:00+02:00
2025-10-07 03:48:21+02:00,0,FR,Planned maintenance,A03,,2023-10-12 19:00:00+02:00,6POCNJOsZOs-qWsHiA72pw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2023-10-10 07:00:00+02:00
2025-10-07 03:49:43+02:00,0,FR,Planned maintenance,A03,,2023-10-13 10:30:00+02:00,-wemxot0N9zuaVAfzl4Ibg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,5,2023-10-05 00:00:00+02:00
2025-10-07 03:50:21+02:00,0,FR,Planned maintenance,A03,,2023-10-13 11:45:00+02:00,2kcALxMkoyHtJ7OcuBtojA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2023-10-03 07:00:00+02:00
2025-10-07 03:50:22+02:00,0,FR,Planned maintenance,A03,,2023-10-13 11:45:00+02:00,QoMwjntxSXL_afYjRDhf_A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2023-10-03 07:00:00+02:00
2025-10-07 03:51:53+02:00,0,FR,Planned maintenance,A03,,2023-10-14 12:00:00+02:00,f-41c3bPqhY9UqpC9yj7_w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,5,2023-09-29 07:00:00+02:00
2025-10-07 03:52:04+02:00,124.2,FR,Planned maintenance,A03,,2023-10-14 01:38:00+02:00,tvw6rrYcSk0qtkVKfxa3BA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2023-10-05 19:07:00+02:00
2025-10-07 04:00:10+02:00,0,FR,Planned maintenance,A03,,2023-10-17 12:00:00+02:00,wZ2W7CPWq3tKFhw8w9Pczw,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,5,2023-10-04 07:00:00+02:00
2025-10-07 04:02:20+02:00,0,FR,Planned maintenance,A03,,2023-10-18 10:00:00+02:00,zkhw2Xht261C7e_xB6cztA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,9,2023-10-01 00:00:00+02:00
2025-10-07 04:03:20+02:00,0,FR,Planned maintenance,A03,,2023-10-19 17:00:00+02:00,zQN9o-2ssfBzQbSutTZohg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,4,2023-10-10 17:00:00+02:00
2025-10-07 04:04:47+02:00,0,FR,Planned maintenance,A03,,2023-10-20 12:00:00+02:00,fVwVzGK_Ao4lsWnmc03RNQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,2,2023-10-09 07:00:00+02:00
2025-10-07 04:04:53+02:00,0,FR,Planned maintenance,A03,,2023-10-20 10:00:00+02:00,JhunjtQkKAd79H-YmtK2kQ,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,4,2023-10-09 07:00:00+02:00
2025-10-07 04:04:57+02:00,0,FR,Planned maintenance,A03,,2023-10-19 10:59:00+02:00,HPrxBRyVL4NosoLdtPyJGw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,5,2023-10-06 16:30:00+02:00
2025-10-07 04:05:02+02:00,0,FR,Planned maintenance,A03,,2023-10-19 20:00:00+02:00,g27Umv7YhmWdSpf7tGwpNg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,6,2023-10-08 20:00:00+02:00
2025-10-07 04:08:13+02:00,0,FR,Planned maintenance,A03,,2023-10-20 15:30:00+02:00,7RRH80fSAAFIiopcFILOyw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,5,2023-09-30 00:00:00+02:00
2025-10-07 04:08:27+02:00,0,FR,Planned maintenance,A03,,2023-10-20 17:07:00+02:00,FEF2jIbnoWWav923NVhJDQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2023-10-02 07:00:00+02:00
2025-10-07 04:08:28+02:00,0,FR,Planned maintenance,A03,,2023-10-20 17:07:00+02:00,0kjdva8lJ08rxdOT5Rwx8g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2023-10-02 07:00:00+02:00
2025-10-07 04:24:34+02:00,0,FR,Planned maintenance,A03,,2023-10-26 20:00:00+02:00,5Ozdjrb-2PL3cKghBzy_yg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,10,2023-09-30 00:00:00+02:00
2025-10-07 04:26:03+02:00,0,FR,Planned maintenance,A03,,2023-10-27 10:00:00+02:00,_mDp3JIJuKborC3XhrBpYg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-09-29 17:00:00+02:00
2025-10-07 04:26:36+02:00,0,FR,Planned maintenance,A03,,2023-10-27 11:40:00+02:00,WCzYVijpFohMIn4a0sD4Dg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,4,2023-10-02 06:00:00+02:00
2025-10-07 04:41:48+02:00,0,FR,Planned maintenance,A03,,2023-11-03 17:00:00+01:00,Z8kLH26pkzZcUDXcX9BdCQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,6,2023-10-06 07:00:00+02:00
2025-10-07 05:26:58+02:00,0,FR,Planned maintenance,A03,,2023-11-23 03:00:00+01:00,OunXz62ShxGhjlo4lMqySw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,26,2023-10-06 23:08:00+02:00
2025-10-05 16:24:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-26 02:00:00+01:00,W502dD5Tra62mhmOj6zx1g,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2023-10-14 02:00:00+02:00
2025-10-06 10:20:46+02:00,0,FR,Planned maintenance,A03,,2023-10-17 17:00:00+02:00,HN1_zP4gEoaGu3jJ7a1Uxw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2023-10-17 07:00:00+02:00
2025-10-06 10:20:48+02:00,0,FR,Planned maintenance,A03,,2023-10-16 17:00:00+02:00,n0VUrJ8nWoiGwXxF7KP2Aw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2023-10-16 07:00:00+02:00
2025-10-06 10:20:48+02:00,0,FR,Planned maintenance,A03,,2023-10-12 17:00:00+02:00,8BseWrNs7uViGcTLO4EZ-w,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2023-10-12 07:00:00+02:00
2025-10-06 10:20:49+02:00,0,FR,Planned maintenance,A03,,2023-10-13 17:00:00+02:00,rElrYZU-g1d2Yca7v0jzxQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2023-10-13 07:00:00+02:00
2025-10-06 10:28:23+02:00,0,FR,Planned maintenance,A03,,2023-10-17 12:00:00+02:00,rp6sw6mCFdmvYIaoBQH_SA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2023-10-17 09:00:00+02:00
2025-10-06 10:28:23+02:00,0,FR,Planned maintenance,A03,,2023-10-17 17:00:00+02:00,htosVnhPSFtntKUvKFxigQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2023-10-17 14:00:00+02:00
2025-10-06 22:11:16+02:00,0,FR,Planned maintenance,A03,,2023-10-15 06:00:00+02:00,6RBdikRA0AMaSKK1N9cIbg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2023-10-14 20:00:00+02:00
2025-10-06 22:13:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-17 12:00:00+02:00,6kHBs0R_uQXyacFjKV70rA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2023-10-17 09:00:00+02:00
2025-10-06 23:59:25+02:00,0,FR,Planned maintenance,A03,,2023-10-19 18:00:00+02:00,oqoOQBkIQb2pdCkgIqLqVg,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,1,2023-10-17 07:00:00+02:00
2025-10-07 00:05:36+02:00,0,FR,Planned maintenance,A03,,2023-10-16 18:00:00+02:00,8h4TXY5k4A9RzCOavB1CAg,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,1,2023-10-16 13:30:00+02:00
2025-10-07 01:53:25+02:00,0,FR,Planned maintenance,A03,,2023-11-24 16:50:00+01:00,8BsxRNSWQ7fdUVuWfdTpjA,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,2,2023-10-23 07:00:00+02:00
2025-10-07 02:39:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-26 17:00:00+02:00,1cDvGiHV9as_-ZFe6c_QMw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2023-10-19 17:00:00+02:00
2025-10-07 02:42:19+02:00,465,FR,Planned maintenance,A03,,2023-10-19 15:00:00+02:00,qObZHqIz6xgi30AubRYvfA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2023-10-19 08:00:00+02:00
2025-10-07 02:54:52+02:00,50,FR,Planned maintenance,A03,,2023-10-20 23:00:00+02:00,SHFbVtk2IWpQJGP6wgtyEQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2023-10-20 21:00:00+02:00
2025-10-07 02:55:29+02:00,0,FR,Planned maintenance,A03,,2023-10-18 17:00:00+02:00,eYGEJQKlihO11ZiJ7LbmIQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,2,2023-10-17 07:00:00+02:00
2025-10-07 02:58:43+02:00,0,FR,Planned maintenance,A03,,2023-10-17 17:00:00+02:00,K23eNxLJ-HfPNrXevwJh2g,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,2,2023-10-16 08:00:00+02:00
2025-10-07 02:58:43+02:00,0,FR,Planned maintenance,A03,,2023-10-17 17:00:00+02:00,4YqEaKqBFMvzKDKs7jEGgw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,2,2023-10-16 08:00:00+02:00
2025-10-07 02:58:43+02:00,0,FR,Planned maintenance,A03,,2023-10-17 17:00:00+02:00,mqsNeH4ZwW-GtDIMgB89xQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,2,2023-10-16 08:00:00+02:00
2025-10-07 02:59:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-12 17:00:00+02:00,O1slWygjpJcnl9SteyQHMQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-10-12 07:00:00+02:00
2025-10-07 03:00:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-13 17:00:00+02:00,9LLpTgOIJJPcK_Q5qSymrA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-10-13 07:00:00+02:00
2025-10-07 03:07:33+02:00,0,FR,Planned maintenance,A03,,2023-10-17 17:00:00+02:00,wbU5KTBS0TXhw6bdB2Q8IQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,1,2023-10-17 08:00:00+02:00
2025-10-07 03:08:36+02:00,0,FR,Planned maintenance,A03,,2023-10-18 18:00:00+02:00,o3-34Rn6i55RJFlRxJtwmQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,1,2023-10-18 07:30:00+02:00
2025-10-07 03:08:36+02:00,0,FR,Planned maintenance,A03,,2023-10-18 18:00:00+02:00,K6QkBoUSviyhxD0puYfTVQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,1,2023-10-18 07:30:00+02:00
2025-10-07 03:11:47+02:00,0,FR,Planned maintenance,A03,,2023-10-19 17:00:00+02:00,L2spG9BdfIOw0fSebGwjGw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-10-19 13:30:00+02:00
2025-10-07 03:11:53+02:00,0,FR,Planned maintenance,A03,,2023-10-13 16:00:00+02:00,yotQqCctZ6s26EJJCxjNnQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2023-10-13 08:00:00+02:00
2025-10-07 03:11:53+02:00,0,FR,Planned maintenance,A03,,2023-10-13 16:00:00+02:00,KVwNIqYxCR366BYU5FcSpw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2023-10-13 08:00:00+02:00
2025-10-07 03:26:43+02:00,0,FR,Planned maintenance,A03,,2023-10-12 17:00:00+02:00,BuQQDrZ9agbBl8F4sfTA6A,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2023-10-12 14:00:00+02:00
2025-10-07 03:30:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-13 17:00:00+02:00,3QZPJ29OpSnjJoobi4HO7w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2023-10-13 07:00:00+02:00
2025-10-07 03:30:07+02:00,0,FR,Planned maintenance,A03,,2023-10-13 18:00:00+02:00,u-bshyCfUMfg5i2-R3S_6A,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2023-10-13 08:00:00+02:00
2025-10-07 03:30:07+02:00,0,FR,Planned maintenance,A03,,2023-10-13 18:00:00+02:00,JYmYgJ4pB8Yeyvokny0ocw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2023-10-13 08:00:00+02:00
2025-10-07 03:30:07+02:00,0,FR,Planned maintenance,A03,,2023-10-13 18:00:00+02:00,10hW8pvv8ObY9batyK_Otw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2023-10-13 08:00:00+02:00
2025-10-07 03:30:07+02:00,0,FR,Planned maintenance,A03,,2023-10-12 18:00:00+02:00,IlLH6gljPv-idJj72IvMgQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2023-10-12 08:00:00+02:00
2025-10-07 03:30:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-12 17:00:00+02:00,HhsUGct40U_Dm-0j10DIgA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2023-10-12 07:00:00+02:00
2025-10-07 03:30:17+02:00,0,FR,Planned maintenance,A03,,2023-10-12 18:00:00+02:00,gNDVrQgK3_VYyZxw1ThiiA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2023-10-12 07:30:00+02:00
2025-10-07 03:30:18+02:00,0,FR,Planned maintenance,A03,,2023-10-13 16:30:00+02:00,2B-j8FBtAhk6aO2TRPMlSg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2023-10-13 07:30:00+02:00
2025-10-07 03:30:21+02:00,0,FR,Planned maintenance,A03,,2023-10-12 17:00:00+02:00,CM3gIDKHaJ9mPeiqzJI6Tw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2023-10-12 07:00:00+02:00
2025-10-07 03:40:42+02:00,0,FR,Planned maintenance,A03,,2023-10-16 17:00:00+02:00,NE-5glgDwHdxV8JhZAZZdw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-10-16 07:00:00+02:00
2025-10-07 03:40:43+02:00,0,FR,Planned maintenance,A03,,2023-10-17 17:00:00+02:00,lH1ERcbO8-h1CwLgd5sy0g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-10-17 07:00:00+02:00
2025-10-07 03:40:43+02:00,0,FR,Planned maintenance,A03,,2023-10-23 17:00:00+02:00,U5vDWAMf8r5NIramCRjwIw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-10-23 07:00:00+02:00
2025-10-07 03:40:43+02:00,0,FR,Planned maintenance,A03,,2023-10-13 17:00:00+02:00,vI1R9NdEaA_EwmO4zXF4Pg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-10-13 07:00:00+02:00
2025-10-07 03:40:44+02:00,0,FR,Planned maintenance,A03,,2023-10-12 17:00:00+02:00,3v5X5dHRWnpvWrNnx6WslA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-10-12 07:00:00+02:00
2025-10-07 03:40:45+02:00,0,FR,Planned maintenance,A03,,2023-10-20 17:00:00+02:00,OtyqZ728RAXkwQbRzG5cFg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-10-20 07:00:00+02:00
2025-10-07 03:40:48+02:00,0,FR,Planned maintenance,A03,,2023-10-19 17:00:00+02:00,-JyYuu1yKLDDchKWh7WHfg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-10-19 07:00:00+02:00
2025-10-07 03:40:54+02:00,0,FR,Planned maintenance,A03,,2023-10-18 17:00:00+02:00,sqJarydJiNFGn7b7dq7KFQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-10-18 07:00:00+02:00
2025-10-07 03:42:08+02:00,0,FR,Planned maintenance,A03,,2023-10-16 16:30:00+02:00,aV5-o7mtNQl5trEpj6k9ug,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2023-10-16 09:30:00+02:00
2025-10-07 03:42:08+02:00,0,FR,Planned maintenance,A03,,2023-10-16 16:30:00+02:00,nPfOWaZXY4nKF9ahW8agWA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2023-10-16 09:30:00+02:00
2025-10-07 03:42:08+02:00,0,FR,Planned maintenance,A03,,2023-10-16 16:30:00+02:00,O_JP35NLKk6Yglsx8rip7A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2023-10-16 09:30:00+02:00
2025-10-07 03:42:08+02:00,0,FR,Planned maintenance,A03,,2023-10-16 16:30:00+02:00,2jopTRJmr1uMRh68QfQSww,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2023-10-16 09:30:00+02:00
2025-10-07 03:42:09+02:00,0,FR,Planned maintenance,A03,,2023-10-16 16:30:00+02:00,EMj13r1kIvgFeiFxa5gY7A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2023-10-16 09:30:00+02:00
2025-10-07 03:42:09+02:00,0,FR,Planned maintenance,A03,,2023-10-16 16:30:00+02:00,iPGyLwIosyo6pApr_hq5ag,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2023-10-16 09:30:00+02:00
2025-10-07 03:42:10+02:00,0,FR,Planned maintenance,A03,,2023-10-16 16:30:00+02:00,RdOFCAgSc2T5IZIHMSsbBw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2023-10-16 09:30:00+02:00
2025-10-07 03:42:10+02:00,0,FR,Planned maintenance,A03,,2023-10-16 16:30:00+02:00,SdDMBbcdWjKemXEITTkgkw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2023-10-16 09:30:00+02:00
2025-10-07 03:42:12+02:00,0,FR,Planned maintenance,A03,,2023-10-16 16:30:00+02:00,nEir0IuW4ra0zE-FnaC_Ng,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2023-10-16 09:30:00+02:00
2025-10-07 03:42:12+02:00,0,FR,Planned maintenance,A03,,2023-10-16 16:30:00+02:00,ksm_uG2g05zcFE8t6eK_XA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2023-10-16 09:30:00+02:00
2025-10-07 03:42:13+02:00,0,FR,Planned maintenance,A03,,2023-10-16 16:30:00+02:00,wIAeUKTF9EZlpYGa7x1h5g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2023-10-16 09:30:00+02:00
2025-10-07 03:42:13+02:00,0,FR,Planned maintenance,A03,,2023-10-16 16:30:00+02:00,g_0niUirKIRtDoOIDkiWXQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2023-10-16 09:30:00+02:00
2025-10-07 03:42:31+02:00,0,FR,Planned maintenance,A03,,2023-10-20 17:00:00+02:00,k9Dx-jUoTrEufd2NIpKD1w,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,1,2023-10-20 07:00:00+02:00
2025-10-07 03:44:20+02:00,0,FR,Planned maintenance,A03,,2023-10-12 21:00:00+02:00,dv2XIeXDMkI2OFm6YCtidQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2023-10-12 03:00:00+02:00
2025-10-07 03:44:43+02:00,0,FR,Planned maintenance,A03,,2023-10-20 18:00:00+02:00,aT6ifwI2LD3syUOJuK2YRA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2023-10-20 08:00:00+02:00
2025-10-07 03:44:44+02:00,0,FR,Planned maintenance,A03,,2023-10-19 18:00:00+02:00,6XJI_MEh90AGoc0anJi9Zw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2023-10-19 08:00:00+02:00
2025-10-07 03:45:34+02:00,600,FR,Planned maintenance,A03,Cancelled,2023-10-12 18:00:00+02:00,phiiYSbrtCbbeFUEKJ2dNA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2023-10-11 18:00:00+02:00
2025-10-07 03:46:11+02:00,1170,FR,Planned maintenance,A03,,2023-10-14 10:00:00+02:00,MyKb0m-qGhNVtjp7FWW5dg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2023-10-14 09:00:00+02:00
2025-10-07 03:46:16+02:00,1227,FR,Planned maintenance,A03,,2023-10-14 11:00:00+02:00,-AK_3VlO3uo3QKXiAHzTrw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2023-10-14 10:00:00+02:00
2025-10-07 03:46:30+02:00,0,FR,Planned maintenance,A03,,2023-10-12 22:00:00+02:00,ranIVK5uCKUFcrX3h8YlaA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2023-10-12 18:00:00+02:00
2025-10-07 03:46:30+02:00,0,FR,Planned maintenance,A03,,2023-10-12 22:00:00+02:00,saTnE9msuREjg_Zxf72BgA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2023-10-12 18:00:00+02:00
2025-10-07 03:47:24+02:00,0,FR,Planned maintenance,A03,,2023-10-19 03:00:00+02:00,Kp8cIxne-7CHIi9RASnnog,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,3,2023-10-18 21:00:00+02:00
2025-10-07 03:47:24+02:00,0,FR,Planned maintenance,A03,,2023-10-19 03:00:00+02:00,MfYsVbl500RF0igy3W-FRg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2023-10-18 21:00:00+02:00
2025-10-07 03:47:24+02:00,0,FR,Planned maintenance,A03,,2023-10-19 03:00:00+02:00,Y-8Erk91SU7xFe0-rvu1xQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,3,2023-10-18 21:00:00+02:00
2025-10-07 03:47:28+02:00,400,FR,Planned maintenance,A03,Cancelled,2023-10-12 17:00:00+02:00,Owkg830j2tztWlQtxdhirA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,3,2023-10-12 15:00:00+02:00
2025-10-07 03:47:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-17 17:00:00+02:00,JbHevAbLnXKypj0yxclJgw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-10-17 07:00:00+02:00
2025-10-07 03:47:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-16 17:00:00+02:00,TBdmMRaCP_b7-dXc5j_68A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-10-16 07:00:00+02:00
2025-10-07 03:47:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-18 17:00:00+02:00,9WfEXJ-9aIs0GGnvW08CbQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-10-18 07:00:00+02:00
2025-10-07 03:47:30+02:00,0,FR,Planned maintenance,A03,,2023-10-17 12:00:00+02:00,_On4G_a1dyfJ5-V1ITS2MA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2023-10-17 08:00:00+02:00
2025-10-07 03:47:48+02:00,0,FR,Planned maintenance,A03,,2023-10-12 17:00:00+02:00,1aEMVo3O9vGk-u-KIfUhzg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2023-10-12 08:00:00+02:00
2025-10-07 03:48:05+02:00,105,FR,Planned maintenance,A03,,2023-10-13 05:30:00+02:00,iw7LCeyKmB34jJP7GpnGsg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2023-10-13 01:30:00+02:00
2025-10-07 03:48:20+02:00,1180,FR,Planned maintenance,A03,,2023-10-13 05:00:00+02:00,h3l7XhBF_VksT4Kg0S7g2w,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2023-10-12 14:00:00+02:00
2025-10-07 03:48:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-16 17:00:00+02:00,ykp_7_H4OTVfFY63xGvOWg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2023-10-16 13:30:00+02:00
2025-10-07 03:48:22+02:00,0,FR,Planned maintenance,A03,,2023-10-12 17:00:00+02:00,CCl-TV40MbFXGWoi5VSn7w,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2023-10-12 08:00:00+02:00
2025-10-07 03:48:23+02:00,0,FR,Planned maintenance,A03,,2023-10-12 19:00:00+02:00,tDVwegs0QZs8mufU2pcl3g,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2023-10-12 05:00:00+02:00
2025-10-07 03:48:27+02:00,1230,FR,Planned maintenance,A03,Cancelled,2023-10-14 16:00:00+02:00,iTTfIgHewrP6-rhta5bT8w,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2023-10-14 15:00:00+02:00
2025-10-07 03:48:30+02:00,1180,FR,Planned maintenance,A03,,2023-10-13 19:00:00+02:00,KP-4TwEKEKW-XBsVtJkdMQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-10-13 17:00:00+02:00
2025-10-07 03:48:33+02:00,105,FR,Planned maintenance,A03,,2023-10-13 05:30:00+02:00,LM8pwWpAlLKd_S_2gf0skQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2023-10-13 01:30:00+02:00
2025-10-07 03:48:34+02:00,535,FR,Planned maintenance,A03,,2023-10-13 02:00:00+02:00,VBThfu3SjWA9LkS3GrLcZg,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,5,2023-10-12 07:00:00+02:00
2025-10-07 03:49:50+02:00,0,FR,Planned maintenance,A03,,2023-10-13 10:30:00+02:00,JVfKxY3TaFoPnBEb5VMB4Q,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2023-10-13 09:00:00+02:00
2025-10-07 03:51:22+02:00,480,FR,Planned maintenance,A03,,2023-10-14 08:00:00+02:00,5sFFwWx_spKCsEoODVP24w,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2023-10-13 23:30:00+02:00
2025-10-07 03:51:27+02:00,1230,FR,Planned maintenance,A03,,2023-10-14 16:00:00+02:00,DNJrNlYND95TeCvQsv3flQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2023-10-14 15:00:00+02:00
2025-10-07 03:51:27+02:00,1230,FR,Planned maintenance,A03,,2023-10-14 19:00:00+02:00,zl3LENNoBOYnYcU0Otbaww,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2023-10-14 17:00:00+02:00
2025-10-07 03:51:43+02:00,105,FR,Planned maintenance,A03,,2023-10-14 08:00:00+02:00,z13BOHTx1DO_u5_gUHFDmQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2023-10-14 00:00:00+02:00
2025-10-07 03:51:44+02:00,105,FR,Planned maintenance,A03,Cancelled,2023-10-14 08:00:00+02:00,q_IhYVsmN5cFYo67GHCTNA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2023-10-14 00:00:00+02:00
2025-10-07 03:51:45+02:00,655,FR,Planned maintenance,A03,,2023-10-14 03:00:00+02:00,Y3uozdidBkPvHA6tTKUi0A,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2023-10-14 02:00:00+02:00
2025-10-07 03:51:51+02:00,0,FR,Planned maintenance,A03,,2023-10-13 17:00:00+02:00,XDVCc8k6TR0Oe0tGzpW4GA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-10-12 07:00:00+02:00
2025-10-07 03:51:51+02:00,0,FR,Planned maintenance,A03,,2023-10-13 17:00:00+02:00,0Q7Q7B9tsL4wmNfDr2FMNQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2023-10-12 07:00:00+02:00
2025-10-07 03:52:00+02:00,1180,FR,Planned maintenance,A03,Cancelled,2023-10-14 03:00:00+02:00,7zdbG08JF0mNGkRKiLGO_Q,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2023-10-13 23:00:00+02:00
2025-10-07 03:52:54+02:00,1230,FR,Planned maintenance,A03,,2023-10-14 12:46:00+02:00,wHCBuSBG4bNZpgYC6aYuqA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,3,2023-10-13 20:00:00+02:00
2025-10-07 03:52:54+02:00,1200,FR,Planned maintenance,A03,,2023-10-15 10:30:00+02:00,AvRGk3oOt38fPR1mrAbVuw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2023-10-15 09:30:00+02:00
2025-10-07 03:54:38+02:00,260,FR,Planned maintenance,A03,,2023-10-15 14:00:00+02:00,IAinRJbkMJpca-5M-jD7lw,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2023-10-15 09:00:00+02:00
2025-10-07 03:55:06+02:00,1220,FR,Planned maintenance,A03,,2023-10-15 15:30:00+02:00,fQ0pLFh2hXIhZvtN4q4a9Q,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2023-10-15 00:00:00+02:00
2025-10-07 03:55:36+02:00,1230,FR,Planned maintenance,A03,,2023-10-16 03:00:00+02:00,nlS9b9xEgK-3FlrPuOH8hA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-10-16 02:00:00+02:00
2025-10-07 03:56:30+02:00,124.2,FR,Planned maintenance,A03,,2023-10-16 10:21:00+02:00,MWFCW4ZNj8CUGV35gN6UEA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2023-10-14 06:50:00+02:00
2025-10-07 03:56:34+02:00,0,FR,Planned maintenance,A03,,2023-10-16 17:30:00+02:00,6aW7Tw6hhx-Y_27d_3x40g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2023-10-16 13:30:00+02:00
2025-10-07 03:57:33+02:00,0,FR,Planned maintenance,A03,,2023-10-16 15:30:00+02:00,RX6rQJ-PiEYfZMS6Dlt22A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2023-10-16 13:30:00+02:00
2025-10-07 03:58:00+02:00,0,FR,Planned maintenance,A03,,2023-10-18 17:00:00+02:00,mry0nUTfUCxtHcQgo6RVcA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2023-10-18 07:00:00+02:00
2025-10-07 03:58:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-19 17:00:00+02:00,DH6gqRqg8iq3R2hkStseQw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2023-10-19 07:00:00+02:00
2025-10-07 03:58:19+02:00,650,FR,Planned maintenance,A03,,2023-10-17 03:30:00+02:00,DJcG5ZLNjssXcLVI7XsARg,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2023-10-17 00:30:00+02:00
2025-10-07 03:59:03+02:00,620,FR,Planned maintenance,A03,Cancelled,2023-10-18 04:00:00+02:00,KOcmdgtr-g6F9nljG7GRSw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2023-10-18 03:00:00+02:00
2025-10-07 03:59:05+02:00,0,FR,Planned maintenance,A03,,2023-10-23 17:00:00+02:00,e1XfV_pK7Vl3J9nLAGoTeQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2023-10-23 08:00:00+02:00
2025-10-07 03:59:17+02:00,124.2,FR,Planned maintenance,A03,,2023-10-17 10:20:00+02:00,nq3jxnX-_dW2nfR247jOQg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2023-10-16 14:07:00+02:00
2025-10-07 03:59:19+02:00,580,FR,Planned maintenance,A03,,2023-10-18 09:00:00+02:00,H_8UzsHF2jMdyguGSB-Omw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2023-10-18 00:00:00+02:00
2025-10-07 04:00:12+02:00,465,FR,Planned maintenance,A03,,2023-10-17 14:30:00+02:00,HAfxEW-bJUucxzWf4-R78g,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2023-10-17 08:00:00+02:00
2025-10-07 04:00:52+02:00,0,FR,Planned maintenance,A03,,2023-10-17 17:30:00+02:00,2QJbn86tZ3mq7uuH8NYobA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,5,2023-10-17 13:40:00+02:00
2025-10-07 04:01:03+02:00,260,FR,Planned maintenance,A03,Cancelled,2023-10-18 05:00:00+02:00,B3jeKsu5uo6RByMc_DjX1Q,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2023-10-18 02:30:00+02:00
2025-10-07 04:02:00+02:00,180,FR,Planned maintenance,A03,,2023-10-18 17:00:00+02:00,eQMOn8CdCCXs9HEuXV5dYw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2023-10-18 10:00:00+02:00
2025-10-07 04:02:01+02:00,0,FR,Planned maintenance,A03,,2023-10-17 17:05:00+02:00,El1yxJNTPT-9pGYmHqABSA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2023-10-17 08:00:00+02:00
2025-10-07 04:02:14+02:00,178,FR,Planned maintenance,A03,Cancelled,2023-10-19 18:30:00+02:00,PzF5hgpd0qITlbbzCpJKWg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2023-10-19 09:00:00+02:00
2025-10-07 04:02:20+02:00,120,FR,Planned maintenance,A03,,2023-10-18 12:00:00+02:00,gtNHOtgNtAUK4b8LK2dUeA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2023-10-18 10:00:00+02:00
2025-10-07 04:02:47+02:00,0,FR,Planned maintenance,A03,,2023-10-20 18:00:00+02:00,0OYRPfsdCaz6uDi4pYhq5A,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,4,2023-10-16 08:00:00+02:00
2025-10-07 04:02:47+02:00,0,FR,Planned maintenance,A03,,2023-10-20 18:00:00+02:00,MJ7u4JG0Gj3HiUZX54GbwA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,4,2023-10-16 08:00:00+02:00
2025-10-07 04:02:47+02:00,0,FR,Planned maintenance,A03,,2023-10-20 18:00:00+02:00,8R5BRppq-app3uZ9HJumRQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,4,2023-10-16 08:00:00+02:00
2025-10-07 04:03:41+02:00,170,FR,Planned maintenance,A03,,2023-10-19 12:00:00+02:00,cRvkZMgNbs9d6wmvBO1sHg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2023-10-16 08:00:00+02:00
2025-10-07 04:03:42+02:00,0,FR,Planned maintenance,A03,,2023-10-18 16:40:00+02:00,nuthNe8OaQtQLDDMgQuchg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-10-18 07:30:00+02:00
2025-10-07 04:03:46+02:00,0,FR,Planned maintenance,A03,,2023-10-19 08:00:00+02:00,9rBSIWn0JqEV-JsDuHP3ww,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2023-10-19 07:00:00+02:00
2025-10-07 04:04:02+02:00,0,FR,Planned maintenance,A03,,2023-10-19 00:00:00+02:00,J8S1JcEhoP-50evzAzSNFg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2023-10-18 19:15:00+02:00
2025-10-07 04:04:05+02:00,0,FR,Planned maintenance,A03,,2023-10-18 22:00:00+02:00,4frMuW4il_I0szfqdex6sQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2023-10-14 00:00:00+02:00
2025-10-07 04:04:29+02:00,1225,FR,Planned maintenance,A03,,2023-10-21 19:00:00+02:00,TR383kAM5AIR0OGJY10LhQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2023-10-21 18:00:00+02:00
2025-10-07 04:04:29+02:00,1225,FR,Planned maintenance,A03,,2023-10-21 16:00:00+02:00,tk_nzU5nRs-NKA3CezNb5A,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2023-10-21 15:00:00+02:00
2025-10-07 04:04:42+02:00,178,FR,Planned maintenance,A03,Cancelled,2023-10-19 18:30:00+02:00,mAurs3MFRHGvbd7680Bp8A,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2023-10-19 09:30:00+02:00
2025-10-07 04:04:44+02:00,178,FR,Planned maintenance,A03,Cancelled,2023-10-19 21:30:00+02:00,hTGoNieLsjGe7hX8xxVliw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2023-10-19 12:00:00+02:00
2025-10-07 04:05:05+02:00,178,FR,Planned maintenance,A03,Cancelled,2023-10-19 21:30:00+02:00,N7l1mQeuwVu5YshiToU1-w,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2023-10-19 12:30:00+02:00
2025-10-07 04:05:05+02:00,178,FR,Planned maintenance,A03,Cancelled,2023-10-19 22:30:00+02:00,q7O6QAR6pXg_94EzHIfEGg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2023-10-19 13:00:00+02:00
2025-10-07 04:05:13+02:00,178,FR,Planned maintenance,A03,Cancelled,2023-10-20 00:30:00+02:00,tFfweXpJHBYvkoBiDlGYHg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2023-10-19 15:00:00+02:00
2025-10-07 04:05:13+02:00,178,FR,Planned maintenance,A03,,2023-10-20 00:30:00+02:00,6r2C7mgOgAYXbJPbqbl5eQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2023-10-19 15:30:00+02:00
2025-10-07 04:05:13+02:00,178,FR,Planned maintenance,A03,Cancelled,2023-10-19 22:30:00+02:00,WkPfs1mnGuRXq0jxTfPJMw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2023-10-19 13:30:00+02:00
2025-10-07 04:05:13+02:00,0,FR,Planned maintenance,A03,,2023-10-19 15:30:00+02:00,4KyJFOQa7n6y6R_8fPMEnw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,10,2023-10-16 06:00:00+02:00
2025-10-07 04:05:26+02:00,168,FR,Planned maintenance,A03,Cancelled,2023-10-19 15:00:00+02:00,K7PRrEwJNEwU1OV6y2fF8A,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2023-10-19 14:00:00+02:00
2025-10-07 04:05:40+02:00,0,FR,Planned maintenance,A03,,2023-10-19 15:05:00+02:00,6TgAvfn8dUOzP8fkPdB7Bg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2023-10-13 17:00:00+02:00
2025-10-07 04:05:40+02:00,0,FR,Planned maintenance,A03,,2023-10-19 09:15:00+02:00,Ayrfj3d0MsDvGUB0CA9gSA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,5,2023-10-19 07:00:00+02:00
2025-10-07 04:05:43+02:00,90,FR,Planned maintenance,A03,,2023-10-20 14:00:00+02:00,xMHkCF1OkISMeIVX8TmZTw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2023-10-20 13:00:00+02:00
2025-10-07 04:05:49+02:00,0,FR,Planned maintenance,A03,,2023-10-19 16:00:00+02:00,ZNZk5V73K6JoGJBIz_190A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-10-19 13:30:00+02:00
2025-10-07 04:05:49+02:00,0,FR,Planned maintenance,A03,,2023-10-19 16:00:00+02:00,oiUlIa2D2rWSFFGTsQt49g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-10-19 13:30:00+02:00
2025-10-07 04:05:49+02:00,0,FR,Planned maintenance,A03,,2023-10-19 16:00:00+02:00,qE6iMZHXiQpUsPXIGHUxuA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-10-19 13:30:00+02:00
2025-10-07 04:05:50+02:00,0,FR,Planned maintenance,A03,,2023-10-19 16:00:00+02:00,rlaaa6ZFrzZnRJW0DPejqQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-10-19 13:30:00+02:00
2025-10-07 04:05:51+02:00,0,FR,Planned maintenance,A03,,2023-10-18 17:00:00+02:00,V27gAsOVhUd2rpaB-DwcXA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2023-10-18 08:30:00+02:00
2025-10-07 04:05:52+02:00,0,FR,Planned maintenance,A03,,2023-10-19 17:00:00+02:00,87Wz87_h2EJqPPgSwNazQQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2023-10-19 08:30:00+02:00
2025-10-07 04:05:53+02:00,0,FR,Planned maintenance,A03,,2023-10-23 12:00:00+02:00,bDmNGQIeyFFl9OZzrUa_RQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2023-10-23 08:00:00+02:00
2025-10-07 04:05:53+02:00,0,FR,Planned maintenance,A03,,2023-10-23 12:00:00+02:00,_MGyM6Lh4VX5s9QOt0_g7g,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,1,2023-10-23 08:00:00+02:00
2025-10-07 04:05:53+02:00,0,FR,Planned maintenance,A03,,2023-10-23 12:00:00+02:00,He1SKdneBOaN7Qg_MLXPtQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2023-10-23 08:00:00+02:00
2025-10-07 04:05:53+02:00,0,FR,Planned maintenance,A03,,2023-10-23 12:00:00+02:00,DY4Ac5zBCwUsdtuvj-Ur3Q,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2023-10-23 08:00:00+02:00
2025-10-07 04:05:53+02:00,0,FR,Planned maintenance,A03,,2023-10-20 17:00:00+02:00,XmAm2Yx92N-YwPS4sOZngQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2023-10-20 09:00:00+02:00
2025-10-07 04:06:01+02:00,0,FR,Planned maintenance,A03,,2023-10-19 16:45:00+02:00,CDArTDQzxZ2mbUJ2OfDcdw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-10-19 07:30:00+02:00
2025-10-07 04:06:02+02:00,0,FR,Planned maintenance,A03,,2023-10-19 16:45:00+02:00,5IIeJHm72Vt399cwq6T1FQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-10-19 07:30:00+02:00
2025-10-07 04:06:02+02:00,0,FR,Planned maintenance,A03,,2023-10-19 16:45:00+02:00,yEZDrYWBULjU99FDtJebzA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-10-19 07:30:00+02:00
2025-10-07 04:06:02+02:00,0,FR,Planned maintenance,A03,,2023-10-19 16:45:00+02:00,IxqyMcrZTPifeq1hpXDthg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-10-19 07:30:00+02:00
2025-10-07 04:06:16+02:00,448,FR,Planned maintenance,A03,Cancelled,2023-10-20 04:30:00+02:00,Sk17HehwhDQqARlOHkxB4A,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2023-10-20 02:30:00+02:00
2025-10-07 04:06:32+02:00,0,FR,Planned maintenance,A03,,2023-10-20 17:00:00+02:00,jtjfZ5itew0yqgnF4eczyA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,2,2023-10-20 07:00:00+02:00
2025-10-07 04:06:32+02:00,0,FR,Planned maintenance,A03,,2023-10-20 17:00:00+02:00,V084zhiyX0oXrUaSPDnm-Q,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,2,2023-10-20 07:00:00+02:00
2025-10-07 04:06:32+02:00,0,FR,Planned maintenance,A03,,2023-10-20 17:00:00+02:00,363P5JzxBgjoTqVhab-X0w,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,7,2023-10-20 07:00:00+02:00
2025-10-07 04:06:32+02:00,0,FR,Planned maintenance,A03,,2023-10-20 17:00:00+02:00,BTpFSfnQvq4sZi4OZlYd8A,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,7,2023-10-20 07:00:00+02:00
2025-10-07 04:06:43+02:00,0,FR,Planned maintenance,A03,,2023-10-19 17:00:00+02:00,4p83RgCN-oqzuAD9r6AYyA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2023-10-19 08:00:00+02:00
2025-10-07 04:06:45+02:00,1225,FR,Planned maintenance,A03,,2023-10-21 20:00:00+02:00,psuYW5kOxShxkWEdooBHwQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2023-10-21 19:00:00+02:00
2025-10-07 04:06:46+02:00,1160,FR,Planned maintenance,A03,,2023-10-22 10:00:00+02:00,zuTRx9yirPQ_4dw1D7W5RA,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2023-10-22 09:00:00+02:00
2025-10-07 04:07:22+02:00,0,FR,Planned maintenance,A03,,2023-10-20 13:00:00+02:00,GNMaHDWihmW8rrElfj67Og,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2023-10-20 00:30:00+02:00
2025-10-07 04:07:46+02:00,123.3,FR,Planned maintenance,A03,,2023-10-20 13:14:00+02:00,kzRbAC9zOzgA3U6zqkObdA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-10-19 20:00:00+02:00
2025-10-07 04:07:55+02:00,229,FR,Planned maintenance,A03,,2023-10-20 13:41:00+02:00,JBPW_PKtO9AGDzwFIMndow,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,5,2023-10-20 13:00:00+02:00
2025-10-07 04:07:56+02:00,410,FR,Planned maintenance,A03,,2023-10-20 22:30:00+02:00,PI4lI5lJG1cDHNe65yeSyQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2023-10-20 08:30:00+02:00
2025-10-07 04:08:10+02:00,0,FR,Planned maintenance,A03,,2023-10-20 14:30:00+02:00,FoLpSP5eBSUfaYHf6SX0eA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2023-10-13 07:00:00+02:00
2025-10-07 04:08:19+02:00,0,FR,Planned maintenance,A03,,2023-10-20 16:47:00+02:00,lCmIANzAv1LtdnvfED7UCg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,5,2023-10-20 13:41:00+02:00
2025-10-07 04:08:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-22 15:30:00+02:00,5Obu_RaZRdn3i3f6_3bbyA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2023-10-21 03:00:00+02:00
2025-10-07 04:08:26+02:00,0,FR,Planned maintenance,A03,,2023-10-20 15:39:00+02:00,C4C0acaXLfucneKCnjpV1Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2023-10-20 07:00:00+02:00
2025-10-07 04:08:26+02:00,0,FR,Planned maintenance,A03,,2023-10-20 16:12:00+02:00,YT3SKnOHaSyrbXrvmsquEg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-10-20 13:30:00+02:00
2025-10-07 04:08:26+02:00,0,FR,Planned maintenance,A03,,2023-10-20 16:12:00+02:00,ZAWkcJgaF_Z_fy1jgcr6-Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-10-20 13:30:00+02:00
2025-10-07 04:08:26+02:00,0,FR,Planned maintenance,A03,,2023-10-20 15:39:00+02:00,87lyCNrKE31LH7I0rkZ0qg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2023-10-20 07:00:00+02:00
2025-10-07 04:08:27+02:00,0,FR,Planned maintenance,A03,,2023-10-20 16:12:00+02:00,y6S74l0MmFRpsMZWmTT6Lg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-10-20 13:30:00+02:00
2025-10-07 04:08:27+02:00,0,FR,Planned maintenance,A03,,2023-10-20 16:12:00+02:00,U7JQ66ty3OPftPi_Wa1fsg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-10-20 13:30:00+02:00
2025-10-07 04:08:42+02:00,0,FR,Planned maintenance,A03,,2023-10-20 15:00:00+02:00,6Y_BfmVYaXlCp9l9ymExSA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,4,2023-10-13 07:00:00+02:00
2025-10-07 04:09:05+02:00,0,FR,Planned maintenance,A03,,2023-10-21 00:00:00+02:00,rkdccNyEuCOISswjgIWGOg,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,2,2023-10-20 19:30:00+02:00
2025-10-07 04:09:05+02:00,0,FR,Planned maintenance,A03,,2023-10-21 00:00:00+02:00,wzWY0m5F3jsoudfHi-0_rA,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,2,2023-10-20 19:30:00+02:00
2025-10-07 04:09:29+02:00,410,FR,Planned maintenance,A03,Cancelled,2023-10-23 20:30:00+02:00,WJlIl2dE5yQnHmH7Bm-0kQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2023-10-23 07:30:00+02:00
2025-10-07 04:09:56+02:00,410,FR,Planned maintenance,A03,,2023-10-22 01:00:00+02:00,aLs_9EFoaL47q83ky2deoA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,4,2023-10-21 11:30:00+02:00
2025-10-07 04:09:58+02:00,726,FR,Planned maintenance,A03,,2023-10-22 00:00:00+02:00,_FEzblPx9js4_la96rxATA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,4,2023-10-21 01:30:00+02:00
2025-10-07 04:10:09+02:00,0,FR,Planned maintenance,A03,,2023-10-22 05:30:00+02:00,jsmuXt6UewUunw7WjudUSg,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2023-10-21 03:00:00+02:00
2025-10-07 04:10:15+02:00,0,FR,Planned maintenance,A03,,2023-10-21 18:00:00+02:00,YDtLLZlYAQ94444QgmBrLw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2023-10-20 12:40:00+02:00
2025-10-07 04:11:18+02:00,0,FR,Planned maintenance,A03,,2023-10-22 04:00:00+02:00,tIgq9JetE3zJ59fRCeS0UA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2023-10-21 22:00:00+02:00
