created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 04:11:42+02:00,260,FR,Planned maintenance,A03,Cancelled,2023-10-22 12:00:00+02:00,A1kzY9PD2uXWKhj4w6sDXw,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2023-10-22 11:00:00+02:00
2025-10-07 04:14:22+02:00,260,FR,Planned maintenance,A03,,2023-10-23 22:00:00+02:00,djLBcbHCAPAnsFQ7J8kqUg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2023-10-23 07:30:00+02:00
2025-10-07 04:14:22+02:00,0,FR,Planned maintenance,A03,,2023-10-23 12:00:00+02:00,F0ZQiJ-nUSD79khvAIq_8w,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2023-10-23 06:00:00+02:00
2025-10-07 04:14:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-23 17:00:00+02:00,xfH0e5HhERacbCFeSrEdsA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2023-10-23 08:00:00+02:00
2025-10-07 04:14:43+02:00,0,FR,Planned maintenance,A03,,2023-10-24 18:00:00+02:00,6XYDfRRqP9-WYn_sxiu9Sg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,4,2023-10-16 08:00:00+02:00
2025-10-07 04:14:51+02:00,0,FR,Planned maintenance,A03,,2023-10-23 12:37:00+02:00,Ehi6I7vHqBEUWKwjrKl-ow,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2023-10-22 00:00:00+02:00
2025-10-07 04:21:08+02:00,250,FR,Planned maintenance,A03,,2023-10-16 12:30:00+02:00,-82Y-oC5So5Qqtf7iRc1Bg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2023-10-16 12:15:00+02:00
2025-10-07 04:21:08+02:00,0,FR,Planned maintenance,A03,,2023-11-06 00:00:00+01:00,-82Y-oC5So5Qqtf7iRc1Bg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,4,2023-10-16 12:30:00+02:00
2025-10-07 04:23:32+02:00,0,FR,Planned maintenance,A03,,2023-10-27 17:00:00+02:00,EkIpwaHX6Uwx4pGSpZjIrA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,4,2023-10-16 07:00:00+02:00
2025-10-07 04:24:18+02:00,0,FR,Planned maintenance,A03,,2023-10-27 17:00:00+02:00,NRTKa8hal50I0siAi6Di6g,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,5,2023-10-13 08:00:00+02:00
2025-10-07 04:26:05+02:00,0,FR,Planned maintenance,A03,,2023-10-27 16:00:00+02:00,PRHPN8vvPdnKHpiJMTxSKA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,3,2023-10-21 00:00:00+02:00
2025-10-07 04:30:41+02:00,124.2,FR,Planned maintenance,A03,,2023-10-28 23:50:00+02:00,FTxP90LiNeUm6-cCG77b6w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2023-10-17 14:00:00+02:00
2025-10-07 04:36:20+02:00,0,FR,Planned maintenance,A03,,2023-10-31 12:00:00+01:00,R_ACe3LTj0xQgEWqcV74OA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-10-20 07:00:00+02:00
2025-10-07 04:37:31+02:00,0,FR,Planned maintenance,A03,,2023-11-01 09:00:00+01:00,f3ShVUPmcErkIAohgZZbrA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,5,2023-10-22 05:00:00+02:00
2025-10-07 04:43:17+02:00,0,FR,Planned maintenance,A03,,2023-11-02 15:45:00+01:00,JiUivnxhZ7mjavcwPpro1w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2023-10-13 08:03:00+02:00
2025-10-07 05:48:28+02:00,0,FR,Planned maintenance,A03,,2023-12-03 02:00:00+01:00,c1t-0c7Gt_xRGvtQyaf16g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,22,2023-10-20 23:00:00+02:00
2025-10-07 06:30:15+02:00,0,FR,Planned maintenance,A03,,2023-12-22 11:11:00+01:00,FPlfJOb8E-hmwXOyw2vMTg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,11,2023-10-13 17:00:00+02:00
2025-10-07 06:31:29+02:00,0,FR,Planned maintenance,A03,,2023-10-13 17:00:00+02:00,gT6vsErXS6tGUpUrBzdyew,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,2,2023-10-12 07:00:00+02:00
2025-10-06 09:41:17+02:00,0,FR,Planned maintenance,A03,,2023-11-09 10:00:00+01:00,5z-UxB4mwTAWIfXoSPAIZw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-11-09 08:00:00+01:00
2025-10-06 18:15:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-17 18:00:00+01:00,Zg-6p80f2mypOMS7xlRVHg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2023-10-27 16:00:00+02:00
2025-10-07 02:39:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-02 17:00:00+01:00,xZdOg78DO5Q3cdwiZdxysQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-11-02 07:00:00+01:00
2025-10-07 03:11:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-24 17:00:00+02:00,1e5SJqN53vfpPe5PVnMy8w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-10-23 08:00:00+02:00
2025-10-07 03:11:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-24 17:00:00+02:00,zKlvu4BIm2InE7nyxOYDAQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-10-24 07:00:00+02:00
2025-10-07 03:40:45+02:00,0,FR,Planned maintenance,A03,,2023-10-25 17:00:00+02:00,GlU3dg-sUncH5uCQM-F-mw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-10-25 07:00:00+02:00
2025-10-07 03:40:53+02:00,0,FR,Planned maintenance,A03,,2023-10-26 17:00:00+02:00,1eR8xD6u37bFYE2z5Rfq5Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-10-26 07:00:00+02:00
2025-10-07 03:40:53+02:00,0,FR,Planned maintenance,A03,,2023-10-24 17:00:00+02:00,5nfXAgTYuhll6va1i6nddA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-10-24 07:00:00+02:00
2025-10-07 03:44:43+02:00,0,FR,Planned maintenance,A03,,2023-10-23 18:00:00+02:00,F4G0DY82728i_JkX13_dYg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2023-10-23 08:00:00+02:00
2025-10-07 03:45:13+02:00,0,FR,Planned maintenance,A03,,2023-10-24 08:00:00+02:00,JGMnoHwqMPqPfjnlUKi-nQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2023-10-23 17:00:00+02:00
2025-10-07 03:47:43+02:00,0,FR,Planned maintenance,A03,,2023-10-30 17:00:00+01:00,1iBXiO8i632bwA9nU2yVvQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2023-10-30 07:00:00+01:00
2025-10-07 03:47:43+02:00,0,FR,Planned maintenance,A03,,2023-10-31 17:00:00+01:00,Pa_yia1iC-Q2PIgn8rNV_w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2023-10-31 07:00:00+01:00
2025-10-07 03:57:27+02:00,0,FR,Planned maintenance,A03,,2023-10-26 17:00:00+02:00,RI5N_RU9qTXNmQs-MXXZXA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2023-10-26 13:30:00+02:00
2025-10-07 03:57:27+02:00,0,FR,Planned maintenance,A03,,2023-10-26 17:00:00+02:00,NRCBFBi1zirPrT3UmAu0ng,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-10-26 13:30:00+02:00
2025-10-07 03:57:28+02:00,0,FR,Planned maintenance,A03,,2023-10-26 17:00:00+02:00,fIj3TQOpO_eU1TyBe55zFg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2023-10-26 13:30:00+02:00
2025-10-07 03:57:33+02:00,0,FR,Planned maintenance,A03,,2023-10-26 17:00:00+02:00,ktk6CkEc9ozh5DeZROvYng,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-10-26 13:30:00+02:00
2025-10-07 03:57:33+02:00,0,FR,Planned maintenance,A03,,2023-10-26 17:00:00+02:00,dsWwuO0v7Qlsja1EmGvmSg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2023-10-26 13:30:00+02:00
2025-10-07 03:57:34+02:00,0,FR,Planned maintenance,A03,,2023-11-07 17:00:00+01:00,TcYXjO6b8l0hfSbgZvP4Ew,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-11-07 07:00:00+01:00
2025-10-07 03:57:34+02:00,0,FR,Planned maintenance,A03,,2023-11-09 17:00:00+01:00,8WP7YEASt4nf3LncxbGbSQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2023-11-09 07:00:00+01:00
2025-10-07 03:59:03+02:00,0,FR,Planned maintenance,A03,,2023-10-26 17:00:00+02:00,kJYaRz5xua5d74mjhYotyg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2023-10-26 07:30:00+02:00
2025-10-07 03:59:04+02:00,0,FR,Planned maintenance,A03,,2023-10-24 12:00:00+02:00,0UuZubslCKVCuv9fxOMYQA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-10-24 08:00:00+02:00
2025-10-07 03:59:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-24 08:00:00+02:00,st9_lMFYV-BAVc9CpJ9aPw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2023-10-24 07:00:00+02:00
2025-10-07 04:00:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-30 18:30:00+01:00,Zh7bM1gX_WjaPredC9WB1g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-10-30 07:30:00+01:00
2025-10-07 04:00:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-02 18:30:00+01:00,mqiFk1QSRXOHQvg_jmHPAQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-11-02 07:30:00+01:00
2025-10-07 04:00:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-02 18:30:00+01:00,MMJqnSDBjVEiTOOXhgQRoQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2023-11-02 07:30:00+01:00
2025-10-07 04:00:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-31 18:30:00+01:00,0Jmg6I3fnLe9omkSlvKgHg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-10-31 07:30:00+01:00
2025-10-07 04:00:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-01 18:30:00+01:00,BpuQDIUcDKj9vh_KiWaJkg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-11-01 07:30:00+01:00
2025-10-07 04:03:42+02:00,0,FR,Planned maintenance,A03,,2023-10-23 12:00:00+02:00,EX_IuEMHuLyLludm-rwPcw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2023-10-23 08:30:00+02:00
2025-10-07 04:03:42+02:00,0,FR,Planned maintenance,A03,,2023-10-23 12:00:00+02:00,IxIQBMCHmsc9jYP7U1qwhg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2023-10-23 08:30:00+02:00
2025-10-07 04:03:44+02:00,0,FR,Planned maintenance,A03,,2023-10-27 17:00:00+02:00,LQaXcq27fidCXY2eYfYfgw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2023-10-27 16:00:00+02:00
2025-10-07 04:03:44+02:00,0,FR,Planned maintenance,A03,,2023-10-27 17:00:00+02:00,0sIRkIPNs7CQ8BFjCMl1YQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2023-10-27 16:00:00+02:00
2025-10-07 04:04:37+02:00,0,FR,Planned maintenance,A03,,2023-11-07 12:00:00+01:00,uE1JODy_-fkaRaOcKrzGxQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,1,2023-11-07 07:00:00+01:00
2025-10-07 04:04:37+02:00,0,FR,Planned maintenance,A03,,2023-11-07 17:00:00+01:00,qoTJJIuJNjAVzJpFvfV3fw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,1,2023-11-07 12:00:00+01:00
2025-10-07 04:04:37+02:00,0,FR,Planned maintenance,A03,,2023-11-07 17:00:00+01:00,bWgokZ7rjnDSYgYN8egtuA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2023-11-07 12:00:00+01:00
2025-10-07 04:05:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-27 17:00:00+02:00,HL_t5fscn5Dd25kU2YvQ3A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2023-10-24 08:00:00+02:00
2025-10-07 04:05:51+02:00,0,FR,Planned maintenance,A03,,2023-10-23 10:00:00+02:00,gKFJbPa8v42lzBOfA6TDeA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2023-10-23 09:00:00+02:00
2025-10-07 04:05:51+02:00,0,FR,Planned maintenance,A03,,2023-10-27 17:00:00+02:00,SZsdLgQW9Q_ddChC9x-0_A,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2023-10-27 08:30:00+02:00
2025-10-07 04:05:51+02:00,0,FR,Planned maintenance,A03,,2023-10-23 10:00:00+02:00,oVmHLRWJ4hL5f4rQqzsm9A,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2023-10-23 09:00:00+02:00
2025-10-07 04:05:52+02:00,0,FR,Planned maintenance,A03,,2023-10-25 17:00:00+02:00,ozwSyyeatbupVSVe4XOZZA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2023-10-25 08:30:00+02:00
2025-10-07 04:05:52+02:00,0,FR,Planned maintenance,A03,,2023-10-26 17:00:00+02:00,tYf8LaYUzByFj4UawW9TPQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2023-10-26 08:30:00+02:00
2025-10-07 04:05:52+02:00,0,FR,Planned maintenance,A03,,2023-10-24 17:00:00+02:00,H6WyqCQAlaLk48EN1Kk3JQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2023-10-24 08:30:00+02:00
2025-10-07 04:05:52+02:00,0,FR,Planned maintenance,A03,,2023-10-23 17:00:00+02:00,1yT3_sPj3aDnffwz0O0ejg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2023-10-23 08:30:00+02:00
2025-10-07 04:08:18+02:00,410,FR,Planned maintenance,A03,Cancelled,2023-10-25 16:00:00+02:00,AtpmKLNg4Of1U6oQIDizdA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2023-10-24 21:00:00+02:00
2025-10-07 04:11:38+02:00,55,FR,Planned maintenance,A03,Cancelled,2023-10-26 14:30:00+02:00,-P0jV9Ti7R2wHBb5W5rhPg,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2023-10-26 13:00:00+02:00
2025-10-07 04:11:39+02:00,182,FR,Planned maintenance,A03,Cancelled,2023-10-30 12:00:00+01:00,mIFWPO86Mc68Dmo1sBfkPA,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2023-10-30 08:30:00+01:00
2025-10-07 04:11:39+02:00,182,FR,Planned maintenance,A03,Cancelled,2023-10-27 18:30:00+02:00,iGPICCVVrD83h5TnJkyzeg,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2023-10-27 08:00:00+02:00
2025-10-07 04:13:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-23 17:00:00+02:00,SCt97mqoGpRQSijpSr_gag,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-10-23 14:00:00+02:00
2025-10-07 04:13:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-23 17:00:00+02:00,CXmJih4LrJXmlzlVdry9bQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-10-23 14:00:00+02:00
2025-10-07 04:13:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-23 17:00:00+02:00,Ylk1sTXhyGOFqegbAh971A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-10-23 14:00:00+02:00
2025-10-07 04:13:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-23 17:00:00+02:00,PyJPm-0jNbQ_vMx3iArwCw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-10-23 14:00:00+02:00
2025-10-07 04:13:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-23 17:00:00+02:00,PzGsyMAciJe2vYTNB3oFTQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-10-23 14:00:00+02:00
2025-10-07 04:13:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-23 17:00:00+02:00,ys9ZxLLW9ENPlGc7I8yxSQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2023-10-23 14:00:00+02:00
2025-10-07 04:13:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-23 17:00:00+02:00,UAHCXqrntgKID7VqNUPcfg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-10-23 14:00:00+02:00
2025-10-07 04:13:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-23 17:00:00+02:00,wYi7Eeapuy6yQ_-09Ey6Ug,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-10-23 14:00:00+02:00
2025-10-07 04:13:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-23 17:00:00+02:00,CaJg97yaOMyTDYDey4mXnA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-10-23 14:00:00+02:00
2025-10-07 04:13:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-23 17:00:00+02:00,UIPqHMtjPbk4E6yElLnN5A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-10-23 14:00:00+02:00
2025-10-07 04:13:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-23 17:00:00+02:00,Zs9JnIZLMLlYURj1zDu5ww,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-10-23 14:00:00+02:00
2025-10-07 04:13:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-23 17:00:00+02:00,RuGJLd4n0oDvu6USDVlrvA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2023-10-23 14:00:00+02:00
2025-10-07 04:14:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-24 17:00:00+02:00,a5ttaLIvpKHkX8DhTgTEMw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2023-10-24 13:30:00+02:00
2025-10-07 04:14:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-26 17:00:00+02:00,F6eP9mNeuC0Feh17Dqrv9A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2023-10-26 08:00:00+02:00
2025-10-07 04:14:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-27 12:00:00+02:00,2c1lAtFiBtMdJZ0vNcKKoQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2023-10-27 08:00:00+02:00
2025-10-07 04:14:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-26 17:00:00+02:00,eWwK-meVaPmhXI3N1hE4Bw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2023-10-26 08:00:00+02:00
2025-10-07 04:14:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-25 17:00:00+02:00,nKElxVYwxU1n4FSN_PGgkA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2023-10-25 08:00:00+02:00
2025-10-07 04:14:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-25 17:00:00+02:00,-YThzqN1idxcSevsLRd6Rw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2023-10-25 08:00:00+02:00
2025-10-07 04:14:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-27 12:00:00+02:00,ra1w8m5_ff9nsVq3tzz0_w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2023-10-27 08:00:00+02:00
2025-10-07 04:14:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-24 17:00:00+02:00,jUfFLQU5f6iL8FSQIj_IBA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2023-10-24 08:00:00+02:00
2025-10-07 04:15:16+02:00,0,FR,Planned maintenance,A03,,2023-10-30 16:00:00+01:00,izzVTrEz6ds9gxfOzytlfg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,3,2023-10-30 09:00:00+01:00
2025-10-07 04:15:16+02:00,0,FR,Planned maintenance,A03,,2023-10-30 16:00:00+01:00,4MJgy9HGDE2-RzV1xCPi_A,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,3,2023-10-30 09:00:00+01:00
2025-10-07 04:15:16+02:00,0,FR,Planned maintenance,A03,,2023-10-30 16:00:00+01:00,eimYVUSUu6ayMt9vZYBCTw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,3,2023-10-30 09:00:00+01:00
2025-10-07 04:15:16+02:00,0,FR,Planned maintenance,A03,,2023-10-30 16:00:00+01:00,voukEFdBrg7OFcephKSwDw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,3,2023-10-30 09:00:00+01:00
2025-10-07 04:16:09+02:00,445,FR,Planned maintenance,A03,,2023-10-23 21:30:00+02:00,7cfCFshtJ5hqO1DTQjFiOg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,6,2023-10-23 12:00:00+02:00
2025-10-07 04:17:31+02:00,0,FR,Planned maintenance,A03,,2023-10-25 16:00:00+02:00,SmA_5hu9PDs3ezNb4CoMOQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2023-10-25 13:30:00+02:00
2025-10-07 04:17:51+02:00,0,FR,Planned maintenance,A03,,2023-10-24 11:30:00+02:00,1xJEl3RSOUYUo4EZUGV3Dg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,4,2023-10-24 09:30:00+02:00
2025-10-07 04:18:52+02:00,108,FR,Planned maintenance,A03,,2023-10-25 05:30:00+02:00,2LdxznTIvr98Ss8ccvHeEQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2023-10-25 02:30:00+02:00
2025-10-07 04:18:54+02:00,108,FR,Planned maintenance,A03,Cancelled,2023-10-25 05:30:00+02:00,QAnJkSKVBCow_GOp3MOjhw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2023-10-25 02:30:00+02:00
2025-10-07 04:19:37+02:00,240,FR,Planned maintenance,A03,,2023-10-24 19:00:00+02:00,UuAD4kR5hHeK0BORJXMjCQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,5,2023-10-24 14:00:00+02:00
2025-10-07 04:19:41+02:00,0,FR,Planned maintenance,A03,,2023-10-24 16:51:00+02:00,TJ7Z14tqgE6uU-d3BpR3Iw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-10-24 14:00:00+02:00
2025-10-07 04:20:55+02:00,375,FR,Planned maintenance,A03,,2023-10-27 04:30:00+02:00,PumEJ9tNP4EyOdkPjPXSkA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2023-10-27 02:30:00+02:00
2025-10-07 04:21:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-26 18:00:00+02:00,0-RUXSi7Vlep-imxGP6Z0A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2023-10-26 08:00:00+02:00
2025-10-07 04:21:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-27 18:00:00+02:00,jqoIiSNBp-15nxJXq0e7KQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2023-10-27 08:00:00+02:00
2025-10-07 04:21:03+02:00,0,FR,Planned maintenance,A03,,2023-10-24 17:30:00+02:00,o7-LMqHjmug9L7RRE2BotA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2023-10-24 08:00:00+02:00
2025-10-07 04:21:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-25 18:00:00+02:00,R86a84QG0Vec8iu8UyINVQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2023-10-25 08:00:00+02:00
2025-10-07 04:21:08+02:00,107,FR,Planned maintenance,A03,,2023-10-26 05:30:00+02:00,i5VwL9aaJs-eOZ0PtyHOoQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-10-26 02:30:00+02:00
2025-10-07 04:21:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-07 17:00:00+01:00,pw9T_JAAr5nZJCI4e9jqaQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-11-07 07:00:00+01:00
2025-10-07 04:21:29+02:00,0,FR,Planned maintenance,A03,,2023-11-06 17:00:00+01:00,xw8NREptXu7dMzcPZCZjGg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-11-06 13:30:00+01:00
2025-10-07 04:22:00+02:00,0,FR,Planned maintenance,A03,,2023-10-24 17:30:00+02:00,Eq6R9mNhNjN127CaepEmCg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2023-10-24 14:00:00+02:00
2025-10-07 04:22:06+02:00,0,FR,Planned maintenance,A03,,2023-10-26 17:00:00+02:00,pUfS6m1vprnaG9oPwLCH0A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2023-10-26 13:30:00+02:00
2025-10-07 04:22:11+02:00,0,FR,Planned maintenance,A03,,2023-10-25 17:00:00+02:00,q-wHMTwvY_RsepPn6_iOoA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-10-25 08:00:00+02:00
2025-10-07 04:22:23+02:00,120,FR,Planned maintenance,A03,,2023-10-25 16:31:00+02:00,NsrCILQWLHdFkPbYnCRcBA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2023-10-25 09:30:00+02:00
2025-10-07 04:22:30+02:00,400,FR,Planned maintenance,A03,Cancelled,2023-10-27 13:45:00+02:00,H2DIDBzDs2TWx518gPICXg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2023-10-27 09:00:00+02:00
2025-10-07 04:22:50+02:00,0,FR,Planned maintenance,A03,,2023-10-26 16:30:00+02:00,fpTuCpujgTC_GaPqnNOYVw,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,4,2023-10-26 07:30:00+02:00
2025-10-07 04:23:08+02:00,0,FR,Planned maintenance,A03,,2023-10-25 12:30:00+02:00,l6v3EjMl-RU2AovwL4xvug,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2023-10-25 08:00:00+02:00
2025-10-07 04:23:14+02:00,593,FR,Planned maintenance,A03,Cancelled,2023-10-27 03:30:00+02:00,JG8LMd-AcVV9et2Ah36QjA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2023-10-26 23:00:00+02:00
2025-10-07 04:23:20+02:00,1175,FR,Planned maintenance,A03,,2023-10-28 10:00:00+02:00,7TSCdMxE-PEl0Ynb_qhsIw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2023-10-28 09:00:00+02:00
2025-10-07 04:23:21+02:00,0,FR,Planned maintenance,A03,,2023-10-30 12:00:00+01:00,0mjicIrVxSeA5za49qNA3Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2023-10-30 08:00:00+01:00
2025-10-07 04:23:31+02:00,0,FR,Planned maintenance,A03,,2023-10-30 13:00:00+01:00,E6H00zimafE3_Ee4RieHQA,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G2,1,MAW,PT1M,3,2023-10-30 09:00:00+01:00
2025-10-07 04:23:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-31 15:00:00+01:00,k7Yp52MYX4Wu6yNCSzKZ1Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,4,2023-10-31 13:00:00+01:00
2025-10-07 04:23:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-30 15:00:00+01:00,3tpk5ZlGr30n-JVlziXCXg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2023-10-30 13:00:00+01:00
2025-10-07 04:24:26+02:00,0,FR,Planned maintenance,A03,,2023-10-25 17:00:00+02:00,-ilXDINNytrS1UoIenXQXA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2023-10-25 08:00:00+02:00
2025-10-07 04:24:29+02:00,0,FR,Planned maintenance,A03,,2023-10-26 15:00:00+02:00,LUP-LlxQeQyX4X3wDZDgng,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2023-10-26 08:00:00+02:00
2025-10-07 04:25:36+02:00,0,FR,Planned maintenance,A03,,2023-10-27 13:00:00+02:00,Tp1M6MllkWw9d_n2_YX7ZA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2023-10-27 11:00:00+02:00
2025-10-07 04:25:36+02:00,0,FR,Planned maintenance,A03,,2023-10-27 13:00:00+02:00,9ZnJy5aUm1uhZbkjpBHpJg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2023-10-27 11:00:00+02:00
2025-10-07 04:25:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-30 04:00:00+01:00,Dd38sdzdz4tYcURkaCS-TA,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,2,2023-10-28 04:00:00+02:00
2025-10-07 04:26:05+02:00,179,FR,Planned maintenance,A03,,2023-10-27 18:30:00+02:00,nQiTfxrXsoKFzfnKdUx7_Q,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,3,2023-10-27 16:00:00+02:00
2025-10-07 04:26:26+02:00,0,FR,Planned maintenance,A03,,2023-10-29 06:00:00+01:00,o_2ESn2Tlyr14tkr8so54A,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2023-10-28 22:00:00+02:00
2025-10-07 04:26:32+02:00,0,FR,Planned maintenance,A03,,2023-10-27 10:30:00+02:00,gOQhfW5NBREQQO8o16_Ong,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2023-10-27 09:00:00+02:00
2025-10-07 04:26:32+02:00,0,FR,Planned maintenance,A03,,2023-10-27 10:30:00+02:00,4W0J_wEszXvL9qaLrcn_Cw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2023-10-27 09:00:00+02:00
2025-10-07 04:26:35+02:00,0,FR,Planned maintenance,A03,,2023-10-27 11:30:00+02:00,2KyxUXYX4Z_VrDY23oGfNg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,4,2023-10-27 07:00:00+02:00
2025-10-07 04:27:42+02:00,0,FR,Planned maintenance,A03,,2023-10-26 18:47:00+02:00,r20IeV88NHsiA4uNg9dFPQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-10-26 14:00:00+02:00
2025-10-07 04:27:42+02:00,0,FR,Planned maintenance,A03,,2023-10-26 18:47:00+02:00,d5OSrEJGwIIv75TZ2KKfbQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-10-26 09:00:00+02:00
2025-10-07 04:27:59+02:00,0,FR,Planned maintenance,A03,,2023-10-29 17:00:00+01:00,UPpNxzMVnvzcrAHoRDGu4Q,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2023-10-28 12:00:00+02:00
2025-10-07 04:28:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-10-28 11:00:00+02:00,yaJCYPsrgEXuainnO1wOyw,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2023-10-28 09:00:00+02:00
2025-10-07 04:28:53+02:00,107,FR,Planned maintenance,A03,,2023-10-29 07:00:00+01:00,FNTIY3rhnkWL9nUmzEhMEQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-10-29 00:00:00+02:00
2025-10-07 04:28:57+02:00,0,FR,Planned maintenance,A03,,2023-10-30 06:00:00+01:00,eolpvRL5O8dYQLpIZW_3wg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2023-10-29 22:00:00+01:00
2025-10-07 04:29:19+02:00,460,FR,Planned maintenance,A03,,2023-10-28 13:43:00+02:00,vRzwT_oSNrCptL4sKzKjrw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,5,2023-10-28 00:00:00+02:00
2025-10-07 04:31:26+02:00,1150,FR,Planned maintenance,A03,,2023-10-30 01:30:00+01:00,JU3XgrFZiQ1n7W04E7brIQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2023-10-30 00:00:00+01:00
2025-10-07 04:31:47+02:00,107,FR,Planned maintenance,A03,,2023-10-30 06:00:00+01:00,x0y9YCkCacdVScmVr_QbDA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-10-30 00:00:00+01:00
2025-10-07 04:32:04+02:00,1230,FR,Planned maintenance,A03,Cancelled,2023-10-29 23:00:00+01:00,h7dZJIOkJoDWfJsz_NJmXg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,4,2023-10-29 22:00:00+01:00
2025-10-07 04:33:11+02:00,535,FR,Planned maintenance,A03,,2023-10-30 06:00:00+01:00,bAxBaszOLgPBHTCA_l7pkQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,4,2023-10-30 01:00:00+01:00
2025-10-07 04:33:11+02:00,120,FR,Planned maintenance,A03,,2023-10-30 07:20:00+01:00,DfWIR7VpRE3gsGqVP_O21w,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2023-10-30 06:00:00+01:00
2025-10-07 04:33:58+02:00,108,FR,Planned maintenance,A03,,2023-10-31 06:00:00+01:00,qsL0trS65tbX0NKARapjzQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-10-31 01:00:00+01:00
2025-10-07 04:33:59+02:00,0,FR,Planned maintenance,A03,,2023-10-30 09:30:00+01:00,Jwr_dc5bdTCgC07l2LyJBA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-10-30 08:00:00+01:00
2025-10-07 04:33:59+02:00,0,FR,Planned maintenance,A03,,2023-10-30 09:30:00+01:00,DD0AhsW9e-nDrDNhaT2Ceg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-10-30 08:00:00+01:00
2025-10-07 04:33:59+02:00,0,FR,Planned maintenance,A03,,2023-10-30 09:30:00+01:00,LBgwPAcdE5Gb3604LJZh6g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-10-30 08:00:00+01:00
2025-10-07 04:34:00+02:00,0,FR,Planned maintenance,A03,,2023-10-30 09:30:00+01:00,ULkjsSwQMBSmT8Ac_6ur-A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-10-30 08:00:00+01:00
2025-10-07 04:34:06+02:00,0,FR,Planned maintenance,A03,,2023-11-02 12:00:00+01:00,-oKFwBLBznHd3WEy158ffw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2023-11-02 10:00:00+01:00
2025-10-07 04:34:06+02:00,0,FR,Planned maintenance,A03,,2023-11-03 15:00:00+01:00,Y74SPjB8I6nnFD-OtkhcZg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2023-11-03 13:00:00+01:00
2025-10-07 04:34:56+02:00,0,FR,Planned maintenance,A03,,2023-10-31 12:00:00+01:00,cZ8PARIpfj_-CpWuBcKBaQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2023-10-31 09:00:00+01:00
2025-10-07 04:34:56+02:00,0,FR,Planned maintenance,A03,,2023-10-31 12:00:00+01:00,Kt9qsnQKujUkhSQj29uzDQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2023-10-31 09:00:00+01:00
2025-10-07 04:34:56+02:00,0,FR,Planned maintenance,A03,,2023-10-31 12:00:00+01:00,aPzzkgQSwzEPJ-gqImMlYQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,2,2023-10-31 09:00:00+01:00
2025-10-07 04:34:57+02:00,0,FR,Planned maintenance,A03,,2023-10-30 16:00:00+01:00,LS595vqd9AkTrYDMjJ2kxQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2023-10-29 00:00:00+02:00
2025-10-07 04:35:08+02:00,0,FR,Planned maintenance,A03,,2023-10-30 16:30:00+01:00,Fx-uiEFiBw-DWJaATDF3pQ,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2023-10-30 13:30:00+01:00
2025-10-07 04:35:08+02:00,0,FR,Planned maintenance,A03,,2023-10-31 16:30:00+01:00,XIA7hMZa72LJbbrQzw3PCA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2023-10-31 08:00:00+01:00
2025-10-07 04:35:35+02:00,0,FR,Planned maintenance,A03,,2023-10-31 00:30:00+01:00,lCnB3Vu8RB1gHwf9nVDHtQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,8,2023-10-27 23:00:00+02:00
2025-10-07 04:35:35+02:00,1495,FR,Planned maintenance,A03,,2023-10-31 05:30:00+01:00,urgzG9atpHEijrLTIj2QVg,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,5,2023-10-31 00:30:00+01:00
2025-10-07 04:36:02+02:00,110,FR,Planned maintenance,A03,,2023-11-01 07:00:00+01:00,NDURYrx710KVRw8AnfmVVQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-11-01 00:00:00+01:00
2025-10-07 04:36:11+02:00,780,FR,Planned maintenance,A03,,2023-10-31 22:00:00+01:00,RsntZ8WuIOjwf3KWtOb5sA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,17,2023-10-26 16:30:00+02:00
2025-10-07 04:37:25+02:00,0,FR,Planned maintenance,A03,,2023-11-06 12:00:00+01:00,-t0IKjz0k-sTIFU59tMPMw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,2,2023-11-06 08:00:00+01:00
2025-10-07 04:37:30+02:00,200,FR,Planned maintenance,A03,,2023-11-01 10:30:00+01:00,iXaZaUOxnEqjtxkEe3bTPg,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2023-11-01 09:00:00+01:00
2025-10-07 04:38:27+02:00,0,FR,Planned maintenance,A03,,2023-11-01 10:00:00+01:00,Zzqv-NQNs_6vvG_7TrcbbA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,7,2023-10-26 02:00:00+02:00
2025-10-07 04:38:37+02:00,105,FR,Planned maintenance,A03,,2023-11-02 07:00:00+01:00,J07Glay76G-YlT8eoxIqCQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-11-02 00:00:00+01:00
2025-10-07 04:38:57+02:00,910,FR,Planned maintenance,A03,,2023-11-01 12:35:00+01:00,VFRXesrxZzmr-hejm4hwUQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,6,2023-11-01 10:00:00+01:00
2025-10-07 04:39:49+02:00,177,FR,Planned maintenance,A03,,2023-11-01 19:00:00+01:00,1wAVfsb6x1MvaQsFnuTKLg,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,16,2023-10-31 10:20:00+01:00
2025-10-07 04:41:00+02:00,260,FR,Planned maintenance,A03,Cancelled,2023-11-02 14:00:00+01:00,6PuvEDYSP6hQ_dn_mkU1Sw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,5,2023-11-02 07:00:00+01:00
2025-10-07 04:41:09+02:00,1180,FR,Planned maintenance,A03,,2023-11-03 11:00:00+01:00,_UtWwf3YdbFwMCsPTA8z7Q,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2023-11-03 09:30:00+01:00
2025-10-07 04:41:24+02:00,105,FR,Planned maintenance,A03,,2023-11-03 07:00:00+01:00,9kVSKyiTemJ2yQMrrs5rNQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-11-03 00:00:00+01:00
2025-10-07 04:41:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-03 17:00:00+01:00,kw0JkP0W6nC57xufo3PwOw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-11-03 07:00:00+01:00
2025-10-07 04:41:44+02:00,0,FR,Planned maintenance,A03,,2023-11-02 09:15:00+01:00,-uwK2Z1VsXHuHfiqnm_fIA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2023-11-02 07:00:00+01:00
2025-10-07 04:42:11+02:00,0,FR,Planned maintenance,A03,,2023-11-02 16:00:00+01:00,DP4EHOMdV9tuX066zNUI-A,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,6,2023-10-30 07:20:00+01:00
2025-10-07 04:42:15+02:00,0,FR,Planned maintenance,A03,,2023-11-02 15:47:00+01:00,8z6NPscgjjALXgVe7jnqZg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-10-30 10:00:00+01:00
2025-10-07 04:42:17+02:00,0,FR,Planned maintenance,A03,,2023-11-02 18:00:00+01:00,3J_toS31iK5PSTmkFMEVQQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,3,2023-11-02 13:30:00+01:00
2025-10-07 04:42:21+02:00,0,FR,Planned maintenance,A03,,2023-11-09 18:00:00+01:00,yIdZiZhp3lrYkOoWxp0dxQ,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2023-11-09 08:00:00+01:00
2025-10-07 04:42:24+02:00,0,FR,Planned maintenance,A03,,2023-11-02 16:45:00+01:00,T-AY98152x4zBWXSQUjdEg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-11-02 07:30:00+01:00
2025-10-07 04:43:09+02:00,1394,FR,Planned maintenance,A03,Cancelled,2023-11-03 12:00:00+01:00,n-KivUdqdLzB4AyeQyI78g,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2023-11-03 07:00:00+01:00
2025-10-07 04:43:14+02:00,1230,FR,Planned maintenance,A03,,2023-11-04 19:00:00+01:00,e4cdkQJsIk8uxklPeRTOtA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2023-11-04 18:00:00+01:00
2025-10-07 04:43:15+02:00,164,FR,Planned maintenance,A03,,2023-11-04 06:00:00+01:00,LuDph_piTys0sDh97iMoZA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-11-04 01:00:00+01:00
2025-10-07 04:44:31+02:00,1110,FR,Planned maintenance,A03,,2023-11-03 17:30:00+01:00,MgAO5KistQSoEQLP4kzY5A,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2023-11-03 16:00:00+01:00
2025-10-07 04:44:41+02:00,800,FR,Planned maintenance,A03,Cancelled,2023-11-04 02:00:00+01:00,Agc-53m1uWY2bikGIAKTtA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2023-11-04 00:00:00+01:00
2025-10-07 04:45:20+02:00,0,FR,Planned maintenance,A03,,2023-11-04 00:00:00+01:00,zlvjVzGqbwEPRN8FKOScLQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-11-03 20:30:00+01:00
2025-10-07 04:45:23+02:00,1195,FR,Planned maintenance,A03,Cancelled,2023-11-05 03:00:00+01:00,UADNaXpx8YLMAp2PzmKOOw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2023-11-05 00:30:00+01:00
2025-10-07 04:45:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-04 18:00:00+01:00,C7EF7CWXBhLiRFhpfpTB7Q,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2023-11-04 10:00:00+01:00
2025-10-07 04:46:09+02:00,118,FR,Planned maintenance,A03,,2023-11-05 07:00:00+01:00,RIS6q-W6JbT7HbJT9t6MGg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-11-05 00:00:00+01:00
2025-10-07 04:46:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-05 16:00:00+01:00,YofY2FfYs-atIBfcTtFWEQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,4,2023-11-04 14:30:00+01:00
2025-10-07 04:46:43+02:00,260,FR,Planned maintenance,A03,,2023-11-04 18:00:00+01:00,fsRyXpRFvYDUGZsv4qhGfg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2023-11-04 17:00:00+01:00
2025-10-07 04:47:23+02:00,110,FR,Planned maintenance,A03,,2023-11-06 07:00:00+01:00,XobZHC7OM4qyTilM77KFLg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-11-06 00:00:00+01:00
2025-10-07 04:48:16+02:00,0,FR,Planned maintenance,A03,,2023-11-05 23:30:00+01:00,l37NC9HosL_iAB8wHuuANA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2023-11-05 00:00:00+01:00
2025-10-07 04:48:29+02:00,260,FR,Planned maintenance,A03,,2023-11-06 09:00:00+01:00,yzdavB_JKczRYCWUoFg6VQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,5,2023-11-05 08:00:00+01:00
2025-10-07 04:49:00+02:00,110,FR,Planned maintenance,A03,,2023-11-07 06:00:00+01:00,x1sLs5x2bmzUB0ZMohSBzA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-11-07 02:00:00+01:00
2025-10-07 04:50:16+02:00,1510,FR,Planned maintenance,A03,,2023-11-06 19:00:00+01:00,VIPlqq0hoUOnQRBXgxKGkA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,4,2023-11-06 13:00:00+01:00
2025-10-07 04:50:24+02:00,0,FR,Planned maintenance,A03,,2023-11-07 10:20:00+01:00,nahISfY8izq6zhd-bGHLDQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,2,2023-11-07 10:00:00+01:00
2025-10-07 04:50:24+02:00,0,FR,Planned maintenance,A03,,2023-11-07 10:20:00+01:00,7gaQ7D-r_dYaivkJsgAwbw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,2,2023-11-07 10:00:00+01:00
2025-10-07 04:50:25+02:00,0,FR,Planned maintenance,A03,,2023-11-07 10:50:00+01:00,d2RGOL4m9jpxzxnallEXow,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2023-11-07 10:30:00+01:00
2025-10-07 04:51:46+02:00,110,FR,Planned maintenance,A03,,2023-11-08 06:00:00+01:00,eBWVQ01rihNWamjMGCEhDA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-11-08 02:00:00+01:00
2025-10-07 04:52:05+02:00,0,FR,Planned maintenance,A03,,2023-11-09 17:00:00+01:00,RlvBUGSf4wyKkuSvbsfHNQ,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,2,2023-11-08 12:00:00+01:00
2025-10-07 04:52:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-07 17:00:00+01:00,TftDfrZHtGayaVqogorAgQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2023-11-07 08:30:00+01:00
2025-10-07 04:52:24+02:00,100,FR,Planned maintenance,A03,Cancelled,2023-11-07 23:45:00+01:00,zPQeFOD76p3KAQE97oamHw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2023-11-07 17:00:00+01:00
2025-10-07 04:53:14+02:00,0,FR,Planned maintenance,A03,,2023-11-07 16:00:00+01:00,ME8Ux7RiDZ21focltJIF_A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2023-11-07 14:00:00+01:00
2025-10-07 04:53:14+02:00,0,FR,Planned maintenance,A03,,2023-11-07 16:00:00+01:00,C4xrJ-3tzyDIdw5deIVKFg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2023-11-07 14:00:00+01:00
2025-10-07 04:53:14+02:00,0,FR,Planned maintenance,A03,,2023-11-07 16:00:00+01:00,-4Uq3-XvxQplDCjq-zA_ew,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2023-11-07 14:00:00+01:00
2025-10-07 04:53:14+02:00,0,FR,Planned maintenance,A03,,2023-11-07 16:00:00+01:00,aJxZx36q79hz6Zicio5gMg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2023-11-07 14:00:00+01:00
2025-10-07 04:53:15+02:00,0,FR,Planned maintenance,A03,,2023-11-07 16:00:00+01:00,jow2J9KEpi9VqRWJShTSYQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-11-07 14:00:00+01:00
2025-10-07 04:53:15+02:00,0,FR,Planned maintenance,A03,,2023-11-07 16:00:00+01:00,6kgTa9d7-0qDSKGcxzuFVQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-11-07 14:00:00+01:00
2025-10-07 04:53:16+02:00,0,FR,Planned maintenance,A03,,2023-11-07 16:00:00+01:00,sDSpW3hkfQwhJunKwNGRHQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-11-07 14:00:00+01:00
2025-10-07 04:53:16+02:00,0,FR,Planned maintenance,A03,,2023-11-07 16:00:00+01:00,mUtMtGPENkKApXX-saPXgQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-11-07 14:00:00+01:00
2025-10-07 04:53:17+02:00,0,FR,Planned maintenance,A03,,2023-11-07 16:00:00+01:00,LR-VC9N0AS1X8zSEk6jRWg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-11-07 14:00:00+01:00
2025-10-07 04:53:18+02:00,0,FR,Planned maintenance,A03,,2023-11-07 16:00:00+01:00,0GA1004B1Bi0cHmc3JeYQg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-11-07 14:00:00+01:00
2025-10-07 04:53:18+02:00,0,FR,Planned maintenance,A03,,2023-11-07 16:00:00+01:00,NK2aLBHw-Us3Shdx0j7jcg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-11-07 14:00:00+01:00
2025-10-07 04:53:19+02:00,0,FR,Planned maintenance,A03,,2023-11-07 16:00:00+01:00,QOO5jNaMca4--eYDa0dTlw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2023-11-07 14:00:00+01:00
2025-10-07 04:53:20+02:00,0,FR,Planned maintenance,A03,,2023-11-07 16:30:00+01:00,BVfXJrcnWJZ1exNTBIK-5A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-11-07 07:30:00+01:00
2025-10-07 04:56:07+02:00,582,FR,Planned maintenance,A03,,2023-11-09 12:00:00+01:00,XcJptUxlQ7fi44g69P2NDQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2023-11-09 08:00:00+01:00
2025-10-07 04:56:46+02:00,34,FR,Planned maintenance,A03,Cancelled,2023-11-09 04:31:00+01:00,YvN9eMYhvMRIQDZ5Ka823A,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2023-11-09 00:00:00+01:00
2025-10-07 04:56:47+02:00,112,FR,Planned maintenance,A03,,2023-11-09 11:00:00+01:00,_rQnIyJByLsj2LTeMZMUwg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2023-11-09 07:30:00+01:00
2025-10-07 04:57:00+02:00,0,FR,Planned maintenance,A03,,2023-11-08 17:00:00+01:00,IbARYHwEvW9bOxUUzpD5Vg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2023-11-08 10:00:00+01:00
2025-10-07 04:57:55+02:00,0,FR,Planned maintenance,A03,,2023-11-09 14:50:00+01:00,OCIq53VlDBtM54v0arN_0Q,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,3,2023-11-09 09:00:00+01:00
2025-10-07 04:58:23+02:00,0,FR,Planned maintenance,A03,,2023-11-09 16:00:00+01:00,DhMVdyWY2nxhAOjS3Fjkrg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-11-09 08:00:00+01:00
2025-10-07 04:59:14+02:00,0,FR,Planned maintenance,A03,,2023-11-10 10:30:00+01:00,iGO2A6okSvWe-bX-BSZ5YA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,7,2023-10-23 08:00:00+02:00
2025-10-07 05:06:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-15 04:00:00+01:00,oCLlZrwKEDZZh9khjAFdlQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,22,2023-11-08 22:35:00+01:00
2025-10-07 05:07:01+02:00,124.2,FR,Planned maintenance,A03,,2023-11-14 15:00:00+01:00,LOyZqAVcZhTympQVMGtU4w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2023-10-29 00:14:00+02:00
2025-10-07 05:07:11+02:00,0,FR,Planned maintenance,A03,,2023-11-15 12:00:00+01:00,zzZEyfZgbt9ggBCSAMtMGA,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,9,2023-11-05 16:30:00+01:00
2025-10-07 05:16:57+02:00,785,FR,Planned maintenance,A03,,2023-11-19 22:30:00+01:00,0ttmZJ2XXWn4LMT1zKytIw,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,35,2023-11-08 02:23:00+01:00
