created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 09:41:19+02:00,0,FR,Planned maintenance,A03,,2023-11-09 12:00:00+01:00,lhAJ_4Y0dvQuS0FKi9OyVA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-11-09 10:00:00+01:00
2025-10-06 17:43:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-24 17:00:00+01:00,qWcg0nN33gY2f5AEVElcsQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-11-20 07:00:00+01:00
2025-10-06 19:16:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-05 17:00:00+01:00,heaAspNaYnstBTsKzWpysA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2023-12-05 07:00:00+01:00
2025-10-06 19:16:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-23 12:00:00+01:00,DBRHcntFgNYNP2Ko8ZVYxQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-11-23 07:00:00+01:00
2025-10-06 22:33:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-22 17:00:00+01:00,QD-_fQUmcge9USKGVmNFrA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2023-11-22 07:00:00+01:00
2025-10-06 22:33:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-20 17:00:00+01:00,CdEZ9WzWVvBXkUv-FvtUJQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2023-11-20 07:00:00+01:00
2025-10-06 22:33:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-23 17:00:00+01:00,jS5vLv_qq71yP1JssgXqUA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2023-11-23 07:00:00+01:00
2025-10-06 22:33:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-24 17:00:00+01:00,UCrPHrnJWiyLARbhZ_3TpQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2023-11-24 07:00:00+01:00
2025-10-06 22:33:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-21 17:00:00+01:00,N12GsrBX4q535SiJki54CA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2023-11-21 07:00:00+01:00
2025-10-07 02:40:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-20 17:30:00+01:00,o2TwKiYKk2PsB9CSGdVOkw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2023-11-20 07:30:00+01:00
2025-10-07 02:40:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-05 18:00:00+01:00,OgH6ZiBhdF4fIlfRkX3DSQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-12-05 07:00:00+01:00
2025-10-07 02:40:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-30 17:00:00+01:00,G9dIYlErl6yVXIEEIwFpVA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-11-30 07:30:00+01:00
2025-10-07 02:47:22+02:00,0,FR,Planned maintenance,A03,,2023-12-01 18:00:00+01:00,NsuYFGLwReVZApsUcNr3jg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,1,2023-11-27 07:30:00+01:00
2025-10-07 03:46:53+02:00,520,FR,Planned maintenance,A03,,2023-11-23 16:00:00+01:00,nL5LKRi5SVs51LgtD1x8Uw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2023-11-20 20:00:00+01:00
2025-10-07 04:07:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-24 17:00:00+01:00,MIz1JFWaIAz0aeUd9a00Bw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2023-11-20 07:00:00+01:00
2025-10-07 04:23:31+02:00,0,FR,Planned maintenance,A03,,2023-11-29 17:00:00+01:00,H70TSQML9HxUscG1uaajfw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-11-28 07:30:00+01:00
2025-10-07 04:24:22+02:00,0,FR,Planned maintenance,A03,,2023-11-30 16:30:00+01:00,r04XvThfoG8qGGdfB-sxpw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-11-30 13:30:00+01:00
2025-10-07 04:24:25+02:00,0,FR,Planned maintenance,A03,,2023-11-30 12:00:00+01:00,WFBXjBMYebrz3u4eAT8jWQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-11-30 08:00:00+01:00
2025-10-07 04:34:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-01 17:00:00+01:00,uuXTOiF4E1kx1stwFSNPYw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2023-11-27 07:00:00+01:00
2025-10-07 04:36:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-14 18:30:00+01:00,BJ9D_c4DPl8NothWO5SL2g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2023-11-14 07:30:00+01:00
2025-10-07 04:36:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-15 18:30:00+01:00,YSw_wT0dDAhTyQyLRecWdw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2023-11-15 07:30:00+01:00
2025-10-07 04:36:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-13 18:30:00+01:00,lixy7jXLwxJ9HvLv59tazw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2023-11-13 07:30:00+01:00
2025-10-07 04:36:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-16 18:30:00+01:00,N-x1HxrVDTMNJEsPO7wfbw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2023-11-16 07:30:00+01:00
2025-10-07 04:36:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-16 18:30:00+01:00,p7H4RT9B7rRp_d7_J5t7vA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2023-11-16 07:30:00+01:00
2025-10-07 04:36:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-13 18:00:00+01:00,sY6b9GFHi8TgxtTtFV-VKg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,5,2023-11-13 07:30:00+01:00
2025-10-07 04:36:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-14 18:00:00+01:00,QXYELGyMJtb-NMORVdft7A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,5,2023-11-14 07:30:00+01:00
2025-10-07 04:44:33+02:00,0,FR,Planned maintenance,A03,,2023-11-09 16:00:00+01:00,Q3go5UmHAlOW3LJ5n7uI-Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2023-11-09 10:00:00+01:00
2025-10-07 04:52:04+02:00,43,FR,Planned maintenance,A03,,2023-11-23 23:00:00+01:00,4y4yaFLBjAw5zTAw3t1D0g,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2023-11-23 21:00:00+01:00
2025-10-07 04:54:31+02:00,1186,FR,Planned maintenance,A03,,2023-11-10 18:00:00+01:00,eK1wgngPvr-wRsPzikTeSg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2023-11-10 17:00:00+01:00
2025-10-07 04:55:14+02:00,15,FR,Planned maintenance,A03,,2023-11-11 00:00:00+01:00,8tXfdTr8lSY9r9wEOkH9Gg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,3,2023-11-10 20:00:00+01:00
2025-10-07 04:56:46+02:00,380,FR,Planned maintenance,A03,,2023-11-09 19:00:00+01:00,XWl1BAtK2-nVcEzWbZlpng,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2023-11-09 15:00:00+01:00
2025-10-07 04:56:46+02:00,174,FR,Planned maintenance,A03,,2023-11-10 04:00:00+01:00,Rb7z7gsIESiDgrf40Zlemw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2023-11-10 00:00:00+01:00
2025-10-07 04:57:57+02:00,0,FR,Planned maintenance,A03,,2023-11-17 16:30:00+01:00,C75V4c6s7yJYTjiKG4QX9w,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2023-11-17 07:15:00+01:00
2025-10-07 04:57:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-14 18:00:00+01:00,s-iFkTnfVQjmyT-SVSEYjQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2023-11-14 08:00:00+01:00
2025-10-07 04:57:57+02:00,0,FR,Planned maintenance,A03,,2023-11-17 16:30:00+01:00,5wF1z-RWnGQ6Ux679aUHfg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2023-11-17 07:15:00+01:00
2025-10-07 04:57:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-16 18:00:00+01:00,b5IcuQmovBBl8Ve7JFsf_w,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2023-11-16 08:00:00+01:00
2025-10-07 04:57:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-15 18:00:00+01:00,PyJObfMC0zE-D8LiUW4OwA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2023-11-15 08:00:00+01:00
2025-10-07 04:58:41+02:00,0,FR,Planned maintenance,A03,,2023-11-09 16:14:00+01:00,ZpJpoQvtO3BXnlbdGWqe9g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-11-09 13:44:00+01:00
2025-10-07 05:01:24+02:00,107,FR,Planned maintenance,A03,,2023-11-12 06:30:00+01:00,zOfbBb-BGcPRrdcKvADblg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-11-12 01:00:00+01:00
2025-10-07 05:03:38+02:00,580,FR,Planned maintenance,A03,,2023-11-13 03:15:00+01:00,3WEesQ8tDgiFT5k59y-BMg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,4,2023-11-12 13:00:00+01:00
2025-10-07 05:03:56+02:00,0,FR,Planned maintenance,A03,,2023-11-13 12:00:00+01:00,51yTGeeAQudWXpfg3hhM2A,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,7,2023-11-12 08:00:00+01:00
2025-10-07 05:04:02+02:00,0,FR,Planned maintenance,A03,,2023-11-13 17:00:00+01:00,EQ23fKGsGcQnck1CWoSrng,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,3,2023-11-13 08:00:00+01:00
2025-10-07 05:04:10+02:00,120,FR,Planned maintenance,A03,,2023-11-14 05:30:00+01:00,0a0-yyAb9j5iqozRxBFiSg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-11-14 00:30:00+01:00
2025-10-07 05:05:17+02:00,580,FR,Planned maintenance,A03,,2023-11-13 23:00:00+01:00,YZlA1ujjENvn_KOQJtmF1A,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2023-11-13 16:00:00+01:00
2025-10-07 05:05:40+02:00,0,FR,Planned maintenance,A03,,2023-11-14 05:00:00+01:00,ANW4zVUc5wubkuk8ccn2OA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2023-11-13 23:00:00+01:00
2025-10-07 05:06:23+02:00,0,FR,Planned maintenance,A03,,2023-11-13 16:41:00+01:00,ubCh--iENBdJYUqdIBkb_w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-11-13 14:25:00+01:00
2025-10-07 05:07:32+02:00,0,FR,Planned maintenance,A03,,2023-11-14 15:50:00+01:00,KsQ3nN6TntF4D5vGVAJ8_w,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,3,2023-11-14 12:00:00+01:00
2025-10-07 05:07:42+02:00,0,FR,Planned maintenance,A03,,2023-11-15 07:00:00+01:00,X9JDYwE3-mcvbwV8g5HT6g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2023-11-14 17:00:00+01:00
2025-10-07 05:07:42+02:00,0,FR,Planned maintenance,A03,,2023-11-15 07:00:00+01:00,biy59whAmYaFV7lVTrSgoA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2023-11-14 17:00:00+01:00
2025-10-07 05:07:43+02:00,0,FR,Planned maintenance,A03,,2023-11-15 07:00:00+01:00,OS-Gp1WzLUyTsh-TzvnW1w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2023-11-14 17:00:00+01:00
2025-10-07 05:07:44+02:00,915,FR,Planned maintenance,A03,Cancelled,2023-11-15 03:30:00+01:00,2aBsbia8NX0FuvCIiuhRHg,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,5,2023-11-14 23:00:00+01:00
2025-10-07 05:07:44+02:00,0,FR,Planned maintenance,A03,,2023-11-15 07:00:00+01:00,NGXfjYZprh--BU1dQvfzOQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2023-11-14 17:00:00+01:00
2025-10-07 05:07:45+02:00,0,FR,Planned maintenance,A03,,2023-12-05 17:00:00+01:00,s0rTlPEqT8Bvrks2GmY_9g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2023-12-05 16:00:00+01:00
2025-10-07 05:07:55+02:00,0,FR,Planned maintenance,A03,,2023-11-15 07:00:00+01:00,ZmaHrYttRj5YLNziAMbJJQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2023-11-14 17:00:00+01:00
2025-10-07 05:07:55+02:00,0,FR,Planned maintenance,A03,,2023-11-15 07:00:00+01:00,XSUvxtyayuX_TnfcxACL-w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2023-11-14 17:00:00+01:00
2025-10-07 05:07:56+02:00,0,FR,Planned maintenance,A03,,2023-11-14 16:30:00+01:00,V5xQKFPIZ-tAaiW_Pz_4zg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-11-14 13:43:00+01:00
2025-10-07 05:08:20+02:00,1186,FR,Planned maintenance,A03,,2023-11-17 03:00:00+01:00,ao6EyB2iv_yed6kaP3yjNA,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2023-11-17 01:30:00+01:00
2025-10-07 05:09:03+02:00,100,FR,Planned maintenance,A03,,2023-11-15 17:30:00+01:00,6kZYBAxphv1lqxTPd6ZtIw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2023-11-15 12:00:00+01:00
2025-10-07 05:09:43+02:00,0,FR,Planned maintenance,A03,,2023-11-15 16:48:00+01:00,aE2R0Q7X0iisZnkPmHySGg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-11-15 13:18:00+01:00
2025-10-07 05:09:44+02:00,0,FR,Planned maintenance,A03,,2023-11-14 18:00:00+01:00,id7xjnM0FNHJTzMxTgCxvg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2023-11-14 10:00:00+01:00
2025-10-07 05:09:44+02:00,0,FR,Planned maintenance,A03,,2023-11-14 18:00:00+01:00,oh4bEbZaHqKl_Ub_rsjkVg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2023-11-14 10:00:00+01:00
2025-10-07 05:09:44+02:00,0,FR,Planned maintenance,A03,,2023-11-14 18:00:00+01:00,i314j1XAZQRH0qjazWZ2ZQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2023-11-14 10:00:00+01:00
2025-10-07 05:09:44+02:00,0,FR,Planned maintenance,A03,,2023-11-14 18:00:00+01:00,TCjaxNoDVkAbBI_lZvq7Tg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2023-11-14 10:00:00+01:00
2025-10-07 05:10:13+02:00,0,FR,Planned maintenance,A03,,2023-11-16 02:30:00+01:00,SnYLe7h6p1Ss1f9kzUjJew,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2023-11-14 15:00:00+01:00
2025-10-07 05:10:37+02:00,0,FR,Planned maintenance,A03,,2023-11-16 12:00:00+01:00,kJthIzWmGImsu30lBHb4kg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2023-11-16 07:00:00+01:00
2025-10-07 05:10:37+02:00,1220,FR,Planned maintenance,A03,,2023-11-17 19:00:00+01:00,jPiaKDnhrZ5Z80rbMm7a6A,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2023-11-17 18:00:00+01:00
2025-10-07 05:10:59+02:00,0,FR,Planned maintenance,A03,,2023-11-16 11:30:00+01:00,93ZnACQiEXRLF0TkreNyQw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2023-11-16 08:00:00+01:00
2025-10-07 05:11:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-15 17:00:00+01:00,xuVMuV9ec5TN-wrC7yJpHQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,5,2023-12-01 17:00:00+01:00
2025-10-07 05:11:36+02:00,0,FR,Planned maintenance,A03,,2023-11-16 15:15:00+01:00,pROEQd7mWBW2fs9dosUqAg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-11-16 07:30:00+01:00
2025-10-07 05:11:37+02:00,0,FR,Planned maintenance,A03,,2023-11-21 12:00:00+01:00,bySYvBbN1NmeQ_sajl0VnA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-11-21 08:00:00+01:00
2025-10-07 05:11:39+02:00,0,FR,Planned maintenance,A03,,2023-11-21 16:30:00+01:00,7PXMz8FuRtYR_-dYGwMNZw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,1,2023-11-21 07:30:00+01:00
2025-10-07 05:11:41+02:00,0,FR,Planned maintenance,A03,,2023-11-16 16:00:00+01:00,da-HcdfNXkZD-At6x-mKbQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2023-11-16 13:30:00+01:00
2025-10-07 05:11:43+02:00,0,FR,Planned maintenance,A03,,2023-11-16 16:16:00+01:00,gBw-yRr2bNiL-Xsd3mXDiw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2023-11-16 09:00:00+01:00
2025-10-07 05:12:00+02:00,0,FR,Planned maintenance,A03,,2023-11-16 16:35:00+01:00,qSR0wA6NYdKKHdN4mnfeeQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2023-11-16 08:00:00+01:00
2025-10-07 05:12:37+02:00,1220,FR,Planned maintenance,A03,,2023-11-18 18:00:00+01:00,vdvMHwNKzfTvAxJ75gC17Q,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-11-18 17:00:00+01:00
2025-10-07 05:12:42+02:00,110,FR,Planned maintenance,A03,,2023-11-18 06:30:00+01:00,Y7F9c2AS2VieCPQHIBPVPQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2023-11-18 01:00:00+01:00
2025-10-07 05:12:46+02:00,0,FR,Planned maintenance,A03,,2023-11-23 14:00:00+01:00,VUqiFjapjQ4JPWe6SH_Ezg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2023-11-23 13:30:00+01:00
2025-10-07 05:13:07+02:00,0,FR,Planned maintenance,A03,,2023-11-18 12:00:00+01:00,BBN79TYCfugviPMYf4NblQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2023-11-18 09:00:00+01:00
2025-10-07 05:13:21+02:00,0,FR,Planned maintenance,A03,,2023-11-17 14:40:00+01:00,BB42u8B-AFyQbrEeKc3q6g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2023-11-17 10:30:00+01:00
2025-10-07 05:13:26+02:00,0,FR,Planned maintenance,A03,,2023-11-21 17:00:00+01:00,22RuS5nHLfhx075v9mWu2g,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2023-11-21 13:00:00+01:00
2025-10-07 05:14:03+02:00,1160,FR,Planned maintenance,A03,,2023-11-18 03:00:00+01:00,a07KEu8jyHqbWDLE-7AZFQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2023-11-18 01:56:00+01:00
2025-10-07 05:14:24+02:00,1230,FR,Planned maintenance,A03,Cancelled,2023-11-19 02:00:00+01:00,3LP8-gT7yt1lMUO9InjjLA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2023-11-19 00:30:00+01:00
2025-10-07 05:14:34+02:00,110,FR,Planned maintenance,A03,,2023-11-19 07:00:00+01:00,drCjp_Zv3fteRe-jiF9UjQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-11-19 00:00:00+01:00
2025-10-07 05:14:34+02:00,468,FR,Planned maintenance,A03,Cancelled,2023-11-18 14:00:00+01:00,XWQrU08BZP-gYyFZhMT1vw,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2023-11-18 12:30:00+01:00
2025-10-07 05:16:15+02:00,0,FR,Planned maintenance,A03,,2023-11-19 12:00:00+01:00,ILd4oDTVAg-kSHq6fGbXxA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2023-11-18 05:30:00+01:00
2025-10-07 05:16:18+02:00,468,FR,Planned maintenance,A03,,2023-11-19 11:00:00+01:00,hCMy8Up8X0C5F_LGJp5abw,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2023-11-19 09:00:00+01:00
2025-10-07 05:16:41+02:00,110,FR,Planned maintenance,A03,,2023-11-20 06:00:00+01:00,3ROzAh1IOfP3w9kSA47YIg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-11-20 00:00:00+01:00
2025-10-07 05:17:14+02:00,520,FR,Planned maintenance,A03,,2023-11-21 16:00:00+01:00,xIieyDrosCIpEDhP_ZcOjg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2023-11-21 08:00:00+01:00
2025-10-07 05:17:14+02:00,420,FR,Planned maintenance,A03,,2023-11-22 16:00:00+01:00,8NyzUUCBiiAK-AHkk7g-uQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2023-11-22 08:00:00+01:00
2025-10-07 05:18:51+02:00,0,FR,Planned maintenance,A03,,2023-11-22 16:30:00+01:00,slPpJbnkh3MhWJEkUDM3XQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2023-11-22 13:30:00+01:00
2025-10-07 05:19:02+02:00,110,FR,Planned maintenance,A03,,2023-11-21 06:00:00+01:00,sgWcer7dx-3nQYZ2HmsG9Q,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-11-21 00:30:00+01:00
2025-10-07 05:19:59+02:00,0,FR,Planned maintenance,A03,,2023-11-30 17:00:00+01:00,4I_sSArRy6MVVonxWakmfQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2023-11-30 07:00:00+01:00
2025-10-07 05:20:05+02:00,760,FR,Planned maintenance,A03,,2023-11-20 22:00:00+01:00,fCEesLfONEJJnacZ_YhxxQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,22,2023-11-18 03:00:00+01:00
2025-10-07 05:20:39+02:00,840,FR,Planned maintenance,A03,Cancelled,2023-11-22 09:00:00+01:00,8lq0DZpkPhN1x4BJGtKk7Q,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2023-11-22 05:00:00+01:00
2025-10-07 05:21:16+02:00,0,FR,Planned maintenance,A03,,2023-11-21 04:20:00+01:00,xbPkGfUkdgZX-GIlrJ61Eg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,8,2023-11-19 12:30:00+01:00
2025-10-07 05:21:38+02:00,1190,FR,Planned maintenance,A03,,2023-11-23 03:00:00+01:00,wOtEdjIVY-BH0Zew0F8cuA,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2023-11-23 02:00:00+01:00
2025-10-07 05:22:05+02:00,0,FR,Planned maintenance,A03,,2023-11-21 10:35:00+01:00,sPN_ERvLQHcAZCsK3g3SrA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2023-11-19 00:00:00+01:00
2025-10-07 05:22:22+02:00,840,FR,Planned maintenance,A03,,2023-11-22 08:00:00+01:00,D3Hhj0vbakmDXW2mODB-TA,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2023-11-22 05:30:00+01:00
2025-10-07 05:22:33+02:00,1290,FR,Planned maintenance,A03,Cancelled,2023-11-22 17:00:00+01:00,yeE3QVN61B6JTCVKYVZTaQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,4,2023-11-21 20:00:00+01:00
2025-10-07 05:22:47+02:00,0,FR,Planned maintenance,A03,,2023-11-21 15:10:00+01:00,60V_nh3eHLJJayw3n6wD5Q,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2023-11-21 08:00:00+01:00
2025-10-07 05:22:57+02:00,0,FR,Planned maintenance,A03,,2023-11-21 15:30:00+01:00,6o0is3r5JjecH39kESQjzw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2023-11-21 13:30:00+01:00
2025-10-07 05:23:03+02:00,0,FR,Planned maintenance,A03,,2023-11-21 16:30:00+01:00,mhzdE5Sodzx1oSNlzJb8rg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2023-11-21 13:00:00+01:00
2025-10-07 05:23:20+02:00,0,FR,Planned maintenance,A03,,2023-11-21 18:30:00+01:00,Dv5u_aqa9fZMjaXDknDGDQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2023-11-21 13:00:00+01:00
2025-10-07 05:24:30+02:00,0,FR,Planned maintenance,A03,,2023-11-21 17:00:00+01:00,ROe4yx18jjEj0PStfSADpA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-11-21 13:30:00+01:00
2025-10-07 05:25:23+02:00,0,FR,Planned maintenance,A03,,2023-11-21 17:00:00+01:00,0YViQVO_5qXnWKZ9PRJ-QQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2023-11-21 13:30:00+01:00
2025-10-07 05:25:23+02:00,0,FR,Planned maintenance,A03,,2023-11-22 10:15:00+01:00,jkVwedwXAMARXfwHDtEUxg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-11-22 09:00:00+01:00
2025-10-07 05:26:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-29 03:00:00+01:00,riyO2kJDY6hkfvhaKaSLIQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,7,2023-11-20 12:00:00+01:00
2025-10-07 05:26:57+02:00,124.2,FR,Planned maintenance,A03,,2023-11-23 02:22:00+01:00,0XsLv1soZD3hpW5c-VnUww,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2023-11-16 02:30:00+01:00
2025-10-07 05:27:08+02:00,0,FR,Planned maintenance,A03,,2023-11-22 16:58:00+01:00,Cfe7mMOrTnqTyZxKDDjDgw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-11-22 14:23:00+01:00
2025-10-07 05:27:12+02:00,1210,FR,Planned maintenance,A03,,2023-11-25 09:30:00+01:00,drpZPggXHFRFalEQokEzeQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2023-11-25 08:00:00+01:00
2025-10-07 05:27:21+02:00,0,FR,Planned maintenance,A03,,2023-11-23 08:45:00+01:00,j5Rp5BbE1vZTpFY7s0NHJA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,4,2023-11-23 03:00:00+01:00
2025-10-07 05:27:49+02:00,0,FR,Planned maintenance,A03,,2023-11-23 11:38:00+01:00,R7563lCMDzkH2H5v3KbVJw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-11-23 08:18:00+01:00
2025-10-07 05:27:55+02:00,1330,FR,Planned maintenance,A03,Cancelled,2023-11-27 20:00:00+01:00,dO5z2UaYXvPdD9yy0qqmOA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,3,2023-11-25 14:00:00+01:00
2025-10-07 05:27:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-25 14:00:00+01:00,wj0fchcUI6Fh7rsVJ7IIHw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,3,2023-11-25 00:00:00+01:00
2025-10-07 05:28:26+02:00,0,FR,Planned maintenance,A03,,2023-11-28 08:00:00+01:00,HIJ4G524XsVOTYQt5Lg4Lg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,5,2023-11-27 07:00:00+01:00
2025-10-07 05:28:26+02:00,0,FR,Planned maintenance,A03,,2023-11-28 08:00:00+01:00,pBjc3Sqw4ke-2VqdtXMneA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,5,2023-11-27 07:00:00+01:00
2025-10-07 05:28:26+02:00,0,FR,Planned maintenance,A03,,2023-11-28 17:00:00+01:00,nLa4pw3TObPDs-IGAwQgIQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,3,2023-11-28 06:00:00+01:00
2025-10-07 05:28:26+02:00,0,FR,Planned maintenance,A03,,2023-11-28 08:00:00+01:00,m3_2ZKo_xMNhxhBd7v4Vzw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,5,2023-11-27 07:00:00+01:00
2025-10-07 05:28:26+02:00,0,FR,Planned maintenance,A03,,2023-11-28 08:00:00+01:00,nHzzloNsQqXFsqy7-UjnLg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,5,2023-11-27 07:00:00+01:00
2025-10-07 05:28:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-11-24 16:00:00+01:00,rb16QKuY3IdEgSEDSnJ6ew,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2023-11-24 08:00:00+01:00
2025-10-07 05:29:17+02:00,320,FR,Planned maintenance,A03,,2023-11-24 05:00:00+01:00,qm4eiIVHJs0E-lMgIrX2OQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,4,2023-11-23 08:00:00+01:00
2025-10-07 05:29:28+02:00,550,FR,Planned maintenance,A03,,2023-11-25 11:00:00+01:00,BQo2oXs4Y6yh0MpdWsCBDQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-11-25 08:00:00+01:00
2025-10-07 05:29:50+02:00,0,FR,Planned maintenance,A03,,2023-11-23 17:00:00+01:00,lfZ8YJzVmHTjMCxJ2bV2zQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2023-11-23 14:00:00+01:00
2025-10-07 05:30:01+02:00,0,FR,Planned maintenance,A03,,2023-11-24 11:30:00+01:00,w8nJfiTlfIHSPE-OG0MDoA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,3,2023-11-24 07:30:00+01:00
2025-10-07 05:30:10+02:00,0,FR,Planned maintenance,A03,,2023-11-24 15:30:00+01:00,XQj2zncTvOgHwoj-ufNsFw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2023-11-24 08:00:00+01:00
2025-10-07 05:30:36+02:00,0,FR,Planned maintenance,A03,,2023-11-25 15:30:00+01:00,RspfoX5KqNc1aue613xTWw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-11-25 15:00:00+01:00
2025-10-07 05:30:36+02:00,0,FR,Planned maintenance,A03,,2023-11-26 16:00:00+01:00,hF93jkO3ESO_aK9uZKNeUg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-11-26 15:30:00+01:00
2025-10-07 05:30:37+02:00,0,FR,Planned maintenance,A03,,2023-11-25 16:00:00+01:00,JEGzXVUtgcHYpgEnUodzBQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-11-25 15:30:00+01:00
2025-10-07 05:30:37+02:00,0,FR,Planned maintenance,A03,,2023-11-26 15:30:00+01:00,NND4RfqakuL5KnLXzGqoWQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-11-26 15:00:00+01:00
2025-10-07 05:31:03+02:00,0,FR,Planned maintenance,A03,,2023-11-24 15:54:00+01:00,zEaPbhR-MLXx9bDEQwuYHg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2023-11-20 08:00:00+01:00
2025-10-07 05:31:03+02:00,0,FR,Planned maintenance,A03,,2023-11-24 10:47:00+01:00,sNxSgsywM_2CMNEnxpLgDg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2023-11-24 08:00:00+01:00
2025-10-07 05:31:12+02:00,1140,FR,Planned maintenance,A03,,2023-11-24 18:00:00+01:00,MNyVfP-t9RYpyCC2yUG4Ww,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,13,2023-11-22 03:30:00+01:00
2025-10-07 05:32:01+02:00,450,FR,Planned maintenance,A03,,2023-11-25 15:00:00+01:00,hmtEy6nLfktQH-qIzcaZSg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2023-11-25 07:00:00+01:00
2025-10-07 05:32:09+02:00,124.2,FR,Planned maintenance,A03,,2023-11-25 12:54:00+01:00,fJ0lSNSVcawk6kb-nvEYGA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2023-11-23 03:41:00+01:00
2025-10-07 05:33:20+02:00,43,FR,Planned maintenance,A03,,2023-11-25 23:45:00+01:00,F9GoQ54GyZttY3BgyRBUXw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,106,MAW,PT1M,6,2023-11-25 22:45:00+01:00
2025-10-07 05:33:20+02:00,25,FR,Planned maintenance,A03,,2023-11-25 22:45:00+01:00,F9GoQ54GyZttY3BgyRBUXw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,31,MAW,PT1M,6,2023-11-25 21:30:00+01:00
2025-10-07 05:33:20+02:00,45,FR,Planned maintenance,A03,,2023-11-25 21:30:00+01:00,F9GoQ54GyZttY3BgyRBUXw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,16,MAW,PT1M,6,2023-11-25 21:15:00+01:00
2025-10-07 05:33:20+02:00,31,FR,Planned maintenance,A03,,2023-11-25 21:15:00+01:00,F9GoQ54GyZttY3BgyRBUXw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,6,2023-11-25 21:00:00+01:00
2025-10-07 05:34:11+02:00,0,FR,Planned maintenance,A03,,2023-11-26 17:45:00+01:00,tp2CmCziX7h5MTwrpve6iA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,7,2023-11-23 02:00:00+01:00
2025-10-07 05:34:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-03 06:30:00+01:00,TQuBs6P-Yt8np20vsPRESw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2023-11-28 23:00:00+01:00
2025-10-07 05:35:55+02:00,0,FR,Planned maintenance,A03,,2023-11-28 15:30:00+01:00,REUTabBVeaLsG-dKRXWZew,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,3,2023-11-28 08:00:00+01:00
2025-10-07 05:37:09+02:00,0,FR,Planned maintenance,A03,,2023-11-27 16:37:00+01:00,OA8hQtTcdDL4Lss0UGfz_g,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,7,2023-11-27 04:45:00+01:00
2025-10-07 05:37:40+02:00,0,FR,Planned maintenance,A03,,2023-11-28 17:00:00+01:00,zVxfZqUgGur6LoBw0uyDzA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,6,2023-11-28 07:00:00+01:00
2025-10-07 05:37:40+02:00,0,FR,Planned maintenance,A03,,2023-11-28 17:00:00+01:00,8vXYJyXB-vijvt9eIJcrKQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,6,2023-11-28 07:00:00+01:00
2025-10-07 05:37:57+02:00,0,FR,Planned maintenance,A03,,2023-11-27 17:24:00+01:00,ik5KDv9_9rC2EXE90k-xkg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-11-27 14:25:00+01:00
2025-10-07 05:38:23+02:00,0,FR,Planned maintenance,A03,,2023-11-28 11:30:00+01:00,r5M6tpwZkQrVpDUfkELLEQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2023-11-28 10:10:00+01:00
2025-10-07 05:38:33+02:00,0,FR,Planned maintenance,A03,,2023-11-29 00:00:00+01:00,46vZ8s_y-YM7vbR5zZ16JQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2023-11-10 00:00:00+01:00
2025-10-07 05:38:53+02:00,0,FR,Planned maintenance,A03,,2023-11-28 10:30:00+01:00,teWdMcld0LHoE_u8JZsC9w,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,5,2023-11-28 08:00:00+01:00
2025-10-07 05:38:54+02:00,0,FR,Planned maintenance,A03,,2023-11-28 19:00:00+01:00,EM01L_P8Y0iN1xfhzYskMg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,5,2023-11-28 08:00:00+01:00
2025-10-07 05:38:54+02:00,0,FR,Planned maintenance,A03,,2023-11-28 19:00:00+01:00,IQKWmEhlWJP08hbQ9xbtJA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,5,2023-11-28 08:00:00+01:00
2025-10-07 05:38:54+02:00,0,FR,Planned maintenance,A03,,2023-11-28 19:00:00+01:00,XCB79yudXbj_qN4UHlpCWw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,5,2023-11-28 08:00:00+01:00
2025-10-07 05:38:54+02:00,0,FR,Planned maintenance,A03,,2023-11-28 19:00:00+01:00,-e0XE-WBjPruLju959eLMA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,5,2023-11-28 08:00:00+01:00
2025-10-07 05:39:14+02:00,0,FR,Planned maintenance,A03,,2023-11-28 15:30:00+01:00,lDXVVR9-qiTU4RK40BlHWw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2023-11-28 08:00:00+01:00
2025-10-07 05:39:17+02:00,1185,FR,Planned maintenance,A03,,2023-12-01 03:00:00+01:00,lRrMZKZBwnTz3olq56xXSA,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2023-12-01 02:00:00+01:00
2025-10-07 05:39:34+02:00,0,FR,Planned maintenance,A03,,2023-11-29 15:00:00+01:00,HFabSytu_IDF34PLlytIeA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2023-11-29 07:00:00+01:00
2025-10-07 05:39:34+02:00,0,FR,Planned maintenance,A03,,2023-11-29 15:00:00+01:00,BW5xR_89kSnB4Niq0VML0g,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,2,2023-11-29 07:00:00+01:00
2025-10-07 05:39:34+02:00,0,FR,Planned maintenance,A03,,2023-11-29 15:00:00+01:00,iSyMd13J-y6n4dqRytSBXw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,2,2023-11-29 07:00:00+01:00
2025-10-07 05:39:34+02:00,0,FR,Planned maintenance,A03,,2023-11-29 15:00:00+01:00,ePu7W5jTodOdJty5C3PV-w,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2023-11-29 07:00:00+01:00
2025-10-07 05:40:17+02:00,0,FR,Planned maintenance,A03,,2023-11-28 17:30:00+01:00,y2V_t4_rnowRQZNwOAd1Xg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2023-11-28 12:00:00+01:00
2025-10-07 05:40:23+02:00,0,FR,Planned maintenance,A03,,2023-11-30 12:00:00+01:00,i23JT3GNqv1AIHe2KNyl3g,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2023-11-30 07:30:00+01:00
2025-10-07 05:40:54+02:00,0,FR,Planned maintenance,A03,,2023-11-28 16:15:00+01:00,bkSRzPLXtqVYXIbxtEEiHw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2023-11-28 13:30:00+01:00
2025-10-07 05:40:54+02:00,0,FR,Planned maintenance,A03,,2023-11-29 13:42:00+01:00,wXItUgo2JnDgAzt8fGHKBQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2023-11-29 08:00:00+01:00
2025-10-07 05:41:12+02:00,0,FR,Planned maintenance,A03,,2023-11-29 13:42:00+01:00,uY-l1MfOrFTNz8bOq1D7Vg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2023-11-29 13:30:00+01:00
2025-10-07 05:41:17+02:00,0,FR,Planned maintenance,A03,,2023-11-29 16:25:00+01:00,40dRanAq-zRtVJACzXmeDw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,4,2023-11-22 08:00:00+01:00
2025-10-07 05:42:40+02:00,0,FR,Planned maintenance,A03,,2023-11-30 08:40:00+01:00,AkhmCarMtNYt_0cAMD_EUQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2023-11-30 08:20:00+01:00
2025-10-07 05:42:41+02:00,0,FR,Planned maintenance,A03,,2023-11-30 09:55:00+01:00,1cmCl7kGb9PuVVIuIn8y-A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,4,2023-11-30 08:45:00+01:00
2025-10-07 05:43:33+02:00,0,FR,Planned maintenance,A03,,2023-12-05 17:00:00+01:00,qVjSAwyUYAcVYD02HDkkRQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2023-12-05 13:30:00+01:00
2025-10-07 05:43:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-04 15:30:00+01:00,8iNTg-MSygb0LFjZ6LoN6A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-12-04 13:30:00+01:00
2025-10-07 05:44:01+02:00,0,FR,Planned maintenance,A03,,2023-12-05 16:30:00+01:00,AlK-N14vvDQ_0cOXUYPwtg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2023-12-05 07:15:00+01:00
2025-10-07 05:44:11+02:00,0,FR,Planned maintenance,A03,,2023-12-04 17:00:00+01:00,hPzaOBwSq_zyfwoKKbhWQw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2023-12-04 13:00:00+01:00
2025-10-07 05:44:14+02:00,0,FR,Planned maintenance,A03,,2023-12-05 16:30:00+01:00,mW0VZ3E0Ba_5oXzKg92Osw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,1,2023-12-05 07:15:00+01:00
2025-10-07 05:44:18+02:00,0,FR,Planned maintenance,A03,,2023-11-30 17:00:00+01:00,LfiipofaSIr--RXnLyOR0g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2023-11-30 07:00:00+01:00
2025-10-07 05:44:18+02:00,0,FR,Planned maintenance,A03,,2023-11-29 18:09:00+01:00,7DmM4QizLR0KuwhQRtjRVg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,7,2023-11-29 06:00:00+01:00
2025-10-07 05:44:28+02:00,800,FR,Planned maintenance,A03,,2023-12-02 07:30:00+01:00,4vYeowGJZZbHoIYs9iV3VA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,8,2023-11-27 18:30:00+01:00
2025-10-07 05:44:29+02:00,970,FR,Planned maintenance,A03,,2023-11-30 18:06:00+01:00,8Ews2telbPFEWZK3y64WDw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,16,2023-11-23 03:00:00+01:00
2025-10-07 05:44:48+02:00,0,FR,Planned maintenance,A03,,2023-12-01 00:00:00+01:00,zMeK9oko2Nd_N6MDr1yflA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2023-11-30 20:11:00+01:00
2025-10-07 05:44:48+02:00,0,FR,Planned maintenance,A03,,2023-12-01 00:00:00+01:00,N9k1qS0NFgDosI3HcKaArg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2023-11-30 20:12:00+01:00
2025-10-07 05:47:27+02:00,428,FR,Planned maintenance,A03,,2023-12-04 00:00:00+01:00,Acg7ywqXiY4fXmbGLvxaUg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2023-12-03 00:00:00+01:00
2025-10-07 05:48:30+02:00,795,FR,Planned maintenance,A03,,2023-12-03 03:30:00+01:00,AptZFyjbxIgdhM5h463Lkw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,9,2023-12-02 07:00:00+01:00
2025-10-07 05:48:56+02:00,0,FR,Planned maintenance,A03,,2023-12-04 08:00:00+01:00,b3OKMOLC1zfmaxaSi8OAgA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,5,2023-11-25 01:00:00+01:00
2025-10-07 05:48:59+02:00,570,FR,Planned maintenance,A03,,2023-12-03 19:00:00+01:00,hxcrJRFIxZ8zb7HPgqK0iA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,4,2023-12-03 08:00:00+01:00
2025-10-07 05:49:44+02:00,900,FR,Planned maintenance,A03,,2023-12-03 23:00:00+01:00,9CIqSJY1cqroFQEEgI7HYA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,2,2023-12-03 02:00:00+01:00
2025-10-07 05:50:21+02:00,1180,FR,Planned maintenance,A03,,2023-12-06 03:00:00+01:00,_RQw7MQskecUAPG1EkTGsQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2023-12-06 02:00:00+01:00
2025-10-07 05:50:44+02:00,645,FR,Planned maintenance,A03,,2023-12-04 11:09:00+01:00,dD7ZKEyD7HtVnAsCPQu5Pw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,9,2023-12-04 08:00:00+01:00
2025-10-07 05:50:53+02:00,435,FR,Planned maintenance,A03,Cancelled,2023-12-04 17:00:00+01:00,xaiyub-dl20bEEFbSvVD1w,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2023-12-04 15:00:00+01:00
2025-10-07 05:51:31+02:00,0,FR,Planned maintenance,A03,,2023-12-04 16:30:00+01:00,dFW6HA0MNCBmFSfqC24FWA,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,5,2023-12-04 07:30:00+01:00
2025-10-07 05:51:31+02:00,0,FR,Planned maintenance,A03,,2023-12-04 16:30:00+01:00,JYrxfI39YnlbjzA0_nj9wQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,5,2023-12-04 07:30:00+01:00
2025-10-07 05:53:28+02:00,155,FR,Planned maintenance,A03,,2023-12-04 20:00:00+01:00,xtkvh_-qAb3kWuWeBo_t5Q,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,30,2023-11-26 05:30:00+01:00
2025-10-07 05:53:42+02:00,161.5068,FR,Planned maintenance,A03,,2023-12-04 19:05:00+01:00,4oxIVMCPNYOLPuVpzbGw3A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-12-04 00:00:00+01:00
2025-10-07 05:54:38+02:00,625,FR,Planned maintenance,A03,,2023-12-05 15:30:00+01:00,XZltiYQKpkQzHfpSRv9vow,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,5,2023-12-04 05:08:00+01:00
2025-10-07 05:55:40+02:00,43,FR,Planned maintenance,A03,,2023-12-05 14:27:00+01:00,Jd7f703KVLFSw8gy6figVQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2023-12-05 09:00:00+01:00
2025-10-07 05:55:52+02:00,0,FR,Planned maintenance,A03,,2023-12-05 14:20:00+01:00,dLh0AQifEh809nVON9DCtQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2023-12-05 09:00:00+01:00
2025-10-07 05:56:45+02:00,0,FR,Planned maintenance,A03,,2023-12-05 19:45:00+01:00,7YvJWN-wMPS6rxMa3A7azw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,5,2023-12-05 16:00:00+01:00
2025-10-07 05:56:45+02:00,30,FR,Planned maintenance,A03,,2023-12-05 20:00:00+01:00,7YvJWN-wMPS6rxMa3A7azw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,226,MAW,PT1M,5,2023-12-05 19:45:00+01:00
2025-10-07 05:56:58+02:00,1210,FR,Planned maintenance,A03,,2023-12-06 08:00:00+01:00,hY7SDmzqKo7a3bGXjHqnew,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,12,2023-12-03 02:13:00+01:00
2025-10-07 05:59:31+02:00,0,FR,Planned maintenance,A03,,2023-12-06 18:32:00+01:00,42CJ67nh-V3qjUMphxM_hQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-12-06 07:57:00+01:00
2025-10-07 06:00:36+02:00,0,FR,Planned maintenance,A03,,2023-12-07 11:00:00+01:00,gzPQkZYNvv8KqGoVv7vpmg,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,4,2023-12-06 07:15:00+01:00
2025-10-07 06:00:58+02:00,0,FR,Planned maintenance,A03,,2023-12-07 18:00:00+01:00,xZFzkc95FNRBbw7bOIkdvA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2023-12-04 08:45:00+01:00
2025-10-07 06:08:07+02:00,124.2,FR,Planned maintenance,A03,,2023-12-11 14:30:00+01:00,cq7l4Fnt3a3Y-M3ehu0pxg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2023-11-25 14:35:00+01:00
2025-10-07 06:16:01+02:00,0,FR,Planned maintenance,A03,,2023-12-15 07:00:00+01:00,fRsB74zhqk3cyxiDHgvvdA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,13,2023-12-01 00:30:00+01:00
2025-10-07 06:31:01+02:00,0,FR,Planned maintenance,A03,,2023-12-06 12:00:00+01:00,SCt7_jKsWiPwb1Ec5EJv4A,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,4,2023-12-04 07:00:00+01:00
2025-10-07 06:31:01+02:00,0,FR,Planned maintenance,A03,,2023-12-06 12:00:00+01:00,WL3uo7ZUuc_5hOSAsbv3Gg,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,4,2023-12-04 07:00:00+01:00
2025-10-07 12:02:03+02:00,0,FR,Planned maintenance,A03,,2024-05-29 17:50:00+02:00,VQ0FtfUOwBQMfXmY0wEH0g,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,8,2023-11-27 07:00:00+01:00
2025-10-07 15:31:00+02:00,0,FR,Planned maintenance,A03,,2024-09-09 17:30:00+02:00,VkshKjpgCCpvKGs3XhDGxQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,35,2023-11-11 00:00:00+01:00
2025-10-05 18:28:55+02:00,0,FR,Unplanned outage,A03,,2024-01-01 00:00:00+01:00,mVtCmqx_qT3_PbZO2PBwCg,595.0,Fossil Hard coal,17W100P100P03469,France,PROVENCE 5,PROVENCE 5,1,MAW,PT1M,1,2023-01-01 00:00:00+01:00
2025-10-06 01:59:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-19 17:00:00+01:00,D0JV1mx4kQl4FDWDffUfWw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,6,2023-12-18 07:00:00+01:00
2025-10-06 18:02:05+02:00,525,FR,Unplanned outage,A03,,2023-01-01 18:20:00+01:00,A6NbFrW04ZcUhKEP1ZTDVw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2023-01-01 15:45:00+01:00
2025-10-06 18:02:06+02:00,0,FR,Unplanned outage,A03,,2023-01-01 18:30:00+01:00,EMLZRqXF_PUJhuOoGae8eg,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,4,2022-12-31 15:30:00+01:00
2025-10-06 18:02:08+02:00,790,FR,Unplanned outage,A03,,2023-01-02 07:00:00+01:00,WcevsDLT37NH85zrh_HT3g,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2023-01-01 19:50:00+01:00
2025-10-06 18:03:12+02:00,0,FR,Unplanned outage,A03,,2023-01-02 15:00:00+01:00,8xOGCC0agrHxhJrl3QqPGQ,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,4,2023-01-01 22:30:00+01:00
2025-10-06 18:04:52+02:00,123.3,FR,Unplanned outage,A03,,2023-01-03 17:27:00+01:00,7Fm12bX_02v0ZhoUIlWPXQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2022-12-30 09:03:00+01:00
2025-10-06 18:04:52+02:00,0,FR,Unplanned outage,A03,,2023-01-03 17:27:00+01:00,tYzyvl1rpXC5UUwy439lQQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2022-12-30 09:03:00+01:00
2025-10-06 18:07:29+02:00,0,FR,Unplanned outage,A03,,2023-01-05 18:30:00+01:00,daSAiAIswKdgO25wBp6e_Q,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,7,2022-12-21 17:18:00+01:00
2025-10-06 19:37:51+02:00,0,FR,Unplanned outage,A03,,2023-02-08 15:15:00+01:00,vaEFLka067YC52VjC8G5_A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,7,2022-12-14 07:28:00+01:00
2025-10-07 02:40:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-14 17:30:00+01:00,2O56_k8Ym9cOpSXPhlCa9w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-12-14 07:30:00+01:00
2025-10-07 02:40:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-07 17:00:00+01:00,oyguuFYbfXG0I0YK6_rOwg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-12-07 07:30:00+01:00
2025-10-07 04:23:28+02:00,0,FR,Planned maintenance,A03,,2023-12-11 17:00:00+01:00,9Vqyw8RK17gUErnKCW-8hQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-12-11 13:30:00+01:00
2025-10-07 04:52:05+02:00,43,FR,Planned maintenance,A03,,2023-12-06 15:00:00+01:00,sOoeRAZ_3fAUXYpFNEvjrQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2023-12-06 09:00:00+01:00
2025-10-07 05:40:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-22 17:00:00+01:00,-wBjQ-9kLWwb5hcqT4Hpww,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2023-12-08 17:00:00+01:00
2025-10-07 05:43:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-20 17:00:00+01:00,eKFj20T_f3YS6Iz0e_zAiQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2023-12-19 07:00:00+01:00
2025-10-07 05:43:47+02:00,0,FR,Planned maintenance,A03,,2023-12-07 17:00:00+01:00,PL84cgKBY0dN5WZfa-WlkA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-12-07 13:30:00+01:00
