created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 05:43:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-19 16:30:00+01:00,sU6P2tZN5tqgJN6gV3-HTA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-12-19 13:30:00+01:00
2025-10-07 05:43:53+02:00,0,FR,Planned maintenance,A03,,2023-12-14 17:00:00+01:00,JFq1DcZbyZDZ0RHEEYG0fA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-12-14 13:30:00+01:00
2025-10-07 05:50:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-22 00:00:00+01:00,4xHL1KlXqduDze8biQVbpg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2023-12-21 10:00:00+01:00
2025-10-07 05:50:46+02:00,585,FR,Planned maintenance,A03,,2023-12-07 05:00:00+01:00,zN3TdE53QlT38QQ1HP6AKQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2023-12-07 00:00:00+01:00
2025-10-07 05:52:57+02:00,0,FR,Planned maintenance,A03,,2023-12-14 17:00:00+01:00,nYMfhub4XFAmrbKWBFyyXA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2023-12-14 15:00:00+01:00
2025-10-07 05:54:29+02:00,0,FR,Planned maintenance,A03,,2023-12-13 15:00:00+01:00,1FvZAkfRejDwLhAXfR5gKA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2023-12-13 14:00:00+01:00
2025-10-07 05:54:31+02:00,0,FR,Planned maintenance,A03,,2023-12-12 14:30:00+01:00,dWsGvGL_2PpIWOSZzpPRXQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2023-12-12 13:30:00+01:00
2025-10-07 05:54:31+02:00,0,FR,Planned maintenance,A03,,2023-12-12 16:30:00+01:00,rEyfxFfdF5Gc601ABFUDNQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2023-12-12 15:30:00+01:00
2025-10-07 05:54:31+02:00,0,FR,Planned maintenance,A03,,2023-12-12 16:30:00+01:00,ubtv8rFQ4NjvzR8EpKAqGw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2023-12-12 15:30:00+01:00
2025-10-07 05:54:31+02:00,0,FR,Planned maintenance,A03,,2023-12-13 10:00:00+01:00,C52UHwUETUjcXaTtmh3MTg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2023-12-13 09:00:00+01:00
2025-10-07 05:54:31+02:00,0,FR,Planned maintenance,A03,,2023-12-13 12:00:00+01:00,oKkM2MXzsos499qxgjB8qA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,1,2023-12-13 11:00:00+01:00
2025-10-07 05:54:31+02:00,0,FR,Planned maintenance,A03,,2023-12-13 12:00:00+01:00,7ApbPhM4yvQevyN5dpocHQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2023-12-13 11:00:00+01:00
2025-10-07 05:54:32+02:00,0,FR,Planned maintenance,A03,,2023-12-12 15:30:00+01:00,nCWy5dLFHb8TxhFu4zS2yw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2023-12-12 14:30:00+01:00
2025-10-07 05:54:38+02:00,0,FR,Planned maintenance,A03,,2023-12-12 10:00:00+01:00,iG23-G1XR9HGxBYWfxbwWQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2023-12-12 09:00:00+01:00
2025-10-07 05:54:38+02:00,0,FR,Planned maintenance,A03,,2023-12-12 11:00:00+01:00,N5SgUQIqM7GWsDJmWAIznw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2023-12-12 10:00:00+01:00
2025-10-07 05:55:40+02:00,15,FR,Planned maintenance,A03,Cancelled,2023-12-06 18:15:00+01:00,ufVprV_qZJF7jkvG-npXBQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,121,MAW,PT1M,3,2023-12-06 18:00:00+01:00
2025-10-07 05:55:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-06 18:00:00+01:00,ufVprV_qZJF7jkvG-npXBQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,3,2023-12-06 16:00:00+01:00
2025-10-07 05:55:40+02:00,45,FR,Planned maintenance,A03,Cancelled,2023-12-06 18:45:00+01:00,ufVprV_qZJF7jkvG-npXBQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,151,MAW,PT1M,3,2023-12-06 18:30:00+01:00
2025-10-07 05:55:40+02:00,30,FR,Planned maintenance,A03,Cancelled,2023-12-06 18:30:00+01:00,ufVprV_qZJF7jkvG-npXBQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,136,MAW,PT1M,3,2023-12-06 18:15:00+01:00
2025-10-07 05:55:42+02:00,0,FR,Planned maintenance,A03,,2023-12-06 17:00:00+01:00,VEoBKvVakM1FRA7Ba1tfCw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2023-12-06 15:00:00+01:00
2025-10-07 05:55:42+02:00,0,FR,Planned maintenance,A03,,2023-12-06 17:00:00+01:00,9Z564oedaadokoHYWA1XLg,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,1,2023-12-06 15:00:00+01:00
2025-10-07 05:57:17+02:00,0,FR,Planned maintenance,A03,,2023-12-06 15:30:00+01:00,2X5DARl4SQjBLIYer5404w,245.0,Wind Offshore,17W000001445568W,FRANCE,FECAMP,FECAMP 1,1,MAW,PT1M,1,2023-12-06 11:30:00+01:00
2025-10-07 05:58:25+02:00,0,FR,Planned maintenance,A03,,2023-12-11 16:30:00+01:00,Jc_Mn7VFWaVcl_qmxSxYXw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,2,2023-12-11 07:15:00+01:00
2025-10-07 05:59:13+02:00,0,FR,Planned maintenance,A03,,2023-12-07 00:00:00+01:00,BaYRc_HXLnGSs7N5FsNPIw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2023-12-06 21:00:00+01:00
2025-10-07 05:59:14+02:00,0,FR,Planned maintenance,A03,,2023-12-07 00:00:00+01:00,t8CbtHKoTTjqiV1iAMFDQA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2023-12-06 22:30:00+01:00
2025-10-07 05:59:14+02:00,580,FR,Planned maintenance,A03,,2023-12-06 23:20:00+01:00,PvPELV9F1FUowpM-IepuQQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2023-12-06 23:00:00+01:00
2025-10-07 05:59:14+02:00,490,FR,Planned maintenance,A03,Cancelled,2023-12-07 19:00:00+01:00,mjkP57shfRegSFUpavaLhQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2023-12-07 16:00:00+01:00
2025-10-07 05:59:14+02:00,520,FR,Planned maintenance,A03,Cancelled,2023-12-07 16:00:00+01:00,6S719nNS_IS9Ji46sLcuyw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,5,2023-12-07 07:30:00+01:00
2025-10-07 05:59:14+02:00,580,FR,Planned maintenance,A03,,2023-12-06 23:20:00+01:00,U-PKRTo02EwZwClsPCfgfw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2023-12-06 17:15:00+01:00
2025-10-07 05:59:31+02:00,0,FR,Planned maintenance,A03,,2023-12-06 18:32:00+01:00,0R4XKrW-F5DNylV-ht7EFw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-12-06 16:00:00+01:00
2025-10-07 05:59:32+02:00,1187,FR,Planned maintenance,A03,,2023-12-09 03:00:00+01:00,6e-xqiL7Xxdo3YXsTD2ogg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2023-12-09 02:00:00+01:00
2025-10-07 05:59:56+02:00,580,FR,Planned maintenance,A03,Cancelled,2023-12-15 13:00:00+01:00,GjcBi93iHUNSbeJIOUOH8Q,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2023-12-11 19:00:00+01:00
2025-10-07 06:00:04+02:00,0,FR,Planned maintenance,A03,,2023-12-06 17:00:00+01:00,42JnNxKJpD87icXqSYUIjQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2023-12-06 13:00:00+01:00
2025-10-07 06:00:21+02:00,0,FR,Planned maintenance,A03,,2023-12-08 17:00:00+01:00,dVokaIx9i_me_eAknLDHFw,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2023-12-08 07:00:00+01:00
2025-10-07 06:00:26+02:00,0,FR,Planned maintenance,A03,,2023-12-15 17:00:00+01:00,ty_C1_QI99vlwzUZ6aoznQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,1,2023-12-15 08:00:00+01:00
2025-10-07 06:00:47+02:00,0,FR,Planned maintenance,A03,,2023-12-11 12:00:00+01:00,0BgsocApgj3a_LFNbC1W7A,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,2,2023-12-11 09:00:00+01:00
2025-10-07 06:01:03+02:00,0,FR,Planned maintenance,A03,,2023-12-07 15:55:00+01:00,F9pRcKyQLH_mpVX4FoecUg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-12-07 15:05:00+01:00
2025-10-07 06:02:35+02:00,0,FR,Planned maintenance,A03,,2023-12-07 13:00:00+01:00,iTq5yToDSl6Id0JVPM2big,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2023-12-07 08:00:00+01:00
2025-10-07 06:03:23+02:00,1203,FR,Planned maintenance,A03,Cancelled,2023-12-09 02:00:00+01:00,v0lvcVEefW9eVAjLX5JDMQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2023-12-09 00:30:00+01:00
2025-10-07 06:04:21+02:00,0,FR,Planned maintenance,A03,,2023-12-09 13:30:00+01:00,zrduvyb7EAEAKOLzt0V42g,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2023-12-09 09:30:00+01:00
2025-10-07 06:04:50+02:00,490,FR,Planned maintenance,A03,,2023-12-10 11:00:00+01:00,mX3wVhcbzMB5UNxLk38ACQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2023-12-09 20:00:00+01:00
2025-10-07 06:05:55+02:00,350,FR,Planned maintenance,A03,,2023-12-11 10:00:00+01:00,ON6iNa-cAZ3ilHCQcG020A,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,5,2023-12-10 11:30:00+01:00
2025-10-07 06:06:11+02:00,465,FR,Planned maintenance,A03,,2023-12-11 02:00:00+01:00,AnGC3p2yP3F8v3DQdRlFaw,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,4,2023-12-08 21:00:00+01:00
2025-10-07 06:06:54+02:00,1194,FR,Planned maintenance,A03,,2023-12-13 03:00:00+01:00,7WosFDL5qeYP0veER35IZQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2023-12-13 02:00:00+01:00
2025-10-07 06:07:22+02:00,0,FR,Planned maintenance,A03,,2023-12-12 16:30:00+01:00,kRiL0qm5MPeeTCcRl75hdg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,1,2023-12-12 08:00:00+01:00
2025-10-07 06:09:13+02:00,800,FR,Planned maintenance,A03,,2023-12-12 12:00:00+01:00,DrVy81J2YXKJSA6TwnokSw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,25,2023-12-06 10:50:00+01:00
2025-10-07 06:09:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-26 00:00:00+01:00,2pdSmxrRliTmR7Cx4rzIjw,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2023-12-23 00:00:00+01:00
2025-10-07 06:10:35+02:00,350,FR,Planned maintenance,A03,,2023-12-12 19:00:00+01:00,TQy90cnVWuJ_D_TyZYferA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2023-12-12 15:59:00+01:00
2025-10-07 06:11:16+02:00,480,FR,Planned maintenance,A03,,2023-12-13 01:00:00+01:00,2IvyKPrkeWciF0ZlYZH6eg,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,3,2023-12-09 00:00:00+01:00
2025-10-07 06:11:45+02:00,630,FR,Planned maintenance,A03,,2023-12-14 05:30:00+01:00,4IceQdeojZieOCvJTOER2w,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2023-12-14 03:00:00+01:00
2025-10-07 06:12:16+02:00,0,FR,Planned maintenance,A03,,2024-01-01 00:00:00+01:00,6eAFlt1QaBHUNp30fy5dNQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,6,2023-12-12 11:30:00+01:00
2025-10-07 06:12:22+02:00,0,FR,Planned maintenance,A03,,2023-12-12 12:00:00+01:00,CH7BEk93MTBJWTR2O3Io5w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2023-12-12 11:00:00+01:00
2025-10-07 06:12:24+02:00,0,FR,Planned maintenance,A03,,2023-12-13 11:00:00+01:00,bZGV3UsopBhlxNds1rhfFg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2023-12-13 10:00:00+01:00
2025-10-07 06:12:24+02:00,0,FR,Planned maintenance,A03,,2023-12-12 12:00:00+01:00,96vSyLxSfaad2pzoCbEyow,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2023-12-12 11:00:00+01:00
2025-10-07 06:13:16+02:00,0,FR,Planned maintenance,A03,,2023-12-13 16:48:00+01:00,UN5QkgR_9yfcunBFH4fyaA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2023-12-11 08:00:00+01:00
2025-10-07 06:15:07+02:00,0,FR,Planned maintenance,A03,,2023-12-20 16:30:00+01:00,0iUXrNerApC3xWGxGEtnaQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2023-12-20 07:00:00+01:00
2025-10-07 06:15:07+02:00,0,FR,Planned maintenance,A03,,2023-12-15 16:00:00+01:00,D6GYU8mFrZQmvBIKzxBWkg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2023-12-15 14:00:00+01:00
2025-10-07 06:15:09+02:00,0,FR,Planned maintenance,A03,,2023-12-14 16:30:00+01:00,u3VbCIJf5AAXfprRBni6Pw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2023-12-14 13:30:00+01:00
2025-10-07 06:15:09+02:00,0,FR,Planned maintenance,A03,,2023-12-19 16:30:00+01:00,i_uk9F1cS1_7iDI2gikOXg,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,1,2023-12-19 07:00:00+01:00
2025-10-07 06:15:12+02:00,0,FR,Planned maintenance,A03,,2023-12-14 17:04:00+01:00,MapqSMUqKOJyzLuFegcVZw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2023-12-14 07:15:00+01:00
2025-10-07 06:15:27+02:00,580,FR,Planned maintenance,A03,,2023-12-14 21:48:00+01:00,lbEz37QFrjOrzrp8mbtnuA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,7,2023-12-13 20:00:00+01:00
2025-10-07 06:16:14+02:00,490,FR,Planned maintenance,A03,,2023-12-15 11:00:00+01:00,0gt03suooWLSNod9FZP2uw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2023-12-15 09:00:00+01:00
2025-10-07 06:16:25+02:00,0,FR,Planned maintenance,A03,,2023-12-21 17:00:00+01:00,35W1JXWPniVn_lvUKQoTUg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2023-12-21 08:00:00+01:00
2025-10-07 06:16:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-02 08:00:00+01:00,S0iejLsCUY1bKzHjtZFYvw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-12-14 00:00:00+01:00
2025-10-07 06:17:24+02:00,0,FR,Planned maintenance,A03,,2023-12-19 16:00:00+01:00,9IeVrt9oTTr92RaW9uVumg,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2023-12-19 07:00:00+01:00
2025-10-07 06:17:28+02:00,0,FR,Planned maintenance,A03,,2023-12-18 17:00:00+01:00,cK_-l0hlPZTu2dXXqnMIWQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,1,2023-12-18 07:00:00+01:00
2025-10-07 06:17:34+02:00,1293,FR,Planned maintenance,A03,,2023-12-16 06:00:00+01:00,qwVIDrjiLVs7Lt4f5cDnbg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,19,2023-12-15 07:00:00+01:00
2025-10-07 06:18:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-16 12:00:00+01:00,A2iTbXElWATLxfeL6hlKcg,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2023-12-16 10:30:00+01:00
2025-10-07 06:18:48+02:00,754,FR,Planned maintenance,A03,,2023-12-16 14:03:00+01:00,Vpzh-SPZTfAmp8G-CC-aIA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,3,2023-12-16 09:30:00+01:00
2025-10-07 06:18:52+02:00,763,FR,Planned maintenance,A03,,2023-12-16 16:00:00+01:00,3dDkIjbi5h4S6RnZv08mfw,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,1,2023-12-16 14:39:00+01:00
2025-10-07 06:19:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-17 11:00:00+01:00,g3879L0Bd86y-hqoUpHWmw,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2023-12-17 09:00:00+01:00
2025-10-07 06:19:30+02:00,0,FR,Planned maintenance,A03,,2023-12-18 00:00:00+01:00,DlHR3bH1B8BXR2U0kAkqjA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2023-12-17 00:00:00+01:00
2025-10-07 06:19:40+02:00,650,FR,Planned maintenance,A03,Cancelled,2023-12-18 00:17:00+01:00,KNqg1eRTc-UTv8HgYoegnQ,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2023-12-17 23:00:00+01:00
2025-10-07 06:20:16+02:00,1198,FR,Planned maintenance,A03,,2023-12-20 03:00:00+01:00,yKcLg1ri6mekbnjWCoM0Kg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2023-12-20 02:00:00+01:00
2025-10-07 06:20:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-22 17:00:00+01:00,ivRDOpP5ZDfOG-1c_84QNQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2023-12-22 08:00:00+01:00
2025-10-07 06:20:56+02:00,122.67,FR,Planned maintenance,A03,Cancelled,2023-12-20 17:00:00+01:00,tloaVBaXDr25kiNs1vHVXg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-12-19 11:00:00+01:00
2025-10-07 06:20:59+02:00,135.689,FR,Planned maintenance,A03,Cancelled,2023-12-20 17:00:00+01:00,S_ApG_iXpP41ydhiNdqQyA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-12-19 11:00:00+01:00
2025-10-07 06:21:10+02:00,475,FR,Planned maintenance,A03,Cancelled,2023-12-20 12:30:00+01:00,BvJMr49wMPUZMhYTBN2IwA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2023-12-20 09:30:00+01:00
2025-10-07 06:21:21+02:00,520,FR,Planned maintenance,A03,,2023-12-18 13:05:00+01:00,qLBmFsXdO_TKnN2QnUtYFw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,25,2023-12-10 02:00:00+01:00
2025-10-07 06:21:51+02:00,918,FR,Planned maintenance,A03,,2023-12-20 06:00:00+01:00,EtJGPVm2Mv976qcvcALeRw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2023-12-19 22:00:00+01:00
2025-10-07 06:22:52+02:00,415,FR,Planned maintenance,A03,,2023-12-19 19:30:00+01:00,rSEHr32nYV-vkIiC6kJL0w,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2023-12-19 11:30:00+01:00
2025-10-07 06:23:01+02:00,640,FR,Planned maintenance,A03,Cancelled,2023-12-20 03:30:00+01:00,wBMY69qobAl1ZQwpDOABoA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2023-12-20 02:30:00+01:00
2025-10-07 06:23:22+02:00,0,FR,Planned maintenance,A03,,2023-12-21 14:30:00+01:00,MgP4oNl8rnNDYyHjMStitg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-12-21 14:00:00+01:00
2025-10-07 06:23:26+02:00,0,FR,Planned maintenance,A03,,2023-12-23 14:30:00+01:00,aruBI8AvWAxbRiDqNz_q9w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-12-23 14:00:00+01:00
2025-10-07 06:23:28+02:00,0,FR,Planned maintenance,A03,,2023-12-24 14:30:00+01:00,_-lXMGZ45eMLw1rKDK6ZXw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-12-24 14:00:00+01:00
2025-10-07 06:23:29+02:00,0,FR,Planned maintenance,A03,,2023-12-23 14:00:00+01:00,xZwbpaw19cnjcUH6dOMIvQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-12-23 13:30:00+01:00
2025-10-07 06:23:29+02:00,0,FR,Planned maintenance,A03,,2023-12-24 14:00:00+01:00,3I5TNHe1whZpJFdPUZDV-w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-12-24 13:30:00+01:00
2025-10-07 06:23:29+02:00,0,FR,Planned maintenance,A03,,2023-12-25 14:30:00+01:00,lXTc8TaLqX2RyLuEhi3jDw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-12-25 14:00:00+01:00
2025-10-07 06:23:29+02:00,0,FR,Planned maintenance,A03,,2023-12-22 14:30:00+01:00,4y_GkBvoI_F_Qgb7niuceQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-12-22 14:00:00+01:00
2025-10-07 06:23:31+02:00,0,FR,Planned maintenance,A03,,2023-12-22 14:00:00+01:00,TdUh_-jLQ55XvbqYNtNw9Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-12-22 13:30:00+01:00
2025-10-07 06:23:31+02:00,0,FR,Planned maintenance,A03,,2023-12-21 14:00:00+01:00,PvdremYZf6FHeEhZogkE9g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-12-21 13:30:00+01:00
2025-10-07 06:23:31+02:00,0,FR,Planned maintenance,A03,,2023-12-25 14:00:00+01:00,R1tvlKJRT6R87Qvxfm3klw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-12-25 13:30:00+01:00
2025-10-07 06:23:54+02:00,0,FR,Planned maintenance,A03,,2023-12-19 13:20:00+01:00,adk9jP_skNMwJXqZmW4KbQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,3,2023-12-19 00:00:00+01:00
2025-10-07 06:23:59+02:00,163,FR,Planned maintenance,A03,Cancelled,2023-12-22 07:30:00+01:00,_CNRFUAh7ZfBlEmfZOslWQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2023-12-22 02:30:00+01:00
2025-10-07 06:24:15+02:00,0,FR,Planned maintenance,A03,,2023-12-19 15:00:00+01:00,QuJ2D06b1KOdWkw3jyLIqg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2023-12-19 11:00:00+01:00
2025-10-07 06:24:43+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2023-12-21 23:59:00+01:00,m2iQOU3YFasidsrSou5ekg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2023-12-21 17:00:00+01:00
2025-10-07 06:24:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-21 23:59:00+01:00,DIdblIDlDw-Jp6960m1Rag,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2023-12-21 17:00:00+01:00
2025-10-07 06:25:07+02:00,100,FR,Planned maintenance,A03,Cancelled,2023-12-22 08:00:00+01:00,z1B-m8eTFAx4GqY8Op_LrA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2023-12-21 20:00:00+01:00
2025-10-07 06:25:43+02:00,0,FR,Planned maintenance,A03,,2023-12-20 11:30:00+01:00,Td_Uzc3DY6HMXY-2RC9MFA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,3,2023-12-19 06:30:00+01:00
2025-10-07 06:25:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-30 19:00:00+01:00,3gW9vFA1xL9qWTFcgW5G3A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2023-12-26 08:00:00+01:00
2025-10-07 06:25:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-30 19:00:00+01:00,OmL4pQKCQnsPnVXAzKh2Zw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2023-12-26 08:00:00+01:00
2025-10-07 06:25:54+02:00,490,FR,Planned maintenance,A03,,2023-12-20 22:00:00+01:00,E8zniifpoicdj2qefLgTIw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,6,2023-12-20 19:00:00+01:00
2025-10-07 06:26:22+02:00,450,FR,Planned maintenance,A03,,2023-12-20 19:00:00+01:00,GZxhxdtjoeM_IHSA1QG1JA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,9,2023-12-20 03:00:00+01:00
2025-10-07 06:26:40+02:00,122.67,FR,Planned maintenance,A03,Cancelled,2023-12-22 00:00:00+01:00,QzqzhFrsMRes0upiS6Kkuw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2023-12-20 10:30:00+01:00
2025-10-07 06:26:40+02:00,135.689,FR,Planned maintenance,A03,Cancelled,2023-12-22 00:00:00+01:00,P1c-8iqr1F8Tv8YHW8Lp6g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2023-12-20 10:30:00+01:00
2025-10-07 06:26:40+02:00,124.2,FR,Planned maintenance,A03,,2023-12-21 14:00:00+01:00,khPJBlc5Y-OVHvf9MuqgKQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,9,2023-12-15 14:49:00+01:00
2025-10-07 06:27:23+02:00,300,FR,Planned maintenance,A03,,2023-12-21 11:15:00+01:00,jPKD8Tn8stQQWTH1bYO2yw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2023-12-21 07:15:00+01:00
2025-10-07 06:27:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-28 17:30:00+01:00,viIOiFEHLHdNDhqagyPSBg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2023-12-28 08:00:00+01:00
2025-10-07 06:27:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-27 17:30:00+01:00,igWYmFHZqWrHSMzilLnKJg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2023-12-27 13:30:00+01:00
2025-10-07 06:27:29+02:00,0,FR,Planned maintenance,A03,,2023-12-21 12:00:00+01:00,c6NXXDWjcib2kBttT5gZnQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,1,2023-12-21 07:30:00+01:00
2025-10-07 06:28:03+02:00,122.67,FR,Planned maintenance,A03,Cancelled,2023-12-22 11:30:00+01:00,gFBxhsaSbiidonIGP42LQw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2023-12-21 14:00:00+01:00
2025-10-07 06:28:03+02:00,135.689,FR,Planned maintenance,A03,Cancelled,2023-12-22 11:30:00+01:00,aB4MiRMgbSVeVlyHhFGkVg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2023-12-21 14:00:00+01:00
2025-10-07 06:28:18+02:00,0,FR,Planned maintenance,A03,,2023-12-28 12:00:00+01:00,pLsOnHaofeqqFtkut77Ayg,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2023-12-28 09:00:00+01:00
2025-10-07 06:28:24+02:00,188.8098,FR,Planned maintenance,A03,,2023-12-22 13:30:00+01:00,zwx5o20rZjJ-bF337H-9cw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2023-12-22 08:00:00+01:00
2025-10-07 06:28:41+02:00,124.2,FR,Planned maintenance,A03,,2023-12-22 08:00:00+01:00,AeURlfvprll6gShhLOXWag,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2023-12-21 23:00:00+01:00
2025-10-07 06:28:42+02:00,0,FR,Planned maintenance,A03,,2023-12-22 08:00:00+01:00,_zLd_einhw4QJQYPNM2LeA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2023-12-21 23:00:00+01:00
2025-10-07 06:28:47+02:00,480,FR,Planned maintenance,A03,,2023-12-21 19:58:00+01:00,xLteh62ZQqDcQye5dqyl9w,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,5,2023-12-19 05:00:00+01:00
2025-10-07 06:29:59+02:00,0,FR,Planned maintenance,A03,,2023-12-22 11:00:00+01:00,z5rrbvK_lKSAQXkpaWI4sg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,2,2023-12-22 09:00:00+01:00
2025-10-07 06:29:59+02:00,0,FR,Planned maintenance,A03,,2023-12-22 11:00:00+01:00,CcODJK6gkPeMgqAcTZUYrw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,2,2023-12-22 09:00:00+01:00
2025-10-07 06:30:02+02:00,0,FR,Planned maintenance,A03,,2023-12-26 15:00:00+01:00,Gczx4IIiN7cc4iY3NDZmAg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2023-12-26 13:30:00+01:00
2025-10-07 06:30:05+02:00,0,FR,Planned maintenance,A03,,2023-12-21 12:00:00+01:00,sFtr-HyW8uwz9ZSRT8c-pA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2023-12-21 08:00:00+01:00
2025-10-07 06:30:05+02:00,0,FR,Planned maintenance,A03,,2023-12-21 12:00:00+01:00,rfuEVS9czm0XPshRmGFQvA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2023-12-21 08:00:00+01:00
2025-10-07 06:30:12+02:00,0,FR,Planned maintenance,A03,,2023-12-26 10:00:00+01:00,Tmn5KC7o5UJfCSC3NiLDXQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,1,2023-12-26 09:30:00+01:00
2025-10-07 06:30:14+02:00,0,FR,Planned maintenance,A03,,2023-12-21 12:00:00+01:00,lxjoOsz5-CFeFr9pyQ7u2g,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2023-12-21 10:00:00+01:00
2025-10-07 06:30:18+02:00,0,FR,Planned maintenance,A03,,2023-12-22 12:30:00+01:00,9rv4p5tQCLi6pUjtb6fbpg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,3,2023-12-21 22:00:00+01:00
2025-10-07 06:30:32+02:00,124.2,FR,Planned maintenance,A03,,2023-12-22 13:45:00+01:00,TNFV9jpT8HCZy2wQcJdTNw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2023-12-22 13:30:00+01:00
2025-10-07 06:30:37+02:00,1310,FR,Planned maintenance,A03,,2023-12-22 14:30:00+01:00,5nKTwrTYZDO9sgORen2wuQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,3,2023-12-22 12:30:00+01:00
2025-10-07 06:30:53+02:00,0,FR,Planned maintenance,A03,,2023-12-19 14:00:00+01:00,YWg-tucrJhHY7t4pM_kOGg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,3,2023-12-11 15:30:00+01:00
2025-10-07 06:30:53+02:00,0,FR,Planned maintenance,A03,,2023-12-19 14:00:00+01:00,HsEVhGIXhUygrzEfKfx9RQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,3,2023-12-11 15:30:00+01:00
2025-10-07 06:30:53+02:00,0,FR,Planned maintenance,A03,,2023-12-19 14:00:00+01:00,dd0uOoK2CeOktV-SYDlqjQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,3,2023-12-11 15:30:00+01:00
2025-10-07 06:30:53+02:00,0,FR,Planned maintenance,A03,,2023-12-19 14:00:00+01:00,eH4iJ9Eu60X9U31tqMW8Vw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,3,2023-12-11 15:30:00+01:00
2025-10-07 06:31:31+02:00,0,FR,Planned maintenance,A03,,2023-12-28 16:00:00+01:00,Rb0ye_6Rr9E7_Lnib8SeVw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2023-12-28 08:00:00+01:00
2025-10-07 06:31:39+02:00,0,FR,Planned maintenance,A03,,2023-12-25 09:00:00+01:00,9haySwWYcXWtrArCtSUTTw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,4,2023-12-18 20:00:00+01:00
2025-10-07 06:32:35+02:00,290,FR,Planned maintenance,A03,,2023-12-23 21:00:00+01:00,36rC04z4C0yqgIP_SrMJUA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2023-12-23 13:30:00+01:00
2025-10-07 06:32:35+02:00,260,FR,Planned maintenance,A03,,2023-12-24 19:00:00+01:00,PQNey1R1dwZWsM2_f4oscw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2023-12-24 17:00:00+01:00
2025-10-07 06:34:48+02:00,775,FR,Planned maintenance,A03,,2023-12-25 04:00:00+01:00,SNlQerfK7MRvqN2EdU2FjQ,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,20,2023-12-18 20:43:00+01:00
2025-10-07 06:36:19+02:00,182,FR,Planned maintenance,A03,,2023-12-26 15:00:00+01:00,wEpBvkvhpYlhYBx2rzt1VQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2023-12-26 09:00:00+01:00
2025-10-07 06:36:51+02:00,1186,FR,Planned maintenance,A03,,2023-12-27 03:00:00+01:00,_f_3ixLMwzyMFtrPNCIT6w,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2023-12-27 02:00:00+01:00
2025-10-07 06:37:12+02:00,110,FR,Planned maintenance,A03,,2023-12-26 10:20:00+01:00,6YsWSRg_eQY_O88lwGsmqQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,11,2023-12-25 09:00:00+01:00
2025-10-07 06:38:04+02:00,0,FR,Planned maintenance,A03,,2023-12-28 14:00:00+01:00,jOE7RikYEROdX44-VUWqVQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-12-28 13:30:00+01:00
2025-10-07 06:38:04+02:00,0,FR,Planned maintenance,A03,,2023-12-27 14:00:00+01:00,1g8J_wlpGPdcrXd4hmBuNA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-12-27 13:30:00+01:00
2025-10-07 06:38:04+02:00,0,FR,Planned maintenance,A03,,2023-12-29 14:00:00+01:00,QXZZ7LTuSxkLpn_mfBAr6g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-12-29 13:30:00+01:00
2025-10-07 06:38:04+02:00,0,FR,Planned maintenance,A03,,2023-12-31 14:00:00+01:00,oq5t9gd0FRnqx-oX9UjdlA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-12-31 13:30:00+01:00
2025-10-07 06:38:05+02:00,0,FR,Planned maintenance,A03,,2023-12-30 14:00:00+01:00,8ny1cllk7UPUGONXc4YLZA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-12-30 13:30:00+01:00
2025-10-07 06:38:16+02:00,0,FR,Planned maintenance,A03,,2023-12-26 14:00:00+01:00,10Axl5I_VTGTiK2U2KpJyg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-12-26 13:30:00+01:00
2025-10-07 06:38:26+02:00,0,FR,Planned maintenance,A03,,2023-12-29 14:30:00+01:00,yinJxH5kQjhBrHVBApJNsw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-12-29 14:00:00+01:00
2025-10-07 06:38:26+02:00,0,FR,Planned maintenance,A03,,2023-12-30 14:30:00+01:00,DSY_vsCCE-r6j65FMNXv4w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-12-30 14:00:00+01:00
2025-10-07 06:38:27+02:00,0,FR,Planned maintenance,A03,,2023-12-31 14:30:00+01:00,jJugcR3EOpKEixhFvsWwQg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-12-31 14:00:00+01:00
2025-10-07 06:38:30+02:00,0,FR,Planned maintenance,A03,,2023-12-27 14:30:00+01:00,zv6C33cRnwEL75WpmWyDxQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-12-27 14:00:00+01:00
2025-10-07 06:38:30+02:00,0,FR,Planned maintenance,A03,,2023-12-28 14:30:00+01:00,xjiE2IqDASzjr0xYDJTGOQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2023-12-28 14:00:00+01:00
2025-10-07 06:38:37+02:00,0,FR,Planned maintenance,A03,,2023-12-26 14:30:00+01:00,k2HrCdF1_s2mVwXmn4Jy6g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-12-26 14:00:00+01:00
2025-10-07 06:39:48+02:00,442,FR,Planned maintenance,A03,Cancelled,2023-12-29 02:00:00+01:00,qHouK3LoZjqXTxuFIyxKfA,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2023-12-29 01:00:00+01:00
2025-10-07 06:39:59+02:00,0,FR,Planned maintenance,A03,,2023-12-27 11:30:00+01:00,SfuXLk9J42sYuY2qh85_ew,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,2,2023-12-27 07:15:00+01:00
2025-10-07 06:40:51+02:00,0,FR,Planned maintenance,A03,,2023-12-27 15:00:00+01:00,I03AlTzj9GSUhGKHlrjo7Q,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,3,2023-12-27 08:30:00+01:00
2025-10-07 06:40:57+02:00,270,FR,Planned maintenance,A03,,2023-12-28 04:00:00+01:00,9CWn92bjokwJsmFh3jyqeQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2023-12-28 02:30:00+01:00
2025-10-07 06:40:58+02:00,0,FR,Planned maintenance,A03,,2023-12-27 16:00:00+01:00,aRNiyYkrAf6S0c8vALGM_w,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2023-12-26 00:00:00+01:00
2025-10-07 06:41:12+02:00,0,FR,Planned maintenance,A03,,2023-12-28 23:00:00+01:00,tu3Lino-v8dg6W6pIxb2Hg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,7,2023-12-23 08:30:00+01:00
2025-10-07 06:42:37+02:00,0,FR,Planned maintenance,A03,,2023-12-28 11:05:00+01:00,GupZmMgToBzTcUc626vi8w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2023-12-28 08:00:00+01:00
2025-10-07 06:42:45+02:00,0,FR,Planned maintenance,A03,,2023-12-28 12:00:00+01:00,OUjv2ISQXSqknQ0jqvIRlw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2023-12-27 08:00:00+01:00
2025-10-07 06:43:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-29 16:30:00+01:00,-Gm1h-YQzIdyO0NKsMJy2g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2023-12-29 07:00:00+01:00
2025-10-07 06:43:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2023-12-29 16:30:00+01:00,0DBXcMBN5-snR_32Vt5Otw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2023-12-29 07:00:00+01:00
2025-10-07 06:43:16+02:00,0,FR,Planned maintenance,A03,,2024-01-02 00:00:00+01:00,hHvGGlWrRkGCe3fZUvo1Ig,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,5,2023-12-21 23:00:00+01:00
2025-10-07 06:43:26+02:00,0,FR,Planned maintenance,A03,,2023-12-29 01:00:00+01:00,HdWODx-iDqYeAVXd7my04A,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2023-12-26 00:00:00+01:00
2025-10-07 06:43:34+02:00,0,FR,Planned maintenance,A03,,2023-12-29 02:54:00+01:00,OiHRF-oaX4eHwMdCjolVZg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,5,2023-12-27 20:15:00+01:00
2025-10-07 06:44:01+02:00,0,FR,Planned maintenance,A03,,2023-12-28 18:15:00+01:00,2cpzyJDAXqKP2Kzz13I3dA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2023-12-28 08:00:00+01:00
2025-10-07 06:44:23+02:00,0,FR,Planned maintenance,A03,,2023-12-28 16:30:00+01:00,6Lz3nfDAlnYDuW3FX4HnSg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2023-12-28 07:00:00+01:00
2025-10-07 06:44:23+02:00,0,FR,Planned maintenance,A03,,2023-12-28 16:30:00+01:00,wtBCj1Tcx-Kd1n-aPVdBEw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2023-12-28 07:00:00+01:00
2025-10-07 06:44:24+02:00,0,FR,Planned maintenance,A03,,2023-12-29 15:00:00+01:00,5miBMU8F62wR0LgxTjosgg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2023-12-27 00:00:00+01:00
2025-10-07 06:46:04+02:00,420,FR,Planned maintenance,A03,,2023-12-30 09:00:00+01:00,FcVqz9UKunDz2ZvimRg_8Q,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,8,2023-12-29 01:00:00+01:00
2025-10-07 06:46:13+02:00,1210,FR,Planned maintenance,A03,Cancelled,2023-12-31 03:00:00+01:00,R9VNpvUf2KlbWPjKPxAnZA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2023-12-31 02:00:00+01:00
2025-10-07 06:46:15+02:00,1230,FR,Planned maintenance,A03,Cancelled,2023-12-30 16:00:00+01:00,8saic6AyxZXQBCB6wbGeiw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2023-12-30 15:00:00+01:00
2025-10-07 06:46:21+02:00,1300,FR,Planned maintenance,A03,,2023-12-30 14:00:00+01:00,SRWMzvLMeVPCuhVC9cB1iQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,13,2023-12-28 23:00:00+01:00
2025-10-07 06:46:30+02:00,1229,FR,Planned maintenance,A03,Cancelled,2023-12-31 03:00:00+01:00,VQzdA-0jAbD4oIpYhHkveQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2023-12-31 01:00:00+01:00
2025-10-07 06:46:41+02:00,300,FR,Planned maintenance,A03,,2023-12-31 17:00:00+01:00,HkZzP90IjzP3iVTChkKBKg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2023-12-31 15:00:00+01:00
2025-10-07 06:47:26+02:00,1200,FR,Planned maintenance,A03,,2023-12-31 09:30:00+01:00,3dYcQPC0jh-uwDvw38wGiQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2023-12-31 08:00:00+01:00
2025-10-07 06:47:49+02:00,0,FR,Planned maintenance,A03,,2023-12-31 17:18:00+01:00,EWQXO1UmPI8xSzNtG_Lcmw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2023-12-29 00:00:00+01:00
2025-10-07 06:49:13+02:00,960,FR,Planned maintenance,A03,,2024-01-01 20:30:00+01:00,mfuCm8rr0S8gQFeF_A_FUA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,10,2023-12-29 01:16:00+01:00
2025-10-07 06:53:39+02:00,0,FR,Planned maintenance,A03,,2024-01-05 00:00:00+01:00,4fnQNu-06A9qws7P6kod4w,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,4,2023-12-21 00:30:00+01:00
2025-10-07 06:54:46+02:00,0,FR,Planned maintenance,A03,,2024-01-04 03:30:00+01:00,sgVaavPnIlq8lNMnDytiFw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,20,2023-12-31 04:10:00+01:00
2025-10-07 06:55:46+02:00,0,FR,Planned maintenance,A03,,2024-01-05 08:00:00+01:00,BLp28hxXpvZP83IuvxaRSA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,7,2023-12-22 13:30:00+01:00
2025-10-07 06:55:48+02:00,124.2,FR,Planned maintenance,A03,,2024-01-05 08:00:00+01:00,o5u5apqG5uSSl_up0oHDrg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,7,2023-12-22 18:29:00+01:00
2025-10-07 06:55:51+02:00,1200,FR,Planned maintenance,A03,,2024-01-04 14:30:00+01:00,IcL-_en5YEXfykPdlkhVBQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,14,2023-12-30 18:00:00+01:00
2025-10-07 06:58:25+02:00,0,FR,Planned maintenance,A03,,2024-01-05 23:00:00+01:00,hGbmd7wGhEuGlXwUjpDniA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,6,2023-12-22 23:00:00+01:00
2025-10-07 06:59:40+02:00,0,FR,Planned maintenance,A03,,2024-01-05 19:20:00+01:00,4GrX7ZoYTGbCXaafuPaPOQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2023-12-22 06:00:00+01:00
2025-10-07 07:29:11+02:00,810,FR,Planned maintenance,A03,,2024-01-19 23:10:00+01:00,DJj2jgnck8SDlC52wrULpQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2023-12-24 00:10:00+01:00
2025-10-07 07:55:04+02:00,0,FR,Planned maintenance,A03,,2024-01-31 23:30:00+01:00,ktudNIAqkP8K78_AsNTFHQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,24,2023-12-22 16:30:00+01:00
2025-10-06 18:02:27+02:00,0,FR,Unplanned outage,A03,,2023-01-02 06:15:00+01:00,q4nClv3icEiP61o185bI3g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-01-02 04:45:00+01:00
2025-10-06 18:02:29+02:00,203,FR,Unplanned outage,A03,,2023-01-02 08:00:00+01:00,PQbUT7-3gVPpUejcv0oq1g,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2023-01-02 06:30:00+01:00
2025-10-06 18:02:55+02:00,0,FR,Unplanned outage,A03,,2023-01-06 17:00:00+01:00,BEEssPHRfbIwJtda_frQUA,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,2,2023-01-02 06:50:00+01:00
2025-10-06 18:03:22+02:00,150,FR,Unplanned outage,A03,,2023-01-02 15:05:00+01:00,ZuK18LY3AvPHA_RSONO_8g,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,3,2023-01-02 13:30:00+01:00
2025-10-06 18:05:19+02:00,348,FR,Unplanned outage,A03,,2023-01-04 08:00:00+01:00,8s9PN9bPqqx3uHTv-rAeQA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2023-01-04 05:58:00+01:00
2025-10-06 18:05:20+02:00,0,FR,Unplanned outage,A03,,2023-01-04 17:50:00+01:00,ydUZ469H6Vy31oDItlUy9g,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,1,2023-01-04 03:30:00+01:00
2025-10-06 18:06:07+02:00,0,FR,Unplanned outage,A03,,2023-01-05 17:00:00+01:00,z-7pglMJtVBZiVuKcdoLgQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,3,2023-01-02 18:30:00+01:00
2025-10-06 18:08:24+02:00,230,FR,Unplanned outage,A03,,2023-01-06 15:15:00+01:00,BVCW3SqYJlQLoHqcEQieSQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,3,2023-01-06 04:45:00+01:00
2025-10-06 18:08:59+02:00,0,FR,Unplanned outage,A03,,2023-01-06 22:14:00+01:00,_ycr2MU4FD77QLzj4ANB-Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2023-01-06 15:52:00+01:00
2025-10-06 18:09:13+02:00,780,FR,Unplanned outage,A03,,2023-01-07 14:00:00+01:00,HpyE_poQcc5fURO80-r1PA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2023-01-07 08:07:00+01:00
2025-10-06 18:09:30+02:00,0,FR,Unplanned outage,A03,,2023-01-07 13:30:00+01:00,tnQ94yL7WCkWwr3DDjWUgw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2023-01-07 12:30:00+01:00
2025-10-06 18:09:54+02:00,0,FR,Unplanned outage,A03,,2023-01-08 03:00:00+01:00,uYVpOyhcnaLLOlqdeMSjiw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-01-08 02:30:00+01:00
2025-10-06 18:10:09+02:00,317,FR,Unplanned outage,A03,,2023-01-08 10:00:00+01:00,aNvC9XzSjXuSRibznaw6ZQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2023-01-08 08:30:00+01:00
2025-10-06 18:10:52+02:00,425,FR,Unplanned outage,A03,,2023-01-09 05:05:00+01:00,JrZS-XmGJ_9FRf_STHxswA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2023-01-09 04:41:00+01:00
2025-10-06 18:13:07+02:00,0,FR,Unplanned outage,A03,,2023-01-10 09:45:00+01:00,wUqxYWki4iwlmAF-2xsCfg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,2,2023-01-09 17:50:00+01:00
2025-10-06 18:13:32+02:00,670,FR,Unplanned outage,A03,,2023-01-10 16:00:00+01:00,3E345OIMuNFeHYLgCvJHeA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2023-01-10 14:30:00+01:00
2025-10-06 18:15:31+02:00,0,FR,Unplanned outage,A03,,2023-01-12 12:00:00+01:00,GtLVk5r9cTxNT6uqC6c3HQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2023-01-10 18:05:00+01:00
2025-10-06 18:15:36+02:00,320,FR,Unplanned outage,A03,,2023-01-12 07:00:00+01:00,WIN2PDQ4NkdsPFRzPiR20g,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2023-01-12 04:07:00+01:00
2025-10-06 18:15:56+02:00,0,FR,Unplanned outage,A03,,2023-01-12 09:15:00+01:00,iQpwQGojVUwPP3FfLhLEQw,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2023-01-12 01:52:00+01:00
2025-10-06 18:16:15+02:00,0,FR,Unplanned outage,A03,,2023-01-12 11:09:00+01:00,TM1qOhsF7vOLe8alJbYTkA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2023-01-12 05:50:00+01:00
2025-10-06 18:20:08+02:00,940,FR,Unplanned outage,A03,,2023-01-14 18:00:00+01:00,RAYcHa9gQf5ddTk7qwTdzQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,4,2023-01-14 11:25:00+01:00
2025-10-06 18:20:17+02:00,920,FR,Unplanned outage,A03,,2023-01-15 08:10:00+01:00,MrlC_QvEB3yKfZCru_WHhw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2023-01-15 04:00:00+01:00
2025-10-06 18:20:23+02:00,0,FR,Unplanned outage,A03,,2023-01-15 11:15:00+01:00,V3fN1Yy67DP4dnFZuBBxkA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2023-01-14 22:04:00+01:00
2025-10-06 18:20:25+02:00,245,FR,Unplanned outage,A03,,2023-01-15 12:00:00+01:00,IGsu9a2ILrQcbG6_UCPDdA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2023-01-15 07:00:00+01:00
2025-10-06 18:20:30+02:00,390,FR,Unplanned outage,A03,,2023-01-15 15:06:00+01:00,MxJMEDV5qX5Q75QMBYP3og,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,1,2023-01-15 14:58:00+01:00
2025-10-06 18:20:32+02:00,1216,FR,Unplanned outage,A03,,2023-01-15 22:00:00+01:00,46X7hhr0M-FoPbL7TbtXdA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2023-01-15 14:30:00+01:00
2025-10-06 18:20:36+02:00,316,FR,Unplanned outage,A03,,2023-01-15 18:16:00+01:00,jv-f-miLMVwkOeSXl-AkTw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2023-01-15 16:00:00+01:00
2025-10-06 18:20:41+02:00,390,FR,Unplanned outage,A03,,2023-01-16 00:00:00+01:00,4f3vM3lkWov03JkLLsJv5Q,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,1,2023-01-15 21:15:00+01:00
2025-10-06 18:20:44+02:00,110,FR,Unplanned outage,A03,,2023-01-16 00:30:00+01:00,Wpy7T5sidQQBW6fPszryog,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,2,2023-01-15 20:30:00+01:00
2025-10-06 18:20:47+02:00,680,FR,Unplanned outage,A03,,2023-01-16 03:00:00+01:00,W7BMN5ETxLR8gTQCPs4q8g,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,5,2023-01-15 16:00:00+01:00
2025-10-06 18:21:05+02:00,0,FR,Unplanned outage,A03,,2023-01-16 08:51:00+01:00,x_EUo8DeCtR2z-r17MD12g,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2023-01-16 05:24:00+01:00
2025-10-06 18:21:38+02:00,0,FR,Unplanned outage,A03,,2023-01-16 12:00:00+01:00,u66OXB6YKnvsUcJS_aQ0Rg,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,3,2023-01-14 23:22:00+01:00
2025-10-06 18:22:01+02:00,0,FR,Unplanned outage,A03,,2023-01-16 16:10:00+01:00,rCZznK2zDY30qA-0jl5rRg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,4,2023-01-03 20:30:00+01:00
2025-10-06 18:22:05+02:00,0,FR,Unplanned outage,A03,,2023-01-16 16:45:00+01:00,zKcPIGlAmNto10C9bj-_ew,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,2,2023-01-15 05:30:00+01:00
2025-10-06 18:22:19+02:00,0,FR,Unplanned outage,A03,,2023-01-16 23:50:00+01:00,3rnXalvoEfbWBwMdAdHE1w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2023-01-16 22:36:00+01:00
2025-10-06 18:23:25+02:00,0,FR,Unplanned outage,A03,,2023-01-17 16:18:00+01:00,l3QsRJB7kkU45NErmQIAhg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-01-17 15:17:00+01:00
2025-10-06 18:23:54+02:00,0,FR,Unplanned outage,A03,,2023-01-18 02:28:00+01:00,nEvps71LR095Ubebwbsfqw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-01-18 01:10:00+01:00
2025-10-06 18:23:55+02:00,0,FR,Unplanned outage,A03,,2023-01-18 03:44:00+01:00,lkqWx8KRj6k_vrGJpRR9NQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-01-18 02:28:00+01:00
