created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 18:24:02+02:00,0,FR,Unplanned outage,A03,,2023-01-18 09:00:00+01:00,NsfbqdJlfgkikLIRakDb-A,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,4,2023-01-17 13:52:00+01:00
2025-10-06 18:25:27+02:00,0,FR,Unplanned outage,A03,,2023-01-18 18:40:00+01:00,SJ5J2YJ9VvR1iRHUCH1UZg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2023-01-17 11:03:00+01:00
2025-10-06 18:25:30+02:00,0,FR,Unplanned outage,A03,,2023-01-20 16:00:00+01:00,vilVPXXzKGMiAUVpbCSH6g,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2023-01-12 18:08:00+01:00
2025-10-06 18:25:50+02:00,880,FR,Unplanned outage,A03,,2023-01-19 04:55:00+01:00,l6T22pl0fLvylaAWakVgfQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,3,2023-01-18 22:00:00+01:00
2025-10-06 18:25:56+02:00,260,FR,Unplanned outage,A03,,2023-01-19 06:12:00+01:00,1HHqiyv2Ov0rCzXcpe99tQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2023-01-18 21:00:00+01:00
2025-10-06 18:26:27+02:00,320,FR,Unplanned outage,A03,,2023-01-19 11:16:00+01:00,Nml3hXQUKx81GplcroZBOg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2023-01-18 21:00:00+01:00
2025-10-06 18:26:38+02:00,0,FR,Unplanned outage,A03,,2023-01-19 13:04:00+01:00,eFsQJQP1QQjBRCmVgA-4MQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2023-01-19 05:55:00+01:00
2025-10-06 18:26:39+02:00,0,FR,Unplanned outage,A03,,2023-01-19 13:10:00+01:00,TVjIshaIqkjjTmjH6SpnkA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2023-01-19 05:55:00+01:00
2025-10-06 18:26:39+02:00,0,FR,Unplanned outage,A03,,2023-01-19 13:10:00+01:00,qAqm9fyLf015gxhDS-TSmQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2023-01-19 05:55:00+01:00
2025-10-06 18:26:39+02:00,0,FR,Unplanned outage,A03,,2023-01-19 13:09:00+01:00,tQFPD-VaZ55CX1bbynQtWA,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2023-01-19 05:55:00+01:00
2025-10-06 18:26:39+02:00,0,FR,Unplanned outage,A03,,2023-01-19 13:06:00+01:00,veApC4eaUyTbRQlPeRiF_g,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2023-01-19 05:55:00+01:00
2025-10-06 18:26:40+02:00,0,FR,Unplanned outage,A03,,2023-01-19 13:13:00+01:00,r1R5_XjsYzUVRBgkQ3bHTA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2023-01-19 05:55:00+01:00
2025-10-06 18:26:40+02:00,0,FR,Unplanned outage,A03,,2023-01-19 13:12:00+01:00,68sGFrVd6LUU1s12SGN3Sw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2023-01-19 05:55:00+01:00
2025-10-06 18:26:40+02:00,0,FR,Unplanned outage,A03,,2023-01-19 13:12:00+01:00,gciGsiuI32L5eE14Ytykhg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2023-01-19 05:55:00+01:00
2025-10-06 18:26:40+02:00,0,FR,Unplanned outage,A03,,2023-01-19 13:11:00+01:00,nET5Ya3rGELjX5jDC5Gwew,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2023-01-19 05:55:00+01:00
2025-10-06 18:26:40+02:00,0,FR,Unplanned outage,A03,,2023-01-19 13:11:00+01:00,yplp8onfypIExopqfUWwpA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2023-01-19 05:55:00+01:00
2025-10-06 18:26:41+02:00,0,FR,Unplanned outage,A03,,2023-01-19 13:13:00+01:00,OMYjbsjwQQ9TmFYsSFWAvw,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2023-01-19 05:55:00+01:00
2025-10-06 18:26:41+02:00,0,FR,Unplanned outage,A03,,2023-01-19 13:14:00+01:00,hpgnvesuw1OfoZ1CGJeW9A,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2023-01-19 05:55:00+01:00
2025-10-06 18:26:42+02:00,0,FR,Unplanned outage,A03,,2023-01-19 13:14:00+01:00,vCqx1QA13Nhv_PvVoa0g-w,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2023-01-19 05:55:00+01:00
2025-10-06 18:26:45+02:00,360,FR,Unplanned outage,A03,,2023-01-19 13:45:00+01:00,zXd5UgpCljS16K_5JlTcFA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,5,2023-01-18 21:00:00+01:00
2025-10-06 18:26:47+02:00,1305,FR,Unplanned outage,A03,,2023-01-19 14:22:00+01:00,wW7_3J9lpMp6rKQzK6MFRw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,4,2023-01-18 21:00:00+01:00
2025-10-06 18:27:01+02:00,0,FR,Unplanned outage,A03,,2023-01-19 04:22:00+01:00,pEh-gWEVEpTjanCRCrWifQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2023-01-19 02:57:00+01:00
2025-10-06 18:27:16+02:00,270,FR,Unplanned outage,A03,,2023-01-19 20:42:00+01:00,pjfqRIdC-BQIfsxBXIlOyw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,6,2023-01-18 21:00:00+01:00
2025-10-06 18:27:18+02:00,720,FR,Unplanned outage,A03,,2023-01-19 21:16:00+01:00,_xuf8cbPrYkpntmEpU2sGA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,4,2023-01-19 06:30:00+01:00
2025-10-06 18:27:18+02:00,0,FR,Unplanned outage,A03,,2023-01-19 20:55:00+01:00,RsdnV5MzKQ01z2P20uHv4w,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,4,2023-01-18 21:00:00+01:00
2025-10-06 18:27:20+02:00,790,FR,Unplanned outage,A03,,2023-01-19 21:45:00+01:00,qiinFi1-iyJ-AoQflNKiNg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,4,2023-01-18 21:00:00+01:00
2025-10-06 18:27:21+02:00,0,FR,Unplanned outage,A03,,2023-01-19 22:12:00+01:00,EBeKOAp4dW6P9_SG2ijXrw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,6,2023-01-17 13:56:00+01:00
2025-10-06 18:27:22+02:00,705,FR,Unplanned outage,A03,,2023-01-20 08:00:00+01:00,qV07wh2yc5Br7X7AUBM-Jw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,4,2023-01-18 21:00:00+01:00
2025-10-06 18:27:28+02:00,124.2,FR,Unplanned outage,A03,,2023-01-20 04:30:00+01:00,srJ-1pWvHi_tg_7SYibZng,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2023-01-20 04:00:00+01:00
2025-10-06 18:27:29+02:00,0,FR,Unplanned outage,A03,,2023-01-20 04:21:00+01:00,Q7CHTjbGNK0T2k0c1c0CCg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2023-01-20 03:01:00+01:00
2025-10-06 18:27:35+02:00,0,FR,Unplanned outage,A03,,2023-01-20 08:30:00+01:00,Tr_c5pdhsatPfYm8gucs4w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,5,2023-01-20 05:22:00+01:00
2025-10-06 18:27:35+02:00,0,FR,Unplanned outage,A03,,2023-01-20 07:06:00+01:00,iBJLQIq5U013x6bSnTXGKw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2023-01-20 05:22:00+01:00
2025-10-06 18:27:36+02:00,124.2,FR,Unplanned outage,A03,,2023-01-20 08:30:00+01:00,PGSAzNiKKvBdlf12PRBkmw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2023-01-20 07:06:00+01:00
2025-10-06 18:27:38+02:00,920,FR,Unplanned outage,A03,,2023-01-20 07:30:00+01:00,0dwR5Nsx8a0styN7cBHEhQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,6,2023-01-18 21:00:00+01:00
2025-10-06 18:27:49+02:00,219.412,FR,Unplanned outage,A03,,2023-01-20 09:59:00+01:00,JHSQdFgh5Avbit5mCwqELg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2023-01-20 09:00:00+01:00
2025-10-06 18:28:39+02:00,35,FR,Unplanned outage,A03,,2023-01-20 14:30:00+01:00,gTFsTSiFof8UsA4o7QH4iA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2023-01-20 07:30:00+01:00
2025-10-06 18:29:27+02:00,0,FR,Unplanned outage,A03,,2023-01-20 17:12:00+01:00,eQZLgs1-l0dDnscZDs54kg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2023-01-20 03:00:00+01:00
2025-10-06 18:29:27+02:00,0,FR,Unplanned outage,A03,,2023-01-20 17:12:00+01:00,2cTZys7pmOgHf1Dc5xHOfw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2023-01-20 03:00:00+01:00
2025-10-06 18:29:27+02:00,0,FR,Unplanned outage,A03,,2023-01-20 17:12:00+01:00,wTqjGn9H8ggE4xAWll1DfQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2023-01-20 03:00:00+01:00
2025-10-06 18:29:27+02:00,0,FR,Unplanned outage,A03,,2023-01-20 17:12:00+01:00,SHInR21-r1YX-d8Eqknbcw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2023-01-20 03:00:00+01:00
2025-10-06 18:29:28+02:00,0,FR,Unplanned outage,A03,,2023-01-20 17:12:00+01:00,5zkPVutNrgBUfGiB_AYAuw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2023-01-20 03:00:00+01:00
2025-10-06 18:29:28+02:00,0,FR,Unplanned outage,A03,,2023-01-20 17:12:00+01:00,yTdTgHAa1ynV9IRfS6gh6Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2023-01-20 03:00:00+01:00
2025-10-06 18:29:29+02:00,0,FR,Unplanned outage,A03,,2023-01-20 18:00:00+01:00,KLZdcB69e3RbJwq04y3OZg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2023-01-13 05:00:00+01:00
2025-10-06 18:29:30+02:00,790,FR,Unplanned outage,A03,,2023-01-20 19:33:00+01:00,OxHgTYoQBn3E3Emx6MVdDw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2023-01-20 19:22:00+01:00
2025-10-06 18:29:35+02:00,0,FR,Unplanned outage,A03,,2023-01-20 17:04:00+01:00,tyKgWNcg8VZ03MrDoL0Hbg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2023-01-20 15:35:00+01:00
2025-10-06 18:29:46+02:00,0,FR,Unplanned outage,A03,,2023-01-20 22:34:00+01:00,RbYL_xmzH_dfdcUwJptsEg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2023-01-20 21:27:00+01:00
2025-10-06 18:29:51+02:00,134.154,FR,Unplanned outage,A03,,2023-01-21 09:39:00+01:00,0nlQG7CsqZVYCXM56PPa_A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2023-01-20 16:00:00+01:00
2025-10-06 18:29:51+02:00,148.3918,FR,Unplanned outage,A03,,2023-01-23 15:00:00+01:00,lGCOzUFWFwlbxwiJTIwd8A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2023-01-21 10:00:00+01:00
2025-10-06 18:29:51+02:00,148.3918,FR,Unplanned outage,A03,,2023-01-21 09:39:00+01:00,8-cn-YRmjiZvVViw1YgLlA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2023-01-20 16:00:00+01:00
2025-10-06 18:29:51+02:00,134.154,FR,Unplanned outage,A03,,2023-01-23 15:00:00+01:00,d1dTNIs9g-e5OmWpmkXN-w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2023-01-21 10:00:00+01:00
2025-10-06 18:30:28+02:00,0,FR,Unplanned outage,A03,,2023-01-22 03:20:00+01:00,-T7GpGl8dKp5b0iP-HBUtg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,10,2023-01-16 08:30:00+01:00
2025-10-06 18:30:33+02:00,200,FR,Unplanned outage,A03,,2023-01-22 09:00:00+01:00,1uIg_4e8ozHzyMc-_Q8Daw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2023-01-22 04:00:00+01:00
2025-10-06 18:30:47+02:00,0,FR,Unplanned outage,A03,,2023-01-22 11:02:00+01:00,sOQVWeKHj3FDZq8iceXlHw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2023-01-22 10:04:00+01:00
2025-10-06 18:30:57+02:00,790,FR,Unplanned outage,A03,,2023-01-22 14:48:00+01:00,DWzPI4Dzk8TsdLVHcdQz4A,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2023-01-22 11:30:00+01:00
2025-10-06 18:31:00+02:00,0,FR,Unplanned outage,A03,,2023-01-22 18:00:00+01:00,5Aund0UamHGuTKPMxgDfYA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2023-01-22 12:00:00+01:00
2025-10-06 18:31:07+02:00,200,FR,Unplanned outage,A03,,2023-01-22 22:00:00+01:00,UKK7clB6yx9AqiDCIAl1YA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2023-01-22 20:10:00+01:00
2025-10-06 18:31:23+02:00,0,FR,Unplanned outage,A03,,2023-01-23 01:47:00+01:00,rudjq-AtR12qrnDZiqkpjA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2023-01-23 00:57:00+01:00
2025-10-06 18:42:26+02:00,0,FR,Unplanned outage,A03,,2023-01-23 18:00:00+01:00,7zNTgVxXPKf05Xu5SN-YBQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2023-01-22 22:33:00+01:00
2025-10-06 18:42:56+02:00,0,FR,Unplanned outage,A03,,2023-01-23 19:14:00+01:00,XfeemyLPD2HEaM9qs89xSQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-01-23 18:02:00+01:00
2025-10-06 18:43:16+02:00,0,FR,Unplanned outage,A03,,2023-01-24 11:00:00+01:00,by3cqupvvdwKaWOMJZyySA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,5,2023-01-16 19:26:00+01:00
2025-10-06 18:43:16+02:00,0,FR,Unplanned outage,A03,,2023-01-23 22:29:00+01:00,bj-8kq9HdeTQ2_k08jmQBQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-01-23 19:55:00+01:00
2025-10-06 18:43:55+02:00,0,FR,Unplanned outage,A03,,2023-01-24 12:54:00+01:00,cYFJPHap8bANYIhsQnDmhw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2023-01-24 11:05:00+01:00
2025-10-06 18:44:04+02:00,0,FR,Unplanned outage,A03,,2023-01-25 10:00:00+01:00,TC8ImePIUl7QK8CDO9FeMw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2023-01-24 14:00:00+01:00
2025-10-06 18:44:14+02:00,0,FR,Unplanned outage,A03,,2023-01-24 16:27:00+01:00,HsmmlhN4vWM9v-AlHVMhUw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-01-24 16:08:00+01:00
2025-10-06 18:48:07+02:00,0,FR,Unplanned outage,A03,,2023-01-25 00:09:00+01:00,NxgUTZ-dQsCXTL8EmAXxqQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2023-01-24 22:18:00+01:00
2025-10-06 18:48:12+02:00,0,FR,Unplanned outage,A03,,2023-01-25 07:00:00+01:00,fHKuRudSXhKnQ0c1c2eSXw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2023-01-25 03:19:00+01:00
2025-10-06 18:48:32+02:00,219.412,FR,Unplanned outage,A03,,2023-01-26 00:00:00+01:00,7JYy4gnah2LuAz_Q6qHB2Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2023-01-24 09:49:00+01:00
2025-10-06 18:48:43+02:00,0,FR,Unplanned outage,A03,,2023-01-24 15:40:00+01:00,qMWQ8NVPluzM1Ghrnn0ujg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,5,2023-01-22 08:18:00+01:00
2025-10-06 18:49:18+02:00,0,FR,Unplanned outage,A03,,2023-01-25 17:00:00+01:00,c543XiDlWnDknacoKLHCyw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2023-01-25 08:12:00+01:00
2025-10-06 18:49:38+02:00,0,FR,Unplanned outage,A03,,2023-01-25 16:12:00+01:00,rpBYjxEzOxo9kDEiAl0Bew,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,11,2023-01-19 03:30:00+01:00
2025-10-06 18:49:48+02:00,0,FR,Unplanned outage,A03,,2023-01-25 19:09:00+01:00,G3T8H3fxMqoYIorYtL-yVw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,4,2023-01-23 13:32:00+01:00
2025-10-06 18:49:55+02:00,451,FR,Unplanned outage,A03,,2023-01-26 00:00:00+01:00,cUA9Z5kJEsRDsXmPUs4N4Q,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,4,2023-01-25 17:00:00+01:00
2025-10-06 18:50:03+02:00,550,FR,Unplanned outage,A03,,2023-01-26 00:18:00+01:00,yy39vAKcBHJTi0k3uAL5TQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2023-01-25 18:15:00+01:00
2025-10-06 18:50:06+02:00,410,FR,Unplanned outage,A03,,2023-01-26 04:00:00+01:00,2nz9Vw1feb8CT_gdbbdasg,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2023-01-26 01:10:00+01:00
2025-10-06 19:14:53+02:00,0,FR,Unplanned outage,A03,,2023-01-26 08:00:00+01:00,0nIU1E0INGAHZ3ooNOUS_g,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,2,2023-01-25 19:34:00+01:00
2025-10-06 19:15:29+02:00,300,FR,Unplanned outage,A03,,2023-01-26 20:00:00+01:00,OPMcbzp0te9YhGZdspzOhQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,9,2023-01-25 21:56:00+01:00
2025-10-06 19:15:46+02:00,950,FR,Unplanned outage,A03,,2023-01-27 06:53:00+01:00,KEkbr3d7dEgf3WxMNKeiRw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2023-01-26 22:11:00+01:00
2025-10-06 19:15:47+02:00,770,FR,Unplanned outage,A03,,2023-01-27 07:08:00+01:00,m7_kNmFN71fljXlzORanQQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,5,2023-01-26 22:13:00+01:00
2025-10-06 19:16:11+02:00,585,FR,Unplanned outage,A03,,2023-01-28 12:00:00+01:00,glYTjsiPs7BsMIHUtpXP0w,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2023-01-28 08:00:00+01:00
2025-10-06 19:16:34+02:00,0,FR,Unplanned outage,A03,,2023-01-27 10:30:00+01:00,n85EsL7xkGoQD4gHZrNw5Q,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,4,2023-01-22 15:00:00+01:00
2025-10-06 19:16:48+02:00,0,FR,Unplanned outage,A03,,2023-01-30 17:00:00+01:00,70ORVNVVpQCYGLdvg8qdsQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,3,2023-01-26 12:45:00+01:00
2025-10-06 19:16:55+02:00,770,FR,Unplanned outage,A03,,2023-01-27 20:30:00+01:00,_SjG78NW8_DbPOhZdPFIPg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,5,2023-01-27 00:49:00+01:00
2025-10-06 19:17:05+02:00,810,FR,Unplanned outage,A03,,2023-01-28 03:30:00+01:00,OsZCwS8zeRvB8lB42isyIw,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,1,2023-01-28 02:20:00+01:00
2025-10-06 19:17:42+02:00,35,FR,Unplanned outage,A03,,2023-01-28 23:30:00+01:00,PWIYK4_AV-bgRGn9fLLZ9g,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,3,2023-01-28 21:30:00+01:00
2025-10-06 19:18:26+02:00,0,FR,Unplanned outage,A03,,2023-01-29 23:32:00+01:00,ek2ATN9WwtGJ8m737u0jHg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-01-29 22:34:00+01:00
2025-10-06 19:19:18+02:00,0,FR,Unplanned outage,A03,,2023-01-30 23:59:00+01:00,EZTzzVMa3Y82F_HxszWZjg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2023-01-30 13:30:00+01:00
2025-10-06 19:19:56+02:00,830,FR,Unplanned outage,A03,,2023-01-31 08:00:00+01:00,NTMQ3LyF7CcikcvBAmcb8A,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2023-01-30 22:00:00+01:00
2025-10-06 19:20:40+02:00,0,FR,Unplanned outage,A03,,2023-01-31 11:30:00+01:00,A0k9k-bPwXWnkjcn00XrsA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,3,2023-01-29 18:30:00+01:00
2025-10-06 19:21:00+02:00,0,FR,Unplanned outage,A03,,2023-01-31 23:00:00+01:00,Dxy5_2Eh249kzrA8g7YPiQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2023-01-31 14:26:00+01:00
2025-10-06 19:21:05+02:00,180,FR,Unplanned outage,A03,,2023-01-31 22:00:00+01:00,LR8AcMvDmFKufVIJ9GJ1ig,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,1,2023-01-31 14:50:00+01:00
2025-10-06 19:21:07+02:00,0,FR,Unplanned outage,A03,,2023-01-31 20:00:00+01:00,HZStgVL1v0Ik_SYoEdW4kg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2023-01-30 21:00:00+01:00
2025-10-06 19:21:08+02:00,0,FR,Unplanned outage,A03,,2023-01-31 22:00:00+01:00,dQawILTVeeKQ-fka4DYcOQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,5,2023-01-30 21:00:00+01:00
2025-10-06 19:21:08+02:00,0,FR,Unplanned outage,A03,,2023-01-31 22:00:00+01:00,D3jVvSsQGlURt2e2ZM5xYA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2023-01-30 21:00:00+01:00
2025-10-06 19:21:08+02:00,0,FR,Unplanned outage,A03,,2023-01-31 22:00:00+01:00,aXB_m6cazQtjrIT3FOEWfQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2023-01-30 21:00:00+01:00
2025-10-06 19:21:09+02:00,0,FR,Unplanned outage,A03,,2023-01-31 15:55:00+01:00,K_6mRqZu-gctUYfltmLPeA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-01-31 15:32:00+01:00
2025-10-06 19:21:15+02:00,0,FR,Unplanned outage,A03,,2023-01-31 19:00:00+01:00,kI_uBH7-mdt__M9tjQNsVA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2023-01-31 06:34:00+01:00
2025-10-06 19:21:17+02:00,910,FR,Unplanned outage,A03,,2023-01-31 22:00:00+01:00,_X9bN1bOdXdbVAd-pn7JVA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,5,2023-01-30 22:13:00+01:00
2025-10-06 19:21:17+02:00,1212,FR,Unplanned outage,A03,,2023-01-31 22:00:00+01:00,iaIE6n1qG3XW4syadTo3Qw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,5,2023-01-30 22:18:00+01:00
2025-10-06 19:21:18+02:00,837,FR,Unplanned outage,A03,,2023-01-31 22:00:00+01:00,9zH_twvRonbIM5zy5NsGAA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,4,2023-01-31 10:15:00+01:00
2025-10-06 19:21:27+02:00,963,FR,Unplanned outage,A03,,2023-01-31 22:00:00+01:00,3v-Qza6lSGRCz8pUmy4Aww,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,5,2023-01-30 21:44:00+01:00
2025-10-06 19:21:38+02:00,180,FR,Unplanned outage,A03,,2023-02-01 05:00:00+01:00,D-upUzaHcLGWmMzVb2_DCA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2023-01-31 14:37:00+01:00
2025-10-06 19:21:38+02:00,210,FR,Unplanned outage,A03,,2023-02-01 00:00:00+01:00,vPcrJ-e9VyqLpAaO77jNiQ,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,2,2023-01-31 22:00:00+01:00
2025-10-06 19:21:43+02:00,1125,FR,Unplanned outage,A03,,2023-02-01 17:00:00+01:00,kKF2fihcjuch2E5v5pg69Q,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,16,2023-01-25 21:10:00+01:00
2025-10-06 19:21:59+02:00,50,FR,Unplanned outage,A03,,2023-02-01 10:00:00+01:00,O-jceehTCiz6kPg3iycyag,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2023-02-01 01:52:00+01:00
2025-10-06 19:22:54+02:00,0,FR,Unplanned outage,A03,,2023-02-01 18:35:00+01:00,19R0e1i6PJIpP4FJu7K1eA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2023-02-01 03:41:00+01:00
2025-10-06 19:22:58+02:00,0,FR,Unplanned outage,A03,,2023-02-01 19:42:00+01:00,P5s7njfzMiEfctnEuYNchw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2023-01-28 12:03:00+01:00
2025-10-06 19:23:09+02:00,0,FR,Unplanned outage,A03,,2023-02-02 01:32:00+01:00,wzyJGSWgpGUFOy5HtlV9kA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2023-02-02 00:56:00+01:00
2025-10-06 19:23:39+02:00,0,FR,Unplanned outage,A03,,2023-02-03 17:50:00+01:00,a06huu7esfYBtZRhx1NNGA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2023-02-02 03:00:00+01:00
2025-10-06 19:23:39+02:00,0,FR,Unplanned outage,A03,,2023-02-03 17:50:00+01:00,YKoMqTwJGc7ktEO-ylE_Dw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2023-02-02 03:00:00+01:00
2025-10-06 19:23:44+02:00,0,FR,Unplanned outage,A03,,2023-02-02 14:00:00+01:00,sPogFbG38prwlPq546USgw,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2023-02-02 00:07:00+01:00
2025-10-06 19:23:59+02:00,0,FR,Unplanned outage,A03,,2023-02-02 15:10:00+01:00,zJP8hBMcRq3HeXJU5JQ-DQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,5,2023-01-31 08:25:00+01:00
2025-10-06 19:24:08+02:00,0,FR,Unplanned outage,A03,,2023-02-02 16:10:00+01:00,24CRm9fUWuQNkcSgNuM35w,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2023-02-01 15:24:00+01:00
2025-10-06 19:24:09+02:00,0,FR,Unplanned outage,A03,,2023-02-02 15:50:00+01:00,ee_pSsRj-h9vouoPo8579w,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,2,2023-02-02 03:00:00+01:00
2025-10-06 19:24:09+02:00,0,FR,Unplanned outage,A03,,2023-02-02 15:50:00+01:00,Z-BaSSinzOmGe74WbdbHUQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,2,2023-02-02 03:00:00+01:00
2025-10-06 19:24:14+02:00,0,FR,Unplanned outage,A03,,2023-02-02 16:10:00+01:00,s-8zCjt6VZMclMWMX7BNKg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2023-02-01 15:24:00+01:00
2025-10-06 19:24:23+02:00,0,FR,Unplanned outage,A03,,2023-02-03 17:50:00+01:00,vl3j13JcNeMnpCobFeyDyQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2023-02-02 20:20:00+01:00
2025-10-06 19:24:26+02:00,0,FR,Unplanned outage,A03,,2023-02-02 23:21:00+01:00,_BwN93zTEoBvHLo2uNrcHA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2023-02-02 23:10:00+01:00
2025-10-06 19:24:29+02:00,0,FR,Unplanned outage,A03,,2023-02-03 01:17:00+01:00,RH6YaereLXYPaPHVCvHsaA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-02-03 00:32:00+01:00
2025-10-06 19:24:46+02:00,664,FR,Unplanned outage,A03,,2023-02-03 14:00:00+01:00,OAVjQexO3JHg9oQgJIvETw,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,4,2023-02-03 02:58:00+01:00
2025-10-06 19:25:10+02:00,0,FR,Unplanned outage,A03,,2023-02-09 17:00:00+01:00,lOs5T7evlxy46H76CWPQ-w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,5,2023-01-28 23:05:00+01:00
2025-10-06 19:25:10+02:00,0,FR,Unplanned outage,A03,,2023-02-09 17:00:00+01:00,mMI6IVNd55ffgfKDdpO-WQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,5,2023-01-28 23:05:00+01:00
2025-10-06 19:25:55+02:00,655,FR,Unplanned outage,A03,,2023-02-04 08:00:00+01:00,KoxiLA6PlLLVu1E85SV3uw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2023-02-03 21:45:00+01:00
2025-10-06 19:26:09+02:00,0,FR,Unplanned outage,A03,,2023-02-04 09:49:00+01:00,gvqJFFSq0_kn0t5OuQjmGg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2023-02-04 01:35:00+01:00
2025-10-06 19:26:18+02:00,0,FR,Unplanned outage,A03,,2023-02-04 12:40:00+01:00,L-w1xHjSQT9jrSk49AjvXQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2023-02-04 12:37:00+01:00
2025-10-06 19:26:21+02:00,0,FR,Unplanned outage,A03,,2023-02-04 15:00:00+01:00,ZOTc40HLgeV7Ys2WaUhCIw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2023-02-04 12:53:00+01:00
2025-10-06 19:27:26+02:00,450,FR,Unplanned outage,A03,,2023-02-06 06:57:00+01:00,1WwULx3RF2ipqPgQmVzDOQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2023-02-06 05:57:00+01:00
2025-10-06 19:27:46+02:00,0,FR,Unplanned outage,A03,,2023-02-06 08:30:00+01:00,CaVXqRBkB9Ki_WnZothn8w,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,2,2023-02-05 11:50:00+01:00
2025-10-06 19:28:05+02:00,0,FR,Unplanned outage,A03,,2023-02-07 00:00:00+01:00,IVbCQ5KFMdT8t8tCONCMMQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2023-02-06 08:54:00+01:00
2025-10-06 19:28:20+02:00,700,FR,Unplanned outage,A03,,2023-02-06 22:00:00+01:00,2AOK8Fia37B0vgOuTAi6GQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2023-02-06 06:50:00+01:00
2025-10-06 19:28:22+02:00,0,FR,Unplanned outage,A03,,2023-02-06 15:00:00+01:00,Rh5D0eIGDs1wDti3lxM-Dw,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,3,2023-02-06 02:30:00+01:00
2025-10-06 19:36:36+02:00,0,FR,Unplanned outage,A03,,2023-02-07 22:00:00+01:00,Umb-nUq97izK0onbQ69IDQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,4,2023-02-07 00:00:00+01:00
2025-10-06 19:36:37+02:00,200,FR,Unplanned outage,A03,,2023-02-07 22:00:00+01:00,DWtw8e3BKrthNC4xz28Ebg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2023-02-07 14:21:00+01:00
2025-10-06 19:36:38+02:00,0,FR,Unplanned outage,A03,,2023-02-07 22:00:00+01:00,w6elZYqgTt8X2tJ-IZEZ0Q,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,6,2023-02-06 21:51:00+01:00
2025-10-06 19:36:38+02:00,200,FR,Unplanned outage,A03,,2023-02-07 22:00:00+01:00,g03lZzI4cXJCmT-Eq6qFwA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,3,2023-02-06 23:15:00+01:00
2025-10-06 19:36:51+02:00,1295,FR,Unplanned outage,A03,,2023-02-07 22:00:00+01:00,fAGRMm9EkQH84TVa82zMcg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,6,2023-02-06 21:48:00+01:00
2025-10-06 19:36:51+02:00,1278,FR,Unplanned outage,A03,,2023-02-07 22:00:00+01:00,U9fHmChB4wa1uV0rbguHOQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2023-02-07 14:21:00+01:00
2025-10-06 19:36:52+02:00,917,FR,Unplanned outage,A03,,2023-02-07 22:00:00+01:00,-HifaJp7Nfu1y_-6dvRs_Q,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2023-02-07 14:06:00+01:00
2025-10-06 19:36:55+02:00,200,FR,Unplanned outage,A03,,2023-02-07 21:00:00+01:00,ly7lZVjgFw7PtVA7JLtxOQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,4,2023-02-06 21:00:00+01:00
2025-10-06 19:37:17+02:00,0,FR,Unplanned outage,A03,,2023-02-08 09:05:00+01:00,9lhor8YcHNfqjqcLetzKtg,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,1,2023-02-08 07:20:00+01:00
2025-10-06 19:37:22+02:00,0,FR,Unplanned outage,A03,,2023-02-08 15:00:00+01:00,me6rUlCmVzzrpoRkXeH2Sg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,7,2023-02-06 21:26:00+01:00
2025-10-06 19:37:29+02:00,0,FR,Unplanned outage,A03,,2023-02-08 11:20:00+01:00,WfN_w_Vcoywsa6KuNbhuXg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2023-02-08 10:52:00+01:00
2025-10-06 19:37:38+02:00,0,FR,Unplanned outage,A03,,2023-02-08 12:47:00+01:00,UgnFRifZD8s2CyljOTN9Zg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2023-02-08 07:40:00+01:00
2025-10-06 19:37:50+02:00,0,FR,Unplanned outage,A03,,2023-02-09 16:30:00+01:00,PUVLpJKXxu4SiSPpN4EDvw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2023-02-08 05:00:00+01:00
2025-10-06 19:38:03+02:00,0,FR,Unplanned outage,A03,,2023-02-08 19:25:00+01:00,iNtkSw8k7Ymfw9zRsxtt6g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2023-02-08 16:50:00+01:00
2025-10-06 19:38:07+02:00,0,FR,Unplanned outage,A03,,2023-02-08 21:00:00+01:00,LhRYp_dyQ7XzmqLmWlb-Pg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,8,2023-02-06 21:30:00+01:00
2025-10-06 19:39:46+02:00,0,FR,Unplanned outage,A03,,2023-02-09 16:40:00+01:00,lKPnJ_u1-m1veQqe13QN4w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-02-09 15:22:00+01:00
2025-10-06 19:39:59+02:00,0,FR,Unplanned outage,A03,,2023-02-10 00:30:00+01:00,MBrypEecT-hPleggS3CaJA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,14,2023-02-05 06:15:00+01:00
2025-10-06 19:41:46+02:00,0,FR,Unplanned outage,A03,,2023-02-11 07:00:00+01:00,BgFNNgOmAaCFTkkEII0mjQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-02-11 06:00:00+01:00
2025-10-06 19:42:10+02:00,0,FR,Unplanned outage,A03,,2023-02-11 13:55:00+01:00,FN-ANcOuiUkaJB85zNYISg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,9,2023-02-07 08:04:00+01:00
2025-10-06 19:42:21+02:00,490,FR,Unplanned outage,A03,,2023-02-11 22:30:00+01:00,YXYcNbMHJuNTV25pfYU-QQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2023-02-11 20:49:00+01:00
2025-10-06 19:42:40+02:00,0,FR,Unplanned outage,A03,,2023-02-12 12:00:00+01:00,KAQhFBiGwVOe3jScNmcPXQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2023-02-12 09:39:00+01:00
2025-10-06 19:43:14+02:00,0,FR,Unplanned outage,A03,,2023-02-13 08:30:00+01:00,JhmUf-69Z6OedEasrTe3-g,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,1,2023-02-12 23:30:00+01:00
2025-10-06 19:43:15+02:00,0,FR,Unplanned outage,A03,,2023-02-13 03:15:00+01:00,7gUOCcvtOpUEuqlQl4TZEA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2023-02-13 00:44:00+01:00
2025-10-06 19:43:26+02:00,0,FR,Unplanned outage,A03,,2023-02-14 00:00:00+01:00,8HKRI7FO6SpRuG2loifjeA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,9,2023-02-04 05:45:00+01:00
2025-10-06 19:44:11+02:00,810,FR,Unplanned outage,A03,,2023-02-13 20:00:00+01:00,Rsr_9VkReOR_RhEwvTtNhQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,1,2023-02-13 18:45:00+01:00
2025-10-06 19:44:23+02:00,410,FR,Unplanned outage,A03,,2023-02-14 00:00:00+01:00,lytOU6LNCB1vUCdp-i6tJA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,4,2023-02-13 19:50:00+01:00
2025-10-06 19:44:25+02:00,400,FR,Unplanned outage,A03,,2023-02-14 06:15:00+01:00,5sAbvFFic11_WhYwbCA5eg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2023-02-14 01:45:00+01:00
2025-10-06 20:00:59+02:00,0,FR,Unplanned outage,A03,,2023-03-03 17:00:00+01:00,BnEQPCpznbgE5ofuF7EkCg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,5,2023-01-30 07:15:00+01:00
2025-10-06 20:12:47+02:00,0,FR,Unplanned outage,A03,,2023-02-28 17:00:00+01:00,0-NqxD9XIwvP2zJKpgUnuQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,10,2023-02-02 12:00:00+01:00
2025-10-06 20:16:38+02:00,0,FR,Unplanned outage,A03,,2023-03-03 17:00:00+01:00,iXcl1QvEUlhm_jOmlR8PhQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,7,2023-02-02 09:30:00+01:00
2025-10-06 21:27:28+02:00,0,FR,Unplanned outage,A03,,2023-04-15 20:27:00+02:00,xXrUnxO8kDzIqAC1Z93EPA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,116,2023-02-09 15:20:00+01:00
2025-10-07 06:58:36+02:00,0,FR,Unplanned outage,A03,,2023-01-23 17:50:00+01:00,STWfNv5MQDbsQ-dot9PIDw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,1,2023-01-23 01:00:00+01:00
2025-10-06 19:44:36+02:00,380,FR,Unplanned outage,A03,,2023-02-14 09:00:00+01:00,2hc0S57_lTZDbiRHU5t_IQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2023-02-14 08:00:00+01:00
2025-10-06 19:45:10+02:00,100,FR,Unplanned outage,A03,,2023-02-14 14:19:00+01:00,g6hhWeI9GHM6NJjcYrGhKQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2023-02-14 14:00:00+01:00
2025-10-06 19:45:10+02:00,0,FR,Unplanned outage,A03,,2023-02-14 16:00:00+01:00,do23xgp3UzwhAhg29i76qg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2023-02-14 14:19:00+01:00
2025-10-06 19:45:30+02:00,400,FR,Unplanned outage,A03,,2023-02-14 20:15:00+01:00,MlfckS49AktCX6RHcQgJcg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2023-02-14 16:00:00+01:00
2025-10-06 19:45:32+02:00,0,FR,Unplanned outage,A03,,2023-02-14 22:08:00+01:00,VW4634JZI2weO5gOGmDFdg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-02-14 21:13:00+01:00
2025-10-06 19:45:36+02:00,0,FR,Unplanned outage,A03,,2023-02-15 04:10:00+01:00,ij9kjRC4Edpi24APKNQ4Tg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2023-02-15 03:23:00+01:00
2025-10-06 19:46:16+02:00,0,FR,Unplanned outage,A03,,2023-02-19 00:00:00+01:00,BtVYGEjFpRso6ZdVySmFHQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2023-02-15 05:30:00+01:00
2025-10-06 19:46:45+02:00,730,FR,Unplanned outage,A03,,2023-02-15 17:15:00+01:00,4Ma1pf2ID7ZZS_tg8WWXAg,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,4,2023-02-15 14:16:00+01:00
2025-10-06 19:47:09+02:00,460,FR,Unplanned outage,A03,,2023-02-16 07:09:00+01:00,A9zgNWt74sagl8n2wwjQhg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2023-02-15 22:00:00+01:00
2025-10-06 19:47:09+02:00,182,FR,Unplanned outage,A03,,2023-02-16 07:04:00+01:00,03hfX9pyrQH9eorJSM6Xcw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2023-02-16 00:59:00+01:00
2025-10-06 19:47:10+02:00,1119,FR,Unplanned outage,A03,,2023-02-16 07:30:00+01:00,TfZslHUulIz-SFeEctYQ9A,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2023-02-15 21:57:00+01:00
2025-10-06 19:47:48+02:00,400,FR,Unplanned outage,A03,,2023-02-16 13:00:00+01:00,4F8mghbzLA27rQqzmpCWjw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,6,2023-02-14 22:30:00+01:00
2025-10-06 19:47:54+02:00,1095,FR,Unplanned outage,A03,,2023-02-16 22:00:00+01:00,ujgmrYaMDMXJ3uUYyMLu1w,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2023-02-16 14:30:00+01:00
2025-10-06 19:47:57+02:00,730,FR,Unplanned outage,A03,,2023-02-16 22:00:00+01:00,ct_4sZGkWki7JDBu3qvhCw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,4,2023-02-15 21:52:00+01:00
2025-10-06 19:47:57+02:00,1100,FR,Unplanned outage,A03,,2023-02-16 22:00:00+01:00,9JQ8hw4NoF959H4xm3YXrQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2023-02-15 22:24:00+01:00
2025-10-06 19:48:08+02:00,0,FR,Unplanned outage,A03,,2023-02-16 22:00:00+01:00,ZEyLHlZbh15Vao6LjYt-Ag,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,6,2023-02-15 21:00:00+01:00
2025-10-06 19:48:08+02:00,0,FR,Unplanned outage,A03,,2023-02-16 22:00:00+01:00,7KBBpZ8rBloujEwW6oB5TQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,7,2023-02-15 21:00:00+01:00
2025-10-06 19:48:18+02:00,0,FR,Unplanned outage,A03,,2023-02-19 00:00:00+01:00,cOzPvNrRSA7JH1o1QgOLpg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2023-02-16 22:01:00+01:00
2025-10-06 19:48:29+02:00,0,FR,Unplanned outage,A03,,2023-02-17 06:46:00+01:00,aJR7XEq4OGKPPRP29jpGWQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-02-17 06:24:00+01:00
2025-10-06 20:01:06+02:00,0,FR,Unplanned outage,A03,,2023-02-17 14:28:00+01:00,rm_JezVfdRWyGUlFA_Wc0w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-02-17 13:06:00+01:00
2025-10-06 20:01:13+02:00,0,FR,Unplanned outage,A03,,2023-02-17 19:56:00+01:00,OVOEL04TfWue7pU11WOyYg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2023-02-17 18:26:00+01:00
2025-10-06 20:02:18+02:00,0,FR,Unplanned outage,A03,,2023-02-18 15:04:00+01:00,H91qr4k4wrDfSoYjBLI47w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-02-18 13:37:00+01:00
2025-10-06 20:03:08+02:00,0,FR,Unplanned outage,A03,,2023-02-19 16:21:00+01:00,1rqcVHtyr0SsfZJWQEy1SA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2023-02-19 15:47:00+01:00
2025-10-06 20:03:21+02:00,0,FR,Unplanned outage,A03,,2023-02-19 23:19:00+01:00,TfY_yPHXeNOJIqtV-hTKow,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-02-19 22:39:00+01:00
2025-10-06 20:03:33+02:00,0,FR,Unplanned outage,A03,,2023-02-20 06:25:00+01:00,S9kAunyrZFgZ1rzNo4ZFrw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2023-02-20 05:14:00+01:00
2025-10-06 20:03:36+02:00,681,FR,Unplanned outage,A03,,2023-02-20 15:00:00+01:00,3mCv7V97FjLVNQncm9w4xw,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,9,2023-02-17 22:45:00+01:00
2025-10-06 20:04:25+02:00,665,FR,Unplanned outage,A03,,2023-02-26 00:00:00+01:00,vG-7r_5PW2dWg9r2RO6JpQ,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,2,2023-02-20 17:40:00+01:00
2025-10-06 20:04:40+02:00,0,FR,Unplanned outage,A03,,2023-02-21 01:30:00+01:00,fYVK1B0jlEAm_4L61fLH-A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2023-02-20 23:30:00+01:00
2025-10-06 20:07:02+02:00,0,FR,Unplanned outage,A03,,2023-02-22 18:00:00+01:00,loXT8dZQyupMGlfAhK2SGQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,7,2023-02-19 03:50:00+01:00
2025-10-06 20:07:05+02:00,124.2,FR,Unplanned outage,A03,,2023-02-22 17:49:00+01:00,iR2TH2to67e8yIwK3JbRhw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,8,2023-02-15 06:17:00+01:00
2025-10-06 20:07:14+02:00,0,FR,Unplanned outage,A03,,2023-02-22 20:00:00+01:00,H_8emw08H40LpPKlUtycAQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2023-02-22 17:49:00+01:00
2025-10-06 20:07:23+02:00,525,FR,Unplanned outage,A03,,2023-02-23 01:20:00+01:00,SsQD85Q0200xOyKTahpX5A,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2023-02-23 00:20:00+01:00
2025-10-06 20:07:24+02:00,525,FR,Unplanned outage,A03,,2023-02-23 02:55:00+01:00,iiBaAeR6cCtw--Blpo0h2A,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2023-02-23 01:55:00+01:00
2025-10-06 20:08:31+02:00,0,FR,Unplanned outage,A03,,2023-02-27 10:00:00+01:00,eWqnZjwN3nTA8TTTfsRzcQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,8,2023-02-15 06:17:00+01:00
2025-10-06 20:10:31+02:00,200,FR,Unplanned outage,A03,,2023-02-25 03:32:00+01:00,D-TlMGwHj4wE8LJfDWchTA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2023-02-25 03:16:00+01:00
2025-10-06 20:10:43+02:00,0,FR,Unplanned outage,A03,,2023-02-24 21:00:00+01:00,x7_M0Mk1hv5F8txUv3z-8Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2023-02-24 18:48:00+01:00
2025-10-06 20:10:43+02:00,0,FR,Unplanned outage,A03,,2023-02-24 21:00:00+01:00,zNcIVJWp2A01-kADo_knYQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-02-24 18:47:00+01:00
2025-10-06 20:10:58+02:00,0,FR,Unplanned outage,A03,,2023-02-25 19:00:00+01:00,OIAZtgyOiTjAMxzW8fXjCg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2023-02-25 17:45:00+01:00
2025-10-06 20:11:05+02:00,0,FR,Unplanned outage,A03,,2023-02-26 00:00:00+01:00,gqaTAjEKy_wYH4PiBwzIeg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,3,2023-02-25 20:00:00+01:00
2025-10-06 20:11:21+02:00,0,FR,Unplanned outage,A03,,2023-02-27 12:33:00+01:00,4EY4ed1PtGo3zV48TZDdGw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2023-02-27 09:33:00+01:00
2025-10-06 20:11:24+02:00,0,FR,Unplanned outage,A03,,2023-02-26 10:35:00+01:00,6-L6_-yGqPcLolvPp06gqA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2023-02-26 09:35:00+01:00
2025-10-06 20:11:24+02:00,200,FR,Unplanned outage,A03,,2023-02-26 10:53:00+01:00,CuyEuqD3Q_JEsIwua5upwQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2023-02-26 10:35:00+01:00
2025-10-06 20:14:08+02:00,465,FR,Unplanned outage,A03,,2023-03-01 12:00:00+01:00,Tuh7rNKQ8lkXOvNF8joxow,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2023-02-28 17:00:00+01:00
2025-10-06 20:14:12+02:00,0,FR,Unplanned outage,A03,,2023-03-01 18:00:00+01:00,WHNuiZsTsXzBQ80l4BVhkA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,4,2023-02-22 23:42:00+01:00
2025-10-06 20:14:52+02:00,0,FR,Unplanned outage,A03,,2023-03-01 11:05:00+01:00,4CQkfNQuonrGp49HsrsmDw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2023-03-01 11:02:00+01:00
2025-10-06 20:15:21+02:00,376,FR,Unplanned outage,A03,,2023-03-01 18:30:00+01:00,qA08A6VwjpngmxwkAiomcw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2023-03-01 15:20:00+01:00
2025-10-06 20:15:51+02:00,0,FR,Unplanned outage,A03,,2023-03-01 22:20:00+01:00,gUkXkeGkJ0GICGsOv_59ZA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2023-03-01 21:58:00+01:00
2025-10-06 20:21:37+02:00,0,FR,Unplanned outage,A03,,2023-03-03 12:00:00+01:00,4PeICUldUWyTzedNsfODIQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,3,2023-02-15 18:00:00+01:00
2025-10-06 20:21:51+02:00,0,FR,Unplanned outage,A03,,2023-03-02 22:03:00+01:00,xGxS40_t2Qu9DWiiW0mKag,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2023-03-02 18:25:00+01:00
2025-10-06 20:22:16+02:00,0,FR,Unplanned outage,A03,,2023-03-03 08:44:00+01:00,G86FuKxy62P7kvBc00Qc8Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-03-03 06:00:00+01:00
2025-10-06 20:23:07+02:00,700,FR,Unplanned outage,A03,,2023-03-03 22:00:00+01:00,5J2Hqwt4aij1sq9jeIIyJA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2023-03-03 14:45:00+01:00
2025-10-06 20:23:27+02:00,0,FR,Unplanned outage,A03,,2023-03-03 18:00:00+01:00,wmXOCaKw1eihpZG1a4kdow,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-03-03 06:00:00+01:00
2025-10-06 20:23:27+02:00,0,FR,Unplanned outage,A03,,2023-03-03 18:00:00+01:00,BYJ66KWiDRBd7FOOlMwXuw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-03-03 05:41:00+01:00
2025-10-06 20:23:30+02:00,0,FR,Unplanned outage,A03,,2023-03-06 17:50:00+01:00,FpIDwvnpAh-_KvSa08qpCw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,1,2023-03-03 16:30:00+01:00
2025-10-06 20:23:55+02:00,1100,FR,Unplanned outage,A03,,2023-03-04 06:46:00+01:00,EExq8JJljufPDnJksFXIPg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2023-03-03 15:00:00+01:00
2025-10-06 20:24:03+02:00,175,FR,Unplanned outage,A03,,2023-03-04 15:00:00+01:00,pkL78XSeDd0RI2gVR-BT4A,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2023-03-04 10:51:00+01:00
2025-10-06 20:24:07+02:00,120,FR,Unplanned outage,A03,,2023-03-04 12:22:00+01:00,z7McJBla_APnWj_JDN4NrA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2023-03-04 12:00:00+01:00
2025-10-06 20:24:12+02:00,200,FR,Unplanned outage,A03,,2023-03-04 16:00:00+01:00,c3y59vDu8KyQw0m5cGek8A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2023-03-04 12:22:00+01:00
2025-10-06 20:24:12+02:00,190,FR,Unplanned outage,A03,,2023-03-04 16:00:00+01:00,30BCEizUtIbA_pItTvhWfQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2023-03-04 12:00:00+01:00
2025-10-06 20:24:18+02:00,882,FR,Unplanned outage,A03,,2023-03-04 22:00:00+01:00,zgUfCVk034TdubzFSTKifg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2023-03-04 14:49:00+01:00
2025-10-06 20:24:36+02:00,115.90156,FR,Unplanned outage,A03,,2023-03-04 23:59:00+01:00,ZMFcmnKxBZQxn-dlBQL2kA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2023-03-04 22:00:00+01:00
2025-10-06 20:24:36+02:00,117.056519,FR,Unplanned outage,A03,,2023-03-04 23:59:00+01:00,G_Hnm3SGVT-qju0tYkHCmw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2023-03-04 22:00:00+01:00
2025-10-06 20:24:36+02:00,124.2,FR,Unplanned outage,A03,,2023-03-04 23:59:00+01:00,quHNVLTI7H1qVBs1WDetTw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2023-03-04 22:00:00+01:00
2025-10-06 20:24:37+02:00,175,FR,Unplanned outage,A03,,2023-03-04 23:59:00+01:00,drDJlfJnQF3o-uKxVvECTQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2023-03-04 22:04:00+01:00
2025-10-06 20:24:37+02:00,180,FR,Unplanned outage,A03,,2023-03-04 23:59:00+01:00,C16EKNPUEzudhXGnYL5lrA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2023-03-04 22:09:00+01:00
2025-10-06 20:24:37+02:00,181,FR,Unplanned outage,A03,,2023-03-04 23:59:00+01:00,dcwwfyfeIHRIe8rW7S79oQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2023-03-04 22:08:00+01:00
2025-10-06 20:24:37+02:00,123.3,FR,Unplanned outage,A03,,2023-03-04 23:59:00+01:00,R0ZIPukfHHQDByrnmDZ9zA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2023-03-04 22:00:00+01:00
