created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 20:24:39+02:00,460,FR,Unplanned outage,A03,,2023-03-05 00:00:00+01:00,Ec7roVtzhUXHc9ihDuP5UA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2023-03-04 14:10:00+01:00
2025-10-06 20:25:07+02:00,175,FR,Unplanned outage,A03,,2023-03-05 15:00:00+01:00,oGX776iGHFG6GnOLLbL1SA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2023-03-05 11:51:00+01:00
2025-10-06 20:25:12+02:00,185,FR,Unplanned outage,A03,,2023-03-05 16:00:00+01:00,KpEq5xTvSByZJ2CkD5Pu-w,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2023-03-05 11:52:00+01:00
2025-10-06 20:25:12+02:00,185,FR,Unplanned outage,A03,,2023-03-05 16:00:00+01:00,KjKVdETYw_-q-M98C7QN7w,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2023-03-05 11:52:00+01:00
2025-10-06 20:25:15+02:00,300,FR,Unplanned outage,A03,,2023-03-05 22:00:00+01:00,uQS5kkbfi_J7g-M19ABpiQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2023-03-05 14:40:00+01:00
2025-10-06 20:25:15+02:00,950,FR,Unplanned outage,A03,,2023-03-05 22:00:00+01:00,p5mXvoL-Ct7ZyMMZVuRhGQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2023-03-05 14:30:00+01:00
2025-10-06 20:25:31+02:00,1276,FR,Unplanned outage,A03,,2023-03-05 22:00:00+01:00,h_o2SajKId5jgRxr-vIwjA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2023-03-05 06:31:00+01:00
2025-10-06 20:25:33+02:00,0,FR,Unplanned outage,A03,,2023-03-05 16:30:00+01:00,DjnyO8YUMGamWU1F800bzg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-03-05 15:30:00+01:00
2025-10-06 20:25:34+02:00,0,FR,Unplanned outage,A03,,2023-03-05 19:45:00+01:00,MYALk06uDOKMajiJC9l3Mw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2023-03-05 17:24:00+01:00
2025-10-06 20:25:34+02:00,0,FR,Unplanned outage,A03,,2023-03-05 19:45:00+01:00,CGmGXOb0K1IZ6hjnpPY9fg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2023-03-05 17:24:00+01:00
2025-10-06 20:25:41+02:00,167.446,FR,Unplanned outage,A03,,2023-03-05 23:59:00+01:00,t8pwlnM2zaozNN0tv1SSSA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2023-03-05 22:00:00+01:00
2025-10-06 20:25:41+02:00,167.446,FR,Unplanned outage,A03,,2023-03-05 23:59:00+01:00,qM924bruEukAV1z_BNn9CQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2023-03-05 22:00:00+01:00
2025-10-06 20:25:41+02:00,181,FR,Unplanned outage,A03,,2023-03-05 23:59:00+01:00,1X4LB292SFpJsf0jmuE7og,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2023-03-05 22:00:00+01:00
2025-10-06 20:25:41+02:00,175,FR,Unplanned outage,A03,,2023-03-05 23:59:00+01:00,UzYztOe8Kuwn90HwdFtAAw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2023-03-05 22:02:00+01:00
2025-10-06 20:25:41+02:00,180,FR,Unplanned outage,A03,,2023-03-05 23:59:00+01:00,2WVr7_FYen_59wE3ip96FQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2023-03-05 22:01:00+01:00
2025-10-06 20:25:41+02:00,395,FR,Unplanned outage,A03,,2023-03-06 08:00:00+01:00,3OxYmrf5ODLYjstr5TOPCA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,7,2023-03-03 21:56:00+01:00
2025-10-06 20:25:43+02:00,0,FR,Unplanned outage,A03,,2023-03-06 12:00:00+01:00,er5s3q7p--DNPkw5Gwv55Q,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2023-03-05 19:41:00+01:00
2025-10-06 20:25:52+02:00,1316,FR,Unplanned outage,A03,,2023-03-06 03:27:00+01:00,M26iMIPlncu5tOe5UQ5NYA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,15,2023-03-03 14:30:00+01:00
2025-10-06 20:25:52+02:00,1210,FR,Unplanned outage,A03,,2023-03-06 12:00:00+01:00,DiBMgilwsYPVa_5_4PQDSw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2023-03-06 03:28:00+01:00
2025-10-06 20:25:58+02:00,950,FR,Unplanned outage,A03,,2023-03-06 06:11:00+01:00,f6bF1X9Yq1yi7zFPqMpGRw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2023-03-05 23:11:00+01:00
2025-10-06 20:26:01+02:00,820,FR,Unplanned outage,A03,,2023-03-06 07:00:00+01:00,J4gueWvkfx5V0Yd6iecGwA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2023-03-06 06:25:00+01:00
2025-10-06 20:26:02+02:00,185,FR,Unplanned outage,A03,,2023-03-06 09:00:00+01:00,mgno2jF6z8A_jqWHQQD58A,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2023-03-06 07:19:00+01:00
2025-10-06 20:26:44+02:00,850,FR,Unplanned outage,A03,,2023-03-06 15:00:00+01:00,tU-sUkhE8p33R1NV965aXw,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,10,2023-03-03 21:58:00+01:00
2025-10-06 20:26:45+02:00,700,FR,Unplanned outage,A03,,2023-03-06 15:00:00+01:00,Eh4qHbXwOYcr38XX2kG3sA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,10,2023-03-04 14:44:00+01:00
2025-10-06 20:27:09+02:00,905,FR,Unplanned outage,A03,,2023-03-06 18:00:00+01:00,9sECClbTjoqwWSnGKzxnhg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2023-03-05 23:25:00+01:00
2025-10-06 20:27:10+02:00,175,FR,Unplanned outage,A03,,2023-03-06 19:00:00+01:00,II6NS95tHkWX3XowfkBe4A,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2023-03-06 17:00:00+01:00
2025-10-06 20:27:12+02:00,191,FR,Unplanned outage,A03,,2023-03-06 19:00:00+01:00,rHJBT0u3uOHhMFRoxQm_vw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2023-03-06 17:00:00+01:00
2025-10-06 20:27:13+02:00,121,FR,Unplanned outage,A03,,2023-03-06 19:00:00+01:00,t1mL0KP58TG8VuZKz3jMag,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2023-03-06 17:00:00+01:00
2025-10-06 20:27:19+02:00,124.2,FR,Unplanned outage,A03,,2023-03-06 20:00:00+01:00,aFH3Wl9y5W2U-yU-8ThIbw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2023-03-06 18:00:00+01:00
2025-10-06 20:27:22+02:00,930,FR,Unplanned outage,A03,,2023-03-06 20:15:00+01:00,Aj3zFkkCsp4_IG4Pxzqu4A,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,4,2023-03-05 19:00:00+01:00
2025-10-06 20:27:24+02:00,0,FR,Unplanned outage,A03,,2023-03-06 11:30:00+01:00,w9sfI61NgrxFRbEdfxJhVw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2023-03-06 10:30:00+01:00
2025-10-06 20:27:25+02:00,0,FR,Unplanned outage,A03,,2023-03-07 20:59:00+01:00,Pa8BI019wSXN9-F_BhOq5Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2023-03-06 21:40:00+01:00
2025-10-06 20:27:45+02:00,926,FR,Unplanned outage,A03,,2023-03-07 08:00:00+01:00,CF1e8ktlc5AOfRegiN2YuQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,9,2023-03-05 15:50:00+01:00
2025-10-06 20:27:48+02:00,924,FR,Unplanned outage,A03,,2023-03-07 08:00:00+01:00,qJnqJ68hlA__ZID4FCOVIQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,10,2023-03-05 15:50:00+01:00
2025-10-06 20:27:52+02:00,1518,FR,Unplanned outage,A03,,2023-03-07 15:00:00+01:00,O3Qs-vCt3S4tu41e1kYZSA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2023-03-06 20:15:00+01:00
2025-10-06 20:28:17+02:00,0,FR,Unplanned outage,A03,,2023-03-07 17:30:00+01:00,F8pOiKzSn_VzJr27w-6FVg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-03-07 07:30:00+01:00
2025-10-06 20:28:21+02:00,920,FR,Unplanned outage,A03,,2023-03-07 13:07:00+01:00,_JDxOaFqhYhmMdZPQtTpyA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2023-03-06 23:00:00+01:00
2025-10-06 20:28:43+02:00,920,FR,Unplanned outage,A03,,2023-03-07 22:00:00+01:00,7FpdUOl1zMPYEL_zThdjnw,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,19,2023-03-03 22:00:00+01:00
2025-10-06 20:28:57+02:00,880,FR,Unplanned outage,A03,,2023-03-07 22:00:00+01:00,CyBNd4fhsz0vvVWJ0iCyZA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,5,2023-03-06 23:00:00+01:00
2025-10-06 20:28:58+02:00,920,FR,Unplanned outage,A03,,2023-03-07 22:00:00+01:00,RucCESkFiBkYoJKOiWY1xw,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2023-03-07 13:04:00+01:00
2025-10-06 20:28:58+02:00,1310,FR,Unplanned outage,A03,,2023-03-07 22:00:00+01:00,tuS-Qwk0AJ5OR9r9eXROeg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2023-03-07 14:22:00+01:00
2025-10-06 20:29:13+02:00,123,FR,Unplanned outage,A03,,2023-03-07 21:15:00+01:00,PrsWst3WfPmAfYtx7uVsIg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,5,2023-03-06 23:00:00+01:00
2025-10-06 20:29:13+02:00,84,FR,Unplanned outage,A03,,2023-03-07 21:15:00+01:00,7fHu4i5vfJQpSdwu8tevYg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,5,2023-03-06 23:00:00+01:00
2025-10-06 20:29:13+02:00,0,FR,Unplanned outage,A03,,2023-03-07 21:15:00+01:00,ChLTc7fB43haYlxDQrvIPg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,4,2023-03-06 23:00:00+01:00
2025-10-06 20:29:14+02:00,84,FR,Unplanned outage,A03,,2023-03-07 21:15:00+01:00,CaGKo6Mr54Bn6IGAA-nvTg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,5,2023-03-06 23:00:00+01:00
2025-10-06 20:29:16+02:00,0,FR,Unplanned outage,A03,,2023-03-07 21:15:00+01:00,MabSxy_pb9Ro68hQtzVoew,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,4,2023-03-06 23:00:00+01:00
2025-10-06 20:29:16+02:00,83,FR,Unplanned outage,A03,,2023-03-07 21:15:00+01:00,lL80eoueFGpdDRNhP2vZZw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,5,2023-03-06 23:00:00+01:00
2025-10-06 20:29:16+02:00,0,FR,Unplanned outage,A03,,2023-03-07 21:15:00+01:00,NYEpcHkQ2hhKURWH9_CT2g,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,4,2023-03-06 23:00:00+01:00
2025-10-06 20:29:16+02:00,124,FR,Unplanned outage,A03,,2023-03-07 21:15:00+01:00,6OFrKZ3T0oCoXA1qJ7948w,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,5,2023-03-06 23:00:00+01:00
2025-10-06 20:29:16+02:00,180,FR,Unplanned outage,A03,,2023-03-07 21:15:00+01:00,ziFHR5IXlUQ7qEygBSxEMA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,5,2023-03-06 23:00:00+01:00
2025-10-06 20:29:16+02:00,0,FR,Unplanned outage,A03,,2023-03-07 21:15:00+01:00,GNOefH4aH16YgcGTfvD73Q,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,4,2023-03-06 21:30:00+01:00
2025-10-06 20:29:16+02:00,176,FR,Unplanned outage,A03,,2023-03-07 21:15:00+01:00,aeiyac5wHIAJAfl_cJMxwQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,5,2023-03-06 23:00:00+01:00
2025-10-06 20:29:16+02:00,0,FR,Unplanned outage,A03,,2023-03-07 21:15:00+01:00,rTUiRduZcE59QsZBnurVjQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,4,2023-03-06 23:00:00+01:00
2025-10-06 20:29:16+02:00,0,FR,Unplanned outage,A03,,2023-03-07 21:15:00+01:00,sbYkwZQg21JRv1lz5Nd2SA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,4,2023-03-06 21:30:00+01:00
2025-10-06 20:29:19+02:00,950,FR,Unplanned outage,A03,,2023-03-08 08:00:00+01:00,HyDU3tUBUjyr9PQwKOVi_w,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,16,2023-03-03 22:00:00+01:00
2025-10-06 20:29:30+02:00,694,FR,Unplanned outage,A03,,2023-03-08 08:00:00+01:00,pslrQK29HPBUio_b7UmIkA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,15,2023-03-06 09:30:00+01:00
2025-10-06 20:29:31+02:00,830,FR,Unplanned outage,A03,,2023-03-08 08:00:00+01:00,cs9gzhv7UhZ3bfva_rDtoQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2023-03-08 03:31:00+01:00
2025-10-06 20:29:41+02:00,0,FR,Unplanned outage,A03,,2023-03-08 08:20:00+01:00,6-evG-JwCypl-E2KUxLeOA,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2023-03-08 06:41:00+01:00
2025-10-06 20:30:17+02:00,0,FR,Unplanned outage,A03,,2023-03-08 15:00:00+01:00,dhZM2D_Dcyz5A5XHr8rDlQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,4,2023-03-07 11:30:00+01:00
2025-10-06 20:30:27+02:00,850,FR,Unplanned outage,A03,,2023-03-08 22:00:00+01:00,aLTb7sl7Gd1Dv8CN1AavMQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,10,2023-03-07 05:00:00+01:00
2025-10-06 20:30:27+02:00,390,FR,Unplanned outage,A03,,2023-03-08 22:00:00+01:00,Ue4YMB66fQTooMRRnJzaTQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,11,2023-03-07 06:50:00+01:00
2025-10-06 20:30:28+02:00,832,FR,Unplanned outage,A03,,2023-03-08 22:00:00+01:00,7ZfoCWNuADq8AipFfXcYIw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,9,2023-03-07 14:37:00+01:00
2025-10-06 20:30:29+02:00,902,FR,Unplanned outage,A03,,2023-03-08 22:00:00+01:00,u9icid1ryaqYyTq5YXxZ9g,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2023-03-08 14:40:00+01:00
2025-10-06 20:30:30+02:00,885,FR,Unplanned outage,A03,,2023-03-08 22:00:00+01:00,iDZvBLaMovhA7H4o4aq7-g,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,21,2023-03-03 21:56:00+01:00
2025-10-06 20:30:34+02:00,700,FR,Unplanned outage,A03,,2023-03-09 09:00:00+01:00,gSRx8UZF1Qpz4MwItCHzZA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,4,2023-03-08 03:08:00+01:00
2025-10-06 20:30:38+02:00,300,FR,Unplanned outage,A03,,2023-03-08 20:52:00+01:00,F9Kp_rK0dwchOOhBgcQB7Q,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,12,2023-03-07 02:50:00+01:00
2025-10-06 20:30:39+02:00,0,FR,Unplanned outage,A03,,2023-03-08 21:35:00+01:00,_aVl3VxZ1O3ct5S41rE_Mw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,20,2023-03-03 21:23:00+01:00
2025-10-06 20:30:39+02:00,415,FR,Unplanned outage,A03,,2023-03-08 21:28:00+01:00,ZYvrOgt1-I7pC7a0KRhoCA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,12,2023-03-06 21:28:00+01:00
2025-10-06 20:30:53+02:00,0,FR,Unplanned outage,A03,,2023-03-09 07:24:00+01:00,uDYLnJJOOePhCFMCzNka_Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2023-03-09 06:02:00+01:00
2025-10-06 20:31:31+02:00,0,FR,Unplanned outage,A03,,2023-03-09 11:20:00+01:00,_Ck3kN4f-T2vMzK9PmG-5A,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,2,2023-03-09 09:30:00+01:00
2025-10-06 20:31:31+02:00,0,FR,Unplanned outage,A03,,2023-03-09 11:20:00+01:00,yrPNUhywC31EG4KbOb46Kg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2023-03-09 09:30:00+01:00
2025-10-06 20:31:31+02:00,0,FR,Unplanned outage,A03,,2023-03-09 11:20:00+01:00,KxcpKkOmOA2YwJElvCGFUQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2023-03-09 09:30:00+01:00
2025-10-06 20:31:31+02:00,0,FR,Unplanned outage,A03,,2023-03-09 11:20:00+01:00,CCYLXKipkXY1iN0QNKdJ5Q,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,2,2023-03-09 09:30:00+01:00
2025-10-06 20:31:32+02:00,0,FR,Unplanned outage,A03,,2023-03-10 12:25:00+01:00,LfGqEbtbTTTMWRoFOMapNw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-03-09 12:25:00+01:00
2025-10-06 20:31:41+02:00,700,FR,Unplanned outage,A03,,2023-03-09 22:00:00+01:00,A8Vvj66RnJBwwmm_DOUVow,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2023-03-09 07:10:00+01:00
2025-10-06 20:32:04+02:00,0,FR,Unplanned outage,A03,,2023-03-09 16:10:00+01:00,014geVCKw-39yV-kf7CR4A,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,2,2023-03-09 08:30:00+01:00
2025-10-06 20:32:04+02:00,0,FR,Unplanned outage,A03,,2023-03-09 16:10:00+01:00,2P-IctG2C9P8y2JIo7BUQQ,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,2,2023-03-09 08:30:00+01:00
2025-10-06 20:32:04+02:00,0,FR,Unplanned outage,A03,,2023-03-09 16:10:00+01:00,PZBKV6JxoOKzBXYsvhnbEQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,2,2023-03-09 08:30:00+01:00
2025-10-06 20:32:04+02:00,0,FR,Unplanned outage,A03,,2023-03-09 16:10:00+01:00,ShLj4lATYPJgTz4quxk6fw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,2,2023-03-09 08:30:00+01:00
2025-10-06 20:32:08+02:00,0,FR,Unplanned outage,A03,,2023-03-09 17:03:00+01:00,meIHs0xVXDMxiQJ3bjUnig,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,4,2023-03-09 08:28:00+01:00
2025-10-06 20:32:12+02:00,0,FR,Unplanned outage,A03,,2023-03-09 19:50:00+01:00,mq7DgzVIDXltDCSTB8fcvw,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,3,2023-03-09 09:00:00+01:00
2025-10-06 20:32:12+02:00,0,FR,Unplanned outage,A03,,2023-03-09 19:50:00+01:00,18YlE0EM9dcLpEbJ2x92TA,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,3,2023-03-09 09:00:00+01:00
2025-10-06 20:32:12+02:00,0,FR,Unplanned outage,A03,,2023-03-09 19:50:00+01:00,qe0NwRTK9p6F6VbtdxQigg,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,3,2023-03-09 09:00:00+01:00
2025-10-06 20:32:12+02:00,0,FR,Unplanned outage,A03,,2023-03-09 19:50:00+01:00,dX59BCQFqiVcf9iTAXGzwA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,3,2023-03-09 09:00:00+01:00
2025-10-06 20:32:19+02:00,300,FR,Unplanned outage,A03,,2023-03-09 20:30:00+01:00,jBDEU4YE7GjFeDzHCrDCUg,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2023-03-09 14:14:00+01:00
2025-10-06 20:32:24+02:00,275,FR,Unplanned outage,A03,,2023-03-10 08:00:00+01:00,Gm2rW6JnKM30XfK-YnaYQw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2023-03-09 14:22:00+01:00
2025-10-06 20:32:32+02:00,260,FR,Unplanned outage,A03,,2023-03-10 03:50:00+01:00,dyfIaNDHI3Pm3D3hg5N3jQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2023-03-09 21:45:00+01:00
2025-10-06 20:32:44+02:00,124.2,FR,Unplanned outage,A03,,2023-03-10 14:00:00+01:00,uSCJfeZbnEyBaXaFhDOjLw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2023-03-10 07:30:00+01:00
2025-10-06 20:32:44+02:00,117.056519,FR,Unplanned outage,A03,,2023-03-10 14:00:00+01:00,7BtM0Bnz4caK39nfhbx27Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2023-03-10 07:30:00+01:00
2025-10-06 20:33:17+02:00,590,FR,Unplanned outage,A03,,2023-03-10 13:00:00+01:00,YyhhESDGWuLCWjxLYtnf-A,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,1,2023-03-10 10:20:00+01:00
2025-10-06 20:33:17+02:00,0,FR,Unplanned outage,A03,,2023-03-10 13:00:00+01:00,mNtXHxPfzZi1vKTBrzoPnQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2023-03-10 11:14:00+01:00
2025-10-06 20:34:02+02:00,880,FR,Unplanned outage,A03,,2023-03-10 22:00:00+01:00,NcezBg9-2Uj0v0AvOk6vqg,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,4,2023-03-09 21:51:00+01:00
2025-10-06 20:34:02+02:00,850,FR,Unplanned outage,A03,,2023-03-10 22:00:00+01:00,2X3UCGHL_ClgO_T1sa4tng,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2023-03-09 22:16:00+01:00
2025-10-06 20:34:15+02:00,1220,FR,Unplanned outage,A03,,2023-03-10 22:00:00+01:00,6BAfa9BIOatcZrNQ-7SGFA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,21,2023-03-06 12:20:00+01:00
2025-10-06 20:34:19+02:00,844,FR,Unplanned outage,A03,,2023-03-10 22:00:00+01:00,SM1msGjq7zWpDGSAuR5u8g,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,5,2023-03-09 21:51:00+01:00
2025-10-06 20:34:19+02:00,845,FR,Unplanned outage,A03,,2023-03-10 22:00:00+01:00,quxYdazLLu9ovEq9XyME3w,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,7,2023-03-09 13:53:00+01:00
2025-10-06 20:34:28+02:00,831,FR,Unplanned outage,A03,,2023-03-10 22:00:00+01:00,InFKC44-aT8puA2t_c86fg,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,7,2023-03-09 10:51:00+01:00
2025-10-06 20:34:43+02:00,1488,FR,Unplanned outage,A03,,2023-03-11 08:00:00+01:00,Ma3qtkR_HKbiJCVDPkNvpg,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,7,2023-03-09 23:00:00+01:00
2025-10-06 20:34:51+02:00,742,FR,Unplanned outage,A03,,2023-03-11 12:00:00+01:00,mmjidDNfAIG_YH1J2VER9w,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,12,2023-03-09 04:09:00+01:00
2025-10-06 20:34:57+02:00,260,FR,Unplanned outage,A03,,2023-03-11 00:43:00+01:00,ek1L-JPg24FfihtAyqt00g,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,7,2023-03-10 07:22:00+01:00
2025-10-06 20:35:20+02:00,862,FR,Unplanned outage,A03,,2023-03-11 22:00:00+01:00,80RRMw5LmXTPu0k6p0EVCg,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,7,2023-03-09 22:08:00+01:00
2025-10-06 20:35:20+02:00,837,FR,Unplanned outage,A03,,2023-03-11 22:00:00+01:00,uNTGoDtBE1yewh1swGIzfA,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2023-03-11 14:41:00+01:00
2025-10-06 20:35:24+02:00,632,FR,Unplanned outage,A03,,2023-03-11 22:00:00+01:00,4eHHfGckYOQH-OObTnR_1w,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2023-03-11 19:45:00+01:00
2025-10-06 20:35:43+02:00,600,FR,Unplanned outage,A03,,2023-03-12 08:43:00+01:00,amS3M-5PCZz6AUCpQrcbjw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2023-03-12 06:54:00+01:00
2025-10-06 20:35:52+02:00,0,FR,Unplanned outage,A03,,2023-03-12 15:00:00+01:00,KMXOnM0SHlOU39tLDwx8Gg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2023-03-12 09:52:00+01:00
2025-10-06 20:35:53+02:00,730,FR,Unplanned outage,A03,,2023-03-12 12:41:00+01:00,XlqpEe8GR7kh-9L9lmyMuA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2023-03-12 12:05:00+01:00
2025-10-06 20:35:53+02:00,210,FR,Unplanned outage,A03,,2023-03-12 12:50:00+01:00,Ym3ESNXGbdSANfzFuWNsjA,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,2,2023-03-12 10:40:00+01:00
2025-10-06 20:36:26+02:00,420,FR,Unplanned outage,A03,,2023-03-13 08:00:00+01:00,d-nKltokH_hL9K8bAASkAg,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,9,2023-03-11 10:49:00+01:00
2025-10-06 20:36:27+02:00,947,FR,Unplanned outage,A03,,2023-03-13 08:00:00+01:00,bM0udeTaNlTsBv8CpAUBuQ,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,1,2023-03-12 07:00:00+01:00
2025-10-06 20:36:36+02:00,420,FR,Unplanned outage,A03,,2023-03-13 03:00:00+01:00,zlStl1rajbrdhgq550OhBw,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2023-03-13 01:25:00+01:00
2025-10-06 20:36:41+02:00,260,FR,Unplanned outage,A03,,2023-03-13 15:00:00+01:00,VXmCaWoRAv3no-MLjl4x8Q,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2023-03-13 06:58:00+01:00
2025-10-06 20:37:27+02:00,260,FR,Unplanned outage,A03,,2023-03-13 22:00:00+01:00,SM8vr610uw6MkMHz_4J8iA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,14,2023-03-10 07:22:00+01:00
2025-10-06 20:37:28+02:00,316,FR,Unplanned outage,A03,,2023-03-13 15:00:00+01:00,7l07vtIbFwPVUwW4s-5W1g,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,4,2023-03-12 22:30:00+01:00
2025-10-06 20:37:31+02:00,650,FR,Unplanned outage,A03,,2023-03-13 22:00:00+01:00,qpLIQz32a2c9A0_VYrXl6w,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,5,2023-03-12 07:46:00+01:00
2025-10-06 20:37:32+02:00,250,FR,Unplanned outage,A03,,2023-03-13 22:00:00+01:00,oa8X67xSmFNGMi_4a_cAug,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,7,2023-03-12 06:20:00+01:00
2025-10-06 20:37:46+02:00,0,FR,Unplanned outage,A03,,2023-03-13 17:30:00+01:00,bIsrMckGmNwoYkhW8X1d5Q,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2023-03-13 10:30:00+01:00
2025-10-06 20:37:52+02:00,910,FR,Unplanned outage,A03,,2023-03-13 22:00:00+01:00,VzYIft5UuToiycFr1wT0_g,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,5,2023-03-12 14:55:00+01:00
2025-10-06 20:37:53+02:00,885,FR,Unplanned outage,A03,,2023-03-13 22:00:00+01:00,nyd9lKVZh96i3HCCZ9WuDQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,7,2023-03-12 07:00:00+01:00
2025-10-06 20:38:09+02:00,910,FR,Unplanned outage,A03,,2023-03-13 22:00:00+01:00,d2Ewqaum9EB1q9RN5DMVKA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,7,2023-03-12 06:49:00+01:00
2025-10-06 20:38:19+02:00,256,FR,Unplanned outage,A03,,2023-03-14 04:30:00+01:00,WXjWYl1feUYk1uAZ2MnjNA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2023-03-13 20:50:00+01:00
2025-10-06 20:38:25+02:00,230,FR,Unplanned outage,A03,,2023-03-14 04:30:00+01:00,RVhDSGYvWvT-V7A5q8uQ9w,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,9,2023-03-12 06:49:00+01:00
2025-10-06 20:39:06+02:00,390,FR,Unplanned outage,A03,,2023-03-14 11:48:00+01:00,89PMDFlKZ8YX9xDuSm4phA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,4,2023-03-14 06:19:00+01:00
2025-10-06 20:39:47+02:00,280,FR,Unplanned outage,A03,,2023-03-14 18:18:00+01:00,_KIt807ZNRuHofyQL2Vvgw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2023-03-14 06:15:00+01:00
2025-10-06 20:39:47+02:00,1195,FR,Unplanned outage,A03,,2023-03-14 18:23:00+01:00,AjV61PvjIn0RWr4p0LKHGw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,13,2023-03-11 17:30:00+01:00
2025-10-06 20:39:49+02:00,420,FR,Unplanned outage,A03,,2023-03-14 19:02:00+01:00,vTqyOlKWC-ArOW9QFXbMBA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,10,2023-03-12 07:13:00+01:00
2025-10-06 20:40:25+02:00,270,FR,Unplanned outage,A03,,2023-03-15 07:49:00+01:00,_DFttjZ9ZQWHJtpSNlQ1zw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2023-03-14 06:15:00+01:00
2025-10-06 20:41:47+02:00,250,FR,Unplanned outage,A03,,2023-03-16 08:00:00+01:00,jBJ6D88oXnnNs5moBL_u0w,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,6,2023-03-14 06:22:00+01:00
2025-10-06 21:11:06+02:00,0,FR,Unplanned outage,A03,,2023-04-02 13:10:00+02:00,1NUuEwGQFgRlZdW8gbuzkw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,65,2023-02-22 15:35:00+01:00
2025-10-06 21:26:19+02:00,0,FR,Unplanned outage,A03,,2023-04-15 00:00:00+02:00,o954qQRg5RzN_QMjauTYRg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,127,2023-03-05 23:04:00+01:00
2025-10-06 21:29:39+02:00,0,FR,Unplanned outage,A03,,2023-04-18 15:00:00+02:00,UYjqOiaS7Ke7Nc0Y5jPFkw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,140,2023-03-05 23:04:00+01:00
2025-10-07 06:30:15+02:00,0,FR,Unplanned outage,A03,,2023-05-11 11:00:00+02:00,zRF0r9vrZRdLOiCRBSoXcg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,19,2023-03-01 16:15:00+01:00
2025-10-07 06:58:36+02:00,0,FR,Unplanned outage,A03,,2023-03-03 17:50:00+01:00,UJIDlYzgBic5-KpHWJdc_w,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2023-02-28 07:00:00+01:00
2025-10-07 07:21:01+02:00,0,FR,Unplanned outage,A03,,2024-01-29 07:00:00+01:00,5Ke3VwlP86iAgiy2C-D5aA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,14,2023-03-02 22:30:00+01:00
2025-10-06 20:39:04+02:00,0,FR,Unplanned outage,A03,,2023-03-15 00:00:00+01:00,m1Im0A0scbbIMnSP736-9Q,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2023-03-14 11:35:00+01:00
2025-10-06 20:39:20+02:00,0,FR,Unplanned outage,A03,,2023-03-14 13:50:00+01:00,0DCIqDXX03pwAcEgI0286A,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,2,2023-03-14 10:30:00+01:00
2025-10-06 20:39:20+02:00,0,FR,Unplanned outage,A03,,2023-03-14 13:50:00+01:00,ys70OHENH92qAafCCopUzg,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,2,2023-03-14 10:30:00+01:00
2025-10-06 20:39:30+02:00,428,FR,Unplanned outage,A03,,2023-03-14 15:29:00+01:00,n6yxCWLRScHVqnwBxUOJVg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2023-03-14 13:28:00+01:00
2025-10-06 20:39:35+02:00,0,FR,Unplanned outage,A03,,2023-03-17 17:00:00+01:00,7Zd6xw3DLAHVSpCZUDtEhQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-03-14 15:00:00+01:00
2025-10-06 20:39:44+02:00,780,FR,Unplanned outage,A03,,2023-03-14 23:00:00+01:00,Ab5yd9Qz-nRKHgn-pW-rEQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,1,2023-03-14 17:10:00+01:00
2025-10-06 20:39:46+02:00,390,FR,Unplanned outage,A03,,2023-03-14 18:16:00+01:00,vYdmGazDfQa8XCFsUcttCA,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2023-03-14 07:46:00+01:00
2025-10-06 20:41:05+02:00,0,FR,Unplanned outage,A03,,2023-03-15 22:00:00+01:00,n47Kw20qkyNI4sYmlMpzdA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2023-03-15 06:08:00+01:00
2025-10-06 20:41:05+02:00,0,FR,Unplanned outage,A03,,2023-03-15 22:00:00+01:00,euTzjH0IdpV3J3nDwKTw0g,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2023-03-15 06:09:00+01:00
2025-10-06 20:41:05+02:00,0,FR,Unplanned outage,A03,,2023-03-15 22:00:00+01:00,riPErstveu4C2gghToOjQw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2023-03-15 06:10:00+01:00
2025-10-06 20:41:05+02:00,0,FR,Unplanned outage,A03,,2023-03-15 22:00:00+01:00,KZ0ZOVc6u8pSiv0xNvwRgQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2023-03-15 06:11:00+01:00
2025-10-06 20:41:05+02:00,0,FR,Unplanned outage,A03,,2023-03-15 22:00:00+01:00,NxuVNUMpPV7O_k85NKzdzw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2023-03-15 06:07:00+01:00
2025-10-06 20:41:06+02:00,0,FR,Unplanned outage,A03,,2023-03-15 22:00:00+01:00,VjT10H91JmSct51fRizckw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2023-03-15 06:11:00+01:00
2025-10-06 20:41:06+02:00,0,FR,Unplanned outage,A03,,2023-03-15 22:00:00+01:00,V01lmyszJ1tbDbvczwRYjA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2023-03-15 06:12:00+01:00
2025-10-06 20:41:06+02:00,0,FR,Unplanned outage,A03,,2023-03-15 22:00:00+01:00,1TU2fNfsQgE0lqXjD-8JAw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2023-03-15 06:07:00+01:00
2025-10-06 20:41:07+02:00,0,FR,Unplanned outage,A03,,2023-03-15 22:00:00+01:00,IUu9CrKCgdT3-fc03lm8LQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2023-03-15 06:07:00+01:00
2025-10-06 20:41:07+02:00,0,FR,Unplanned outage,A03,,2023-03-15 22:00:00+01:00,dtYOLOCBIZOgxtZ5e42muw,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2023-03-15 06:07:00+01:00
2025-10-06 20:41:07+02:00,0,FR,Unplanned outage,A03,,2023-03-15 22:00:00+01:00,sOUS-JpkIOeD8eCsMKVo1Q,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2023-03-15 06:07:00+01:00
2025-10-06 20:41:10+02:00,0,FR,Unplanned outage,A03,,2023-03-15 22:00:00+01:00,lyZVDaXsaFs4aR-3xL-GVg,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2023-03-15 06:07:00+01:00
2025-10-06 20:41:10+02:00,0,FR,Unplanned outage,A03,,2023-03-15 22:00:00+01:00,VP4BM6lk3YTxH1Cniw98WA,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2023-03-15 06:07:00+01:00
2025-10-06 20:41:17+02:00,307,FR,Unplanned outage,A03,,2023-03-15 15:20:00+01:00,Ibl3bZB7XIbdJi1h1pYyOw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2023-03-15 07:33:00+01:00
2025-10-06 20:41:25+02:00,0,FR,Unplanned outage,A03,,2023-03-15 17:50:00+01:00,ikslGLr2MGjsercyHnmGkQ,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,4,2023-03-14 13:00:00+01:00
2025-10-06 20:41:25+02:00,0,FR,Unplanned outage,A03,,2023-03-15 17:50:00+01:00,oKba2q033y90T9cZL2V8WA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,5,2023-03-14 13:00:00+01:00
2025-10-06 20:41:25+02:00,0,FR,Unplanned outage,A03,,2023-03-15 17:50:00+01:00,AmTxzwEhXJO3PeKsrbZ4Sg,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,5,2023-03-14 13:00:00+01:00
2025-10-06 20:41:27+02:00,296,FR,Unplanned outage,A03,,2023-03-15 16:23:00+01:00,10YD0bf8Dz_UOYS3jtvKaQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,9,2023-03-14 13:05:00+01:00
2025-10-06 20:41:41+02:00,0,FR,Unplanned outage,A03,,2023-03-15 19:00:00+01:00,a582N02aD6KDmaKcbZZ5tg,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,4,2023-03-14 10:30:00+01:00
2025-10-06 20:41:41+02:00,0,FR,Unplanned outage,A03,,2023-03-15 19:00:00+01:00,WWv67CIV90cT8oKD5BNa0Q,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,4,2023-03-14 10:30:00+01:00
2025-10-06 20:41:46+02:00,307,FR,Unplanned outage,A03,,2023-03-15 22:00:00+01:00,AZXnft7BFIOZukTkgSHyOA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2023-03-15 17:30:00+01:00
2025-10-06 20:41:48+02:00,0,FR,Unplanned outage,A03,,2023-03-15 21:30:00+01:00,hU3HxpA_80PyAn2O2JVTLA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,2,2023-03-15 17:30:00+01:00
2025-10-06 20:41:48+02:00,0,FR,Unplanned outage,A03,,2023-03-15 21:30:00+01:00,ThQq6x_uBeHhrIUOKurR7A,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,2,2023-03-15 17:30:00+01:00
2025-10-06 20:42:07+02:00,307,FR,Unplanned outage,A03,,2023-03-16 08:30:00+01:00,oWxCaZfhwKR2SE5PhaFj_A,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2023-03-16 00:13:00+01:00
2025-10-06 20:42:57+02:00,1080,FR,Unplanned outage,A03,,2023-03-16 16:34:00+01:00,T3e4-Dhp2T6kC5nrtZB97g,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,8,2023-03-15 01:09:00+01:00
2025-10-06 20:42:57+02:00,360,FR,Unplanned outage,A03,,2023-03-16 16:34:00+01:00,KUxOVsTXT4b5_-0oevpALw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2023-03-16 14:27:00+01:00
2025-10-06 20:43:04+02:00,450,FR,Unplanned outage,A03,,2023-03-16 17:53:00+01:00,oOC61U5TTVwP2dd8arMdqw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2023-03-16 14:17:00+01:00
2025-10-06 20:43:04+02:00,535,FR,Unplanned outage,A03,,2023-03-16 17:54:00+01:00,Wgx2FamKnGNaOGMWE--9Ow,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2023-03-16 14:14:00+01:00
2025-10-06 20:43:12+02:00,289,FR,Unplanned outage,A03,,2023-03-16 20:38:00+01:00,E7vLPvxMGY5CdZ7NHlOjSA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,6,2023-03-15 22:02:00+01:00
2025-10-06 20:43:18+02:00,905,FR,Unplanned outage,A03,,2023-03-17 06:30:00+01:00,z_16Mf1qjqw2G1nAJLwL1Q,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2023-03-17 00:20:00+01:00
2025-10-06 20:43:18+02:00,930,FR,Unplanned outage,A03,,2023-03-17 05:00:00+01:00,ARMraCbB3jsEoKbYqn5wLA,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,1,2023-03-17 02:45:00+01:00
2025-10-06 20:43:26+02:00,1140,FR,Unplanned outage,A03,,2023-03-17 05:35:00+01:00,f0IfE9yAkWvj5Rut2z4iRg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2023-03-16 21:00:00+01:00
2025-10-06 20:43:26+02:00,900,FR,Unplanned outage,A03,,2023-03-17 05:30:00+01:00,lIGg0aAAD6PsQ_aGmrTOgQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2023-03-16 21:52:00+01:00
2025-10-06 20:43:26+02:00,250,FR,Unplanned outage,A03,,2023-03-17 05:30:00+01:00,wCpfXuNXldkEAdRozy-DIg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,4,2023-03-16 22:00:00+01:00
2025-10-06 20:43:29+02:00,408,FR,Unplanned outage,A03,,2023-03-17 06:21:00+01:00,2-7YyWaD7P4qo2IhWDYXkA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,9,2023-03-16 09:30:00+01:00
2025-10-06 20:43:45+02:00,310,FR,Unplanned outage,A03,,2023-03-17 15:00:00+01:00,-X2MzzLzevO0RsleoLEzZQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2023-03-17 07:55:00+01:00
2025-10-06 20:43:56+02:00,280,FR,Unplanned outage,A03,,2023-03-17 11:20:00+01:00,B2mXky4CYNSbsnUMoIkTcw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2023-03-15 11:43:00+01:00
2025-10-06 20:43:58+02:00,960,FR,Unplanned outage,A03,,2023-03-17 15:00:00+01:00,DmEBprj9yfjpGhuTppQpBA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2023-03-17 11:40:00+01:00
2025-10-06 20:44:08+02:00,0,FR,Unplanned outage,A03,,2023-03-17 13:08:00+01:00,CkOv6WajVMqVblKgiNc4fg,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2023-03-17 06:00:00+01:00
2025-10-06 20:44:08+02:00,0,FR,Unplanned outage,A03,,2023-03-17 13:09:00+01:00,g6Ek_Py5RPI9v0n73v5BEQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2023-03-17 06:00:00+01:00
2025-10-06 20:44:10+02:00,0,FR,Unplanned outage,A03,,2023-03-17 13:12:00+01:00,LfIP_1miy-tlImoxADm7LA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2023-03-17 06:00:00+01:00
2025-10-06 20:44:10+02:00,0,FR,Unplanned outage,A03,,2023-03-17 13:11:00+01:00,ufQLtOMms3vMuNegfu8bJw,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2023-03-17 06:00:00+01:00
2025-10-06 20:44:10+02:00,0,FR,Unplanned outage,A03,,2023-03-17 13:11:00+01:00,0oayf4cc8xE0XyzLtQtytQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2023-03-17 06:00:00+01:00
2025-10-06 20:44:10+02:00,0,FR,Unplanned outage,A03,,2023-03-17 13:11:00+01:00,4NuZOUHxyov6f_bvRFxspw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2023-03-17 06:00:00+01:00
2025-10-06 20:44:10+02:00,0,FR,Unplanned outage,A03,,2023-03-17 13:10:00+01:00,fJbAxlf5SHg-XD7D6BkTYg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2023-03-17 06:00:00+01:00
2025-10-06 20:44:10+02:00,0,FR,Unplanned outage,A03,,2023-03-17 13:09:00+01:00,HzkMm686bSJEu18V6MgzTw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2023-03-17 06:00:00+01:00
2025-10-06 20:44:10+02:00,0,FR,Unplanned outage,A03,,2023-03-17 13:10:00+01:00,rjy8ttOa_fSi-owiyj5lug,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2023-03-17 06:00:00+01:00
2025-10-06 20:44:11+02:00,0,FR,Unplanned outage,A03,,2023-03-17 13:12:00+01:00,IYQ8yUocesBTgeJRw-TVow,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2023-03-17 06:00:00+01:00
2025-10-06 20:44:11+02:00,0,FR,Unplanned outage,A03,,2023-03-17 13:13:00+01:00,Sx6JvqBdH8GaqH8lmnmPHQ,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2023-03-17 06:00:00+01:00
2025-10-06 20:44:11+02:00,0,FR,Unplanned outage,A03,,2023-03-17 13:14:00+01:00,o7XA104mv9I7oBxspbfbNQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2023-03-17 06:00:00+01:00
2025-10-06 20:44:12+02:00,0,FR,Unplanned outage,A03,,2023-03-17 13:14:00+01:00,eZ39ZwN2uT462IARkpcdIg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2023-03-17 06:00:00+01:00
2025-10-06 20:44:49+02:00,0,FR,Unplanned outage,A03,,2023-03-17 21:23:00+01:00,v4qJk_6sO1ZoY627JTeH2A,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,12,2023-03-14 13:28:00+01:00
2025-10-06 20:44:56+02:00,425,FR,Unplanned outage,A03,,2023-03-18 01:00:00+01:00,n_WYGl2wOg0GoAVp7QovxA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,10,2023-03-16 11:28:00+01:00
2025-10-06 20:45:00+02:00,830,FR,Unplanned outage,A03,,2023-03-18 15:00:00+01:00,bFIjLFCvimc_msPKcL9J7A,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2023-03-18 10:30:00+01:00
2025-10-06 20:45:01+02:00,1080,FR,Unplanned outage,A03,,2023-03-18 15:00:00+01:00,6ojXk5pSTalV0RdLaJrMMA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2023-03-18 03:09:00+01:00
2025-10-06 20:45:08+02:00,180,FR,Unplanned outage,A03,,2023-03-18 15:00:00+01:00,RQqRwSFanMsyS-QAevMbQQ,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,4,2023-03-18 07:54:00+01:00
2025-10-06 20:45:17+02:00,240,FR,Unplanned outage,A03,,2023-03-18 22:00:00+01:00,zhELCqOA2JNj4ScUAchuQw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2023-03-18 07:51:00+01:00
2025-10-06 20:45:19+02:00,420,FR,Unplanned outage,A03,,2023-03-18 22:00:00+01:00,0XzbAVUN5W4xPK5GDImc_Q,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2023-03-18 11:00:00+01:00
2025-10-06 20:45:32+02:00,0,FR,Unplanned outage,A03,,2023-03-18 21:18:00+01:00,_I60Ls859IOaUCql-Z8qog,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2023-03-18 13:39:00+01:00
2025-10-06 20:45:43+02:00,1080,FR,Unplanned outage,A03,,2023-03-19 15:00:00+01:00,KCs9JVPRI2UrnKGZdMVXmw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2023-03-19 06:32:00+01:00
2025-10-06 20:46:13+02:00,460,FR,Unplanned outage,A03,,2023-03-19 18:30:00+01:00,VcJkNY5E_UNGPqCc9-XKtw,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,3,2023-03-19 06:39:00+01:00
2025-10-06 20:46:13+02:00,1080,FR,Unplanned outage,A03,,2023-03-19 18:29:00+01:00,DwoZvSlJHqfgml6UsXP7Bw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2023-03-19 16:01:00+01:00
2025-10-06 20:46:13+02:00,250,FR,Unplanned outage,A03,,2023-03-19 18:29:00+01:00,GWN5Zr14RQYO8TvIkAATdw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2023-03-19 14:34:00+01:00
2025-10-06 20:46:14+02:00,280,FR,Unplanned outage,A03,,2023-03-19 18:45:00+01:00,WZhcRjJd_ewja2rk5HbQwQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,3,2023-03-19 07:05:00+01:00
2025-10-06 20:46:19+02:00,710,FR,Unplanned outage,A03,,2023-03-20 08:00:00+01:00,FI3yktqx2K25EcY2xnB7PA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,7,2023-03-18 14:28:00+01:00
2025-10-06 20:47:25+02:00,200,FR,Unplanned outage,A03,,2023-03-20 22:00:00+01:00,8e1TqD-GtKw8AYZQ41HpNw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,4,2023-03-19 14:30:00+01:00
2025-10-06 20:47:47+02:00,470,FR,Unplanned outage,A03,,2023-03-20 18:15:00+01:00,wg_HNnj7qXLleqI79XEB8Q,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2023-03-20 14:40:00+01:00
2025-10-06 20:47:47+02:00,200,FR,Unplanned outage,A03,,2023-03-20 18:15:00+01:00,V7DdmPnLqhRLO2OFNz3rKA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2023-03-20 07:27:00+01:00
2025-10-06 20:47:48+02:00,260,FR,Unplanned outage,A03,,2023-03-20 18:30:00+01:00,WuS9Sy0KgLZyBiWhMd67WA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2023-03-20 06:58:00+01:00
2025-10-06 20:47:48+02:00,1080,FR,Unplanned outage,A03,,2023-03-20 18:30:00+01:00,PgOJ7E_Ca65REHuRYdSALA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,5,2023-03-19 22:19:00+01:00
2025-10-06 20:47:48+02:00,230,FR,Unplanned outage,A03,,2023-03-20 18:30:00+01:00,vyD3Wut5BeTFj3eFgiSljg,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,8,2023-03-18 15:05:00+01:00
2025-10-06 20:47:49+02:00,460,FR,Unplanned outage,A03,,2023-03-20 19:00:00+01:00,9rXTIPUMYHtwVPu7hMQC1g,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,11,2023-03-18 01:00:00+01:00
2025-10-06 20:47:50+02:00,0,FR,Unplanned outage,A03,,2023-03-20 19:07:00+01:00,M046atL8JFFpr8tORJEf7w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2023-03-20 17:41:00+01:00
2025-10-06 20:47:59+02:00,775,FR,Unplanned outage,A03,,2023-03-21 02:00:00+01:00,EJcC42SWb3kFIBpJTZiR5g,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,1,2023-03-20 23:28:00+01:00
2025-10-06 20:48:01+02:00,1220,FR,Unplanned outage,A03,,2023-03-21 03:00:00+01:00,6aSp6PzNi1REBiQ8KcVkPw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2023-03-20 23:33:00+01:00
2025-10-06 20:48:02+02:00,840,FR,Unplanned outage,A03,,2023-03-21 08:00:00+01:00,e22HI3M7WM7xhH60jtj_ng,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,1,2023-03-21 00:22:00+01:00
2025-10-06 20:48:07+02:00,31,FR,Unplanned outage,A03,,2023-03-21 05:37:00+01:00,d5KSCR6RPTxSGT8xBKXZvg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2023-03-21 05:00:00+01:00
2025-10-06 20:48:09+02:00,0,FR,Unplanned outage,A03,,2023-03-21 15:00:00+01:00,GehyeAtHODNcqTwoVE_vDg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,5,2023-03-20 13:35:00+01:00
2025-10-06 20:48:14+02:00,0,FR,Unplanned outage,A03,,2023-03-21 10:30:00+01:00,wse1vf7XRPvVPrFTanNgSA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,4,2023-03-21 05:37:00+01:00
2025-10-06 20:52:40+02:00,0,FR,Unplanned outage,A03,,2023-03-21 19:55:00+01:00,XnYKJ8VaoFmbF4T-i9WwBg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2023-03-21 18:43:00+01:00
2025-10-06 20:52:45+02:00,620,FR,Unplanned outage,A03,,2023-03-22 08:00:00+01:00,TAYFueGunz7F2wZZCJFl3A,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2023-03-22 04:07:00+01:00
2025-10-06 20:52:45+02:00,180,FR,Unplanned outage,A03,,2023-03-22 05:00:00+01:00,zQJgydqoBRKpipOf1MqaHA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2023-03-21 22:15:00+01:00
2025-10-06 20:52:45+02:00,230,FR,Unplanned outage,A03,,2023-03-22 04:29:00+01:00,gabiZStCsTJYvh9AP_4LFA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,4,2023-03-21 06:46:00+01:00
2025-10-06 20:52:45+02:00,950,FR,Unplanned outage,A03,,2023-03-22 04:06:00+01:00,jpOUTbbwdU8FA-xmi2o9Yw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2023-03-22 02:30:00+01:00
2025-10-06 20:52:45+02:00,250,FR,Unplanned outage,A03,,2023-03-22 08:00:00+01:00,WJ47ai1CVoaJSeFfDmFmnQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2023-03-21 08:18:00+01:00
2025-10-06 20:52:47+02:00,0,FR,Unplanned outage,A03,,2023-03-22 15:00:00+01:00,O0acKfzNLNh4nIo6bmrRSA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2023-03-22 08:51:00+01:00
2025-10-06 20:52:51+02:00,1290,FR,Unplanned outage,A03,,2023-03-22 11:30:00+01:00,zWHmCEt5mgR6fNk6ZITFIw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,6,2023-03-21 22:30:00+01:00
2025-10-06 20:53:08+02:00,260,FR,Unplanned outage,A03,,2023-03-22 15:10:00+01:00,cVyN0lbfTEWqozDqA55mbQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2023-03-22 14:00:00+01:00
2025-10-06 20:55:05+02:00,950,FR,Unplanned outage,A03,,2023-03-23 07:30:00+01:00,a54DmnG66VDTzkTeW1UEHg,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,1,2023-03-23 01:00:00+01:00
2025-10-06 20:55:32+02:00,0,FR,Unplanned outage,A03,,2023-03-23 08:46:00+01:00,JPe22_-ucPRDD1dvo-FAfQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2023-03-23 07:47:00+01:00
