created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 20:55:32+02:00,0,FR,Unplanned outage,A03,,2023-03-23 08:46:00+01:00,_xyBRge_Nbbg6zCLTyVXxQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2023-03-23 07:47:00+01:00
2025-10-06 20:55:33+02:00,0,FR,Unplanned outage,A03,,2023-03-23 08:46:00+01:00,vhpwFtpf7LdRSFfIuajg7w,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2023-03-23 07:47:00+01:00
2025-10-06 20:55:34+02:00,200,FR,Unplanned outage,A03,,2023-03-23 08:53:00+01:00,zgZMAUcIVGrQ5-J6qxkMUg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2023-03-23 06:23:00+01:00
2025-10-06 20:55:53+02:00,0,FR,Unplanned outage,A03,,2023-03-24 08:00:00+01:00,85KBSsOVVZ4v2OB9rcwoTg,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,2,2023-03-22 15:00:00+01:00
2025-10-06 20:55:54+02:00,0,FR,Unplanned outage,A03,,2023-03-23 22:00:00+01:00,4PmAuRx7GDfFxvn_aTg3AQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2023-03-22 20:48:00+01:00
2025-10-06 20:55:54+02:00,0,FR,Unplanned outage,A03,,2023-03-23 22:00:00+01:00,3QnS8CvLSbcrap75AC1K3Q,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2023-03-23 00:17:00+01:00
2025-10-06 20:55:55+02:00,0,FR,Unplanned outage,A03,,2023-03-23 22:00:00+01:00,QwYuCUaai02wbPJE8Mdryg,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,3,2023-03-22 20:48:00+01:00
2025-10-06 20:55:56+02:00,0,FR,Unplanned outage,A03,,2023-03-23 22:00:00+01:00,wNv72kIaIkJpOT1w4i5ePg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2023-03-22 20:48:00+01:00
2025-10-06 20:55:56+02:00,0,FR,Unplanned outage,A03,,2023-03-23 22:00:00+01:00,mjyBcKR4T3LKVe8pgA5uNw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2023-03-22 20:48:00+01:00
2025-10-06 20:55:56+02:00,0,FR,Unplanned outage,A03,,2023-03-23 22:00:00+01:00,AzwjqU9e0CBJO3gfAhEdfA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2023-03-22 20:48:00+01:00
2025-10-06 20:56:13+02:00,0,FR,Unplanned outage,A03,,2023-03-23 22:00:00+01:00,UQrkdgA4cdldVq_jG3P8sQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,12,2023-03-20 13:35:00+01:00
2025-10-06 20:56:15+02:00,270,FR,Unplanned outage,A03,,2023-03-23 14:30:00+01:00,baBT89z8x1G_EKKhM30KLA,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2023-03-23 10:12:00+01:00
2025-10-06 20:56:15+02:00,460,FR,Unplanned outage,A03,,2023-03-23 14:41:00+01:00,TTTrf12DcTG-NqjImEXw5w,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2023-03-23 06:41:00+01:00
2025-10-06 20:56:15+02:00,0,FR,Unplanned outage,A03,,2023-03-23 22:00:00+01:00,Qnb8KaneG685_AR6ncvSmw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2023-03-23 00:14:00+01:00
2025-10-06 20:56:28+02:00,0,FR,Unplanned outage,A03,,2023-03-27 17:00:00+02:00,jiRmwkBavqbCz38PlHS34A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2023-03-23 16:00:00+01:00
2025-10-06 20:56:44+02:00,230,FR,Unplanned outage,A03,,2023-03-23 17:46:00+01:00,JzWvpx7HBSlAH-UPq686wA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,4,2023-03-23 00:39:00+01:00
2025-10-06 20:56:44+02:00,800,FR,Unplanned outage,A03,,2023-03-23 17:31:00+01:00,OOvdNtjNm5PzP2OeE9wbbA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2023-03-23 14:40:00+01:00
2025-10-06 20:56:44+02:00,250,FR,Unplanned outage,A03,,2023-03-23 17:48:00+01:00,_P9lOsr5OjfRxp1khb376A,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2023-03-23 06:33:00+01:00
2025-10-06 20:56:44+02:00,1080,FR,Unplanned outage,A03,,2023-03-23 17:28:00+01:00,RASXL1fOw8xnOZAHlyeKbQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,10,2023-03-20 23:23:00+01:00
2025-10-06 20:56:45+02:00,200,FR,Unplanned outage,A03,,2023-03-23 17:53:00+01:00,M7RMwJY2KivndTCwdVA-Jw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2023-03-23 09:02:00+01:00
2025-10-06 20:56:45+02:00,805,FR,Unplanned outage,A03,,2023-03-23 17:47:00+01:00,sW8-GIibhgg7gX-buP6IHA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2023-03-23 14:35:00+01:00
2025-10-06 20:56:46+02:00,0,FR,Unplanned outage,A03,,2023-03-23 18:17:00+01:00,kAQHiRNpvQbgFiaTSOk7FQ,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,4,2023-03-22 20:48:00+01:00
2025-10-06 20:56:46+02:00,0,FR,Unplanned outage,A03,,2023-03-23 18:16:00+01:00,loKVIQxOZfy-U7UboVXRLg,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,4,2023-03-22 20:48:00+01:00
2025-10-06 20:56:46+02:00,0,FR,Unplanned outage,A03,,2023-03-23 18:16:00+01:00,pBddQ5xr06Yq9QkoXMLqtw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,4,2023-03-22 20:48:00+01:00
2025-10-06 20:56:46+02:00,0,FR,Unplanned outage,A03,,2023-03-23 18:16:00+01:00,NdJ-Jc8TdFQj0zWKB_lxQQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,4,2023-03-22 20:48:00+01:00
2025-10-06 20:56:46+02:00,0,FR,Unplanned outage,A03,,2023-03-23 18:15:00+01:00,svyuVAEwCRnPajkZS6z62g,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,4,2023-03-22 20:48:00+01:00
2025-10-06 20:56:46+02:00,0,FR,Unplanned outage,A03,,2023-03-23 18:15:00+01:00,j2yYPcoUcyJVFACdV2ngTQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,4,2023-03-22 20:48:00+01:00
2025-10-06 20:56:46+02:00,0,FR,Unplanned outage,A03,,2023-03-23 18:14:00+01:00,Pjj0Cq19POCQlJUQF010RA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2023-03-22 20:48:00+01:00
2025-10-06 20:56:48+02:00,0,FR,Unplanned outage,A03,,2023-03-23 18:18:00+01:00,oZPzWRO0BZKwTlrrqgP3XQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,4,2023-03-22 20:48:00+01:00
2025-10-06 20:57:11+02:00,0,FR,Unplanned outage,A03,,2023-03-23 22:00:00+01:00,PoNdgDRdzzn-8hGR24aDkA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2023-03-23 19:38:00+01:00
2025-10-06 20:57:11+02:00,0,FR,Unplanned outage,A03,,2023-03-23 22:00:00+01:00,Lvw-NjhUzu_-AkBqWFvwsw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2023-03-23 19:38:00+01:00
2025-10-06 20:57:11+02:00,0,FR,Unplanned outage,A03,,2023-03-23 22:00:00+01:00,DcwUj8pU1dBdi7kT4k4JDQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2023-03-23 19:38:00+01:00
2025-10-06 20:57:12+02:00,0,FR,Unplanned outage,A03,,2023-03-23 22:00:00+01:00,MEhsA7U2OX-j_9brK66ApA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2023-03-23 19:38:00+01:00
2025-10-06 20:57:12+02:00,0,FR,Unplanned outage,A03,,2023-03-23 22:00:00+01:00,XXCgpaXi39SE-s6EQfVuIg,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2023-03-23 19:38:00+01:00
2025-10-06 20:57:12+02:00,0,FR,Unplanned outage,A03,,2023-03-23 22:00:00+01:00,a9EOpdH8gU96ca525qDSFA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2023-03-23 19:38:00+01:00
2025-10-06 20:57:12+02:00,0,FR,Unplanned outage,A03,,2023-03-23 22:00:00+01:00,WfPrNSmFd43p1ga-6_gUOQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2023-03-23 19:38:00+01:00
2025-10-06 20:57:13+02:00,0,FR,Unplanned outage,A03,,2023-03-23 22:00:00+01:00,P_2UTuLhCAJN1-aK1HrlWQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2023-03-23 19:38:00+01:00
2025-10-06 20:57:15+02:00,470,FR,Unplanned outage,A03,,2023-03-24 08:00:00+01:00,3SdFcb76QyFAtAuJNY8New,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,4,2023-03-23 10:07:00+01:00
2025-10-06 20:57:16+02:00,180,FR,Unplanned outage,A03,,2023-03-24 08:00:00+01:00,49L1T1hUwBoFQNJIUaXJUA,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,5,2023-03-23 07:11:00+01:00
2025-10-06 20:57:17+02:00,785,FR,Unplanned outage,A03,,2023-03-24 02:00:00+01:00,wuxoTc0pfcvdQRn-B7kw2A,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,1,2023-03-23 21:20:00+01:00
2025-10-06 20:57:19+02:00,880,FR,Unplanned outage,A03,,2023-03-24 06:00:00+01:00,SGKigdxTGSd4dpKugdo5SA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,1,2023-03-24 01:20:00+01:00
2025-10-06 20:57:19+02:00,1160,FR,Unplanned outage,A03,,2023-03-24 00:28:00+01:00,AC4ysJVNXQ2j-x0Y7BD0HA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2023-03-23 21:34:00+01:00
2025-10-06 20:57:26+02:00,1080,FR,Unplanned outage,A03,,2023-03-24 06:36:00+01:00,uWUKftEpm-fhsOpAURU4Sg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2023-03-24 01:15:00+01:00
2025-10-06 20:57:30+02:00,470,FR,Unplanned outage,A03,,2023-03-24 12:00:00+01:00,rAGn04bv8bcOBxOLEb3cCQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,1,2023-03-24 07:50:00+01:00
2025-10-06 20:57:37+02:00,123.3,FR,Unplanned outage,A03,,2023-03-24 08:56:00+01:00,5fpFou5ws2kW6voCZVeNZA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2023-03-24 08:39:00+01:00
2025-10-06 20:59:33+02:00,180,FR,Unplanned outage,A03,,2023-03-24 14:00:00+01:00,yNc3wqWmb-Z_xbpx_a1P8g,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,3,2023-03-23 20:30:00+01:00
2025-10-06 20:59:40+02:00,375,FR,Unplanned outage,A03,,2023-03-25 00:00:00+01:00,7VPaqIo0TQFtQkpO0pBMzQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2023-03-24 17:13:00+01:00
2025-10-06 20:59:40+02:00,0,FR,Unplanned outage,A03,,2023-03-24 17:15:00+01:00,2HAWCsiuxBw0HZirC5tDBw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2023-03-21 13:00:00+01:00
2025-10-06 20:59:41+02:00,315,FR,Unplanned outage,A03,,2023-03-24 18:04:00+01:00,g49ObtYLfLBKK694tf6kuQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2023-03-24 09:35:00+01:00
2025-10-06 20:59:41+02:00,50,FR,Unplanned outage,A03,,2023-03-24 19:02:00+01:00,9oKYr9YFtJvG5Z1OvVZNKw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2023-03-24 08:56:00+01:00
2025-10-06 20:59:43+02:00,940,FR,Unplanned outage,A03,,2023-03-25 08:00:00+01:00,CEHtSLjS6qY3pl1jBpie7w,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2023-03-24 22:45:00+01:00
2025-10-06 20:59:43+02:00,910,FR,Unplanned outage,A03,,2023-03-25 08:00:00+01:00,sVn6REbWxam5TvFTp1rOZA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2023-03-24 22:45:00+01:00
2025-10-06 20:59:44+02:00,945,FR,Unplanned outage,A03,,2023-03-24 23:30:00+01:00,JeJowLzRff8Kh8DvAqnWDg,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2023-03-24 22:45:00+01:00
2025-10-06 20:59:50+02:00,270,FR,Unplanned outage,A03,,2023-03-25 07:00:00+01:00,i37_pGl1Wq35hC9PjSNlUw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,1,2023-03-25 04:00:00+01:00
2025-10-06 20:59:50+02:00,1100,FR,Unplanned outage,A03,,2023-03-25 04:57:00+01:00,bxlakZ6ZWn0344CttzyA4g,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2023-03-24 23:27:00+01:00
2025-10-06 20:59:57+02:00,910,FR,Unplanned outage,A03,,2023-03-25 09:35:00+01:00,jLqUe2l0XMHrRywKR8DF8Q,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2023-03-25 06:27:00+01:00
2025-10-06 21:00:04+02:00,280,FR,Unplanned outage,A03,,2023-03-25 12:15:00+01:00,kEpdzFAWq2m3rfvBNsUUnw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2023-03-25 11:33:00+01:00
2025-10-06 21:00:09+02:00,240,FR,Unplanned outage,A03,,2023-03-25 18:00:00+01:00,resMbwwOTpPVj93fw9dZdA,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2023-03-25 15:18:00+01:00
2025-10-06 21:00:12+02:00,255,FR,Unplanned outage,A03,,2023-03-25 17:30:00+01:00,KV8m4GyfM8ipVxNesuuxpw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2023-03-25 16:20:00+01:00
2025-10-06 21:00:13+02:00,455,FR,Unplanned outage,A03,,2023-03-25 22:00:00+01:00,rmjTTAHgqewmtX9VL5Lfhw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2023-03-25 17:50:00+01:00
2025-10-06 21:00:14+02:00,377,FR,Unplanned outage,A03,,2023-03-25 18:19:00+01:00,PLMZ_9qQTYCt8X24duowpg,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2023-03-25 15:00:00+01:00
2025-10-06 21:00:34+02:00,810,FR,Unplanned outage,A03,,2023-03-26 04:21:00+02:00,Zw8M6IrQQ8QhK5FM6nLFXQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2023-03-26 00:30:00+01:00
2025-10-06 21:00:34+02:00,790,FR,Unplanned outage,A03,,2023-03-26 06:00:00+02:00,LRjLWNK6pQOtE_sFOTptog,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2023-03-26 04:00:00+02:00
2025-10-06 21:00:45+02:00,270,FR,Unplanned outage,A03,,2023-03-26 11:30:00+02:00,Sl-Yn7gggWftTEt42O7wwg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2023-03-26 10:12:00+02:00
2025-10-06 21:00:57+02:00,760,FR,Unplanned outage,A03,,2023-03-26 10:30:00+02:00,44-uWQf24ElOs0teDKfh-A,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2023-03-26 08:30:00+02:00
2025-10-06 21:02:01+02:00,0,FR,Unplanned outage,A03,,2023-03-27 17:00:00+02:00,-yzzJwOHXAHakBqo-lAfcA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,2,2023-03-27 09:00:00+02:00
2025-10-06 21:02:06+02:00,330,FR,Unplanned outage,A03,,2023-03-27 22:00:00+02:00,qmlPfFo6xrXmNhsTtMC34Q,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2023-03-27 14:22:00+02:00
2025-10-06 21:02:19+02:00,0,FR,Unplanned outage,A03,,2023-03-27 16:30:00+02:00,GuMfHTduWseJdcrj3pMwQQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-03-23 16:11:00+01:00
2025-10-06 21:02:21+02:00,630,FR,Unplanned outage,A03,,2023-03-27 22:00:00+02:00,RihLWJFBSBJ8FfXsJsUS2w,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,8,2023-03-26 04:18:00+02:00
2025-10-06 21:02:23+02:00,290,FR,Unplanned outage,A03,,2023-03-27 17:00:00+02:00,VVuCCT4Sm3zI8n8ciM1EZQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,9,2023-03-26 12:00:00+02:00
2025-10-06 21:02:24+02:00,0,FR,Unplanned outage,A03,,2023-03-27 23:00:00+02:00,J3ZbC_w4OnUVKUhnrINHZg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,9,2023-03-24 01:30:00+01:00
2025-10-06 21:02:53+02:00,295,FR,Unplanned outage,A03,,2023-03-28 07:44:00+02:00,phEl8qihHXmIj6UftDvZqg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,5,2023-03-27 17:00:00+02:00
2025-10-06 21:03:08+02:00,650,FR,Unplanned outage,A03,,2023-03-28 09:31:00+02:00,1F4SRO8CyIOxpG61ppDv3w,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2023-03-28 08:56:00+02:00
2025-10-06 21:03:41+02:00,300,FR,Unplanned outage,A03,,2023-03-28 22:00:00+02:00,u0Tin9Ck3_v4Gt8V3DAmWA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2023-03-28 14:29:00+02:00
2025-10-06 21:03:51+02:00,0,FR,Unplanned outage,A03,,2023-03-28 21:00:00+02:00,kEo6uhBjGs2yCWffq9nWxQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,5,2023-03-27 22:01:00+02:00
2025-10-06 21:03:56+02:00,450,FR,Unplanned outage,A03,,2023-03-28 20:19:00+02:00,LDvs36tUT4a_nNum9aEHsQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2023-03-28 15:10:00+02:00
2025-10-06 21:03:58+02:00,180,FR,Unplanned outage,A03,,2023-03-28 20:50:00+02:00,nf-hOey70hiP2kzCjV8wdQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2023-03-28 12:35:00+02:00
2025-10-06 21:03:59+02:00,0,FR,Unplanned outage,A03,,2023-03-28 21:04:00+02:00,LF9HbpWXmdcszSG-xMAM5Q,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,4,2023-03-27 20:48:00+02:00
2025-10-06 21:03:59+02:00,0,FR,Unplanned outage,A03,,2023-03-28 21:05:00+02:00,PtqMskG8XOVxFcwbrpmSSw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,4,2023-03-27 20:48:00+02:00
2025-10-06 21:03:59+02:00,0,FR,Unplanned outage,A03,,2023-03-28 21:06:00+02:00,47OTzicflhg1OZkA0QGPOA,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,4,2023-03-27 20:48:00+02:00
2025-10-06 21:04:00+02:00,0,FR,Unplanned outage,A03,,2023-03-28 21:10:00+02:00,m5H3-LRNfrAnKy4YSwrf6Q,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,4,2023-03-27 20:48:00+02:00
2025-10-06 21:04:00+02:00,0,FR,Unplanned outage,A03,,2023-03-28 21:10:00+02:00,9MFJ1a1O5ZSh08KOhzTqlw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,4,2023-03-27 20:48:00+02:00
2025-10-06 21:04:00+02:00,0,FR,Unplanned outage,A03,,2023-03-28 21:09:00+02:00,LosDZbukZTKQ8XM3ZnQXRQ,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,4,2023-03-27 20:48:00+02:00
2025-10-06 21:04:00+02:00,0,FR,Unplanned outage,A03,,2023-03-28 21:09:00+02:00,QVAuU4gkN6C9JMw7PceuOg,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,4,2023-03-27 20:48:00+02:00
2025-10-06 21:04:00+02:00,0,FR,Unplanned outage,A03,,2023-03-28 21:08:00+02:00,1sA3Fj2U0AER8EcSpRFRXw,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,4,2023-03-27 20:48:00+02:00
2025-10-06 21:04:00+02:00,0,FR,Unplanned outage,A03,,2023-03-28 21:07:00+02:00,36nMqZvyZwvLNYoILaBtlw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,4,2023-03-27 20:48:00+02:00
2025-10-06 21:04:01+02:00,0,FR,Unplanned outage,A03,,2023-03-28 21:12:00+02:00,XRmYLRJXymx0-4ok50yrIA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,4,2023-03-27 20:48:00+02:00
2025-10-06 21:04:01+02:00,0,FR,Unplanned outage,A03,,2023-03-28 21:10:00+02:00,9rQTf8jgqqAyUPMlFOg9gA,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,4,2023-03-27 20:48:00+02:00
2025-10-06 21:04:01+02:00,0,FR,Unplanned outage,A03,,2023-03-28 21:10:00+02:00,HQKFAVsuPswwU7vE0-_f5g,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,4,2023-03-27 20:48:00+02:00
2025-10-06 21:04:01+02:00,0,FR,Unplanned outage,A03,,2023-03-28 21:11:00+02:00,FbRgpIcamKDjx1dt4yxckQ,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,4,2023-03-27 20:48:00+02:00
2025-10-06 21:04:03+02:00,0,FR,Unplanned outage,A03,,2023-03-28 22:00:00+02:00,aalORAcFYRd6FfYapJ53lQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2023-03-28 12:22:00+02:00
2025-10-06 21:04:03+02:00,0,FR,Unplanned outage,A03,,2023-03-28 22:00:00+02:00,zKyAaWA-SfxVbCit6ED25A,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,7,2023-03-26 22:15:00+02:00
2025-10-06 21:05:00+02:00,0,FR,Unplanned outage,A03,,2023-03-29 15:00:00+02:00,Tp1eX39FVbpnwYtHYolToQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,2,2023-03-24 07:00:00+01:00
2025-10-06 21:05:04+02:00,0,FR,Unplanned outage,A03,,2023-03-29 18:00:00+02:00,lDbZXVhL9g5Ei1uQI1cqTQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,22,2023-03-24 14:00:00+01:00
2025-10-06 21:05:27+02:00,180,FR,Unplanned outage,A03,,2023-03-30 07:30:00+02:00,hteG6cW-A8RbDUlumAbG8Q,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2023-03-30 05:30:00+02:00
2025-10-06 21:05:55+02:00,0,FR,Unplanned outage,A03,,2023-03-30 10:26:00+02:00,F8sTKWxP_EzvMJj43ynwxA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2023-03-30 07:18:00+02:00
2025-10-06 21:07:00+02:00,430,FR,Unplanned outage,A03,,2023-03-31 00:00:00+02:00,dMQwhanB79iHD0-M2p7j5w,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2023-03-30 17:45:00+02:00
2025-10-06 21:07:10+02:00,364,FR,Unplanned outage,A03,,2023-03-31 08:00:00+02:00,nVSloC9fLTSjB0cVwp67Aw,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2023-03-30 17:08:00+02:00
2025-10-06 21:08:39+02:00,270,FR,Unplanned outage,A03,,2023-03-31 22:00:00+02:00,WN56uAEVYJozPnghhwrkMg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,5,2023-03-30 21:51:00+02:00
2025-10-06 21:13:51+02:00,0,FR,Unplanned outage,A03,,2023-04-04 17:50:00+02:00,EqhHOpYz6R8hH19XvN29eQ,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,3,2023-03-29 18:50:00+02:00
2025-10-06 21:27:40+02:00,668,FR,Unplanned outage,A03,,2023-04-18 00:30:00+02:00,GZ_lU4E_5pBerC8PhYd7lQ,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,12,2023-03-21 17:15:00+01:00
2025-10-06 21:29:04+02:00,0,FR,Unplanned outage,A03,,2023-04-19 09:00:00+02:00,DCykRtLfvwK6OOU4pFcN5g,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,14,2023-03-19 14:30:00+01:00
2025-10-07 00:51:08+02:00,0,FR,Unplanned outage,A03,,2023-07-27 19:42:00+02:00,015YaTrVaJAeSKTc4EpUMw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,8,2023-03-16 14:50:00+01:00
2025-10-06 21:08:21+02:00,123.3,FR,Unplanned outage,A03,,2023-04-02 23:59:00+02:00,J6LEYgVUCab78u0Wn27tdw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2023-03-31 11:22:00+02:00
2025-10-06 21:08:22+02:00,0,FR,Unplanned outage,A03,,2023-04-02 23:59:00+02:00,6Fh85yQHuTIcLfQjD92rwQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2023-03-31 11:22:00+02:00
2025-10-06 21:09:31+02:00,320,FR,Unplanned outage,A03,,2023-03-31 19:00:00+02:00,6XZ8xWb81bHbS8PxMSpW8A,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,1,2023-03-31 16:53:00+02:00
2025-10-06 21:09:38+02:00,0,FR,Unplanned outage,A03,,2023-04-03 16:50:00+02:00,Uy5wKKDyMz85mFTZ3kHw0g,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2023-04-03 08:00:00+02:00
2025-10-06 21:11:23+02:00,760,FR,Unplanned outage,A03,,2023-04-02 18:36:00+02:00,ifBqcPr3PUW0Xo-S2C8msg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2023-04-02 17:42:00+02:00
2025-10-06 21:11:37+02:00,0,FR,Unplanned outage,A03,,2023-04-03 03:15:00+02:00,g-FyrSgB3uGng5h79UDvQQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2023-04-02 14:44:00+02:00
2025-10-06 21:12:41+02:00,0,FR,Unplanned outage,A03,,2023-04-03 19:30:00+02:00,O1gSFy-g-9eHTJUq5IgO5w,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,5,2023-04-03 05:19:00+02:00
2025-10-06 21:12:44+02:00,260,FR,Unplanned outage,A03,,2023-04-03 18:41:00+02:00,c01vIEhaETc0LyTARLum-w,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,3,2023-04-03 09:35:00+02:00
2025-10-06 21:12:46+02:00,0,FR,Unplanned outage,A03,,2023-04-03 19:57:00+02:00,NwKiWFTw1P61GbyhS7sGeQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-04-03 19:30:00+02:00
2025-10-06 21:12:46+02:00,123.3,FR,Unplanned outage,A03,,2023-04-03 19:57:00+02:00,5t1FV4_5SJU59dOlOtUqnQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-04-03 19:30:00+02:00
2025-10-06 21:12:53+02:00,1180,FR,Unplanned outage,A03,,2023-04-04 00:15:00+02:00,CCiNXK5faCVf9zUmJOFB4A,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2023-04-03 23:00:00+02:00
2025-10-06 21:12:56+02:00,790,FR,Unplanned outage,A03,,2023-04-04 01:00:00+02:00,F04oxqGws6ph4dTf1_NgsA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,6,2023-03-31 15:08:00+02:00
2025-10-06 21:13:57+02:00,0,FR,Unplanned outage,A03,,2023-04-04 16:37:00+02:00,WAWRMHJ1zbgOk8qWs7FIrw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-04-04 09:25:00+02:00
2025-10-06 21:13:58+02:00,0,FR,Unplanned outage,A03,,2023-04-04 16:37:00+02:00,84ZAh_j9-c9-gpy2MYXjGg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-04-04 09:25:00+02:00
2025-10-06 21:14:22+02:00,0,FR,Unplanned outage,A03,,2023-04-05 05:00:00+02:00,EN-CitLNeFy6JHb2EuP7dw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2023-04-05 03:11:00+02:00
2025-10-06 21:14:28+02:00,0,FR,Unplanned outage,A03,,2023-04-05 06:30:00+02:00,6SSZZrXn1fN79eNCMrOI9g,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,3,2023-04-05 03:11:00+02:00
2025-10-06 21:14:35+02:00,0,FR,Unplanned outage,A03,,2023-04-05 08:28:00+02:00,S2wFp99zLsE6LxdL22N2VQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,4,2023-04-05 03:11:00+02:00
2025-10-06 21:15:17+02:00,0,FR,Unplanned outage,A03,,2023-04-05 17:00:00+02:00,oz1bvQ93fBto7olxkdV8dQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,1,2023-04-05 09:10:00+02:00
2025-10-06 21:15:29+02:00,0,FR,Unplanned outage,A03,,2023-04-05 17:43:00+02:00,RMKZBXEkLaCX5VkGcKAZZg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2023-04-04 22:22:00+02:00
2025-10-06 21:15:29+02:00,0,FR,Unplanned outage,A03,,2023-04-05 17:43:00+02:00,Z0f3xBi4ecd-CFe0npzSLA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-04-04 22:22:00+02:00
2025-10-06 21:15:29+02:00,0,FR,Unplanned outage,A03,,2023-04-05 17:43:00+02:00,imYWHPGQa4w8O_R5PGepWg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-04-04 22:22:00+02:00
2025-10-06 21:15:30+02:00,0,FR,Unplanned outage,A03,,2023-04-05 17:43:00+02:00,ujz1WstIb8TXjqxP-MnyRQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-04-04 22:22:00+02:00
2025-10-06 21:15:31+02:00,0,FR,Unplanned outage,A03,,2023-04-05 18:10:00+02:00,Pm43V8wewC9r2FBv1Shykg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2023-04-04 22:22:00+02:00
2025-10-06 21:15:31+02:00,0,FR,Unplanned outage,A03,,2023-04-05 18:10:00+02:00,08QGw1SwEhEoddu3w4593w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2023-04-04 22:22:00+02:00
2025-10-06 21:15:32+02:00,0,FR,Unplanned outage,A03,,2023-04-05 18:10:00+02:00,Amg4dtpmvd8sJSKXutAc1A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2023-04-04 22:22:00+02:00
2025-10-06 21:15:52+02:00,340,FR,Unplanned outage,A03,,2023-04-06 10:00:00+02:00,yXT24T-1WY09hxsfwnrywg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2023-04-06 07:35:00+02:00
2025-10-06 21:16:12+02:00,0,FR,Unplanned outage,A03,,2023-04-06 09:30:00+02:00,JeztdehYiwHbgcW1pN0yBA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,2,2023-04-05 18:00:00+02:00
2025-10-06 21:16:27+02:00,0,FR,Unplanned outage,A03,,2023-04-06 11:24:00+02:00,-01ZWbiSDg3rjD0-m_EaBg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,6,2023-04-05 04:39:00+02:00
2025-10-06 21:16:44+02:00,180,FR,Unplanned outage,A03,,2023-04-06 22:00:00+02:00,Y1Q7Bzhm4xJ9ve6X-Ibleg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,1,2023-04-06 14:59:00+02:00
2025-10-06 21:16:59+02:00,0,FR,Unplanned outage,A03,,2023-04-06 20:48:00+02:00,IsV7SaGhoVr8_3HLNC_pIQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2023-04-06 10:29:00+02:00
2025-10-06 21:17:03+02:00,294,FR,Unplanned outage,A03,,2023-04-07 08:00:00+02:00,u9C_UTM5f-24dy28UNOYkg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,5,2023-04-06 10:26:00+02:00
2025-10-06 21:17:04+02:00,885,FR,Unplanned outage,A03,,2023-04-07 08:00:00+02:00,r2ihVLRR3HwrcA8OPMHdxA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2023-04-06 15:49:00+02:00
2025-10-06 21:17:09+02:00,0,FR,Unplanned outage,A03,,2023-04-07 04:27:00+02:00,YUYFamGGDjfbbyilARVf3A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2023-04-07 02:13:00+02:00
2025-10-06 21:17:12+02:00,0,FR,Unplanned outage,A03,,2023-04-07 15:00:00+02:00,6ccSFHQzgMyW6oAzQf4YHg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,7,2023-04-05 16:00:00+02:00
2025-10-06 21:17:25+02:00,0,FR,Unplanned outage,A03,,2023-04-07 09:00:00+02:00,ia36E3-PNbW0b-zJYa616w,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,2,2023-04-07 06:00:00+02:00
2025-10-06 21:18:52+02:00,370,FR,Unplanned outage,A03,,2023-04-09 08:00:00+02:00,IsBhAdaR0urzrDvWZpI5nQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,6,2023-04-07 07:32:00+02:00
2025-10-06 21:19:10+02:00,0,FR,Unplanned outage,A03,,2023-04-09 11:10:00+02:00,nFG5mJ2MYzImcZavNFLBpg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2023-04-09 06:35:00+02:00
2025-10-06 21:19:24+02:00,1170,FR,Unplanned outage,A03,,2023-04-09 19:50:00+02:00,ZYkOsfZyWYhoP7bkhyvXmA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2023-04-09 13:10:00+02:00
2025-10-06 21:19:43+02:00,800,FR,Unplanned outage,A03,,2023-04-09 21:18:00+02:00,tN6JK9VhcGahM3SMJAqoCg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,3,2023-04-09 19:00:00+02:00
2025-10-06 21:19:45+02:00,0,FR,Unplanned outage,A03,,2023-04-09 23:05:00+02:00,zbPM4aDU7UYNtWJ1dLFqLw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2023-04-09 08:57:00+02:00
2025-10-06 21:19:47+02:00,1050,FR,Unplanned outage,A03,,2023-04-09 23:43:00+02:00,-mXYVmk4fLqi8Hu_syNEwQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2023-04-09 17:45:00+02:00
2025-10-06 21:20:03+02:00,390,FR,Unplanned outage,A03,,2023-04-10 15:00:00+02:00,VxKc0bIO3SnaVE-rdPZjlg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,3,2023-04-10 04:45:00+02:00
2025-10-06 21:20:10+02:00,250,FR,Unplanned outage,A03,,2023-04-10 18:00:00+02:00,HekEAtAxfnDFn9xj-P-srg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,1,2023-04-10 14:20:00+02:00
2025-10-06 21:20:15+02:00,690,FR,Unplanned outage,A03,,2023-04-10 18:36:00+02:00,DJUAva6olLsnZ6W2x-oSEA,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2023-04-10 17:48:00+02:00
2025-10-06 21:20:35+02:00,390,FR,Unplanned outage,A03,,2023-04-10 23:16:00+02:00,T6LUg2UZgZFTzkXuNYZz6A,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,3,2023-04-10 16:13:00+02:00
2025-10-06 21:21:08+02:00,0,FR,Unplanned outage,A03,,2023-04-11 11:30:00+02:00,q70umJCOq8Didh9EsCdiuw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,6,2023-04-09 23:05:00+02:00
2025-10-06 21:21:34+02:00,0,FR,Unplanned outage,A03,,2023-04-11 14:18:00+02:00,HE92HXYM9_2rR868HgqVaw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,4,2023-04-11 11:30:00+02:00
2025-10-06 21:22:46+02:00,0,FR,Unplanned outage,A03,,2023-04-16 23:59:00+02:00,mVU30OgnVLs4nLjVKRoiNA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2023-04-12 10:11:00+02:00
2025-10-06 21:22:46+02:00,123.3,FR,Unplanned outage,A03,,2023-04-16 23:59:00+02:00,XTGVEFm8IZ1M-UDE3kcRGQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2023-04-12 10:11:00+02:00
2025-10-06 21:23:04+02:00,455,FR,Unplanned outage,A03,,2023-04-12 17:00:00+02:00,FSF9ofIfKGhadt-fPFm8bA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,5,2023-04-12 06:20:00+02:00
2025-10-06 21:24:01+02:00,180,FR,Unplanned outage,A03,,2023-04-13 15:00:00+02:00,rX6L_H5eX-vA_hafS6EWyQ,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,1,2023-04-13 07:17:00+02:00
2025-10-06 21:24:04+02:00,0,FR,Unplanned outage,A03,,2023-04-13 09:00:00+02:00,pDy-Gwofub0Rg6tOgK_VsA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,6,2023-04-11 14:18:00+02:00
2025-10-06 21:24:06+02:00,430,FR,Unplanned outage,A03,,2023-04-15 00:00:00+02:00,lV8Wdzny4jM7tFakJad-TA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,4,2023-04-12 14:27:00+02:00
2025-10-06 21:24:14+02:00,0,FR,Unplanned outage,A03,,2023-04-13 09:02:00+02:00,g5GOsIzKfVFzY54us8ALQw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2023-04-13 09:01:00+02:00
2025-10-06 21:24:40+02:00,0,FR,Unplanned outage,A03,,2023-04-13 22:00:00+02:00,RrO3vr9F403tZhV5GSmbvA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2023-04-13 01:23:00+02:00
2025-10-06 21:24:48+02:00,300,FR,Unplanned outage,A03,,2023-04-13 22:00:00+02:00,dL4gv2G2mKbEijloOk4ELA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2023-04-13 14:47:00+02:00
2025-10-06 21:24:58+02:00,0,FR,Unplanned outage,A03,,2023-04-13 16:30:00+02:00,TEEEV7yi44qtoIxWgdHgSg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,2,2023-04-06 15:00:00+02:00
2025-10-06 21:25:05+02:00,200,FR,Unplanned outage,A03,,2023-04-13 19:00:00+02:00,KGOS1jqSK2agQZHze3Jvlg,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,3,2023-04-13 14:20:00+02:00
2025-10-06 21:26:06+02:00,0,FR,Unplanned outage,A03,,2023-04-14 22:00:00+02:00,eLsVEVJYjUBQ7v72XuFDwQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,6,2023-04-12 21:00:00+02:00
2025-10-06 21:26:09+02:00,0,FR,Unplanned outage,A03,,2023-04-14 12:50:00+02:00,wrWwaMtAtEGfSdtw5SBpZA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,2,2023-04-14 11:20:00+02:00
2025-10-06 21:26:09+02:00,0,FR,Unplanned outage,A03,,2023-04-14 12:50:00+02:00,WhDzTVF25L3VrOCEB4KJLA,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,2,2023-04-14 11:20:00+02:00
2025-10-06 21:26:44+02:00,0,FR,Unplanned outage,A03,,2023-04-14 18:03:00+02:00,LtTJP3JTZyifoKTEAGezYw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-04-14 16:54:00+02:00
2025-10-06 21:27:15+02:00,0,FR,Unplanned outage,A03,,2023-04-14 21:00:00+02:00,AhuudzIrb3yAN0VO-YMvbw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-04-14 19:11:00+02:00
2025-10-06 21:28:01+02:00,370,FR,Unplanned outage,A03,,2023-04-16 19:35:00+02:00,h0-Jh0Coi57THzoWMxrYEw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2023-04-16 15:11:00+02:00
2025-10-06 21:28:58+02:00,0,FR,Unplanned outage,A03,,2023-04-18 14:39:00+02:00,8G2msG7c_83kXGRhPkeXZg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2023-04-17 14:33:00+02:00
2025-10-06 21:29:38+02:00,0,FR,Unplanned outage,A03,,2023-04-18 04:28:00+02:00,nNZl3wy80AB_mwmswgVuhg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2023-04-18 03:16:00+02:00
2025-10-06 21:30:43+02:00,0,FR,Unplanned outage,A03,,2023-04-19 04:00:00+02:00,Wr6pEMEFlF4FJ5hk09vbRQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,4,2023-04-18 07:00:00+02:00
2025-10-06 21:31:45+02:00,0,FR,Unplanned outage,A03,,2023-04-19 20:00:00+02:00,k8E85fCdE_7_95866avw-Q,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2023-04-19 17:15:00+02:00
2025-10-06 21:31:57+02:00,0,FR,Unplanned outage,A03,,2023-04-19 22:30:00+02:00,mr3PRZdKD3CAX8108k2GVw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2023-04-19 21:15:00+02:00
2025-10-06 21:33:19+02:00,0,FR,Unplanned outage,A03,,2023-04-20 18:00:00+02:00,Laewd7puInFDx_U7rUS36A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2023-04-20 12:29:00+02:00
2025-10-06 21:33:28+02:00,0,FR,Unplanned outage,A03,,2023-04-20 21:00:00+02:00,UxNHvf671AzKtsLUXfkgNA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-04-20 17:33:00+02:00
2025-10-06 21:34:28+02:00,0,FR,Unplanned outage,A03,,2023-04-21 12:00:00+02:00,79s6fuQ1ljJblA3r-V8YUQ,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,2,2023-04-20 06:30:00+02:00
2025-10-06 21:34:41+02:00,0,FR,Unplanned outage,A03,,2023-04-23 11:00:00+02:00,l34BPw4aKegye4dmjWZHVA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,9,2023-04-06 17:10:00+02:00
2025-10-06 21:35:23+02:00,0,FR,Unplanned outage,A03,,2023-04-22 15:00:00+02:00,3I2j2rmN653mSDvpM6WABA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,8,2023-04-20 10:44:00+02:00
2025-10-06 21:35:29+02:00,630,FR,Unplanned outage,A03,,2023-04-22 18:00:00+02:00,uX-_uAlJgojQHbTRvqebIQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2023-04-22 17:00:00+02:00
2025-10-06 21:35:50+02:00,535,FR,Unplanned outage,A03,,2023-04-23 17:00:00+02:00,6yovu-0plVE2xV703Nd-4A,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,1,2023-04-23 11:00:00+02:00
2025-10-06 21:36:01+02:00,220,FR,Unplanned outage,A03,,2023-04-23 18:00:00+02:00,jPsdrjiqfxB4f8RRrAilUQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,1,2023-04-23 16:00:00+02:00
2025-10-06 21:36:02+02:00,0,FR,Unplanned outage,A03,,2023-04-23 16:43:00+02:00,ltfRtj84ee0u0wHatNFG_Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2023-04-23 09:13:00+02:00
2025-10-06 21:36:02+02:00,0,FR,Unplanned outage,A03,,2023-04-23 16:43:00+02:00,W6nuMReECzHJvhJW473Ydw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2023-04-23 09:13:00+02:00
2025-10-06 21:36:02+02:00,770,FR,Unplanned outage,A03,,2023-04-23 17:30:00+02:00,HzJBktI85hK8_2Ms8lKKhQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2023-04-23 16:00:00+02:00
2025-10-06 21:36:03+02:00,395,FR,Unplanned outage,A03,,2023-04-23 19:00:00+02:00,lmUDqiAQAnm3j11aC2qinA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2023-04-23 16:00:00+02:00
2025-10-06 21:36:04+02:00,1160,FR,Unplanned outage,A03,,2023-04-23 18:50:00+02:00,akY7i0wTHlixYEaRGsBUZQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2023-04-23 17:50:00+02:00
2025-10-06 21:36:06+02:00,400,FR,Unplanned outage,A03,,2023-04-23 19:30:00+02:00,gWSixepEPnA6BVvwC3V_yw,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2023-04-23 15:00:00+02:00
2025-10-06 21:37:50+02:00,120,FR,Unplanned outage,A03,,2023-04-25 05:15:00+02:00,648IGuxooPbO8kUMJ0G5ag,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2023-04-25 04:45:00+02:00
2025-10-06 21:37:50+02:00,0,FR,Unplanned outage,A03,,2023-04-25 04:35:00+02:00,_1xaFWnNrBG9dQhVNe4few,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2023-04-25 04:30:00+02:00
2025-10-06 21:39:12+02:00,0,FR,Unplanned outage,A03,,2023-04-25 23:30:00+02:00,NC9l7Nai9rqvHGpL82fqBQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2023-04-25 18:01:00+02:00
2025-10-06 21:39:37+02:00,0,FR,Unplanned outage,A03,,2023-04-26 13:30:00+02:00,0FJrLnPXnfIS0RVjcsr51A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2023-04-26 10:00:00+02:00
2025-10-06 21:39:37+02:00,0,FR,Unplanned outage,A03,,2023-04-26 13:30:00+02:00,KYzbHKUqbHWZvsr-aABVZw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2023-04-26 10:00:00+02:00
2025-10-06 21:40:11+02:00,0,FR,Unplanned outage,A03,,2023-04-26 14:35:00+02:00,b0_x55OGL_SFgEOPOa6_Ig,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2023-04-26 10:15:00+02:00
2025-10-06 21:40:13+02:00,300,FR,Unplanned outage,A03,,2023-04-26 15:17:00+02:00,KqmpDrmQ2N48MQ5eshh0Nw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2023-04-26 14:38:00+02:00
2025-10-06 21:40:16+02:00,0,FR,Unplanned outage,A03,,2023-04-27 17:00:00+02:00,OhXSPOo12Y32oNF5_uVbfA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,4,2023-04-25 16:30:00+02:00
2025-10-06 21:40:16+02:00,0,FR,Unplanned outage,A03,,2023-04-27 17:00:00+02:00,gua9l_8C7hFCs6J9Un_7og,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,4,2023-04-25 16:30:00+02:00
2025-10-06 21:40:43+02:00,132.467729,FR,Unplanned outage,A03,,2023-04-27 00:00:00+02:00,E_hJz_NnZ2bwg9fOKx1f2g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,3,2023-04-26 21:39:00+02:00
2025-10-06 21:40:43+02:00,165.794639,FR,Unplanned outage,A03,,2023-04-27 00:00:00+02:00,-E8uyeeGcNwf36C3l5tuig,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2023-04-26 21:39:00+02:00
2025-10-06 21:40:47+02:00,0,FR,Unplanned outage,A03,,2023-04-27 01:00:00+02:00,EZhi3K9weIEXyOYuwqTSQQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,8,2023-04-24 15:30:00+02:00
2025-10-06 21:42:16+02:00,850,FR,Unplanned outage,A03,,2023-04-28 08:00:00+02:00,iEUdbRWhuO5sJkz5HNGx9Q,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2023-04-27 22:30:00+02:00
2025-10-06 21:42:30+02:00,1117,FR,Unplanned outage,A03,,2023-04-28 21:00:00+02:00,rABo8AlwwVA0m-uLKln_MQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2023-04-01 18:20:00+02:00
2025-10-06 21:43:59+02:00,250,FR,Unplanned outage,A03,,2023-04-28 19:00:00+02:00,4mGAT84pGr_aAmDy3V0Lew,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2023-04-28 17:00:00+02:00
2025-10-06 21:44:46+02:00,1215,FR,Unplanned outage,A03,,2023-04-29 18:30:00+02:00,VFyFfCN78sfsIerU3eDDQg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2023-04-29 16:30:00+02:00
2025-10-06 21:45:26+02:00,340,FR,Unplanned outage,A03,,2023-04-30 22:00:00+02:00,h93FyZz67I--e-8u5UCCXg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,4,2023-04-30 11:10:00+02:00
2025-10-06 21:45:41+02:00,925,FR,Unplanned outage,A03,,2023-05-01 00:00:00+02:00,BRVV14omHoi55YMooIsTAQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2023-04-30 09:30:00+02:00
2025-10-06 21:48:36+02:00,0,FR,Unplanned outage,A03,,2023-05-03 22:00:00+02:00,Co5GX5CzCkY36GwXcsmgRA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2023-05-02 21:10:00+02:00
2025-10-06 22:08:13+02:00,0,FR,Unplanned outage,A03,,2023-05-05 19:43:00+02:00,jiX9dq9Du48bAgFokyoSBA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2023-04-27 16:30:00+02:00
2025-10-06 22:08:30+02:00,0,FR,Unplanned outage,A03,,2023-05-12 00:00:00+02:00,U89E1TRhijqW_C1OvPeIhA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2023-05-06 19:00:00+02:00
2025-10-06 22:08:39+02:00,0,FR,Unplanned outage,A03,,2023-05-07 13:00:00+02:00,dsgWnKR6chuIbhhRQLaOfA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2023-05-07 11:11:00+02:00
2025-10-06 22:09:10+02:00,0,FR,Unplanned outage,A03,,2023-05-11 00:00:00+02:00,3aq5BuQvs5_gyItAVtDqkQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2023-05-07 21:45:00+02:00
2025-10-06 22:09:14+02:00,750,FR,Unplanned outage,A03,,2023-05-08 20:42:00+02:00,fT7dZhHhbyCJ-b6cx9KZlw,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,5,2023-05-04 20:05:00+02:00
2025-10-06 22:10:21+02:00,0,FR,Unplanned outage,A03,,2023-05-09 16:30:00+02:00,NqFQvXyKD-7-lbqfFQUvhw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2023-05-02 10:35:00+02:00
2025-10-06 22:10:24+02:00,0,FR,Unplanned outage,A03,,2023-05-10 00:00:00+02:00,EZWTEOzA_9hKNSrt41osng,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2023-05-09 17:30:00+02:00
2025-10-06 22:10:27+02:00,200,FR,Unplanned outage,A03,,2023-05-10 02:30:00+02:00,8006o1xCXJ78dD69DRhODA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2023-05-09 23:30:00+02:00
2025-10-06 22:11:03+02:00,170,FR,Unplanned outage,A03,,2023-05-11 01:20:00+02:00,tBLRK1h63vbCksyy0iSaPg,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2023-05-11 00:00:00+02:00
2025-10-06 22:11:12+02:00,80,FR,Unplanned outage,A03,,2023-05-11 11:00:00+02:00,Buze_jVDW2-mFRcaNqaqvg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2023-05-11 10:00:00+02:00
2025-10-06 22:11:18+02:00,120,FR,Unplanned outage,A03,,2023-05-11 11:25:00+02:00,3nthD_Lje6IvHz_YuRNpvQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,6,2023-05-11 03:56:00+02:00
2025-10-06 22:11:32+02:00,0,FR,Unplanned outage,A03,,2023-05-12 17:50:00+02:00,OpWAOChkh0nmrxOkYNFxvg,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,2,2023-05-11 07:00:00+02:00
2025-10-06 22:11:41+02:00,0,FR,Unplanned outage,A03,,2023-05-12 04:41:00+02:00,PJqqgqPd89G7pBNh14_EIw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2023-05-12 02:31:00+02:00
2025-10-06 22:12:23+02:00,790,FR,Unplanned outage,A03,,2023-05-13 19:30:00+02:00,E7Kut_3yEc0Myu3BWntoLg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2023-05-13 18:20:00+02:00
2025-10-06 22:12:33+02:00,0,FR,Unplanned outage,A03,,2023-05-14 17:15:00+02:00,OzFyLPGhoSIgCtd2vHiWIQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,5,2023-05-10 01:00:00+02:00
2025-10-06 22:12:35+02:00,0,FR,Unplanned outage,A03,,2023-05-14 20:28:00+02:00,RbFia6t0-3oavYrSwJRaKw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2023-05-14 19:00:00+02:00
2025-10-06 22:13:00+02:00,765,FR,Unplanned outage,A03,,2023-05-15 14:50:00+02:00,aeN2bBh-lm9Wnc5lCNGO1A,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2023-05-15 13:10:00+02:00
2025-10-06 22:13:02+02:00,0,FR,Unplanned outage,A03,,2023-05-15 15:30:00+02:00,ysvPJtj-V0kWCtA8D4q_AQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,3,2023-05-12 15:30:00+02:00
2025-10-06 22:13:02+02:00,0,FR,Unplanned outage,A03,,2023-05-15 15:30:00+02:00,i-38C8lyq3reE_bCfuPU4w,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,3,2023-05-12 15:30:00+02:00
2025-10-06 22:14:29+02:00,357,FR,Unplanned outage,A03,,2023-05-18 15:00:00+02:00,HtwPKzNbttLV6C3_iloNnw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,4,2023-05-18 09:00:00+02:00
2025-10-06 22:14:53+02:00,550,FR,Unplanned outage,A03,,2023-05-19 19:00:00+02:00,8ZpFMR_arV-ed0XSZDZlyw,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,1,2023-05-19 18:00:00+02:00
2025-10-06 22:15:03+02:00,430,FR,Unplanned outage,A03,,2023-05-20 17:57:00+02:00,ZklvNvUPGd91NW2Pe35-0w,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2023-05-20 12:30:00+02:00
2025-10-06 22:15:04+02:00,0,FR,Unplanned outage,A03,,2023-05-20 19:15:00+02:00,eutvI2rWAk4wWOmL4jCLkQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2023-05-20 15:11:00+02:00
2025-10-06 22:15:07+02:00,810,FR,Unplanned outage,A03,,2023-05-22 00:00:00+02:00,Ii6uCyCp8G5pNmi1hY68yg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,3,2023-05-20 10:30:00+02:00
2025-10-06 22:15:09+02:00,316,FR,Unplanned outage,A03,,2023-05-21 12:00:00+02:00,_NXEMIWgawy-OguapYN2MA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,4,2023-05-20 13:49:00+02:00
2025-10-06 22:15:12+02:00,355,FR,Unplanned outage,A03,,2023-05-21 19:30:00+02:00,w6B1zM8YAlrgvtvb8kwBoA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2023-05-21 18:12:00+02:00
2025-10-06 22:15:47+02:00,454,FR,Unplanned outage,A03,,2023-05-22 22:00:00+02:00,uqGpVM4Im9h9IplfSXhfhA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2023-05-22 16:00:00+02:00
