created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 22:15:48+02:00,0,FR,Unplanned outage,A03,,2023-05-23 00:00:00+02:00,1TouVfNyQ-7w6O29bQPkLg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2023-05-22 22:00:00+02:00
2025-10-06 22:15:49+02:00,780,FR,Unplanned outage,A03,,2023-05-23 03:00:00+02:00,M8NVtjw5J_mxHxORFIl5uw,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,5,2023-05-22 19:15:00+02:00
2025-10-06 22:16:08+02:00,0,FR,Unplanned outage,A03,,2023-05-23 16:26:00+02:00,9oKElGl-WqYDUotQL62w-w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2023-05-23 16:05:00+02:00
2025-10-06 22:17:00+02:00,0,FR,Unplanned outage,A03,,2023-05-30 07:00:00+02:00,qNcKYY6xfNjLCX-QJj3wkQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,1,2023-05-23 19:00:00+02:00
2025-10-06 22:17:02+02:00,0,FR,Unplanned outage,A03,,2023-05-24 17:40:00+02:00,Ony7bHro4G-B3of7ELXJmQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,5,2023-05-23 17:50:00+02:00
2025-10-06 22:17:14+02:00,790,FR,Unplanned outage,A03,,2023-05-25 00:00:00+02:00,jO4UqaU2JRDNLpKs5ibD8w,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,7,2023-05-24 00:45:00+02:00
2025-10-06 22:18:09+02:00,0,FR,Unplanned outage,A03,,2023-05-25 09:45:00+02:00,QBh4iiRu5-I5m691O2kYlw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2023-05-25 08:22:00+02:00
2025-10-06 22:18:21+02:00,0,FR,Unplanned outage,A03,,2023-05-26 17:00:00+02:00,KLBlfBvB6EWDFNAjuLJJzQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,5,2023-05-12 11:20:00+02:00
2025-10-06 22:33:05+02:00,0,FR,Unplanned outage,A03,,2023-05-26 09:00:00+02:00,qppaY_CSlfpknbtv7_5muw,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,8,2023-05-12 15:40:00+02:00
2025-10-06 22:33:43+02:00,0,FR,Unplanned outage,A03,,2023-05-27 06:23:00+02:00,CzPUP2MnfOsctVg27jgKgw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2023-05-27 04:43:00+02:00
2025-10-06 22:33:51+02:00,0,FR,Unplanned outage,A03,,2023-05-30 17:50:00+02:00,HyNtUdEwVpe0zdH1w-KQHg,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2023-05-27 08:00:00+02:00
2025-10-06 22:34:10+02:00,670,FR,Unplanned outage,A03,,2023-05-27 20:00:00+02:00,6eWB_xNQfiskACzPtUKh1w,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2023-05-27 18:14:00+02:00
2025-10-06 22:34:21+02:00,800,FR,Unplanned outage,A03,,2023-05-28 02:00:00+02:00,pc4swHh8B3SJpall7X_Zuw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2023-05-28 00:40:00+02:00
2025-10-06 22:34:24+02:00,770,FR,Unplanned outage,A03,,2023-05-28 04:00:00+02:00,-OMQI0FktNmjylJfru9whQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2023-05-28 03:00:00+02:00
2025-10-06 22:34:35+02:00,0,FR,Unplanned outage,A03,,2023-05-28 09:37:00+02:00,wgPEoPas2HRuhFkTwp-Khg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2023-05-27 21:28:00+02:00
2025-10-06 22:34:47+02:00,500,FR,Unplanned outage,A03,,2023-05-28 14:58:00+02:00,IGAU2LUfH3oj7JQ8-jbpsw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2023-05-28 13:27:00+02:00
2025-10-06 22:34:49+02:00,0,FR,Unplanned outage,A03,,2023-05-28 17:30:00+02:00,qDidw8pEEpt2AfPi34Ew-g,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,11,2023-05-25 00:42:00+02:00
2025-10-06 22:34:57+02:00,780,FR,Unplanned outage,A03,,2023-05-28 22:06:00+02:00,c6RjBCMkHPEPCgdgfReYTw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2023-05-28 21:36:00+02:00
2025-10-06 22:36:04+02:00,340,FR,Unplanned outage,A03,,2023-05-29 18:00:00+02:00,Yh9Gm-5QfXlBNGj4i85A5A,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,1,2023-05-29 15:17:00+02:00
2025-10-06 22:37:22+02:00,1170,FR,Unplanned outage,A03,,2023-05-29 17:00:00+02:00,cgW1n-k9QMO6KlZqaY5_7g,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2023-05-29 16:12:00+02:00
2025-10-06 22:37:59+02:00,0,FR,Unplanned outage,A03,,2023-05-30 08:47:00+02:00,e9gQxxbW9LE9YhN84YifFQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2023-05-29 00:46:00+02:00
2025-10-06 22:38:22+02:00,0,FR,Unplanned outage,A03,,2023-06-03 00:00:00+02:00,fMndTvhev6_bMmt9Y72BUg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,7,2023-05-28 09:42:00+02:00
2025-10-06 22:41:19+02:00,0,FR,Unplanned outage,A03,,2023-06-02 17:00:00+02:00,mDh07ruEgpum6qtS389Yyg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,1,2023-05-28 14:00:00+02:00
2025-10-06 22:43:10+02:00,0,FR,Unplanned outage,A03,,2023-05-31 15:37:00+02:00,H5fWPcFGfwL_GnhMQMIgWQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2023-05-30 23:57:00+02:00
2025-10-06 22:43:30+02:00,465,FR,Unplanned outage,A03,,2023-06-01 00:00:00+02:00,3i1OpMyjLFlxiQ_JOk-Xwg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2023-05-31 18:09:00+02:00
2025-10-06 22:44:31+02:00,0,FR,Unplanned outage,A03,,2023-06-01 13:09:00+02:00,Tb5kT58FpD57hNGF71S_OQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2023-06-01 12:01:00+02:00
2025-10-06 22:45:48+02:00,0,FR,Unplanned outage,A03,,2023-06-02 17:00:00+02:00,xMVgXUGGA7b7XFHQeQY9zg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2023-06-02 14:00:00+02:00
2025-10-06 22:45:48+02:00,0,FR,Unplanned outage,A03,,2023-06-02 17:00:00+02:00,gi2oIvaLzcy0JgSOvaBOxA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2023-06-02 10:00:00+02:00
2025-10-06 22:45:48+02:00,0,FR,Unplanned outage,A03,,2023-06-02 17:00:00+02:00,I0pB31HTYHfjob2Ex5ZO3A,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2023-06-02 10:00:00+02:00
2025-10-06 22:45:48+02:00,0,FR,Unplanned outage,A03,,2023-06-02 17:00:00+02:00,PNR8j8hgGtjM80GOUZk0gA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2023-06-02 14:00:00+02:00
2025-10-06 22:46:12+02:00,0,FR,Unplanned outage,A03,,2023-06-02 19:00:00+02:00,NE5XPc-BzIIppg9Tj4tJuQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,2,2023-06-02 10:30:00+02:00
2025-10-06 22:46:12+02:00,0,FR,Unplanned outage,A03,,2023-06-02 19:00:00+02:00,qW7xUgErncssTWqvPbY5Tw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,2,2023-06-02 10:30:00+02:00
2025-10-06 22:46:29+02:00,0,FR,Unplanned outage,A03,,2023-06-08 09:30:00+02:00,9FtlCyd9-idDqRmgWc0yXQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,8,2023-04-03 10:27:00+02:00
2025-10-06 22:46:37+02:00,0,FR,Unplanned outage,A03,,2023-06-06 18:00:00+02:00,LHUF4nEhD5AnhrAfH5nXMA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,3,2023-05-30 18:00:00+02:00
2025-10-06 22:47:53+02:00,0,FR,Unplanned outage,A03,,2023-06-05 23:00:00+02:00,BeaV4D78XvghPpj0rHqefg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,8,2023-06-02 17:29:00+02:00
2025-10-06 22:48:05+02:00,0,FR,Unplanned outage,A03,,2023-06-04 09:56:00+02:00,jju9SlQdYFnaOkr76MREag,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2023-06-04 09:19:00+02:00
2025-10-06 22:48:14+02:00,0,FR,Unplanned outage,A03,,2023-06-04 18:00:00+02:00,Tz4H5Jx6ucBlrl42659j-w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2023-06-04 14:24:00+02:00
2025-10-06 22:48:44+02:00,123.3,FR,Unplanned outage,A03,,2023-06-05 06:05:00+02:00,IOiJtgRm0KjtKE-bNannIA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2023-06-05 04:49:00+02:00
2025-10-06 22:48:44+02:00,0,FR,Unplanned outage,A03,,2023-06-05 06:05:00+02:00,pff6cxdXRgq_hHu954t-rA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2023-06-05 04:49:00+02:00
2025-10-06 22:48:47+02:00,0,FR,Unplanned outage,A03,,2023-06-05 07:01:00+02:00,yxrbl-ThiIAW-H2wG0-Mnw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2023-06-05 05:19:00+02:00
2025-10-06 22:50:53+02:00,0,FR,Unplanned outage,A03,,2023-06-05 18:57:00+02:00,n4xy7TxNtkuM88XuApRFpg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2023-06-05 09:52:00+02:00
2025-10-06 22:52:21+02:00,0,FR,Unplanned outage,A03,,2023-06-06 17:50:00+02:00,ATofi3-0H_Nx9F180SdTHg,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,1,2023-06-06 11:00:00+02:00
2025-10-06 22:52:56+02:00,0,FR,Unplanned outage,A03,,2023-06-06 12:50:00+02:00,HDCRSqbwIGrUyHA_ZdWPqw,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,4,2023-06-04 07:30:00+02:00
2025-10-06 22:54:26+02:00,0,FR,Unplanned outage,A03,,2023-06-07 17:00:00+02:00,ReWqH3S2HmLeiFYY-zo6pQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2023-06-07 12:02:00+02:00
2025-10-06 22:54:49+02:00,0,FR,Unplanned outage,A03,,2023-06-07 17:30:00+02:00,6yFsnkHIKYWN5wOasLNHrw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,4,2023-06-06 13:00:00+02:00
2025-10-06 22:57:01+02:00,0,FR,Unplanned outage,A03,,2023-06-09 17:50:00+02:00,CsPIBhZW3miQqzfrzX5CXg,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,1,2023-06-07 21:30:00+02:00
2025-10-06 22:58:28+02:00,0,FR,Unplanned outage,A03,,2023-06-09 10:08:00+02:00,RQ3Il_z7JS7GsTsnWdlzeg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,12,2023-06-05 23:00:00+02:00
2025-10-06 22:58:28+02:00,0,FR,Unplanned outage,A03,,2023-06-09 16:00:00+02:00,Zk7oRssVh_TKPTFU7YJ_Ow,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2023-06-09 10:08:00+02:00
2025-10-06 23:02:09+02:00,820,FR,Unplanned outage,A03,,2023-06-10 22:00:00+02:00,dLyoZLxWmRJqlbmoQsjMxQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2023-06-10 10:50:00+02:00
2025-10-06 23:02:24+02:00,790,FR,Unplanned outage,A03,,2023-06-10 18:30:00+02:00,kosoWMdNZorwMsgYiAQdsg,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2023-06-10 12:00:00+02:00
2025-10-06 23:02:53+02:00,875,FR,Unplanned outage,A03,,2023-06-11 16:00:00+02:00,33ndHwUNcpFYkFZBx-OezQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,1,2023-06-11 09:00:00+02:00
2025-10-06 23:03:38+02:00,750,FR,Unplanned outage,A03,,2023-06-11 16:30:00+02:00,FuzOqIE0siHDTUu57YBV_w,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,1,2023-06-11 15:24:00+02:00
2025-10-06 23:03:56+02:00,800,FR,Unplanned outage,A03,,2023-06-11 19:00:00+02:00,N6vmGWgQI7VSPxB4Ll9wbQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2023-06-11 18:00:00+02:00
2025-10-06 23:03:58+02:00,0,FR,Unplanned outage,A03,,2023-06-11 23:00:00+02:00,ZHMvSuuckDmhnVj4-zQ_yg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,6,2023-06-08 11:40:00+02:00
2025-10-06 23:05:11+02:00,0,FR,Unplanned outage,A03,,2023-06-12 10:45:00+02:00,Fco8urS7xAFuN6AbVw4y_Q,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,4,2023-06-07 17:51:00+02:00
2025-10-06 23:05:51+02:00,0,FR,Unplanned outage,A03,,2023-06-13 17:50:00+02:00,oHdvzK2vrOkNQINrjr84kA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2023-06-12 08:25:00+02:00
2025-10-06 23:05:57+02:00,0,FR,Unplanned outage,A03,,2023-06-12 17:50:00+02:00,x5Sk-dk_OL687o8-OvcoBg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,5,2023-06-06 15:00:00+02:00
2025-10-06 23:06:02+02:00,0,FR,Unplanned outage,A03,,2023-06-13 17:00:00+02:00,sX2uaaQYl_qy1w3lCGFu2A,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,1,2023-06-12 17:15:00+02:00
2025-10-06 23:06:03+02:00,0,FR,Unplanned outage,A03,,2023-06-12 20:30:00+02:00,Teo6iBNypLRsd3fYd9mOKg,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,3,2023-06-12 18:35:00+02:00
2025-10-06 23:06:39+02:00,0,FR,Unplanned outage,A03,,2023-06-13 10:50:00+02:00,K80XKwFohUAIlNOjQ1yw6w,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2023-06-13 05:53:00+02:00
2025-10-06 23:07:44+02:00,1385,FR,Unplanned outage,A03,,2023-06-13 16:00:00+02:00,kLY200snwqgqaRQXBWFNnw,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2023-06-13 14:30:00+02:00
2025-10-06 23:07:47+02:00,0,FR,Unplanned outage,A03,,2023-06-14 16:30:00+02:00,5mK7LxR5ZhyNrtfo5WMNsg,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,3,2023-06-09 11:10:00+02:00
2025-10-06 23:07:51+02:00,160,FR,Unplanned outage,A03,,2023-06-13 17:37:00+02:00,zt9kdzjaG69nUQ7othfQ0g,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,2,2023-06-13 03:00:00+02:00
2025-10-06 23:08:58+02:00,0,FR,Unplanned outage,A03,,2023-06-14 10:34:00+02:00,9WO6Czl_ZtTCww-0kvdXGQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2023-06-13 21:08:00+02:00
2025-10-06 23:09:48+02:00,0,FR,Unplanned outage,A03,,2023-06-14 16:30:00+02:00,cMfPdjEFtZKBnXF9jqVqXw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2023-06-13 11:00:00+02:00
2025-10-06 23:58:03+02:00,0,FR,Unplanned outage,A03,,2023-07-07 17:00:00+02:00,uJNAAffalzyxS3OGCHJcOg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,7,2023-06-08 07:00:00+02:00
2025-10-07 01:27:09+02:00,0,FR,Unplanned outage,A03,,2023-08-16 16:10:00+02:00,8jqszm6WjrPr_WQO9CetMw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,8,2023-05-09 10:00:00+02:00
2025-10-07 02:12:55+02:00,0,FR,Unplanned outage,A03,,2023-08-29 17:00:00+02:00,iIj80UUlhda3m6I7_DiRqg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,9,2023-04-24 07:00:00+02:00
2025-10-07 06:30:45+02:00,0,FR,Unplanned outage,A03,,2023-05-16 19:30:00+02:00,lu5JqDuEWkUoGaGbab9kAg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,1,2023-05-15 11:00:00+02:00
2025-10-07 06:31:29+02:00,0,FR,Unplanned outage,A03,,2023-05-09 17:00:00+02:00,psRV7jD5WIxVQBIYKBfFng,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,5,2023-05-03 11:30:00+02:00
2025-10-07 06:58:37+02:00,0,FR,Unplanned outage,A03,,2023-07-07 17:00:00+02:00,Dj00VKOhlyk5RrNbO7aE_w,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,1,2023-05-31 08:00:00+02:00
2025-10-03 01:35:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2026-01-01 00:00:00+01:00,28-kW3SFMUbkmXhO3jjLqg,62.0,Other,17W100P100P0352E,France,CYCOFOS TV2,CYCOFOS PL2,1,MAW,PT1M,2,2019-10-29 00:00:00+01:00
2025-10-06 01:59:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-19 17:00:00+01:00,D0JV1mx4kQl4FDWDffUfWw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,6,2023-12-18 07:00:00+01:00
2025-10-06 15:00:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-01 00:00:00+01:00,xMMnv44uQ_bEcYYyvUC5dQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-01-01 00:00:00+01:00
2025-10-06 16:14:30+02:00,320,FR,Planned maintenance,A03,Cancelled,2025-01-01 00:00:00+01:00,CNXkXakReVHW-uQUrgVRGw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-01-01 00:00:00+01:00
2025-10-06 19:25:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-19 17:00:00+02:00,DlkwQPnDCf9gAuNnR-Dg9A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2023-07-07 17:00:00+02:00
2025-10-07 04:57:55+02:00,0,FR,Planned maintenance,A03,,2024-01-11 17:00:00+01:00,pKOzrWgNmMPW0jJwpxBkWQ,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,1,2024-01-10 07:30:00+01:00
2025-10-07 05:13:03+02:00,0,FR,Planned maintenance,A03,,2024-01-15 17:00:00+01:00,MOl42TNC1zunu066_uBd9A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-01-15 08:00:00+01:00
2025-10-07 05:23:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2099-12-31 02:00:00+01:00,aBW7XE01jAulDWF499lcJQ,880.0,Nuclear,17W100P100P0207N,FRANCE,FESSENHEIM 1,FESSENHEIM 1,1,MAW,PT1M,26,2020-02-22 02:00:00+01:00
2025-10-07 05:23:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2099-12-31 02:00:00+01:00,Ry5Sic3B7qqfGzZplJbVOg,880.0,Nuclear,17W100P100P0208L,FRANCE,FESSENHEIM 2,FESSENHEIM 2,1,MAW,PT1M,10,2020-06-29 23:30:00+02:00
2025-10-07 05:23:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2028-01-01 00:00:00+01:00,U7gjAqnlqcx4DkB_mZQDQg,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2021-04-01 00:00:00+02:00
2025-10-07 05:26:17+02:00,0,FR,Planned maintenance,A03,,2024-01-02 17:30:00+01:00,YHRqqzxCVOz9YeNUqIWD_g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2024-01-02 07:00:00+01:00
2025-10-07 05:26:18+02:00,0,FR,Planned maintenance,A03,,2024-01-03 17:30:00+01:00,fk1ZJA_K_EtmDyigph8_Bw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2024-01-03 07:00:00+01:00
2025-10-07 05:39:24+02:00,0,FR,Planned maintenance,A03,,2024-01-05 20:00:00+01:00,4BSc51fMC_n-rSgKm6b3Wg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2024-01-04 06:00:00+01:00
2025-10-07 05:54:58+02:00,0,FR,Planned maintenance,A03,,2024-01-16 17:00:00+01:00,zB2ca73VHUMuh83KjajBxg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2024-01-16 08:00:00+01:00
2025-10-07 05:55:00+02:00,0,FR,Planned maintenance,A03,,2024-01-16 17:00:00+01:00,9WTgTDbTRg0WVjmIPjj_fg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2024-01-16 08:00:00+01:00
2025-10-07 06:16:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-02 08:00:00+01:00,S0iejLsCUY1bKzHjtZFYvw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2023-12-14 00:00:00+01:00
2025-10-07 06:28:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-05 17:00:00+01:00,WN7eKpXo2dDqW6croZZfAQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-01-05 07:00:00+01:00
2025-10-07 06:28:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-03 17:00:00+01:00,AIjq_63UizYjIuwKsT4dPw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-01-03 07:00:00+01:00
2025-10-07 06:28:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-02 17:00:00+01:00,jcfoznuvmS-HmNu5NLeLvA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-01-02 07:00:00+01:00
2025-10-07 06:28:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-04 17:00:00+01:00,iRT52zOsRWR30ZatsiPoYA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-01-04 07:00:00+01:00
2025-10-07 06:29:38+02:00,0,FR,Planned maintenance,A03,,2024-01-09 17:00:00+01:00,1gA-BVhpvJDgZVsFlga2kA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2024-01-09 07:30:00+01:00
2025-10-07 06:29:59+02:00,0,FR,Planned maintenance,A03,,2024-01-02 16:30:00+01:00,S1vWwtp6Z374YR4z-iUrTA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2024-01-02 07:15:00+01:00
2025-10-07 06:37:10+02:00,0,FR,Planned maintenance,A03,,2024-01-03 17:30:00+01:00,CGdlQCEyBg27Ki484SGDZA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-01-03 07:00:00+01:00
2025-10-07 06:37:10+02:00,0,FR,Planned maintenance,A03,,2024-01-02 17:30:00+01:00,5Hm5KlUo_Zq7qilJCU5RiQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-01-02 07:00:00+01:00
2025-10-07 06:39:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-04 08:00:00+01:00,NUv7gzXl36P0z6H3X7x-lg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-01-03 16:00:00+01:00
2025-10-07 06:39:46+02:00,184.768,FR,Planned maintenance,A03,Cancelled,2024-01-03 16:00:00+01:00,-X-dbfmkaQx19yhN57kNgw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2024-01-03 08:00:00+01:00
2025-10-07 06:39:46+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2024-01-04 08:00:00+01:00,bWS5LrQKns8cnouYjzRMUQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-01-03 16:00:00+01:00
2025-10-07 06:39:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-06 00:00:00+01:00,aTFEbbjQFeIoiSKDPCOS5g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-01-04 16:00:00+01:00
2025-10-07 06:39:48+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2024-01-06 00:00:00+01:00,IVDmqRBloLUu6g1mGxvT0A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-01-04 16:00:00+01:00
2025-10-07 06:39:48+02:00,184.768,FR,Planned maintenance,A03,Cancelled,2024-01-04 16:00:00+01:00,Ac1PGKiZdr69cjPCviSGMA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-01-04 08:00:00+01:00
2025-10-07 06:43:05+02:00,0,FR,Planned maintenance,A03,,2024-01-02 16:30:00+01:00,7afmH7eMTqQPlWB49oS55w,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2024-01-02 07:15:00+01:00
2025-10-07 06:43:05+02:00,0,FR,Planned maintenance,A03,,2024-01-04 12:00:00+01:00,d4ofrFwa4CrlvN8QxYPKdg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2024-01-04 10:00:00+01:00
2025-10-07 06:43:05+02:00,0,FR,Planned maintenance,A03,,2024-01-04 12:00:00+01:00,qWpSoLRuZKiR7AdKp48t5A,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2024-01-04 10:00:00+01:00
2025-10-07 06:43:05+02:00,0,FR,Planned maintenance,A03,,2024-01-04 12:00:00+01:00,rJj7RCcXjj6u94iR8YRGhA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,1,2024-01-04 10:00:00+01:00
2025-10-07 06:43:05+02:00,0,FR,Planned maintenance,A03,,2024-01-04 12:00:00+01:00,q0lcMDeIDm-qAqqWejcjrQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2024-01-04 10:00:00+01:00
2025-10-07 06:43:16+02:00,0,FR,Planned maintenance,A03,,2024-01-02 00:00:00+01:00,hHvGGlWrRkGCe3fZUvo1Ig,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,5,2023-12-21 23:00:00+01:00
2025-10-07 06:47:18+02:00,612,FR,Planned maintenance,A03,Cancelled,2024-01-01 15:00:00+01:00,Q3fDgwlpbhwuyVfRt8PpZw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2024-01-01 02:00:00+01:00
2025-10-07 06:48:58+02:00,1186,FR,Planned maintenance,A03,,2024-01-03 03:00:00+01:00,5kEBmzjBvq4G14p-zxusxw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2024-01-03 02:00:00+01:00
2025-10-07 06:49:08+02:00,905,FR,Planned maintenance,A03,,2024-01-01 12:30:00+01:00,vkyBarcwKj1ULX5a9XmoXw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,3,2024-01-01 07:25:00+01:00
2025-10-07 06:49:13+02:00,960,FR,Planned maintenance,A03,,2024-01-01 20:30:00+01:00,mfuCm8rr0S8gQFeF_A_FUA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,10,2023-12-29 01:16:00+01:00
2025-10-07 06:50:28+02:00,1200,FR,Planned maintenance,A03,,2024-01-02 09:17:00+01:00,8k-xkWwvAY-bURRtz5dQ5g,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,3,2024-01-01 20:30:00+01:00
2025-10-07 06:51:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-03 14:00:00+01:00,P_PXsrLNeHV3b0AWPbyzIw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-01-03 13:30:00+01:00
2025-10-07 06:51:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-01 14:00:00+01:00,FNwUO-wqp8DNVs0dT-ycFA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-01-01 13:30:00+01:00
2025-10-07 06:51:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-02 14:00:00+01:00,popszi-8egYX-rdAHX13JA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-01-02 13:30:00+01:00
2025-10-07 06:51:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-02 14:30:00+01:00,Ebcv1rmPhHo8X2I3QMA6SQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2024-01-02 14:00:00+01:00
2025-10-07 06:51:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-03 14:30:00+01:00,UIC1y8cJbLfjzUxH7lbHLw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2024-01-03 14:00:00+01:00
2025-10-07 06:51:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-01 14:30:00+01:00,RBhZQAgSYU5iWkR4oFq1vQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2024-01-01 14:00:00+01:00
2025-10-07 06:51:23+02:00,804,FR,Planned maintenance,A03,,2024-01-20 00:00:00+01:00,4pVCistMsyyLFEYvYJZ9dg,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2024-01-02 17:50:00+01:00
2025-10-07 06:52:51+02:00,0,FR,Planned maintenance,A03,,2024-01-04 12:00:00+01:00,7qpuo8lpG0pq-mzy90F3QQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-01-04 11:30:00+01:00
2025-10-07 06:52:52+02:00,0,FR,Planned maintenance,A03,,2024-01-05 12:00:00+01:00,7DQJ0gj1KIcw7CjRJkcRKA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-01-05 11:30:00+01:00
2025-10-07 06:52:56+02:00,0,FR,Planned maintenance,A03,,2024-01-03 12:00:00+01:00,bRGuz6o8RXoRiGgzx_yoyQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2024-01-03 11:30:00+01:00
2025-10-07 06:52:58+02:00,0,FR,Planned maintenance,A03,,2024-01-03 11:00:00+01:00,NJLXg8EmVjOKU4Irpv6pyA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,2,2024-01-03 07:15:00+01:00
2025-10-07 06:53:39+02:00,0,FR,Planned maintenance,A03,,2024-01-05 00:00:00+01:00,4fnQNu-06A9qws7P6kod4w,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,4,2023-12-21 00:30:00+01:00
2025-10-07 06:54:05+02:00,176,FR,Planned maintenance,A03,,2024-01-04 00:00:00+01:00,vvPICv-ohn70VqGA9196DQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2024-01-02 04:00:00+01:00
2025-10-07 06:54:38+02:00,790,FR,Planned maintenance,A03,,2024-01-04 04:00:00+01:00,trk7fZOi2fpMWbVF_9ZCRA,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,7,2024-01-01 04:00:00+01:00
2025-10-07 06:54:46+02:00,0,FR,Planned maintenance,A03,,2024-01-04 03:30:00+01:00,sgVaavPnIlq8lNMnDytiFw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,20,2023-12-31 04:10:00+01:00
2025-10-07 06:55:13+02:00,0,FR,Planned maintenance,A03,,2024-01-10 17:00:00+01:00,GTwpbj1lCxcBxxGi40ycGQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-01-10 13:30:00+01:00
2025-10-07 06:55:46+02:00,0,FR,Planned maintenance,A03,,2024-01-05 08:00:00+01:00,BLp28hxXpvZP83IuvxaRSA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,7,2023-12-22 13:30:00+01:00
2025-10-07 06:55:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-06 00:00:00+01:00,t_VlHS12dST87AzmdRL50Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-01-05 13:30:00+01:00
2025-10-07 06:55:46+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2024-01-06 00:00:00+01:00,LkTUjDDrOcCDl0-igZ0kNg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-01-05 13:30:00+01:00
2025-10-07 06:55:48+02:00,124.2,FR,Planned maintenance,A03,,2024-01-05 08:00:00+01:00,o5u5apqG5uSSl_up0oHDrg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,7,2023-12-22 18:29:00+01:00
2025-10-07 06:55:51+02:00,1200,FR,Planned maintenance,A03,,2024-01-04 14:30:00+01:00,IcL-_en5YEXfykPdlkhVBQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,14,2023-12-30 18:00:00+01:00
2025-10-07 06:55:51+02:00,124.880831,FR,Planned maintenance,A03,Cancelled,2024-01-05 13:30:00+01:00,t0OcK2MdjEyEKPBFT3d39A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-01-05 08:30:00+01:00
2025-10-07 06:55:52+02:00,170.625158,FR,Planned maintenance,A03,Cancelled,2024-01-05 13:30:00+01:00,5dFNdJU9kTN5KPLaA3gtEg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-01-05 08:30:00+01:00
2025-10-07 06:56:02+02:00,86.61,FR,Planned maintenance,A03,Cancelled,2024-01-05 13:30:00+01:00,5Xc6KwD89cXkoe8UfEELxw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-01-05 08:30:00+01:00
2025-10-07 06:56:02+02:00,78.3,FR,Planned maintenance,A03,Cancelled,2024-01-05 13:30:00+01:00,WM3T3DZtipjZOXifJxTWOg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-01-05 08:30:00+01:00
2025-10-07 06:56:04+02:00,0,FR,Planned maintenance,A03,,2024-01-04 13:00:00+01:00,OWcHQXAS1On_B0_tb8D4WQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,3,2024-01-04 10:00:00+01:00
2025-10-07 06:56:13+02:00,0,FR,Planned maintenance,A03,,2024-01-11 16:30:00+01:00,S2vwxj9l1Zumj4ATfd8Wfw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2024-01-11 07:00:00+01:00
2025-10-07 06:56:13+02:00,0,FR,Planned maintenance,A03,,2024-01-10 16:30:00+01:00,LxVsNXsGiAjp1bjy2e2z3A,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,3,2024-01-09 09:00:00+01:00
2025-10-07 06:56:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-05 17:30:00+01:00,qi5D54LPlXwrdio5F19DCw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2024-01-05 07:00:00+01:00
2025-10-07 06:56:28+02:00,124.880831,FR,Planned maintenance,A03,Cancelled,2024-01-05 13:30:00+01:00,VhivQqhE6WWpLDhqJEWAYw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-01-05 08:30:00+01:00
2025-10-07 06:56:28+02:00,170.625158,FR,Planned maintenance,A03,Cancelled,2024-01-05 13:30:00+01:00,pmy3t7KkqddnF-bH0vOddg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-01-05 08:30:00+01:00
2025-10-07 06:56:29+02:00,0,FR,Planned maintenance,A03,,2024-01-16 16:00:00+01:00,WnsQpT-BrGaOTHVIj52qDw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2024-01-16 08:00:00+01:00
2025-10-07 06:56:31+02:00,0,FR,Planned maintenance,A03,,2024-01-12 17:00:00+01:00,EcZxq1l5ByAN__PWxrC2Kw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2024-01-12 08:00:00+01:00
2025-10-07 06:56:33+02:00,0,FR,Planned maintenance,A03,,2024-01-05 12:00:00+01:00,qLKlqkd6XBgyaGUcZPdI5g,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2024-01-05 08:00:00+01:00
2025-10-07 06:56:35+02:00,0,FR,Planned maintenance,A03,,2024-01-04 15:10:00+01:00,aJsKxDNOi5zXasnyqp428Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2024-01-04 07:00:00+01:00
2025-10-07 06:56:44+02:00,0,FR,Planned maintenance,A03,,2024-01-09 17:00:00+01:00,CfuTqXVHhLVrT5pwyMfIPg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,2,2024-01-08 07:00:00+01:00
2025-10-07 06:56:54+02:00,870,FR,Planned maintenance,A03,,2024-01-04 23:30:00+01:00,i39W751YUr9Wh7859gD7ug,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,7,2024-01-04 17:46:00+01:00
2025-10-07 06:57:16+02:00,907,FR,Planned maintenance,A03,,2024-01-05 03:00:00+01:00,2K7-hJEsbRQ1wXuGXuWyjQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2024-01-05 00:00:00+01:00
2025-10-07 06:57:52+02:00,0,FR,Planned maintenance,A03,,2024-01-04 17:33:00+01:00,_esuEKJFr9e4FNFfWCI4iA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2024-01-04 07:00:00+01:00
2025-10-07 06:58:05+02:00,158.785,FR,Planned maintenance,A03,,2024-01-05 08:45:00+01:00,qOznswv5GxYsdz5CVZcqMw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-01-05 08:30:00+01:00
2025-10-07 06:58:05+02:00,143.55,FR,Planned maintenance,A03,,2024-01-05 08:45:00+01:00,K8pN8-F24Pa7T6_-aNf2IQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-01-05 08:30:00+01:00
2025-10-07 06:58:05+02:00,0,FR,Planned maintenance,A03,,2024-01-04 16:44:00+01:00,LH5iaJj6hZsaGR9Os2CX5A,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2024-01-02 08:00:00+01:00
2025-10-07 06:58:23+02:00,0,FR,Planned maintenance,A03,,2024-01-04 17:30:00+01:00,vwVjq1IpW9CAVJjj3zAo4A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,5,2024-01-04 07:00:00+01:00
2025-10-07 06:58:24+02:00,0,FR,Planned maintenance,A03,,2024-01-05 10:40:00+01:00,unFpGjOayDf8HKTAX3e4vQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,6,2024-01-05 07:00:00+01:00
2025-10-07 06:58:25+02:00,0,FR,Planned maintenance,A03,,2024-01-05 23:00:00+01:00,hGbmd7wGhEuGlXwUjpDniA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,6,2023-12-22 23:00:00+01:00
2025-10-07 06:58:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-06 00:00:00+01:00,_fw8gXW5OnlQadEJ_oEvnw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-01-05 13:30:00+01:00
2025-10-07 06:58:31+02:00,0,FR,Planned maintenance,A03,,2024-01-12 16:30:00+01:00,ayHeTkdCtXwuJ-fMQoP0Bw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,2,2024-01-12 07:00:00+01:00
2025-10-07 06:59:40+02:00,0,FR,Planned maintenance,A03,,2024-01-05 19:20:00+01:00,4GrX7ZoYTGbCXaafuPaPOQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2023-12-22 06:00:00+01:00
2025-10-07 06:59:41+02:00,520,FR,Planned maintenance,A03,Cancelled,2024-01-08 00:00:00+01:00,bqQtbQgCbPwG_WxiaSo-eQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2024-01-06 12:00:00+01:00
2025-10-07 06:59:42+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2024-01-08 23:59:00+01:00,mq4UYap-gP6CbWZVbfrjyA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-01-07 11:00:00+01:00
2025-10-07 06:59:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-08 23:59:00+01:00,1nIqrVkg1QolqCvXrhcUOQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-01-07 11:00:00+01:00
2025-10-07 06:59:42+02:00,124.2,FR,Planned maintenance,A03,,2024-01-07 07:00:00+01:00,IJgZgxv00qW277f1cLcHvw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,7,2024-01-05 16:11:00+01:00
2025-10-07 06:59:45+02:00,782,FR,Planned maintenance,A03,Cancelled,2024-01-08 00:00:00+01:00,buZhnW0bJeqlir5kQkc5dw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,4,2024-01-05 21:00:00+01:00
2025-10-07 06:59:52+02:00,569,FR,Planned maintenance,A03,,2024-01-05 23:50:00+01:00,vUofanJGr4WKKtv7EmNesw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,11,2024-01-04 04:00:00+01:00
2025-10-07 07:01:07+02:00,500,FR,Planned maintenance,A03,,2024-01-07 05:00:00+01:00,f7_u2eLrBOk8X3vrwzC5Eg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2024-01-04 16:00:00+01:00
2025-10-07 07:02:04+02:00,143.028,FR,Planned maintenance,A03,Cancelled,2024-01-07 11:00:00+01:00,RrgBfHf2hEUPv4Gx6dEzdg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-01-07 07:00:00+01:00
2025-10-07 07:02:04+02:00,158.2076,FR,Planned maintenance,A03,Cancelled,2024-01-07 11:00:00+01:00,FsoVK2EKnah0dJJewl6KEA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-01-07 07:00:00+01:00
2025-10-07 07:02:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-08 23:59:00+01:00,m3k4DycDfLClrN9MieIJzw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-01-07 11:00:00+01:00
2025-10-07 07:02:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-08 23:59:00+01:00,9W8qbddecU6LqakedzC67w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-01-07 12:00:00+01:00
2025-10-07 07:02:38+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2024-01-09 23:59:00+01:00,miz8aSA4fGC93jq4rw77qw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-01-08 16:30:00+01:00
2025-10-07 07:02:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-09 23:59:00+01:00,gNdDVcCH8KFrL5dHaQzmPQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-01-08 16:30:00+01:00
2025-10-07 07:04:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-08 07:45:00+01:00,v8kY7b1aYNDaKLFNE534-g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,13,2024-01-08 02:30:00+01:00
2025-10-07 07:04:52+02:00,320,FR,Planned maintenance,A03,Cancelled,2024-01-08 09:00:00+01:00,gloKtcyhIIM5zwf6kJcjtQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2024-01-08 08:45:00+01:00
2025-10-07 07:04:52+02:00,240,FR,Planned maintenance,A03,Cancelled,2024-01-08 08:45:00+01:00,gloKtcyhIIM5zwf6kJcjtQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2024-01-08 08:30:00+01:00
2025-10-07 07:04:52+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-01-08 08:30:00+01:00,gloKtcyhIIM5zwf6kJcjtQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2024-01-08 08:15:00+01:00
2025-10-07 07:04:52+02:00,90,FR,Planned maintenance,A03,Cancelled,2024-01-08 08:15:00+01:00,gloKtcyhIIM5zwf6kJcjtQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-01-08 08:00:00+01:00
2025-10-07 07:05:05+02:00,1192,FR,Planned maintenance,A03,,2024-01-10 03:00:00+01:00,jUsybmVmiavJAMxR-xAHpw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2024-01-10 02:00:00+01:00
2025-10-07 07:05:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-09 17:00:00+01:00,meOs10DxBr3P_Yykcy6LCw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2024-01-09 10:00:00+01:00
2025-10-07 07:05:34+02:00,124.2,FR,Planned maintenance,A03,,2024-01-08 10:52:00+01:00,oIk8CC3nFb3GmjVdHqBx4w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,8,2024-01-07 17:30:00+01:00
2025-10-07 07:05:49+02:00,380,FR,Planned maintenance,A03,Cancelled,2024-01-09 07:00:00+01:00,E30IFdC-n92rqIIfu7zNug,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,2,2024-01-09 06:45:00+01:00
2025-10-07 07:05:49+02:00,430,FR,Planned maintenance,A03,Cancelled,2024-01-09 07:15:00+01:00,E30IFdC-n92rqIIfu7zNug,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,2,2024-01-09 07:00:00+01:00
2025-10-07 07:05:49+02:00,330,FR,Planned maintenance,A03,Cancelled,2024-01-09 06:45:00+01:00,E30IFdC-n92rqIIfu7zNug,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,2,2024-01-09 06:30:00+01:00
2025-10-07 07:05:49+02:00,280,FR,Planned maintenance,A03,Cancelled,2024-01-09 06:30:00+01:00,E30IFdC-n92rqIIfu7zNug,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2024-01-09 06:15:00+01:00
2025-10-07 07:05:49+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-01-09 06:00:00+01:00,E30IFdC-n92rqIIfu7zNug,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2024-01-09 05:30:00+01:00
2025-10-07 07:05:49+02:00,480,FR,Planned maintenance,A03,Cancelled,2024-01-09 07:30:00+01:00,E30IFdC-n92rqIIfu7zNug,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,2,2024-01-09 07:15:00+01:00
2025-10-07 07:05:49+02:00,150,FR,Planned maintenance,A03,Cancelled,2024-01-09 05:30:00+01:00,E30IFdC-n92rqIIfu7zNug,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-01-09 05:15:00+01:00
2025-10-07 07:05:49+02:00,230,FR,Planned maintenance,A03,Cancelled,2024-01-09 06:15:00+01:00,E30IFdC-n92rqIIfu7zNug,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2024-01-09 06:00:00+01:00
2025-10-07 07:05:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-09 04:00:00+01:00,Lg2Dz5cKa1ylilKXhitwIA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,10,2024-01-08 02:30:00+01:00
2025-10-07 07:06:01+02:00,124.2,FR,Planned maintenance,A03,,2024-01-08 13:30:00+01:00,EXIpp_xcbUa5wON2eIwCQw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2024-01-08 12:30:00+01:00
2025-10-07 07:06:21+02:00,158.2076,FR,Planned maintenance,A03,,2024-01-08 15:00:00+01:00,1X_71lLbfD7dH1Ebhfg_uw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,7,2024-01-08 14:30:00+01:00
2025-10-07 07:06:21+02:00,143.028,FR,Planned maintenance,A03,,2024-01-08 15:00:00+01:00,LTSfmjXCY9Y_l4BCeemKBg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,7,2024-01-08 14:30:00+01:00
2025-10-07 07:06:32+02:00,0,FR,Planned maintenance,A03,,2024-01-08 15:58:00+01:00,1bWd_l1hEu_yxq7PQiGrcg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,7,2024-01-08 15:00:00+01:00
2025-10-07 07:06:42+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2024-01-10 00:00:00+01:00,diB6c_luQLk31FTqLCUlEg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,9,2024-01-09 00:00:00+01:00
2025-10-07 07:06:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-10 00:00:00+01:00,EAn-wDb27TN8m8x804SOIQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-01-08 17:30:00+01:00
2025-10-07 07:06:48+02:00,600,FR,Planned maintenance,A03,,2024-01-09 03:00:00+01:00,d3uoUY0z1N0c7nwbsLfcdg,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,6,2024-01-05 05:00:00+01:00
2025-10-07 07:07:21+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2024-01-08 23:59:00+01:00,pV_P7i2dDXzxSJ6AiwOmhQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-01-08 23:00:00+01:00
2025-10-07 07:08:07+02:00,900,FR,Planned maintenance,A03,Cancelled,2024-01-09 12:00:00+01:00,7HIQz8EbdxYHU9c0yt4sdA,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,4,2024-01-09 11:00:00+01:00
2025-10-07 07:08:41+02:00,60,FR,Planned maintenance,A03,,2024-01-09 04:45:00+01:00,nyC-ZMQgmO0z7_TkEdGTNw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1561,MAW,PT1M,4,2024-01-09 04:30:00+01:00
2025-10-07 07:08:41+02:00,30,FR,Planned maintenance,A03,,2024-01-09 04:30:00+01:00,nyC-ZMQgmO0z7_TkEdGTNw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1546,MAW,PT1M,4,2024-01-09 04:15:00+01:00
2025-10-07 07:08:41+02:00,230,FR,Planned maintenance,A03,,2024-01-09 06:15:00+01:00,nyC-ZMQgmO0z7_TkEdGTNw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1651,MAW,PT1M,4,2024-01-09 06:00:00+01:00
2025-10-07 07:08:41+02:00,90,FR,Planned maintenance,A03,,2024-01-09 05:00:00+01:00,nyC-ZMQgmO0z7_TkEdGTNw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1576,MAW,PT1M,4,2024-01-09 04:45:00+01:00
2025-10-07 07:08:41+02:00,330,FR,Planned maintenance,A03,,2024-01-09 12:00:00+01:00,nyC-ZMQgmO0z7_TkEdGTNw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1726,MAW,PT1M,4,2024-01-09 07:15:00+01:00
2025-10-07 07:08:41+02:00,430,FR,Planned maintenance,A03,,2024-01-09 07:15:00+01:00,nyC-ZMQgmO0z7_TkEdGTNw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1711,MAW,PT1M,4,2024-01-09 07:00:00+01:00
2025-10-07 07:08:41+02:00,380,FR,Planned maintenance,A03,,2024-01-09 07:00:00+01:00,nyC-ZMQgmO0z7_TkEdGTNw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1696,MAW,PT1M,4,2024-01-09 06:45:00+01:00
2025-10-07 07:08:41+02:00,330,FR,Planned maintenance,A03,,2024-01-09 06:45:00+01:00,nyC-ZMQgmO0z7_TkEdGTNw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1681,MAW,PT1M,4,2024-01-09 06:30:00+01:00
2025-10-07 07:08:41+02:00,120,FR,Planned maintenance,A03,,2024-01-09 05:15:00+01:00,nyC-ZMQgmO0z7_TkEdGTNw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1591,MAW,PT1M,4,2024-01-09 05:00:00+01:00
2025-10-07 07:08:41+02:00,150,FR,Planned maintenance,A03,,2024-01-09 05:30:00+01:00,nyC-ZMQgmO0z7_TkEdGTNw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1606,MAW,PT1M,4,2024-01-09 05:15:00+01:00
2025-10-07 07:08:41+02:00,280,FR,Planned maintenance,A03,,2024-01-09 06:30:00+01:00,nyC-ZMQgmO0z7_TkEdGTNw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1666,MAW,PT1M,4,2024-01-09 06:15:00+01:00
2025-10-07 07:08:41+02:00,0,FR,Planned maintenance,A03,,2024-01-09 04:15:00+01:00,nyC-ZMQgmO0z7_TkEdGTNw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2024-01-08 02:30:00+01:00
2025-10-07 07:08:41+02:00,180,FR,Planned maintenance,A03,,2024-01-09 06:00:00+01:00,nyC-ZMQgmO0z7_TkEdGTNw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1621,MAW,PT1M,4,2024-01-09 05:30:00+01:00
2025-10-07 07:08:43+02:00,600,FR,Planned maintenance,A03,,2024-01-12 12:00:00+01:00,KSCsIxX4cAhMghGtsl7jFA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2024-01-09 12:36:00+01:00
2025-10-07 07:09:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-10 15:00:00+01:00,_iO7OWK9TX_Y1LB3UeBJgg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-01-10 14:00:00+01:00
2025-10-07 07:09:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-10 16:00:00+01:00,zWHs0X8PucIj37vReHd0DQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2024-01-10 15:00:00+01:00
2025-10-07 07:09:25+02:00,0,FR,Planned maintenance,A03,,2024-01-09 19:00:00+01:00,kSv85nTjg9WodtP1BadIFw,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,11,2024-01-06 02:00:00+01:00
2025-10-07 07:11:22+02:00,0,FR,Planned maintenance,A03,,2024-01-11 16:50:00+01:00,mx5HhgoQBf19yzmMMgUpEA,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,2,2024-01-11 09:30:00+01:00
2025-10-07 07:11:25+02:00,430,FR,Planned maintenance,A03,Cancelled,2024-01-11 19:15:00+01:00,4mtybCyMnHz9-dOzV8QD0w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,2,2024-01-11 19:00:00+01:00
2025-10-07 07:11:25+02:00,60,FR,Planned maintenance,A03,Cancelled,2024-01-11 16:45:00+01:00,jxqdqFcmSgQbaS43TZ0wkQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2926,MAW,PT1M,6,2024-01-11 16:30:00+01:00
2025-10-07 07:11:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-11 16:15:00+01:00,jxqdqFcmSgQbaS43TZ0wkQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,6,2024-01-09 15:45:00+01:00
2025-10-07 07:11:25+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-01-11 18:00:00+01:00,4mtybCyMnHz9-dOzV8QD0w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-01-11 17:30:00+01:00
