created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 07:11:25+02:00,230,FR,Planned maintenance,A03,Cancelled,2024-01-11 18:15:00+01:00,4mtybCyMnHz9-dOzV8QD0w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2024-01-11 18:00:00+01:00
2025-10-07 07:11:25+02:00,30,FR,Planned maintenance,A03,Cancelled,2024-01-11 16:30:00+01:00,jxqdqFcmSgQbaS43TZ0wkQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2911,MAW,PT1M,6,2024-01-11 16:15:00+01:00
2025-10-07 07:11:25+02:00,330,FR,Planned maintenance,A03,Cancelled,2024-01-11 18:45:00+01:00,4mtybCyMnHz9-dOzV8QD0w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2024-01-11 18:30:00+01:00
2025-10-07 07:11:25+02:00,380,FR,Planned maintenance,A03,Cancelled,2024-01-11 19:00:00+01:00,4mtybCyMnHz9-dOzV8QD0w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,2,2024-01-11 18:45:00+01:00
2025-10-07 07:11:25+02:00,280,FR,Planned maintenance,A03,Cancelled,2024-01-11 18:30:00+01:00,4mtybCyMnHz9-dOzV8QD0w,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2024-01-11 18:15:00+01:00
2025-10-07 07:12:06+02:00,0,FR,Planned maintenance,A03,,2024-01-10 14:45:00+01:00,8WfkbDQpcQZNWAoORmiuew,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-01-10 13:30:00+01:00
2025-10-07 07:12:10+02:00,430,FR,Planned maintenance,A03,Cancelled,2024-01-11 19:15:00+01:00,FgNFhdKtDu5UhfYd2hZjRA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3076,MAW,PT1M,2,2024-01-11 19:00:00+01:00
2025-10-07 07:12:10+02:00,380,FR,Planned maintenance,A03,Cancelled,2024-01-11 19:00:00+01:00,FgNFhdKtDu5UhfYd2hZjRA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3061,MAW,PT1M,2,2024-01-11 18:45:00+01:00
2025-10-07 07:12:10+02:00,330,FR,Planned maintenance,A03,Cancelled,2024-01-11 18:45:00+01:00,FgNFhdKtDu5UhfYd2hZjRA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3046,MAW,PT1M,2,2024-01-11 18:30:00+01:00
2025-10-07 07:12:10+02:00,280,FR,Planned maintenance,A03,Cancelled,2024-01-11 18:30:00+01:00,FgNFhdKtDu5UhfYd2hZjRA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3031,MAW,PT1M,2,2024-01-11 18:15:00+01:00
2025-10-07 07:12:10+02:00,230,FR,Planned maintenance,A03,Cancelled,2024-01-11 18:15:00+01:00,FgNFhdKtDu5UhfYd2hZjRA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3016,MAW,PT1M,2,2024-01-11 18:00:00+01:00
2025-10-07 07:12:10+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-01-11 18:00:00+01:00,FgNFhdKtDu5UhfYd2hZjRA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2986,MAW,PT1M,2,2024-01-11 17:30:00+01:00
2025-10-07 07:12:10+02:00,150,FR,Planned maintenance,A03,Cancelled,2024-01-11 17:30:00+01:00,FgNFhdKtDu5UhfYd2hZjRA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2971,MAW,PT1M,2,2024-01-11 17:15:00+01:00
2025-10-07 07:12:10+02:00,120,FR,Planned maintenance,A03,Cancelled,2024-01-11 17:15:00+01:00,FgNFhdKtDu5UhfYd2hZjRA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2956,MAW,PT1M,2,2024-01-11 17:00:00+01:00
2025-10-07 07:12:10+02:00,90,FR,Planned maintenance,A03,Cancelled,2024-01-11 17:00:00+01:00,FgNFhdKtDu5UhfYd2hZjRA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2941,MAW,PT1M,2,2024-01-11 16:45:00+01:00
2025-10-07 07:12:10+02:00,30,FR,Planned maintenance,A03,Cancelled,2024-01-11 16:30:00+01:00,FgNFhdKtDu5UhfYd2hZjRA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2911,MAW,PT1M,2,2024-01-11 16:15:00+01:00
2025-10-07 07:12:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-11 16:15:00+01:00,FgNFhdKtDu5UhfYd2hZjRA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-01-09 15:45:00+01:00
2025-10-07 07:12:10+02:00,230,FR,Planned maintenance,A03,Cancelled,2024-01-11 18:15:00+01:00,YxuCtSEuNeO0DZ3jgGy_yg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2024-01-11 18:00:00+01:00
2025-10-07 07:12:10+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-01-11 18:00:00+01:00,YxuCtSEuNeO0DZ3jgGy_yg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-01-11 17:30:00+01:00
2025-10-07 07:12:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-11 16:15:00+01:00,YhfJwV7CHm2zAXUNgjjj3g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-01-09 15:45:00+01:00
2025-10-07 07:12:10+02:00,0,FR,Planned maintenance,A03,,2024-01-11 06:00:00+01:00,I9MDCPZXAp_OQ82H61NDoQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2024-01-09 15:45:00+01:00
2025-10-07 07:12:10+02:00,430,FR,Planned maintenance,A03,Cancelled,2024-01-11 19:15:00+01:00,YxuCtSEuNeO0DZ3jgGy_yg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,2,2024-01-11 19:00:00+01:00
2025-10-07 07:12:10+02:00,380,FR,Planned maintenance,A03,Cancelled,2024-01-11 19:00:00+01:00,YxuCtSEuNeO0DZ3jgGy_yg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,2,2024-01-11 18:45:00+01:00
2025-10-07 07:12:10+02:00,330,FR,Planned maintenance,A03,Cancelled,2024-01-11 18:45:00+01:00,YxuCtSEuNeO0DZ3jgGy_yg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2024-01-11 18:30:00+01:00
2025-10-07 07:12:10+02:00,280,FR,Planned maintenance,A03,Cancelled,2024-01-11 18:30:00+01:00,YxuCtSEuNeO0DZ3jgGy_yg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2024-01-11 18:15:00+01:00
2025-10-07 07:12:10+02:00,60,FR,Planned maintenance,A03,Cancelled,2024-01-11 16:45:00+01:00,FgNFhdKtDu5UhfYd2hZjRA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2926,MAW,PT1M,2,2024-01-11 16:30:00+01:00
2025-10-07 07:13:08+02:00,300,FR,Planned maintenance,A03,Cancelled,2024-01-12 08:15:00+01:00,jA3W8rqMGyDqkMLK6quSbg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,5,2024-01-11 08:15:00+01:00
2025-10-07 07:13:12+02:00,0,FR,Planned maintenance,A03,,2024-01-16 16:30:00+01:00,XsC9GGevSWaOfANxs6Z_zA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2024-01-16 09:00:00+01:00
2025-10-07 07:13:13+02:00,0,FR,Planned maintenance,A03,,2024-01-16 16:30:00+01:00,LXd2jAIHNgh0BA90BKZyjA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2024-01-16 09:00:00+01:00
2025-10-07 07:13:38+02:00,580,FR,Planned maintenance,A03,,2024-01-11 12:36:00+01:00,R5A2XQ1H_EMxiEI-kkB50Q,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2024-01-11 08:00:00+01:00
2025-10-07 07:13:40+02:00,230,FR,Planned maintenance,A03,Cancelled,2024-01-11 15:00:00+01:00,d28swozAZcbRYGXHPCm2TA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,166,MAW,PT1M,4,2024-01-11 14:45:00+01:00
2025-10-07 07:13:40+02:00,150,FR,Planned maintenance,A03,Cancelled,2024-01-11 13:15:00+01:00,d28swozAZcbRYGXHPCm2TA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,4,2024-01-11 13:00:00+01:00
2025-10-07 07:13:40+02:00,120,FR,Planned maintenance,A03,Cancelled,2024-01-11 13:00:00+01:00,d28swozAZcbRYGXHPCm2TA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,4,2024-01-11 12:45:00+01:00
2025-10-07 07:13:40+02:00,90,FR,Planned maintenance,A03,Cancelled,2024-01-11 12:45:00+01:00,d28swozAZcbRYGXHPCm2TA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,4,2024-01-11 12:30:00+01:00
2025-10-07 07:13:40+02:00,60,FR,Planned maintenance,A03,Cancelled,2024-01-11 12:30:00+01:00,d28swozAZcbRYGXHPCm2TA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,4,2024-01-11 12:15:00+01:00
2025-10-07 07:13:40+02:00,30,FR,Planned maintenance,A03,Cancelled,2024-01-11 12:15:00+01:00,d28swozAZcbRYGXHPCm2TA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2024-01-11 12:00:00+01:00
2025-10-07 07:13:40+02:00,120,FR,Planned maintenance,A03,Cancelled,2024-01-11 14:00:00+01:00,d28swozAZcbRYGXHPCm2TA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,4,2024-01-11 13:45:00+01:00
2025-10-07 07:13:40+02:00,150,FR,Planned maintenance,A03,Cancelled,2024-01-11 14:15:00+01:00,d28swozAZcbRYGXHPCm2TA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,4,2024-01-11 14:00:00+01:00
2025-10-07 07:13:40+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-01-11 14:45:00+01:00,d28swozAZcbRYGXHPCm2TA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,4,2024-01-11 14:15:00+01:00
2025-10-07 07:13:40+02:00,480,FR,Planned maintenance,A03,Cancelled,2024-01-11 15:15:00+01:00,d28swozAZcbRYGXHPCm2TA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,4,2024-01-11 15:00:00+01:00
2025-10-07 07:13:40+02:00,380,FR,Planned maintenance,A03,Cancelled,2024-01-11 15:45:00+01:00,AcIRCUGrCMWhHeuf6Z4J4Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-01-11 15:30:00+01:00
2025-10-07 07:13:40+02:00,60,FR,Planned maintenance,A03,Cancelled,2024-01-11 13:30:00+01:00,d28swozAZcbRYGXHPCm2TA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,4,2024-01-11 13:15:00+01:00
2025-10-07 07:13:40+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-01-11 13:45:00+01:00,d28swozAZcbRYGXHPCm2TA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,4,2024-01-11 13:30:00+01:00
2025-10-07 07:13:49+02:00,320,FR,Planned maintenance,A03,Cancelled,2024-01-12 12:00:00+01:00,p_dhkQSoAcpzM_sNS-uMOg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-01-12 06:00:00+01:00
2025-10-07 07:14:10+02:00,0,FR,Planned maintenance,A03,,2024-01-17 17:00:00+01:00,OHATHOHnur0OQYEajD9j7A,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,3,2024-01-15 07:00:00+01:00
2025-10-07 07:14:10+02:00,0,FR,Planned maintenance,A03,,2024-01-18 17:00:00+01:00,Ou-tnZ6jLRn3plTWjZKDYg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,2,2024-01-15 07:00:00+01:00
2025-10-07 07:14:14+02:00,0,FR,Planned maintenance,A03,,2024-01-11 16:07:00+01:00,dfTvs5tKKikvKzf7b2qJ1g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,3,2024-01-08 07:30:00+01:00
2025-10-07 07:14:14+02:00,0,FR,Planned maintenance,A03,,2024-01-11 15:45:00+01:00,hhowNKmmHWyal18oq84Rog,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2024-01-11 08:00:00+01:00
2025-10-07 07:14:16+02:00,230,FR,Planned maintenance,A03,,2024-01-11 16:30:00+01:00,rCDlk-fNQv7SOinmv9OnTA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,256,MAW,PT1M,5,2024-01-11 16:15:00+01:00
2025-10-07 07:14:16+02:00,430,FR,Planned maintenance,A03,,2024-01-11 18:45:00+01:00,rCDlk-fNQv7SOinmv9OnTA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,391,MAW,PT1M,5,2024-01-11 18:30:00+01:00
2025-10-07 07:14:16+02:00,400,FR,Planned maintenance,A03,,2024-01-11 18:30:00+01:00,rCDlk-fNQv7SOinmv9OnTA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,376,MAW,PT1M,5,2024-01-11 18:15:00+01:00
2025-10-07 07:14:16+02:00,370,FR,Planned maintenance,A03,,2024-01-11 18:15:00+01:00,rCDlk-fNQv7SOinmv9OnTA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,361,MAW,PT1M,5,2024-01-11 18:00:00+01:00
2025-10-07 07:14:16+02:00,346,FR,Planned maintenance,A03,,2024-01-11 18:00:00+01:00,rCDlk-fNQv7SOinmv9OnTA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,286,MAW,PT1M,5,2024-01-11 16:45:00+01:00
2025-10-07 07:14:16+02:00,280,FR,Planned maintenance,A03,,2024-01-11 16:45:00+01:00,rCDlk-fNQv7SOinmv9OnTA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271,MAW,PT1M,5,2024-01-11 16:30:00+01:00
2025-10-07 07:14:16+02:00,180,FR,Planned maintenance,A03,,2024-01-11 16:15:00+01:00,rCDlk-fNQv7SOinmv9OnTA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,226,MAW,PT1M,5,2024-01-11 15:45:00+01:00
2025-10-07 07:14:16+02:00,460,FR,Planned maintenance,A03,,2024-01-11 19:00:00+01:00,rCDlk-fNQv7SOinmv9OnTA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,406,MAW,PT1M,5,2024-01-11 18:45:00+01:00
2025-10-07 07:14:16+02:00,150,FR,Planned maintenance,A03,,2024-01-11 15:45:00+01:00,rCDlk-fNQv7SOinmv9OnTA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,211,MAW,PT1M,5,2024-01-11 15:30:00+01:00
2025-10-07 07:14:16+02:00,90,FR,Planned maintenance,A03,,2024-01-11 15:15:00+01:00,rCDlk-fNQv7SOinmv9OnTA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,5,2024-01-11 15:00:00+01:00
2025-10-07 07:14:16+02:00,60,FR,Planned maintenance,A03,,2024-01-11 15:00:00+01:00,rCDlk-fNQv7SOinmv9OnTA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,166,MAW,PT1M,5,2024-01-11 14:45:00+01:00
2025-10-07 07:14:16+02:00,30,FR,Planned maintenance,A03,,2024-01-11 14:45:00+01:00,rCDlk-fNQv7SOinmv9OnTA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,151,MAW,PT1M,5,2024-01-11 14:30:00+01:00
2025-10-07 07:14:16+02:00,0,FR,Planned maintenance,A03,,2024-01-11 14:30:00+01:00,rCDlk-fNQv7SOinmv9OnTA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,5,2024-01-11 12:00:00+01:00
2025-10-07 07:14:16+02:00,120,FR,Planned maintenance,A03,,2024-01-11 15:30:00+01:00,rCDlk-fNQv7SOinmv9OnTA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,196,MAW,PT1M,5,2024-01-11 15:15:00+01:00
2025-10-07 07:14:16+02:00,490,FR,Planned maintenance,A03,,2024-01-11 19:15:00+01:00,rCDlk-fNQv7SOinmv9OnTA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,421,MAW,PT1M,5,2024-01-11 19:00:00+01:00
2025-10-07 07:14:45+02:00,475,FR,Planned maintenance,A03,,2024-01-12 06:45:00+01:00,lycDcIdfzHs63eSG3G0jLQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,556,MAW,PT1M,3,2024-01-12 06:30:00+01:00
2025-10-07 07:14:45+02:00,400,FR,Planned maintenance,A03,,2024-01-11 22:15:00+01:00,lycDcIdfzHs63eSG3G0jLQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,3,2024-01-11 22:00:00+01:00
2025-10-07 07:14:45+02:00,425,FR,Planned maintenance,A03,,2024-01-11 22:00:00+01:00,lycDcIdfzHs63eSG3G0jLQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,3,2024-01-11 21:45:00+01:00
2025-10-07 07:14:45+02:00,341,FR,Planned maintenance,A03,,2024-01-12 06:00:00+01:00,lycDcIdfzHs63eSG3G0jLQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,3,2024-01-11 22:30:00+01:00
2025-10-07 07:14:45+02:00,385,FR,Planned maintenance,A03,,2024-01-12 06:15:00+01:00,lycDcIdfzHs63eSG3G0jLQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,526,MAW,PT1M,3,2024-01-12 06:00:00+01:00
2025-10-07 07:14:45+02:00,450,FR,Planned maintenance,A03,,2024-01-11 21:45:00+01:00,lycDcIdfzHs63eSG3G0jLQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,3,2024-01-11 21:30:00+01:00
2025-10-07 07:14:45+02:00,375,FR,Planned maintenance,A03,,2024-01-11 22:30:00+01:00,lycDcIdfzHs63eSG3G0jLQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,3,2024-01-11 22:15:00+01:00
2025-10-07 07:14:45+02:00,475,FR,Planned maintenance,A03,,2024-01-11 21:30:00+01:00,lycDcIdfzHs63eSG3G0jLQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2024-01-11 21:15:00+01:00
2025-10-07 07:14:45+02:00,430,FR,Planned maintenance,A03,,2024-01-12 06:30:00+01:00,lycDcIdfzHs63eSG3G0jLQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,541,MAW,PT1M,3,2024-01-12 06:15:00+01:00
2025-10-07 07:15:31+02:00,340,FR,Planned maintenance,A03,,2024-01-13 16:00:00+01:00,T0idC1cF_ReRdMfPupMgBw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2024-01-13 06:00:00+01:00
2025-10-07 07:15:32+02:00,120,FR,Planned maintenance,A03,Cancelled,2024-01-15 06:00:00+01:00,dBJbTheTobJgOiJHF5xt6Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2024-01-15 05:45:00+01:00
2025-10-07 07:15:32+02:00,90,FR,Planned maintenance,A03,Cancelled,2024-01-15 05:45:00+01:00,dBJbTheTobJgOiJHF5xt6Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2024-01-15 05:30:00+01:00
2025-10-07 07:15:32+02:00,60,FR,Planned maintenance,A03,Cancelled,2024-01-15 05:30:00+01:00,dBJbTheTobJgOiJHF5xt6Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2024-01-15 05:15:00+01:00
2025-10-07 07:15:32+02:00,30,FR,Planned maintenance,A03,Cancelled,2024-01-15 05:15:00+01:00,dBJbTheTobJgOiJHF5xt6Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-01-15 05:00:00+01:00
2025-10-07 07:15:32+02:00,230,FR,Planned maintenance,A03,Cancelled,2024-01-15 07:00:00+01:00,HwkHZ4y1xHmyYBXMNrRQqw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-01-15 06:45:00+01:00
2025-10-07 07:15:32+02:00,280,FR,Planned maintenance,A03,Cancelled,2024-01-15 07:15:00+01:00,HwkHZ4y1xHmyYBXMNrRQqw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2024-01-15 07:00:00+01:00
2025-10-07 07:15:32+02:00,150,FR,Planned maintenance,A03,Cancelled,2024-01-15 06:15:00+01:00,dBJbTheTobJgOiJHF5xt6Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2024-01-15 06:00:00+01:00
2025-10-07 07:15:32+02:00,337,FR,Planned maintenance,A03,Cancelled,2024-01-15 08:00:00+01:00,HwkHZ4y1xHmyYBXMNrRQqw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2024-01-15 07:15:00+01:00
2025-10-07 07:16:53+02:00,575,FR,Planned maintenance,A03,,2024-01-13 11:00:00+01:00,-b9xXZTtQAjbC1ZKqsrlmA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,6,2024-01-11 04:00:00+01:00
2025-10-07 07:16:54+02:00,345,FR,Planned maintenance,A03,,2024-01-12 20:00:00+01:00,NQoZIvve1Y-jvmR4DDOOdA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2024-01-12 11:00:00+01:00
2025-10-07 07:17:14+02:00,1180,FR,Planned maintenance,A03,,2024-01-13 03:08:00+01:00,_UYBxk5oZb6om9BRL0vNaA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2024-01-13 02:43:00+01:00
2025-10-07 07:17:38+02:00,161.672,FR,Planned maintenance,A03,,2024-01-13 13:15:00+01:00,eSNDQmvn2-yNt3L-PIP34Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,7,2024-01-10 17:30:00+01:00
2025-10-07 07:17:59+02:00,0,FR,Planned maintenance,A03,,2024-01-13 22:30:00+01:00,UORUoRspBymB15aWZHxrVw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,12,2024-01-11 20:30:00+01:00
2025-10-07 07:18:00+02:00,0,FR,Planned maintenance,A03,,2024-01-14 01:30:00+01:00,3Zg7TxQ2LjmVX8rDbDClLg,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,49,2022-02-26 02:00:00+01:00
2025-10-07 07:18:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-15 17:30:00+01:00,622nRr7NzlUmMK44LWLXgw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-01-15 07:00:00+01:00
2025-10-07 07:18:10+02:00,0,FR,Planned maintenance,A03,,2024-01-15 16:00:00+01:00,VvAur9HHnc7k0J8x0mkcdg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,3,2024-01-15 15:00:00+01:00
2025-10-07 07:18:11+02:00,161.672,FR,Planned maintenance,A03,Cancelled,2024-01-20 00:00:00+01:00,DC1A5Qyc26qOS1ReQI3wkQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-01-15 17:30:00+01:00
2025-10-07 07:18:11+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2024-01-15 17:30:00+01:00,aQz8xCk8v3_pOQWxbUoANQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-01-15 07:00:00+01:00
2025-10-07 07:18:15+02:00,1225,FR,Planned maintenance,A03,,2024-01-16 12:00:00+01:00,Q-lFx2d1HDeki9fdlRXXLw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2024-01-16 09:00:00+01:00
2025-10-07 07:18:29+02:00,0,FR,Planned maintenance,A03,,2024-01-14 15:15:00+01:00,ouLHvOmFmx0mdQAHHMXP_Q,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,4,2024-01-13 00:00:00+01:00
2025-10-07 07:19:06+02:00,30,FR,Planned maintenance,A03,,2024-01-15 06:15:00+01:00,rq8_gBw_5YQuO4bBjmuuaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,5,2024-01-15 06:00:00+01:00
2025-10-07 07:19:06+02:00,60,FR,Planned maintenance,A03,,2024-01-15 06:30:00+01:00,rq8_gBw_5YQuO4bBjmuuaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,5,2024-01-15 06:15:00+01:00
2025-10-07 07:19:06+02:00,150,FR,Planned maintenance,A03,,2024-01-15 07:15:00+01:00,rq8_gBw_5YQuO4bBjmuuaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,5,2024-01-15 07:00:00+01:00
2025-10-07 07:19:06+02:00,180,FR,Planned maintenance,A03,,2024-01-15 07:45:00+01:00,rq8_gBw_5YQuO4bBjmuuaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,5,2024-01-15 07:15:00+01:00
2025-10-07 07:19:06+02:00,280,FR,Planned maintenance,A03,,2024-01-15 08:15:00+01:00,rq8_gBw_5YQuO4bBjmuuaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,5,2024-01-15 08:00:00+01:00
2025-10-07 07:19:06+02:00,330,FR,Planned maintenance,A03,,2024-01-15 08:30:00+01:00,rq8_gBw_5YQuO4bBjmuuaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,196,MAW,PT1M,5,2024-01-15 08:15:00+01:00
2025-10-07 07:19:06+02:00,380,FR,Planned maintenance,A03,,2024-01-15 08:45:00+01:00,rq8_gBw_5YQuO4bBjmuuaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,211,MAW,PT1M,5,2024-01-15 08:30:00+01:00
2025-10-07 07:19:06+02:00,430,FR,Planned maintenance,A03,,2024-01-15 09:00:00+01:00,rq8_gBw_5YQuO4bBjmuuaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,226,MAW,PT1M,5,2024-01-15 08:45:00+01:00
2025-10-07 07:19:06+02:00,480,FR,Planned maintenance,A03,,2024-01-15 09:15:00+01:00,rq8_gBw_5YQuO4bBjmuuaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,241,MAW,PT1M,5,2024-01-15 09:00:00+01:00
2025-10-07 07:19:06+02:00,90,FR,Planned maintenance,A03,,2024-01-15 06:45:00+01:00,rq8_gBw_5YQuO4bBjmuuaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,5,2024-01-15 06:30:00+01:00
2025-10-07 07:19:06+02:00,230,FR,Planned maintenance,A03,,2024-01-15 08:00:00+01:00,rq8_gBw_5YQuO4bBjmuuaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,166,MAW,PT1M,5,2024-01-15 07:45:00+01:00
2025-10-07 07:19:06+02:00,120,FR,Planned maintenance,A03,,2024-01-15 07:00:00+01:00,rq8_gBw_5YQuO4bBjmuuaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,5,2024-01-15 06:45:00+01:00
2025-10-07 07:19:06+02:00,0,FR,Planned maintenance,A03,,2024-01-15 06:00:00+01:00,rq8_gBw_5YQuO4bBjmuuaA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,5,2024-01-15 05:00:00+01:00
2025-10-07 07:19:42+02:00,152.4336,FR,Planned maintenance,A03,,2024-01-15 15:40:00+01:00,qzxL_iR2o26WJaYMIQXPGg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2024-01-15 15:10:00+01:00
2025-10-07 07:19:50+02:00,320,FR,Planned maintenance,A03,Cancelled,2024-01-16 12:00:00+01:00,uE3tQbcbuKUvlOnW3_wRyQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-01-16 06:00:00+01:00
2025-10-07 07:20:03+02:00,0,FR,Planned maintenance,A03,,2024-01-15 11:43:00+01:00,_D8iMkI8Sir91iLSoYW_kw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2024-01-15 10:13:00+01:00
2025-10-07 07:20:16+02:00,0,FR,Planned maintenance,A03,,2024-01-17 17:00:00+01:00,vSnUUnvNC1oUd2K96mBBBA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,3,2024-01-15 08:00:00+01:00
2025-10-07 07:20:22+02:00,0,FR,Planned maintenance,A03,,2024-01-15 16:35:00+01:00,fooMdTSBLLxB6kYMzS4Udw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-01-15 07:30:00+01:00
2025-10-07 07:20:25+02:00,0,FR,Planned maintenance,A03,,2024-01-17 16:00:00+01:00,mYHgmtLG-SjzHjPX6O6r_w,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,3,2024-01-15 07:00:00+01:00
2025-10-07 07:21:08+02:00,161.672,FR,Planned maintenance,A03,,2024-01-17 07:00:00+01:00,ufTtzxzSe_9VmR_901rzyQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2024-01-13 14:04:00+01:00
2025-10-07 07:21:47+02:00,0,FR,Planned maintenance,A03,,2024-01-16 11:30:00+01:00,Dv2dexeKFvP2TPtEzbbXMQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2024-01-16 07:45:00+01:00
2025-10-07 07:21:47+02:00,0,FR,Planned maintenance,A03,,2024-01-16 11:30:00+01:00,ZIRHED2u9vy-k5VCgUJVeQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2024-01-16 07:45:00+01:00
2025-10-07 07:22:13+02:00,0,FR,Planned maintenance,A03,,2024-01-18 17:00:00+01:00,8iUZhYQL4LeQYGYsmILdyw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,3,2024-01-15 08:00:00+01:00
2025-10-07 07:23:52+02:00,0,FR,Planned maintenance,A03,,2024-01-16 17:00:00+01:00,5lBxdVSk_6pOcc_diOnkTw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,4,2024-01-16 08:00:00+01:00
2025-10-07 07:26:03+02:00,0,FR,Planned maintenance,A03,,2024-01-18 11:19:00+01:00,A-C-2hTIr-FwdtusBRN_-A,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2024-01-15 13:00:00+01:00
2025-10-07 07:29:11+02:00,810,FR,Planned maintenance,A03,,2024-01-19 23:10:00+01:00,DJj2jgnck8SDlC52wrULpQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2023-12-24 00:10:00+01:00
2025-10-07 07:29:14+02:00,125,FR,Planned maintenance,A03,,2024-01-20 03:00:00+01:00,REhujF-SL59unzj3raNB_g,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,13,2024-01-16 06:45:00+01:00
2025-10-07 07:29:18+02:00,970,FR,Planned maintenance,A03,,2024-01-20 14:30:00+01:00,I5QL9q0F-ZKXX87TCUMDQQ,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,26,2024-01-14 01:50:00+01:00
2025-10-07 07:29:18+02:00,431,FR,Planned maintenance,A03,,2024-01-21 00:00:00+01:00,qkapz4plQcgiMO9-V-Skvw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,16,2024-01-08 02:30:00+01:00
2025-10-07 07:38:42+02:00,1166,FR,Planned maintenance,A03,,2024-02-02 21:00:00+01:00,Or_d_3j4FAN50I6zLvbR2A,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2024-01-12 23:09:00+01:00
2025-10-07 07:55:04+02:00,0,FR,Planned maintenance,A03,,2024-01-31 23:30:00+01:00,ktudNIAqkP8K78_AsNTFHQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,24,2023-12-22 16:30:00+01:00
2025-10-07 07:58:46+02:00,815,FR,Planned maintenance,A03,,2024-02-02 19:30:00+01:00,lpF-KWx-cgbBXsCZI6aCBQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,11,2024-01-09 21:30:00+01:00
2025-10-07 07:58:52+02:00,0,FR,Planned maintenance,A03,,2024-02-02 15:30:00+01:00,xD6V57PABxPHGrcF-M_nZw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,3,2024-01-15 07:00:00+01:00
2025-10-07 07:59:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-16 23:00:00+01:00,7p6MKpSppVjdZRjJte70Bg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,24,2023-06-24 00:00:00+02:00
2025-10-07 08:00:42+02:00,0,FR,Planned maintenance,A03,,2024-02-05 09:00:00+01:00,v1fe7SwNAZXmokfma2ySLg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,48,2023-09-23 00:00:00+02:00
2025-10-07 08:11:27+02:00,760,FR,Planned maintenance,A03,,2024-02-12 18:00:00+01:00,AytNnCLCUug-__JPIjW0Xg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,71,2024-01-07 02:15:00+01:00
2025-10-07 08:14:39+02:00,0,FR,Planned maintenance,A03,,2024-02-12 06:00:00+01:00,tVi-o1A_WRDtYnWn1FhCeQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,24,2023-08-25 22:00:00+02:00
2025-10-07 08:54:55+02:00,0,FR,Planned maintenance,A03,,2024-03-02 19:30:00+01:00,opNdJqsnpoIk-UXXf8mhuA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,14,2023-09-23 00:00:00+02:00
2025-10-07 09:06:37+02:00,0,FR,Planned maintenance,A03,,2024-03-07 02:00:00+01:00,YWTUt7U_9EQr25XOggO23Q,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,28,2023-06-10 00:00:00+02:00
2025-10-07 09:39:34+02:00,0,FR,Planned maintenance,A03,,2024-03-20 17:00:00+01:00,4rLD4vRsLXRR65vEmc-RMg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,12,2023-03-31 17:00:00+02:00
2025-10-07 10:04:13+02:00,0,FR,Planned maintenance,A03,,2024-03-31 00:00:00+01:00,CiAs3m19428H6CnZ0ySKuA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,13,2023-06-24 00:00:00+02:00
2025-10-07 10:28:13+02:00,0,FR,Planned maintenance,A03,,2024-04-26 17:50:00+02:00,daouayA4Nmus3JuIE1Tncg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,9,2023-07-31 07:00:00+02:00
2025-10-07 10:29:45+02:00,0,FR,Planned maintenance,A03,,2024-09-27 17:00:00+02:00,bZmslBUVPpg1cGtGYC7ehQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2023-03-13 07:00:00+01:00
2025-10-07 11:53:36+02:00,0,FR,Planned maintenance,A03,,2024-05-19 00:51:00+02:00,bJMvv_cZaM9w_30DzQ6RkQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,64,2023-02-07 01:15:00+01:00
2025-10-07 12:02:03+02:00,0,FR,Planned maintenance,A03,,2024-05-29 17:50:00+02:00,VQ0FtfUOwBQMfXmY0wEH0g,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,8,2023-11-27 07:00:00+01:00
2025-10-07 13:11:31+02:00,0,FR,Planned maintenance,A03,,2024-07-05 16:50:00+02:00,BgAOy4di3m6m-KBK2DgEUA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,8,2022-08-22 07:00:00+02:00
2025-10-07 14:40:10+02:00,0,FR,Planned maintenance,A03,,2024-12-31 17:00:00+01:00,h0_zeDvTU1qqvc2A2BAYPg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G1,1,MAW,PT1M,1,2023-04-03 07:45:00+02:00
2025-10-07 15:31:00+02:00,0,FR,Planned maintenance,A03,,2024-09-09 17:30:00+02:00,VkshKjpgCCpvKGs3XhDGxQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,35,2023-11-11 00:00:00+01:00
2025-10-07 16:20:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-31 17:00:00+01:00,frkN047iseWQGZscqPiLsg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,7,2023-04-24 08:00:00+02:00
2025-10-07 16:56:42+02:00,0,FR,Planned maintenance,A03,,2025-01-01 00:00:00+01:00,q5Ho-e4BrxQyJ7RJA4IoPA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,17,2024-01-01 00:00:00+01:00
2025-10-07 22:51:20+02:00,0,FR,Planned maintenance,A03,,2026-01-01 00:00:00+01:00,uo3Zwdwb6RoECvqjwFIHTQ,0.0,Fossil Oil,17W100P100P0250M,FRANCE,CORDEMAIS 3,CORDEMAIS 3,1,MAW,PT1M,3,2018-04-01 00:00:00+02:00
2025-10-08 03:24:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2034-09-01 00:00:00+02:00,ldy2JgBnwJNVFWOj7eO60A,62.0,Other,17W100P100P0352E,France,CYCOFOS TV2,CYCOFOS PL2,1,MAW,PT1M,256,2018-03-25 01:00:00+01:00
2025-11-10 15:54:41+01:00,0,FR,Planned maintenance,A03,,2025-10-28 07:00:00+01:00,t7_qtAJuKYZKvixO6d_9pg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,4,2023-04-24 08:00:00+02:00
2025-10-05 16:24:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-07 02:00:00+01:00,_67c-OqukuSSifNcfyqMvQ,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2024-01-27 02:00:00+01:00
2025-10-06 11:04:02+02:00,0,FR,Planned maintenance,A03,,2024-10-18 16:00:00+02:00,R_Bh2jfvuF8uRDJBSpERSg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,4,2024-02-05 07:00:00+01:00
2025-10-07 05:55:00+02:00,0,FR,Planned maintenance,A03,,2024-01-17 17:00:00+01:00,nOa0QyT_NZxRmfsOSBRHsw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2024-01-17 08:00:00+01:00
2025-10-07 05:55:00+02:00,0,FR,Planned maintenance,A03,,2024-01-17 17:00:00+01:00,gkt1fwqn_15Q1pA1jOVihg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2024-01-17 08:00:00+01:00
2025-10-07 06:30:17+02:00,0,FR,Planned maintenance,A03,,2024-01-22 12:00:00+01:00,fg3IIx-ubTTu80vUa9FnnQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2024-01-22 08:00:00+01:00
2025-10-07 06:39:53+02:00,1500,FR,Planned maintenance,A03,Cancelled,2024-02-05 05:00:00+01:00,VKHDY5LkKjOwsPEd7XH0ow,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2024-02-04 23:00:00+01:00
2025-10-07 06:52:47+02:00,0,FR,Planned maintenance,A03,,2024-01-18 11:30:00+01:00,4mGw9QIvtQeSScnoKgZUbA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2024-01-18 11:00:00+01:00
2025-10-07 06:52:48+02:00,0,FR,Planned maintenance,A03,,2024-01-19 11:30:00+01:00,SX5sCThfXmijDmNSAWsO_g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2024-01-19 11:00:00+01:00
2025-10-07 06:52:50+02:00,0,FR,Planned maintenance,A03,,2024-01-20 11:30:00+01:00,D4MrqYZAAeQU6MhJ8imyew,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2024-01-20 11:00:00+01:00
2025-10-07 06:52:51+02:00,0,FR,Planned maintenance,A03,,2024-01-18 12:00:00+01:00,8URoD4p4EkqiG7cXoz-pcA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-01-18 11:30:00+01:00
2025-10-07 06:52:51+02:00,0,FR,Planned maintenance,A03,,2024-01-20 12:00:00+01:00,Yr2ivSWiIkHTRt1Ni9a7Jw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-01-20 11:30:00+01:00
2025-10-07 06:52:51+02:00,0,FR,Planned maintenance,A03,,2024-01-21 12:00:00+01:00,krqEzkj4pgNlO5Ulic48tQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-01-21 11:30:00+01:00
2025-10-07 06:52:51+02:00,0,FR,Planned maintenance,A03,,2024-01-22 12:00:00+01:00,0DKMzfQMS5VpwJtgRB0d-g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-01-22 11:30:00+01:00
2025-10-07 06:52:52+02:00,0,FR,Planned maintenance,A03,,2024-01-19 12:00:00+01:00,juaIudSuJZGl1Z--GOK8Gg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-01-19 11:30:00+01:00
2025-10-07 06:56:30+02:00,0,FR,Planned maintenance,A03,,2024-01-18 15:00:00+01:00,XXL218HZwlbwAaFME6QmWg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2024-01-18 10:00:00+01:00
2025-10-07 06:56:30+02:00,0,FR,Planned maintenance,A03,,2024-01-18 15:00:00+01:00,ktx0XO8MwhKYogrA-jNSLg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2024-01-18 10:00:00+01:00
2025-10-07 06:56:30+02:00,0,FR,Planned maintenance,A03,,2024-01-18 15:00:00+01:00,_tpHQGbphkP2ip1mpjo6Lw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2024-01-18 10:00:00+01:00
2025-10-07 06:56:30+02:00,0,FR,Planned maintenance,A03,,2024-01-18 15:00:00+01:00,Eg_yZD6WO9DTBBb9Jfkf1g,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2024-01-18 10:00:00+01:00
2025-10-07 06:58:28+02:00,97,FR,Planned maintenance,A03,,2024-02-03 00:00:00+01:00,B0jsQzn14yI2ypPnO64RpQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2024-02-02 23:00:00+01:00
2025-10-07 06:59:06+02:00,0,FR,Planned maintenance,A03,,2024-01-29 16:30:00+01:00,1BAsDSrQU3lD6743IqByhQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2024-01-29 13:30:00+01:00
2025-10-07 06:59:15+02:00,0,FR,Planned maintenance,A03,,2024-01-29 12:00:00+01:00,lEEx-HshUjm3Kiotbg1aBg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2024-01-29 10:30:00+01:00
2025-10-07 06:59:15+02:00,0,FR,Planned maintenance,A03,,2024-01-29 16:30:00+01:00,Lf3IcTgZyhGMu2E8CNkasw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2024-01-29 13:30:00+01:00
2025-10-07 07:06:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-16 17:00:00+01:00,PnO70mpWuiCi6maIPqco9g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-01-16 13:00:00+01:00
2025-10-07 07:10:59+02:00,0,FR,Planned maintenance,A03,,2024-01-24 16:00:00+01:00,eTKv7tLgKvTHbvujYOYBVg,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G2,1,MAW,PT1M,1,2024-01-24 08:00:00+01:00
2025-10-07 07:11:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-18 10:00:00+01:00,8P7XoRe3JGp1XPm9ujISDg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-01-18 09:00:00+01:00
2025-10-07 07:11:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-18 14:30:00+01:00,VJHVTx5ezePinKcblCkO3Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-01-18 12:30:00+01:00
2025-10-07 07:13:12+02:00,0,FR,Planned maintenance,A03,,2024-01-17 16:30:00+01:00,C5w_ogEgV2Y5cr-qYxRGYg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2024-01-17 09:00:00+01:00
2025-10-07 07:13:13+02:00,0,FR,Planned maintenance,A03,,2024-01-17 16:30:00+01:00,QEC9erA-bWMvKodkk_bO2A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2024-01-17 09:00:00+01:00
2025-10-07 07:13:23+02:00,0,FR,Planned maintenance,A03,,2024-01-18 11:00:00+01:00,DbdfKOD6HP8v412e9bxMDA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,1,2024-01-18 10:00:00+01:00
2025-10-07 07:14:10+02:00,0,FR,Planned maintenance,A03,,2024-01-18 16:30:00+01:00,6pCTjd01Ck06w3bzNUgVgg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2024-01-18 07:00:00+01:00
2025-10-07 07:14:11+02:00,0,FR,Planned maintenance,A03,,2024-01-19 16:30:00+01:00,GERTdjShyZ3Uv-cmTyrUcg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,1,2024-01-19 07:00:00+01:00
2025-10-07 07:16:32+02:00,0,FR,Planned maintenance,A03,,2024-01-16 16:00:00+01:00,2-Rua86ejMPT48raGgVjCA,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2024-01-16 15:00:00+01:00
2025-10-07 07:16:33+02:00,465,FR,Planned maintenance,A03,,2024-01-16 14:00:00+01:00,xhUGb4EEhCoyuctURjIUSw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2024-01-16 12:00:00+01:00
2025-10-07 07:19:31+02:00,0,FR,Planned maintenance,A03,,2024-01-17 17:00:00+01:00,PY9wSqsAVWdqE924xZo8bg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2024-01-17 13:30:00+01:00
2025-10-07 07:19:35+02:00,0,FR,Planned maintenance,A03,,2024-01-24 17:00:00+01:00,IHED2i4M1smRt0hE946QJw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2024-01-24 08:00:00+01:00
2025-10-07 07:19:54+02:00,0,FR,Planned maintenance,A03,,2024-01-24 17:00:00+01:00,ZJMN5V3TTKnfhHJtDVPJQA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2024-01-24 13:30:00+01:00
2025-10-07 07:19:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-24 17:00:00+01:00,q-ZMQgpNrnYapdUf4FZJUQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2024-01-24 13:30:00+01:00
2025-10-07 07:19:54+02:00,0,FR,Planned maintenance,A03,,2024-01-24 17:00:00+01:00,TJOV2dKLfg9OxoqxFNv6yA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2024-01-24 13:30:00+01:00
2025-10-07 07:19:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-24 17:00:00+01:00,Wkpk8NXHrnCA1s8X4LOPPg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2024-01-24 13:30:00+01:00
2025-10-07 07:19:56+02:00,0,FR,Planned maintenance,A03,,2024-01-24 17:00:00+01:00,nBQ_c3rzsM7JQEcIhvvxPg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2024-01-24 13:30:00+01:00
2025-10-07 07:19:56+02:00,0,FR,Planned maintenance,A03,,2024-01-24 17:00:00+01:00,qpniGtLn4wp5mJs5kuvu6Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2024-01-24 13:30:00+01:00
2025-10-07 07:19:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-24 17:00:00+01:00,Cd3QIkrsTxz14aAFVlnjUQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2024-01-24 13:30:00+01:00
2025-10-07 07:19:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-24 17:00:00+01:00,ZGL21XkQCi-GdHUx3NXSuQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2024-01-24 13:30:00+01:00
2025-10-07 07:20:25+02:00,0,FR,Planned maintenance,A03,,2024-01-18 12:00:00+01:00,sHAvaJ5O5h2a4IOfED8Y3A,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,3,2024-01-18 08:00:00+01:00
2025-10-07 07:21:07+02:00,0,FR,Planned maintenance,A03,,2024-01-17 17:30:00+01:00,b6fMb-pgCViYdVIyARVABw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2024-01-17 07:00:00+01:00
2025-10-07 07:21:08+02:00,124.2,FR,Planned maintenance,A03,,2024-01-17 17:30:00+01:00,GnjyGTA1phMx0_-Ou75vlQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2024-01-17 07:00:00+01:00
2025-10-07 07:21:54+02:00,0,FR,Planned maintenance,A03,,2024-01-16 16:20:00+01:00,4nB3XoJOh4UJMEYPykYgZg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2024-01-16 13:30:00+01:00
2025-10-07 07:21:55+02:00,410,FR,Planned maintenance,A03,,2024-01-17 17:15:00+01:00,JvpphnWH9Pnt6ki-nsxexQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2024-01-17 11:30:00+01:00
2025-10-07 07:21:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-19 17:00:00+01:00,-utBOpy9OsxJAGlUvt35bQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2024-01-19 08:00:00+01:00
2025-10-07 07:22:29+02:00,1190,FR,Planned maintenance,A03,,2024-01-18 04:00:00+01:00,DIBquo5b1jI9va1zBz3pMw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2024-01-18 01:30:00+01:00
2025-10-07 07:22:58+02:00,320,FR,Planned maintenance,A03,,2024-01-17 11:30:00+01:00,_E4xOr-gyewk0Jo-cs1w_Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-01-17 06:00:00+01:00
2025-10-07 07:22:58+02:00,460,FR,Planned maintenance,A03,,2024-01-17 12:00:00+01:00,_E4xOr-gyewk0Jo-cs1w_Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,346,MAW,PT1M,2,2024-01-17 11:45:00+01:00
2025-10-07 07:22:58+02:00,390,FR,Planned maintenance,A03,,2024-01-17 11:45:00+01:00,_E4xOr-gyewk0Jo-cs1w_Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,331,MAW,PT1M,2,2024-01-17 11:30:00+01:00
2025-10-07 07:22:59+02:00,0,FR,Planned maintenance,A03,,2024-01-18 12:00:00+01:00,bEFiwfpCYFYT7zstNTUFbA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,2,2024-01-18 09:00:00+01:00
2025-10-07 07:22:59+02:00,0,FR,Planned maintenance,A03,,2024-01-18 14:15:00+01:00,6pNgf85p5In3aF4SwqyGQw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2024-01-18 07:00:00+01:00
2025-10-07 07:23:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-18 17:00:00+01:00,E7_c0Yd7DD5-U7vvNA1CTA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2024-01-17 07:00:00+01:00
2025-10-07 07:23:41+02:00,0,FR,Planned maintenance,A03,,2024-01-17 15:00:00+01:00,fpnOcG0OhwqXmcD8Gr55ag,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,2,2024-01-17 08:00:00+01:00
2025-10-07 07:23:41+02:00,0,FR,Planned maintenance,A03,,2024-01-17 15:00:00+01:00,iRjnnxnL1vF0vkR7SuY9uw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2024-01-17 08:00:00+01:00
2025-10-07 07:23:41+02:00,0,FR,Planned maintenance,A03,,2024-01-17 15:00:00+01:00,VHfVl2r4K3PfvpVjK2jJ7A,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2024-01-17 08:00:00+01:00
2025-10-07 07:23:41+02:00,0,FR,Planned maintenance,A03,,2024-01-17 15:00:00+01:00,Lp1gSMDTJufnhlghmywRVQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2024-01-17 08:00:00+01:00
2025-10-07 07:23:41+02:00,0,FR,Planned maintenance,A03,,2024-01-17 15:00:00+01:00,H0DOIsXJCxIOQexDfuG8Ww,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2024-01-17 08:00:00+01:00
2025-10-07 07:23:41+02:00,0,FR,Planned maintenance,A03,,2024-01-17 15:00:00+01:00,T2egQtfOUEtpDrsul2yAkA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,2,2024-01-17 08:00:00+01:00
2025-10-07 07:23:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-18 17:00:00+01:00,Te95uxwLrWbRzLOCPKV_7Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,4,2024-01-18 08:00:00+01:00
2025-10-07 07:23:59+02:00,420,FR,Planned maintenance,A03,,2024-01-17 16:00:00+01:00,5MBYGCjPciARsK8847OMqg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-01-17 15:45:00+01:00
2025-10-07 07:23:59+02:00,320,FR,Planned maintenance,A03,,2024-01-17 19:30:00+01:00,5MBYGCjPciARsK8847OMqg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2024-01-17 16:00:00+01:00
2025-10-07 07:25:11+02:00,0,FR,Planned maintenance,A03,,2024-01-17 16:00:00+01:00,YxtEuHY9u8exwbGOwMioaA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,6,2024-01-17 08:00:00+01:00
2025-10-07 07:25:29+02:00,411,FR,Planned maintenance,A03,,2024-01-21 16:00:00+01:00,BgzQhsrWIeUXHUftAf_aLA,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,1,2024-01-21 06:00:00+01:00
2025-10-07 07:25:33+02:00,0,FR,Planned maintenance,A03,,2024-01-23 17:01:00+01:00,hBdLWb3YL3UPPRFwsHEtkQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2024-01-23 07:30:00+01:00
2025-10-07 07:26:10+02:00,0,FR,Planned maintenance,A03,,2024-01-18 09:51:00+01:00,GgwwFRr5hksk2x-kVJHBoA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-01-18 08:33:00+01:00
