created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 07:26:15+02:00,0,FR,Planned maintenance,A03,,2024-01-25 12:00:00+01:00,C17nrRH_hsVAr6WYJFcDzw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2024-01-25 10:00:00+01:00
2025-10-07 07:26:15+02:00,0,FR,Planned maintenance,A03,,2024-01-25 12:00:00+01:00,9t9UXtPy79PWV6PN6u5_cw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,1,2024-01-25 10:00:00+01:00
2025-10-07 07:26:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-18 14:30:00+01:00,Imp_Re2jLrgiCu7NGOyQZA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-01-18 12:30:00+01:00
2025-10-07 07:26:24+02:00,0,FR,Planned maintenance,A03,,2024-01-25 12:00:00+01:00,qrxk9-8U8pXDpVoYm1pFjw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2024-01-25 07:00:00+01:00
2025-10-07 07:26:24+02:00,0,FR,Planned maintenance,A03,,2024-01-22 12:00:00+01:00,9y0tzi9cDxc88wS74p-5cw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2024-01-22 07:00:00+01:00
2025-10-07 07:26:41+02:00,180,FR,Planned maintenance,A03,,2024-01-28 07:00:00+01:00,tSqQIDy-QL78F7sRqYSJSA,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,1,2024-01-28 04:00:00+01:00
2025-10-07 07:26:43+02:00,0,FR,Planned maintenance,A03,,2024-01-18 16:30:00+01:00,fBEuYF89JaTA2ePX94psCA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2024-01-18 13:30:00+01:00
2025-10-07 07:26:44+02:00,0,FR,Planned maintenance,A03,,2024-01-18 16:30:00+01:00,NxKoHrsJit9StcBMRVLKAw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-01-18 09:00:00+01:00
2025-10-07 07:26:44+02:00,0,FR,Planned maintenance,A03,,2024-01-18 16:30:00+01:00,oZhp64fUncILnEBqO_wasQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-01-18 09:00:00+01:00
2025-10-07 07:26:47+02:00,0,FR,Planned maintenance,A03,,2024-01-18 17:30:00+01:00,83JqAy8StaHYoqR_BdvKjA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-01-18 07:30:00+01:00
2025-10-07 07:26:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-19 23:59:00+01:00,fJDPv5RQ76aDAAJu32vo-A,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2024-01-19 10:00:00+01:00
2025-10-07 07:26:51+02:00,161.672,FR,Planned maintenance,A03,,2024-01-18 18:41:00+01:00,BeWVXZnvdGSX_y-lfvZkxQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2024-01-17 17:30:00+01:00
2025-10-07 07:27:24+02:00,585,FR,Planned maintenance,A03,,2024-01-21 12:00:00+01:00,6WTIV9WvK1uu7PGMWdKLZg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2024-01-16 09:23:00+01:00
2025-10-07 07:28:10+02:00,65.25,FR,Planned maintenance,A03,Cancelled,2024-01-19 20:30:00+01:00,IiEOcm6SETr_vO8EEPw-yg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-01-19 15:00:00+01:00
2025-10-07 07:28:10+02:00,124.2,FR,Planned maintenance,A03,,2024-01-19 20:30:00+01:00,G9Kr1o468p6pdR7gzgNQhQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2024-01-19 15:00:00+01:00
2025-10-07 07:28:10+02:00,72.175,FR,Planned maintenance,A03,Cancelled,2024-01-19 20:30:00+01:00,74uPLjmpjvtiseiS74xhPA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-01-19 15:00:00+01:00
2025-10-07 07:29:22+02:00,885,FR,Planned maintenance,A03,,2024-01-20 14:35:00+01:00,BiTsAU5WFSSpNQ3-mdOTrg,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,5,2024-01-20 03:00:00+01:00
2025-10-07 07:29:28+02:00,0,FR,Planned maintenance,A03,,2024-01-20 12:00:00+01:00,djDUfZoKUMIG3kepuZmB4g,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2024-01-20 10:00:00+01:00
2025-10-07 07:29:51+02:00,0,FR,Planned maintenance,A03,,2024-01-22 15:00:00+01:00,8r7F3gCKhbAol9rvqhVq-Q,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2024-01-22 14:00:00+01:00
2025-10-07 07:30:17+02:00,1230,FR,Planned maintenance,A03,,2024-01-20 17:06:00+01:00,49SD4yWB-mhyXuirLsv2Og,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2024-01-20 05:00:00+01:00
2025-10-07 07:31:25+02:00,0,FR,Planned maintenance,A03,,2024-01-21 16:14:00+01:00,EKgQMYNL9ypTk4pgXRBbjA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,5,2024-01-20 01:00:00+01:00
2025-10-07 07:31:28+02:00,370,FR,Planned maintenance,A03,,2024-01-21 20:00:00+01:00,g8eRlkXXeJ6lIhs04t5KQQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,5,2024-01-20 03:00:00+01:00
2025-10-07 07:32:16+02:00,790,FR,Planned maintenance,A03,,2024-02-03 00:00:00+01:00,KZaXOu6cej_7lPB1mADhMA,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,1,2024-01-24 00:00:00+01:00
2025-10-07 07:32:16+02:00,1190,FR,Planned maintenance,A03,,2024-01-24 03:00:00+01:00,GZaUM5IFMomLQjqXD0LzIw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2024-01-24 02:00:00+01:00
2025-10-07 07:32:26+02:00,0,FR,Planned maintenance,A03,,2024-01-24 16:00:00+01:00,SWezWNnKAeIAWf_Pmy-EdA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-01-24 15:00:00+01:00
2025-10-07 07:32:26+02:00,0,FR,Planned maintenance,A03,,2024-01-23 16:00:00+01:00,n5UYmh3mr918NWOT4MDo7g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-01-23 15:00:00+01:00
2025-10-07 07:32:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-22 11:30:00+01:00,7JQ1dKeeIvhlJahgKhJncA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-01-22 11:00:00+01:00
2025-10-07 07:32:33+02:00,0,FR,Planned maintenance,A03,,2024-01-22 16:00:00+01:00,oDyTgTyVS9Kj7zk0jHARgg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,4,2024-01-22 15:00:00+01:00
2025-10-07 07:32:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-21 11:30:00+01:00,QRa8pN667aIaOISff7O_mA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-01-21 11:00:00+01:00
2025-10-07 07:33:17+02:00,0,FR,Planned maintenance,A03,,2024-01-29 12:00:00+01:00,2opKWqzYru2gcctdMV2d-w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2024-01-29 10:30:00+01:00
2025-10-07 07:33:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-23 11:00:00+01:00,wbQyEb-teXzAHipTFwiCEw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-01-23 10:00:00+01:00
2025-10-07 07:33:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-23 16:30:00+01:00,5ID3a_HoUZLWqS25LgAF8A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-01-23 15:30:00+01:00
2025-10-07 07:33:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-23 16:30:00+01:00,S9grUX7G_zRyMPEv39arZw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-01-23 13:30:00+01:00
2025-10-07 07:33:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-01-23 11:00:00+01:00,c7XR6OMI1K_mfaJRPT9lbQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-01-23 08:00:00+01:00
2025-10-07 07:33:42+02:00,0,FR,Planned maintenance,A03,,2024-01-22 16:50:00+01:00,DXdL_KqgTePmZwMzkZWGNQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2024-01-22 08:16:00+01:00
2025-10-07 07:34:17+02:00,400,FR,Planned maintenance,A03,,2024-01-25 02:30:00+01:00,jJ_DmCALBkHNOEFNykfh-w,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2024-01-25 01:30:00+01:00
2025-10-07 07:36:41+02:00,1255,FR,Planned maintenance,A03,Cancelled,2024-01-24 03:00:00+01:00,yTq7PT-Hvb0mNumZFDyLmA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2024-01-23 22:30:00+01:00
2025-10-07 07:36:42+02:00,0,FR,Planned maintenance,A03,,2024-01-23 15:38:00+01:00,HPiWhvcde2A1OZItGhi6Mg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,5,2024-01-23 13:30:00+01:00
2025-10-07 07:36:42+02:00,0,FR,Planned maintenance,A03,,2024-01-23 15:38:00+01:00,3r3CqzijNy8NFlpk_4ynMQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,5,2024-01-23 13:30:00+01:00
2025-10-07 07:36:42+02:00,0,FR,Planned maintenance,A03,,2024-01-23 15:38:00+01:00,3FvCF7NSzFy6a20BErfqZg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,5,2024-01-23 13:30:00+01:00
2025-10-07 07:36:42+02:00,0,FR,Planned maintenance,A03,,2024-01-23 15:38:00+01:00,h23qSUJlzBp4RpAEOLA4XA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,5,2024-01-23 13:30:00+01:00
2025-10-07 07:37:10+02:00,260,FR,Planned maintenance,A03,,2024-01-24 08:00:00+01:00,i8l-4wo1BGoZ9EtaJvxEhw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2024-01-24 07:00:00+01:00
2025-10-07 07:37:21+02:00,0,FR,Planned maintenance,A03,,2024-02-01 17:00:00+01:00,-c-u65uJdHEwMPtBGk7y-w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-02-01 07:30:00+01:00
2025-10-07 07:37:26+02:00,0,FR,Planned maintenance,A03,,2024-01-25 17:00:00+01:00,OYp3w8B6t3EGKiEgOGdWbg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,1,2024-01-25 07:00:00+01:00
2025-10-07 07:38:05+02:00,0,FR,Planned maintenance,A03,,2024-02-12 17:00:00+01:00,Ji8k_0SSllrd93h0Ab69Hg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,3,2024-02-05 07:00:00+01:00
2025-10-07 07:38:07+02:00,0,FR,Planned maintenance,A03,,2024-01-26 10:00:00+01:00,nST6zfUzG4cpc664OYquQA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,1,2024-01-26 09:00:00+01:00
2025-10-07 07:38:50+02:00,1197,FR,Planned maintenance,A03,,2024-01-27 03:00:00+01:00,rcLuGS9q9-gfJULeNqjjWg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2024-01-27 02:00:00+01:00
2025-10-07 07:39:41+02:00,0,FR,Planned maintenance,A03,,2024-01-31 17:00:00+01:00,A5wnXvOpReL4rzBhL4pU_A,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,1,2024-01-31 07:00:00+01:00
2025-10-07 07:40:22+02:00,0,FR,Planned maintenance,A03,,2024-01-31 11:30:00+01:00,3Epl0UItpYfJU3trvjATvw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2024-01-31 10:00:00+01:00
2025-10-07 07:40:23+02:00,0,FR,Planned maintenance,A03,,2024-01-26 14:50:00+01:00,RRZqkL7_lP9NCCtEA041AA,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,2,2024-01-26 14:00:00+01:00
2025-10-07 07:42:18+02:00,1210,FR,Planned maintenance,A03,,2024-01-27 19:00:00+01:00,SMgn0KtxGPgH_tj035NIwA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-01-27 18:00:00+01:00
2025-10-07 07:43:00+02:00,0,FR,Planned maintenance,A03,,2024-01-30 16:50:00+01:00,1C9hN7ildvHDRDzdZMi_qA,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,3,2024-01-30 07:00:00+01:00
2025-10-07 07:43:27+02:00,0,FR,Planned maintenance,A03,,2024-01-31 16:00:00+01:00,Um3y9pCRJh250T-Sw4xaUQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2024-01-31 15:30:00+01:00
2025-10-07 07:43:27+02:00,0,FR,Planned maintenance,A03,,2024-02-04 16:00:00+01:00,k0OmLDfAYZ1nL0wKBRr_6w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2024-02-04 15:30:00+01:00
2025-10-07 07:43:27+02:00,0,FR,Planned maintenance,A03,,2024-01-25 16:00:00+01:00,wUDBK2GXQw1ijZ50FcLaiQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2024-01-25 15:30:00+01:00
2025-10-07 07:43:27+02:00,0,FR,Planned maintenance,A03,,2024-01-28 16:00:00+01:00,9UyfnxdUREylbF6OP7CjAg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2024-01-28 15:30:00+01:00
2025-10-07 07:43:28+02:00,0,FR,Planned maintenance,A03,,2024-02-01 16:00:00+01:00,x6ysxj4M1-MW9s1fdXwxuw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2024-02-01 15:30:00+01:00
2025-10-07 07:43:28+02:00,0,FR,Planned maintenance,A03,,2024-02-03 16:00:00+01:00,4o1mdYRp41wmvW6Kkeo_wQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2024-02-03 15:30:00+01:00
2025-10-07 07:43:30+02:00,0,FR,Planned maintenance,A03,,2024-01-30 16:00:00+01:00,4V71HlWBXmMCJ2ESyT-EhA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2024-01-30 15:30:00+01:00
2025-10-07 07:43:30+02:00,0,FR,Planned maintenance,A03,,2024-02-02 16:00:00+01:00,5YtK9ehqQHAq_ffYRID1Hw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2024-02-02 15:30:00+01:00
2025-10-07 07:43:30+02:00,0,FR,Planned maintenance,A03,,2024-01-26 16:00:00+01:00,EdOXZl7h_d1J-x7sx3a_eg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2024-01-26 15:30:00+01:00
2025-10-07 07:43:30+02:00,0,FR,Planned maintenance,A03,,2024-01-27 16:00:00+01:00,2F-Jqjdw-FwQtnRURJzfdA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2024-01-27 15:30:00+01:00
2025-10-07 07:43:32+02:00,0,FR,Planned maintenance,A03,,2024-01-29 16:00:00+01:00,7C4SQX-5CRISWYF5GWHEhw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2024-01-29 15:30:00+01:00
2025-10-07 07:43:32+02:00,0,FR,Planned maintenance,A03,,2024-01-31 15:30:00+01:00,n2bWIGR9x1caeJ1-gXBxmA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2024-01-31 15:00:00+01:00
2025-10-07 07:43:32+02:00,0,FR,Planned maintenance,A03,,2024-01-30 15:30:00+01:00,JfuXDsAFa_kyVPe2SQqVlQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2024-01-30 15:00:00+01:00
2025-10-07 07:43:32+02:00,0,FR,Planned maintenance,A03,,2024-01-28 15:30:00+01:00,np7VKQP2DqcEMprjz8phAQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2024-01-28 15:00:00+01:00
2025-10-07 07:43:32+02:00,0,FR,Planned maintenance,A03,,2024-01-26 15:30:00+01:00,uMmDQZT674ft6GvrLI4rew,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2024-01-26 15:00:00+01:00
2025-10-07 07:43:33+02:00,0,FR,Planned maintenance,A03,,2024-02-04 15:30:00+01:00,5IjKERaX4vMLUIpuT0WkAQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2024-02-04 15:00:00+01:00
2025-10-07 07:43:33+02:00,0,FR,Planned maintenance,A03,,2024-02-02 15:30:00+01:00,1QORjT__0GZRnpuJaC2t_w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2024-02-02 15:00:00+01:00
2025-10-07 07:43:33+02:00,0,FR,Planned maintenance,A03,,2024-01-25 15:30:00+01:00,B84VTnP0CEc0yTwp87te3A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2024-01-25 15:00:00+01:00
2025-10-07 07:43:34+02:00,0,FR,Planned maintenance,A03,,2024-01-27 15:30:00+01:00,6e4C0Tn622J_fC0fFsesHA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2024-01-27 15:00:00+01:00
2025-10-07 07:43:34+02:00,0,FR,Planned maintenance,A03,,2024-02-03 15:30:00+01:00,CqpGp2RFoKeOUHmY9tMgVg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2024-02-03 15:00:00+01:00
2025-10-07 07:43:35+02:00,0,FR,Planned maintenance,A03,,2024-01-29 15:30:00+01:00,1fSiM6jctkzfA1GwtxebGw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2024-01-29 15:00:00+01:00
2025-10-07 07:43:35+02:00,0,FR,Planned maintenance,A03,,2024-02-01 15:30:00+01:00,bWxYxVAyDFjZ0Smlk9qBww,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2024-02-01 15:00:00+01:00
2025-10-07 07:43:36+02:00,520,FR,Planned maintenance,A03,,2024-01-26 14:00:00+01:00,-Hg15uYmGQETJfSS-Wxtpw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,8,2024-01-23 23:00:00+01:00
2025-10-07 07:44:19+02:00,0,FR,Planned maintenance,A03,,2024-01-25 15:30:00+01:00,g1oxRwr6esN8qOD1xs5gpw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2024-01-25 08:00:00+01:00
2025-10-07 07:44:22+02:00,0,FR,Planned maintenance,A03,,2024-01-26 15:20:00+01:00,g9pHDxl0KLsLbCI7YDf-pw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2024-01-26 08:00:00+01:00
2025-10-07 07:44:28+02:00,0,FR,Planned maintenance,A03,,2024-01-26 16:00:00+01:00,UuC8Bzxzkeqlhi0p-FEt0g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-01-26 07:30:00+01:00
2025-10-07 07:46:38+02:00,545,FR,Planned maintenance,A03,,2024-01-28 10:30:00+01:00,8-0XK3zeiTpwEIbv2ZonaQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,3,2024-01-27 22:00:00+01:00
2025-10-07 07:47:33+02:00,1208,FR,Planned maintenance,A03,Cancelled,2024-01-29 03:00:00+01:00,x3t3kwzHDqhZVYs9PikqSQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-01-28 18:00:00+01:00
2025-10-07 07:48:04+02:00,1195,FR,Planned maintenance,A03,,2024-01-31 03:00:00+01:00,uwnhA59_R12g_aM1tVwuow,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2024-01-31 02:00:00+01:00
2025-10-07 07:49:33+02:00,510,FR,Planned maintenance,A03,,2024-01-31 09:30:00+01:00,T8Alm3wyGzWsSv1W5AVGvg,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2024-01-29 17:00:00+01:00
2025-10-07 07:49:51+02:00,460,FR,Planned maintenance,A03,,2024-01-29 20:30:00+01:00,TsyXNgguTZsSD3vx1UgSpQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,13,2024-01-27 02:00:00+01:00
2025-10-07 07:50:08+02:00,1197,FR,Planned maintenance,A03,,2024-01-30 04:34:00+01:00,a0Q1ZJg0oItq2UF6S_6xzg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,5,2024-01-29 18:00:00+01:00
2025-10-07 07:50:42+02:00,360,FR,Planned maintenance,A03,Cancelled,2024-01-31 17:00:00+01:00,97XKIRVVjGDhDqe4CXppIA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2024-01-31 09:00:00+01:00
2025-10-07 07:51:20+02:00,85,FR,Planned maintenance,A03,,2024-01-30 14:16:00+01:00,bpePyYtb96ITllkA2nPkAw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2024-01-30 08:00:00+01:00
2025-10-07 07:51:21+02:00,0,FR,Planned maintenance,A03,,2024-02-05 17:00:00+01:00,esH8pDnHw_DB3-JyEL1F6g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2024-02-05 13:30:00+01:00
2025-10-07 07:51:51+02:00,0,FR,Planned maintenance,A03,,2024-01-31 12:00:00+01:00,RAnNBijEnyg4nDqTBChpbA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2024-01-31 07:00:00+01:00
2025-10-07 07:53:12+02:00,100,FR,Planned maintenance,A03,,2024-02-02 23:00:00+01:00,8ZTN4tFAbe2aX3EGpXQf8w,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2024-02-02 21:00:00+01:00
2025-10-07 07:53:13+02:00,120,FR,Planned maintenance,A03,,2024-02-04 15:00:00+01:00,ImUjPNMLD68PfN2Ab8yXLw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-02-04 10:00:00+01:00
2025-10-07 07:53:38+02:00,0,FR,Planned maintenance,A03,,2024-01-31 16:30:00+01:00,ZQgPDLSP-XyqX4HHcuGYNA,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,2,2024-01-31 08:00:00+01:00
2025-10-07 07:54:46+02:00,0,FR,Planned maintenance,A03,,2024-01-31 15:30:00+01:00,xOwuhCIEvOvZ8yJuLzKVMQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-01-31 13:30:00+01:00
2025-10-07 07:54:46+02:00,147.237,FR,Planned maintenance,A03,,2024-02-02 13:30:00+01:00,CianlRdCCnEUMrzofU3nvw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2024-02-02 09:30:00+01:00
2025-10-07 07:55:43+02:00,580,FR,Planned maintenance,A03,,2024-02-01 18:30:00+01:00,CtFmX0EMr2ueOkaIN-jKNg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2024-01-29 04:00:00+01:00
2025-10-07 07:55:56+02:00,0,FR,Planned maintenance,A03,,2024-02-01 09:47:00+01:00,dNlQy_l603gRPXhS3qtvbw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,4,2024-02-01 07:00:00+01:00
2025-10-07 07:56:04+02:00,0,FR,Planned maintenance,A03,,2024-02-05 16:30:00+01:00,d5y2L0vbwvMVaH768ri9RA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2024-02-05 07:15:00+01:00
2025-10-07 07:56:04+02:00,0,FR,Planned maintenance,A03,,2024-02-05 16:30:00+01:00,qhHVZuYeKVvG_AJw-bYP3w,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2024-02-05 07:15:00+01:00
2025-10-07 07:56:16+02:00,0,FR,Planned maintenance,A03,,2024-02-08 08:00:00+01:00,JEZ1XsyCKb9JptN1X6zJwA,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,2,2024-02-05 08:00:00+01:00
2025-10-07 07:56:16+02:00,0,FR,Planned maintenance,A03,,2024-02-05 12:00:00+01:00,J2ogJlo9ZtEJIyE_uAW9sw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,2,2024-02-05 08:00:00+01:00
2025-10-07 07:56:32+02:00,350,FR,Planned maintenance,A03,,2024-02-01 14:40:00+01:00,B-Shdel2qPt-Wf_X3nLQ3Q,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,17,2024-01-31 23:30:00+01:00
2025-10-07 07:57:18+02:00,392,FR,Planned maintenance,A03,,2024-02-01 23:30:00+01:00,MMse3sZDH91HKzsOXZg0ow,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2024-02-01 18:30:00+01:00
2025-10-07 07:57:19+02:00,85,FR,Planned maintenance,A03,,2024-02-01 14:30:00+01:00,MCK41byJjsHSl1D4Eejmaw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2024-02-01 08:00:00+01:00
2025-10-07 07:57:23+02:00,0,FR,Planned maintenance,A03,,2024-02-23 17:00:00+01:00,ngUBX8OMvmtRrfbZgpxlPA,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,2,2024-02-05 07:00:00+01:00
2025-10-07 07:57:23+02:00,0,FR,Planned maintenance,A03,,2024-02-23 17:00:00+01:00,qrh-pkCYVkFJCCsZK3pKWQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,2,2024-02-05 07:00:00+01:00
2025-10-07 07:57:26+02:00,0,FR,Planned maintenance,A03,,2024-02-01 16:10:00+01:00,2RizmwNWuNAYfGqLFh-jNw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,3,2024-02-01 14:30:00+01:00
2025-10-07 07:57:27+02:00,0,FR,Planned maintenance,A03,,2024-02-08 16:30:00+01:00,D0CpPIkB4vhgUK4_wKivGw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,3,2024-02-05 07:15:00+01:00
2025-10-07 07:57:29+02:00,0,FR,Planned maintenance,A03,,2024-02-01 17:00:00+01:00,88aV-dEdW1yiWODiwyKudQ,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,2,2024-01-29 07:00:00+01:00
2025-10-07 07:57:29+02:00,0,FR,Planned maintenance,A03,,2024-02-02 17:00:00+01:00,7mwY3nRUAb4b75KaSHHRKg,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,1,2024-02-02 08:00:00+01:00
2025-10-07 07:57:45+02:00,1310,FR,Planned maintenance,A03,Cancelled,2024-02-02 19:30:00+01:00,UOyC-Ql9JFvSukoexCignw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,3,2024-02-02 15:00:00+01:00
2025-10-07 07:57:47+02:00,0,FR,Planned maintenance,A03,,2024-02-02 01:31:00+01:00,zYeEquIW2DzhVtdbNSjh6w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2024-01-29 00:00:00+01:00
2025-10-07 07:58:07+02:00,0,FR,Planned maintenance,A03,,2024-02-02 16:30:00+01:00,FhjBtfaEKBi-q1Y3I6pcTQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,4,2024-02-01 08:00:00+01:00
2025-10-07 07:58:22+02:00,0,FR,Planned maintenance,A03,,2024-02-01 15:45:00+01:00,UWb6TxdiOpMZue3r2lsOcg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2024-02-01 13:30:00+01:00
2025-10-07 07:58:50+02:00,0,FR,Planned maintenance,A03,,2024-02-02 16:00:00+01:00,tkeqLlzSRv34LA6PoA55nQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-02-02 13:30:00+01:00
2025-10-07 07:59:20+02:00,580,FR,Planned maintenance,A03,Cancelled,2024-02-10 00:00:00+01:00,dKv03hEOGCN4bVvX2eEVNA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2024-02-05 00:00:00+01:00
2025-10-07 07:59:55+02:00,0,FR,Planned maintenance,A03,,2024-02-03 15:27:00+01:00,jcZUpjWi5jeIFJjLkJKROA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2024-02-03 00:01:00+01:00
2025-10-07 08:00:37+02:00,0,FR,Planned maintenance,A03,,2024-02-04 10:00:00+01:00,aZ-od23HssfxWB-hM_SrPQ,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2024-02-04 03:00:00+01:00
2025-10-07 08:01:05+02:00,0,FR,Planned maintenance,A03,,2024-02-04 19:30:00+01:00,UZuZFQTdwL5QMEow8BG96Q,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,10,2024-01-25 03:00:00+01:00
2025-10-07 08:01:10+02:00,600,FR,Planned maintenance,A03,,2024-02-04 20:30:00+01:00,wr0LtXsG56oTzx1kgtPCrg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2024-02-03 04:00:00+01:00
2025-10-07 08:01:42+02:00,0,FR,Planned maintenance,A03,,2024-02-05 10:00:00+01:00,jnZnr7zJUXW3fsGBDnxFGA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,10,2024-01-31 09:30:00+01:00
2025-10-07 08:03:16+02:00,0,FR,Planned maintenance,A03,,2024-02-05 18:06:00+01:00,7EvuXLyG4vYnekQfYMlUVg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,7,2024-01-29 07:00:00+01:00
2025-10-07 08:03:46+02:00,0,FR,Planned maintenance,A03,,2024-02-05 14:36:00+01:00,Z1h-TKKm3k-TWK_Lljdwbw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-02-05 08:38:00+01:00
2025-10-07 08:03:47+02:00,0,FR,Planned maintenance,A03,,2024-02-05 14:36:00+01:00,kOOiuTm_bs_dF-QgQyunTw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-02-05 11:24:00+01:00
2025-10-07 08:05:09+02:00,0,FR,Planned maintenance,A03,,2024-02-06 16:00:00+01:00,TOT_YGY_KMKRxcS8tZby_g,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2024-02-04 00:00:00+01:00
2025-10-07 08:06:41+02:00,0,FR,Planned maintenance,A03,,2024-02-07 11:44:00+01:00,IF0beV37wprqRN7K_mP1mA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2024-02-04 00:00:00+01:00
2025-10-07 08:07:23+02:00,0,FR,Planned maintenance,A03,,2024-02-07 16:10:00+01:00,tyhWNqCZeciFXeIVi828zw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,4,2024-02-05 07:30:00+01:00
2025-10-07 08:10:35+02:00,0,FR,Planned maintenance,A03,,2024-02-09 10:30:00+01:00,JpwUKJHzDTT8tRZF5Vm_hQ,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,4,2024-02-05 08:00:00+01:00
2025-10-07 08:18:03+02:00,800,FR,Planned maintenance,A03,,2024-02-13 15:05:00+01:00,NHTT09Zh6xVDqO-beX_LVw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,26,2024-02-05 09:00:00+01:00
2025-10-07 08:23:08+02:00,1078,FR,Planned maintenance,A03,,2024-02-16 20:30:00+01:00,iOQJXz8GJ8nLW43VXsTSnQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,6,2024-01-20 13:46:00+01:00
2025-10-07 08:54:03+02:00,550,FR,Planned maintenance,A03,,2024-03-02 04:00:00+01:00,DWQU6hNMhS6V6IyafKBZ0g,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,8,2024-02-02 19:30:00+01:00
2025-10-07 11:23:02+02:00,0,FR,Planned maintenance,A03,,2024-04-27 11:00:00+02:00,Xyt715_Asz25FBCLKwj4ng,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,24,2024-02-03 00:00:00+01:00
2025-10-07 11:43:03+02:00,0,FR,Planned maintenance,A03,,2024-05-12 21:00:00+02:00,wDelAxsOoH6JRC7Ygpc1ZA,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,14,2024-02-03 00:00:00+01:00
2025-10-07 12:45:30+02:00,0,FR,Planned maintenance,A03,,2024-06-19 23:40:00+02:00,0lV0B5P7Cn95Nv2cagp06A,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,24,2024-02-02 23:00:00+01:00
2025-10-07 13:50:09+02:00,0,FR,Planned maintenance,A03,,2024-07-16 23:00:00+02:00,ONUupsWli9yLaShegPoOZQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,27,2024-01-19 23:10:00+01:00
2025-10-07 15:27:50+02:00,0,FR,Planned maintenance,A03,,2024-09-07 05:47:00+02:00,g-TsQNMQ6uqikpGEJ4pptA,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,29,2024-01-20 00:00:00+01:00
2025-10-06 20:27:09+02:00,0,FR,Planned maintenance,A03,,2024-02-13 10:00:00+01:00,LbpFZni6nv_rqFcFEJWv7g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2024-02-13 08:00:00+01:00
2025-10-06 21:32:45+02:00,0,FR,Planned maintenance,A03,,2024-02-07 17:00:00+01:00,EXwdRTA-AfjQ_Fx-hzpTHQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2024-02-07 14:00:00+01:00
2025-10-07 05:54:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-21 17:00:00+01:00,yURfFINNM087cBn2Bi4zUQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-21 07:00:00+01:00
2025-10-07 05:54:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-12 17:00:00+01:00,URfTLL7eZB8jogNxu9C_9A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-12 07:00:00+01:00
2025-10-07 05:54:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-22 17:00:00+01:00,YH3IVduRhQpoUqwScaz44g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-22 07:00:00+01:00
2025-10-07 05:54:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-19 17:00:00+01:00,x_cfQldlgrPR-3tnvgM36g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-19 07:00:00+01:00
2025-10-07 05:54:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-20 17:00:00+01:00,eBRyiIfZNAIIkNzYTiBU9Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-20 07:00:00+01:00
2025-10-07 05:54:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-18 17:00:00+01:00,qdfUSPO3w1DnyGKbtvTxfw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-18 07:00:00+01:00
2025-10-07 05:54:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-13 17:00:00+01:00,jePIBbLkoogkoWa5STohMA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-13 07:00:00+01:00
2025-10-07 05:54:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-17 17:00:00+01:00,ZuJyIdo7q9FUnkBdXwIyaA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-17 07:00:00+01:00
2025-10-07 05:54:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-16 17:00:00+01:00,rijzzaYypFrWXYxrtqLtbw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-16 07:00:00+01:00
2025-10-07 05:54:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-15 17:00:00+01:00,1P5KWqaBvzzdM9g--Fh-qg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-15 07:00:00+01:00
2025-10-07 05:54:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-14 17:00:00+01:00,IzJyuYJukQbygxxICmOUBw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-14 07:00:00+01:00
2025-10-07 06:02:00+02:00,0,FR,Planned maintenance,A03,,2024-02-22 18:00:00+01:00,g2UmsP3FDblmrKmucb9Y-g,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2024-02-19 07:00:00+01:00
2025-10-07 07:43:30+02:00,0,FR,Planned maintenance,A03,,2024-02-05 16:00:00+01:00,2LVwcqyT9T0NMUibO0MYYA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2024-02-05 15:30:00+01:00
2025-10-07 07:43:32+02:00,0,FR,Planned maintenance,A03,,2024-02-05 15:30:00+01:00,ghFWgRyw_yliNH58rs8WYQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2024-02-05 15:00:00+01:00
2025-10-07 07:44:10+02:00,0,FR,Planned maintenance,A03,,2024-02-08 17:00:00+01:00,RpSNhASGJgZFRphnLGLxxw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,1,2024-02-08 07:00:00+01:00
2025-10-07 07:48:24+02:00,0,FR,Planned maintenance,A03,,2024-02-07 18:00:00+01:00,uqsTMs34qhMTtc-Vpix8rA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2024-02-07 15:00:00+01:00
2025-10-07 07:49:16+02:00,0,FR,Planned maintenance,A03,,2024-02-07 17:00:00+01:00,zG6fbTJVwmJFtEi-mq--9Q,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,1,2024-02-07 14:00:00+01:00
2025-10-07 07:49:16+02:00,0,FR,Planned maintenance,A03,,2024-02-07 17:00:00+01:00,Ix7njuD_Wdz5TuWXtsKp8Q,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2024-02-07 14:00:00+01:00
2025-10-07 07:49:17+02:00,0,FR,Planned maintenance,A03,,2024-02-09 17:00:00+01:00,JYTgjUYecxy5jsPUf0c-Hw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,1,2024-02-08 08:00:00+01:00
2025-10-07 07:51:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-06 17:00:00+01:00,xF_p_eBSc9FiroINXs837w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2024-02-06 13:30:00+01:00
2025-10-07 07:54:18+02:00,0,FR,Planned maintenance,A03,,2024-02-06 17:01:00+01:00,TnE0lG6QF6LU37ma5jrepw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-02-06 14:00:00+01:00
2025-10-07 07:55:39+02:00,0,FR,Planned maintenance,A03,,2024-02-20 17:00:00+01:00,Q6MtvFSDpgYMuu-7JID7ZQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2024-02-20 13:30:00+01:00
2025-10-07 07:56:04+02:00,0,FR,Planned maintenance,A03,,2024-02-07 16:30:00+01:00,HY-yLjSpPUGill7ihRbXCw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2024-02-07 07:15:00+01:00
2025-10-07 07:56:05+02:00,0,FR,Planned maintenance,A03,,2024-02-09 16:30:00+01:00,ziUsEiZfVhU0Nb-pEvh8-Q,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2024-02-08 07:15:00+01:00
2025-10-07 07:56:46+02:00,0,FR,Planned maintenance,A03,,2024-02-22 15:00:00+01:00,v1IDtj69bCHgvJ8OOZ-_Iw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,2,2024-02-19 08:00:00+01:00
2025-10-07 07:57:22+02:00,0,FR,Planned maintenance,A03,,2024-02-07 16:30:00+01:00,qis2_jaQLnZHw_gEGA4dlg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2024-02-07 07:15:00+01:00
2025-10-07 07:57:25+02:00,0,FR,Planned maintenance,A03,,2024-02-12 16:30:00+01:00,ov9qCFLDpHmSE4cuKkH_ig,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2024-02-12 07:15:00+01:00
2025-10-07 07:57:29+02:00,0,FR,Planned maintenance,A03,,2024-02-05 17:00:00+01:00,4LUilJcYXLCyv2Sem_-ubA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,1,2024-02-05 13:30:00+01:00
2025-10-07 07:58:50+02:00,0,FR,Planned maintenance,A03,,2024-02-06 17:00:00+01:00,A2IRAXk1WXMZPfrGxwFsFg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,3,2024-02-06 07:00:00+01:00
2025-10-07 08:01:54+02:00,0,FR,Planned maintenance,A03,,2024-02-15 15:00:00+01:00,tVUoJk8r8m3HpbdsSw5Erg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2024-02-15 14:00:00+01:00
2025-10-07 08:02:09+02:00,0,FR,Planned maintenance,A03,,2024-02-07 17:00:00+01:00,LTjBmnqDxD9PeZcGljVKSA,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,2,2024-02-07 08:00:00+01:00
2025-10-07 08:02:09+02:00,0,FR,Planned maintenance,A03,,2024-02-06 12:00:00+01:00,qOK4u8zSmwcXyA5dmpFGnQ,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,1,2024-02-06 08:00:00+01:00
2025-10-07 08:02:09+02:00,1182,FR,Planned maintenance,A03,,2024-02-07 03:00:00+01:00,BDkr2MztoJNWSh8uP4pnQA,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2024-02-07 02:00:00+01:00
2025-10-07 08:03:08+02:00,0,FR,Planned maintenance,A03,,2024-02-06 17:00:00+01:00,pAHn_THQi7GeMrpoMTneyg,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,1,2024-02-06 07:00:00+01:00
2025-10-07 08:03:47+02:00,0,FR,Planned maintenance,A03,,2024-02-05 16:02:00+01:00,fcMxfBWXt_YwSZCQHghB_A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-02-05 14:36:00+01:00
2025-10-07 08:03:48+02:00,0,FR,Planned maintenance,A03,,2024-02-05 18:17:00+01:00,Y2PC1T3bYWX1QFink6OJvQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-02-05 14:28:00+01:00
2025-10-07 08:04:05+02:00,0,FR,Planned maintenance,A03,,2024-02-09 16:00:00+01:00,E8xdaFZD86VbyjWgLFl_Vg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2024-02-09 14:00:00+01:00
2025-10-07 08:04:24+02:00,434,FR,Planned maintenance,A03,Cancelled,2024-02-07 04:30:00+01:00,6oLCjQHqchPLVjqTEEpg3g,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2024-02-07 03:30:00+01:00
2025-10-07 08:04:43+02:00,85,FR,Planned maintenance,A03,,2024-02-06 15:00:00+01:00,zUh42KaynyabC3YK1XmoRA,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,4,2024-02-06 09:28:00+01:00
2025-10-07 08:04:57+02:00,0,FR,Planned maintenance,A03,,2024-02-06 11:45:00+01:00,vosi4Qie4ah9mafuhmYh1A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2024-02-06 08:00:00+01:00
2025-10-07 08:05:17+02:00,0,FR,Planned maintenance,A03,,2024-02-05 17:52:00+01:00,OR3B5e79cfKZp7nfiFgPTg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2024-02-05 14:00:00+01:00
2025-10-07 08:05:20+02:00,0,FR,Planned maintenance,A03,,2024-02-06 16:32:00+01:00,kWBSTx3LCcYjfTz_TK5cqQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2024-02-06 13:30:00+01:00
2025-10-07 08:05:42+02:00,150,FR,Planned maintenance,A03,,2024-02-10 01:00:00+01:00,tMpbvYBKt5V-LqxEA0K54g,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2024-02-09 18:30:00+01:00
2025-10-07 08:05:42+02:00,1395,FR,Planned maintenance,A03,,2024-02-09 18:30:00+01:00,HCisBJGpCMo62MzBDjm1zA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2024-02-08 00:00:00+01:00
2025-10-07 08:05:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-18 07:00:00+01:00,U4G9XzT0WHx8BkgPHXkdEg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-17 18:00:00+01:00
2025-10-07 08:05:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-13 07:00:00+01:00,TohD8ATcVqG_HGsGfvS8IQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-12 18:00:00+01:00
2025-10-07 08:05:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-15 07:00:00+01:00,hNEBy3cNge3udUH2PqWXyw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-14 18:00:00+01:00
2025-10-07 08:06:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-16 07:00:00+01:00,dv3EaZyia-wbmqYCuDhRXA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-15 18:00:00+01:00
2025-10-07 08:06:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-19 07:00:00+01:00,fdaVhz-Cy7Bo8ZxtpBNVGw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-18 18:00:00+01:00
2025-10-07 08:06:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-10 07:00:00+01:00,s_21tvUr8lkvXSC3dmyiSw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-09 18:00:00+01:00
2025-10-07 08:06:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-11 07:00:00+01:00,nK7KSiuGUvNMoPpPWK-E_A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-10 18:00:00+01:00
2025-10-07 08:06:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-22 07:00:00+01:00,VDv9tJAEdfLy-rOL3-tEpw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-21 18:00:00+01:00
2025-10-07 08:06:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-09 07:00:00+01:00,-LUJrEHc6msqNOiffH0lbw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-08 18:00:00+01:00
2025-10-07 08:06:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-17 07:00:00+01:00,jhjM9_ykckRGsrYP_8aDiA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-16 18:00:00+01:00
2025-10-07 08:06:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-20 07:00:00+01:00,tHgbm4Ao3Ss8ecY59PqXnA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-19 18:00:00+01:00
2025-10-07 08:06:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-12 07:00:00+01:00,t8aDZvjjML3-qQIKFZ3u0g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-11 18:00:00+01:00
2025-10-07 08:06:04+02:00,1230,FR,Planned maintenance,A03,Cancelled,2024-02-09 16:00:00+01:00,4w4fZOy7G4c2RBuD32yLIA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2024-02-09 14:30:00+01:00
2025-10-07 08:06:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-14 07:00:00+01:00,_WVR3BqeRASHOcvqD0zG4w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-13 18:00:00+01:00
2025-10-07 08:06:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-21 07:00:00+01:00,T82analQi_RypZ7n9Z1qIw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-20 18:00:00+01:00
2025-10-07 08:06:18+02:00,85,FR,Planned maintenance,A03,Cancelled,2024-02-08 16:30:00+01:00,ZbD7flwAd1A6ya9VHsqDIA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2024-02-08 08:00:00+01:00
2025-10-07 08:06:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-07 11:30:00+01:00,7THYLhIA7VqTabysZ2W1ow,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2024-02-07 10:00:00+01:00
2025-10-07 08:06:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-08 17:00:00+01:00,G5cCWASyotJ3IZjEGw-pGQ,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,3,2024-02-08 16:30:00+01:00
2025-10-07 08:06:40+02:00,1040,FR,Planned maintenance,A03,,2024-02-08 08:00:00+01:00,EpIBXhZJEQVV6jIQqRgkiQ,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,1,2024-02-08 04:00:00+01:00
2025-10-07 08:06:45+02:00,0,FR,Planned maintenance,A03,,2024-02-09 17:00:00+01:00,fHNgeELvsqeixzXZbUPQdA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2024-02-09 07:00:00+01:00
2025-10-07 08:07:18+02:00,124.2,FR,Planned maintenance,A03,,2024-02-07 18:30:00+01:00,OC1QXXEqzphd13hT4WDZew,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-02-06 08:00:00+01:00
2025-10-07 08:07:18+02:00,0,FR,Planned maintenance,A03,,2024-02-07 18:30:00+01:00,xVvgIZSVHKBji1PGCNE7Hw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-02-06 08:00:00+01:00
2025-10-07 08:07:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-14 17:00:00+01:00,Ew1J-_FQa6Q2ZjO-fVp7wQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-02-12 08:00:00+01:00
2025-10-07 08:07:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-14 17:00:00+01:00,Jn9ndrj5Ai9ATiB9AxGjHw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2024-02-12 08:00:00+01:00
2025-10-07 08:08:19+02:00,0,FR,Planned maintenance,A03,,2024-02-13 16:50:00+01:00,irpi6LKL4dxOTZjX4gW_TA,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2024-02-13 07:00:00+01:00
2025-10-07 08:08:20+02:00,0,FR,Planned maintenance,A03,,2024-02-14 16:50:00+01:00,C_vBMO59pDfYRym-Xb_CXA,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,1,2024-02-14 07:00:00+01:00
2025-10-07 08:08:30+02:00,0,FR,Planned maintenance,A03,,2024-02-07 17:00:00+01:00,jkbRmTrfB0cD04dlDEJnkQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2024-02-07 14:00:00+01:00
2025-10-07 08:08:52+02:00,0,FR,Planned maintenance,A03,,2024-02-08 11:51:00+01:00,XVNzp7XjthUHP7OMhrxw0g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2024-02-08 07:44:00+01:00
2025-10-07 08:10:36+02:00,0,FR,Planned maintenance,A03,,2024-02-22 17:00:00+01:00,2B4bImu1_LCk2Ihm8h7GYg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,1,2024-02-22 07:00:00+01:00
2025-10-07 08:10:59+02:00,0,FR,Planned maintenance,A03,,2024-02-12 16:00:00+01:00,sHvKK-fGy0LVFt3A9S5Gvg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-02-12 08:00:00+01:00
2025-10-07 08:10:59+02:00,0,FR,Planned maintenance,A03,,2024-02-12 16:00:00+01:00,CxNNXdRC9syVLCzVLawx4g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2024-02-12 08:00:00+01:00
2025-10-07 08:10:59+02:00,0,FR,Planned maintenance,A03,,2024-02-12 16:00:00+01:00,WrGpPtfx8uu19Uu0HHpkRg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-02-12 08:00:00+01:00
2025-10-07 08:11:00+02:00,0,FR,Planned maintenance,A03,,2024-02-12 16:00:00+01:00,uoq3QZtK7GoQd2mar2Frpg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2024-02-12 08:00:00+01:00
2025-10-07 08:11:01+02:00,0,FR,Planned maintenance,A03,,2024-02-12 16:00:00+01:00,SJAOGbno1HnQo64PfS7mpw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2024-02-12 08:00:00+01:00
2025-10-07 08:11:01+02:00,0,FR,Planned maintenance,A03,,2024-02-16 13:00:00+01:00,uK5PC0OcgpYO-qt7DD4XMw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2024-02-16 08:00:00+01:00
2025-10-07 08:11:02+02:00,0,FR,Planned maintenance,A03,,2024-02-09 18:00:00+01:00,GMjhJzcUS-U7izdfKPQ_BQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-02-09 13:30:00+01:00
2025-10-07 08:12:41+02:00,0,FR,Planned maintenance,A03,,2024-02-10 19:07:00+01:00,XuzdUI4McJwcUwoUjYXA4A,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2024-02-10 00:00:00+01:00
2025-10-07 08:13:40+02:00,1400,FR,Planned maintenance,A03,,2024-02-11 13:10:00+01:00,IoisBJvMCGzRpKnse49zww,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2024-02-11 00:00:00+01:00
2025-10-07 08:14:03+02:00,750,FR,Planned maintenance,A03,,2024-02-12 00:30:00+01:00,HtD5Xvq9Q6D5VZnGnQ46TQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2024-02-11 22:00:00+01:00
