created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 08:14:59+02:00,1195,FR,Planned maintenance,A03,,2024-02-14 03:00:00+01:00,YZZMoa-We_ShSNThXvAh8A,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2024-02-14 02:00:00+01:00
2025-10-07 08:15:37+02:00,240,FR,Planned maintenance,A03,Cancelled,2024-02-12 17:15:00+01:00,inHPBKl41yEJOVHu5op_SA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2024-02-12 17:00:00+01:00
2025-10-07 08:15:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-12 15:45:00+01:00,WpskLh6a8KzIWAw76fEYXA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,11,2024-02-12 09:00:00+01:00
2025-10-07 08:15:37+02:00,30,FR,Planned maintenance,A03,Cancelled,2024-02-12 16:00:00+01:00,WpskLh6a8KzIWAw76fEYXA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,406,MAW,PT1M,11,2024-02-12 15:45:00+01:00
2025-10-07 08:15:37+02:00,60,FR,Planned maintenance,A03,Cancelled,2024-02-12 16:15:00+01:00,WpskLh6a8KzIWAw76fEYXA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,421,MAW,PT1M,11,2024-02-12 16:00:00+01:00
2025-10-07 08:15:37+02:00,90,FR,Planned maintenance,A03,Cancelled,2024-02-12 16:30:00+01:00,WpskLh6a8KzIWAw76fEYXA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,436,MAW,PT1M,11,2024-02-12 16:15:00+01:00
2025-10-07 08:15:37+02:00,420,FR,Planned maintenance,A03,Cancelled,2024-02-12 18:00:00+01:00,inHPBKl41yEJOVHu5op_SA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2024-02-12 17:45:00+01:00
2025-10-07 08:15:37+02:00,360,FR,Planned maintenance,A03,Cancelled,2024-02-12 17:45:00+01:00,inHPBKl41yEJOVHu5op_SA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2024-02-12 17:30:00+01:00
2025-10-07 08:15:37+02:00,300,FR,Planned maintenance,A03,Cancelled,2024-02-12 17:30:00+01:00,inHPBKl41yEJOVHu5op_SA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2024-02-12 17:15:00+01:00
2025-10-07 08:15:37+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-02-12 17:00:00+01:00,inHPBKl41yEJOVHu5op_SA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-02-12 16:45:00+01:00
2025-10-07 08:15:41+02:00,0,FR,Planned maintenance,A03,,2024-02-13 12:00:00+01:00,3tXsbRHTe-c1KtI3jKxiug,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2024-02-13 10:00:00+01:00
2025-10-07 08:15:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:00:00+01:00,jGZiFsSoBLc3oFHWoNdaDA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2024-02-13 10:00:00+01:00
2025-10-07 08:16:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-12 20:00:00+01:00,48SEzNqyxiFfQ5gbHp2C3Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2024-02-12 09:00:00+01:00
2025-10-07 08:16:14+02:00,90,FR,Planned maintenance,A03,Cancelled,2024-02-12 20:45:00+01:00,hQLqerh2PeigRE2l-cmHGA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2024-02-12 20:30:00+01:00
2025-10-07 08:16:14+02:00,60,FR,Planned maintenance,A03,Cancelled,2024-02-12 20:30:00+01:00,hQLqerh2PeigRE2l-cmHGA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-02-12 20:15:00+01:00
2025-10-07 08:16:14+02:00,240,FR,Planned maintenance,A03,Cancelled,2024-02-12 21:30:00+01:00,hQLqerh2PeigRE2l-cmHGA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2024-02-12 21:15:00+01:00
2025-10-07 08:16:14+02:00,120,FR,Planned maintenance,A03,Cancelled,2024-02-12 21:00:00+01:00,hQLqerh2PeigRE2l-cmHGA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2024-02-12 20:45:00+01:00
2025-10-07 08:16:14+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-02-12 21:15:00+01:00,hQLqerh2PeigRE2l-cmHGA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2024-02-12 21:00:00+01:00
2025-10-07 08:16:49+02:00,390,FR,Planned maintenance,A03,Cancelled,2024-02-13 16:00:00+01:00,_OZQPz0Q80eh5L5gUUMrvA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2024-02-13 15:45:00+01:00
2025-10-07 08:16:49+02:00,420,FR,Planned maintenance,A03,Cancelled,2024-02-13 16:15:00+01:00,_OZQPz0Q80eh5L5gUUMrvA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2024-02-13 16:00:00+01:00
2025-10-07 08:16:49+02:00,480,FR,Planned maintenance,A03,Cancelled,2024-02-13 16:30:00+01:00,_OZQPz0Q80eh5L5gUUMrvA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2024-02-13 16:15:00+01:00
2025-10-07 08:16:49+02:00,150,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:30:00+01:00,hlfIMoYZyhgCugEDde_PwA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2024-02-13 13:15:00+01:00
2025-10-07 08:16:49+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-02-13 14:15:00+01:00,hlfIMoYZyhgCugEDde_PwA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2024-02-13 13:30:00+01:00
2025-10-07 08:16:49+02:00,210,FR,Planned maintenance,A03,Cancelled,2024-02-13 14:30:00+01:00,hlfIMoYZyhgCugEDde_PwA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,2,2024-02-13 14:15:00+01:00
2025-10-07 08:16:49+02:00,330,FR,Planned maintenance,A03,Cancelled,2024-02-13 15:30:00+01:00,_OZQPz0Q80eh5L5gUUMrvA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-02-13 15:15:00+01:00
2025-10-07 08:16:49+02:00,360,FR,Planned maintenance,A03,Cancelled,2024-02-13 15:45:00+01:00,_OZQPz0Q80eh5L5gUUMrvA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2024-02-13 15:30:00+01:00
2025-10-07 08:16:49+02:00,120,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:15:00+01:00,hlfIMoYZyhgCugEDde_PwA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-02-13 13:00:00+01:00
2025-10-07 08:16:49+02:00,210,FR,Planned maintenance,A03,Cancelled,2024-02-13 14:30:00+01:00,dVzMDIXXmM_Cijnrmh2c-g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1756,MAW,PT1M,2,2024-02-13 14:15:00+01:00
2025-10-07 08:16:49+02:00,270,FR,Planned maintenance,A03,Cancelled,2024-02-13 15:00:00+01:00,dVzMDIXXmM_Cijnrmh2c-g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1786,MAW,PT1M,2,2024-02-13 14:45:00+01:00
2025-10-07 08:16:49+02:00,240,FR,Planned maintenance,A03,Cancelled,2024-02-13 14:45:00+01:00,dVzMDIXXmM_Cijnrmh2c-g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1771,MAW,PT1M,2,2024-02-13 14:30:00+01:00
2025-10-07 08:16:49+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-02-13 14:15:00+01:00,dVzMDIXXmM_Cijnrmh2c-g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1711,MAW,PT1M,2,2024-02-13 13:30:00+01:00
2025-10-07 08:16:49+02:00,150,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:30:00+01:00,dVzMDIXXmM_Cijnrmh2c-g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1696,MAW,PT1M,2,2024-02-13 13:15:00+01:00
2025-10-07 08:16:49+02:00,90,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:00:00+01:00,dVzMDIXXmM_Cijnrmh2c-g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1666,MAW,PT1M,2,2024-02-13 12:45:00+01:00
2025-10-07 08:16:49+02:00,60,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:45:00+01:00,dVzMDIXXmM_Cijnrmh2c-g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1651,MAW,PT1M,2,2024-02-13 12:30:00+01:00
2025-10-07 08:16:49+02:00,120,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:15:00+01:00,dVzMDIXXmM_Cijnrmh2c-g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1681,MAW,PT1M,2,2024-02-13 13:00:00+01:00
2025-10-07 08:16:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:15:00+01:00,dVzMDIXXmM_Cijnrmh2c-g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-02-12 09:00:00+01:00
2025-10-07 08:16:49+02:00,30,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:30:00+01:00,tsPjTbr5NveLII5Msr_eaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1636,MAW,PT1M,9,2024-02-13 12:15:00+01:00
2025-10-07 08:16:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:15:00+01:00,tsPjTbr5NveLII5Msr_eaQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,9,2024-02-12 09:00:00+01:00
2025-10-07 08:16:49+02:00,30,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:30:00+01:00,dVzMDIXXmM_Cijnrmh2c-g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1636,MAW,PT1M,2,2024-02-13 12:15:00+01:00
2025-10-07 08:17:29+02:00,60,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:45:00+01:00,UByhvsy4bbLYzroZ09d8fw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1651,MAW,PT1M,2,2024-02-13 12:30:00+01:00
2025-10-07 08:17:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-13 11:30:00+01:00,D9w2oU1as5ysvwZuFlnang,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-02-12 09:00:00+01:00
2025-10-07 08:17:29+02:00,380,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:30:00+01:00,02u82U8MT9RxU6RX5RnYIw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2024-02-13 13:15:00+01:00
2025-10-07 08:17:29+02:00,300,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:15:00+01:00,02u82U8MT9RxU6RX5RnYIw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2024-02-13 13:00:00+01:00
2025-10-07 08:17:29+02:00,90,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:00:00+01:00,02u82U8MT9RxU6RX5RnYIw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2024-02-13 12:45:00+01:00
2025-10-07 08:17:29+02:00,450,FR,Planned maintenance,A03,Cancelled,2024-02-13 16:30:00+01:00,02u82U8MT9RxU6RX5RnYIw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,241,MAW,PT1M,2,2024-02-13 16:15:00+01:00
2025-10-07 08:17:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:15:00+01:00,UByhvsy4bbLYzroZ09d8fw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-02-12 09:00:00+01:00
2025-10-07 08:17:29+02:00,30,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:30:00+01:00,UByhvsy4bbLYzroZ09d8fw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1636,MAW,PT1M,2,2024-02-13 12:15:00+01:00
2025-10-07 08:17:29+02:00,90,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:00:00+01:00,UByhvsy4bbLYzroZ09d8fw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1666,MAW,PT1M,2,2024-02-13 12:45:00+01:00
2025-10-07 08:17:29+02:00,120,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:15:00+01:00,UByhvsy4bbLYzroZ09d8fw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1681,MAW,PT1M,2,2024-02-13 13:00:00+01:00
2025-10-07 08:17:29+02:00,150,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:30:00+01:00,UByhvsy4bbLYzroZ09d8fw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1696,MAW,PT1M,2,2024-02-13 13:15:00+01:00
2025-10-07 08:17:29+02:00,420,FR,Planned maintenance,A03,Cancelled,2024-02-13 16:15:00+01:00,02u82U8MT9RxU6RX5RnYIw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,226,MAW,PT1M,2,2024-02-13 16:00:00+01:00
2025-10-07 08:17:29+02:00,390,FR,Planned maintenance,A03,Cancelled,2024-02-13 16:00:00+01:00,02u82U8MT9RxU6RX5RnYIw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,211,MAW,PT1M,2,2024-02-13 15:45:00+01:00
2025-10-07 08:17:29+02:00,360,FR,Planned maintenance,A03,Cancelled,2024-02-13 15:45:00+01:00,02u82U8MT9RxU6RX5RnYIw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,196,MAW,PT1M,2,2024-02-13 15:30:00+01:00
2025-10-07 08:17:29+02:00,330,FR,Planned maintenance,A03,Cancelled,2024-02-13 15:30:00+01:00,02u82U8MT9RxU6RX5RnYIw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,2,2024-02-13 15:15:00+01:00
2025-10-07 08:17:29+02:00,300,FR,Planned maintenance,A03,Cancelled,2024-02-13 15:15:00+01:00,02u82U8MT9RxU6RX5RnYIw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,166,MAW,PT1M,2,2024-02-13 15:00:00+01:00
2025-10-07 08:17:29+02:00,270,FR,Planned maintenance,A03,Cancelled,2024-02-13 15:00:00+01:00,02u82U8MT9RxU6RX5RnYIw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,151,MAW,PT1M,2,2024-02-13 14:45:00+01:00
2025-10-07 08:17:29+02:00,240,FR,Planned maintenance,A03,Cancelled,2024-02-13 14:45:00+01:00,02u82U8MT9RxU6RX5RnYIw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,2,2024-02-13 14:30:00+01:00
2025-10-07 08:17:29+02:00,450,FR,Planned maintenance,A03,Cancelled,2024-02-13 14:30:00+01:00,02u82U8MT9RxU6RX5RnYIw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,2,2024-02-13 13:45:00+01:00
2025-10-07 08:17:29+02:00,420,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:45:00+01:00,02u82U8MT9RxU6RX5RnYIw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,2,2024-02-13 13:30:00+01:00
2025-10-07 08:17:29+02:00,480,FR,Planned maintenance,A03,Cancelled,2024-02-13 16:30:00+01:00,UByhvsy4bbLYzroZ09d8fw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1876,MAW,PT1M,2,2024-02-13 16:15:00+01:00
2025-10-07 08:17:29+02:00,420,FR,Planned maintenance,A03,Cancelled,2024-02-13 16:15:00+01:00,UByhvsy4bbLYzroZ09d8fw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1861,MAW,PT1M,2,2024-02-13 16:00:00+01:00
2025-10-07 08:17:29+02:00,390,FR,Planned maintenance,A03,Cancelled,2024-02-13 16:00:00+01:00,UByhvsy4bbLYzroZ09d8fw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1846,MAW,PT1M,2,2024-02-13 15:45:00+01:00
2025-10-07 08:17:29+02:00,360,FR,Planned maintenance,A03,Cancelled,2024-02-13 15:45:00+01:00,UByhvsy4bbLYzroZ09d8fw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1831,MAW,PT1M,2,2024-02-13 15:30:00+01:00
2025-10-07 08:17:29+02:00,330,FR,Planned maintenance,A03,Cancelled,2024-02-13 15:30:00+01:00,UByhvsy4bbLYzroZ09d8fw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1816,MAW,PT1M,2,2024-02-13 15:15:00+01:00
2025-10-07 08:17:29+02:00,300,FR,Planned maintenance,A03,Cancelled,2024-02-13 15:15:00+01:00,UByhvsy4bbLYzroZ09d8fw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1801,MAW,PT1M,2,2024-02-13 15:00:00+01:00
2025-10-07 08:17:29+02:00,270,FR,Planned maintenance,A03,Cancelled,2024-02-13 15:00:00+01:00,UByhvsy4bbLYzroZ09d8fw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1786,MAW,PT1M,2,2024-02-13 14:45:00+01:00
2025-10-07 08:17:29+02:00,240,FR,Planned maintenance,A03,Cancelled,2024-02-13 14:45:00+01:00,UByhvsy4bbLYzroZ09d8fw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1771,MAW,PT1M,2,2024-02-13 14:30:00+01:00
2025-10-07 08:17:29+02:00,210,FR,Planned maintenance,A03,Cancelled,2024-02-13 14:30:00+01:00,UByhvsy4bbLYzroZ09d8fw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1756,MAW,PT1M,2,2024-02-13 14:15:00+01:00
2025-10-07 08:17:29+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-02-13 14:15:00+01:00,UByhvsy4bbLYzroZ09d8fw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1711,MAW,PT1M,2,2024-02-13 13:30:00+01:00
2025-10-07 08:17:29+02:00,60,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:45:00+01:00,02u82U8MT9RxU6RX5RnYIw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2024-02-13 12:30:00+01:00
2025-10-07 08:17:29+02:00,120,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:30:00+01:00,02u82U8MT9RxU6RX5RnYIw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-02-13 12:15:00+01:00
2025-10-07 08:18:03+02:00,120,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:30:00+01:00,Zodgp2Blfdfh-savGemHww,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1636,MAW,PT1M,2,2024-02-13 12:15:00+01:00
2025-10-07 08:18:03+02:00,0,FR,Planned maintenance,A03,,2024-02-13 16:00:00+01:00,k6jBXrf4iDvLjUtiuE5d6g,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,4,2024-02-13 11:00:00+01:00
2025-10-07 08:18:03+02:00,0,FR,Planned maintenance,A03,,2024-02-13 16:00:00+01:00,DraZaSm2Re0Xx4W5M3L3Xg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,4,2024-02-13 11:00:00+01:00
2025-10-07 08:18:03+02:00,90,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:15:00+01:00,Zodgp2Blfdfh-savGemHww,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1621,MAW,PT1M,2,2024-02-13 12:00:00+01:00
2025-10-07 08:18:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-13 11:30:00+01:00,Zodgp2Blfdfh-savGemHww,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-02-12 09:00:00+01:00
2025-10-07 08:18:03+02:00,30,FR,Planned maintenance,A03,Cancelled,2024-02-13 11:45:00+01:00,Zodgp2Blfdfh-savGemHww,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1591,MAW,PT1M,2,2024-02-13 11:30:00+01:00
2025-10-07 08:18:03+02:00,450,FR,Planned maintenance,A03,Cancelled,2024-02-13 16:30:00+01:00,Zodgp2Blfdfh-savGemHww,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1726,MAW,PT1M,2,2024-02-13 13:45:00+01:00
2025-10-07 08:18:03+02:00,420,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:45:00+01:00,Zodgp2Blfdfh-savGemHww,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1711,MAW,PT1M,2,2024-02-13 13:30:00+01:00
2025-10-07 08:18:03+02:00,380,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:30:00+01:00,Zodgp2Blfdfh-savGemHww,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1696,MAW,PT1M,2,2024-02-13 13:15:00+01:00
2025-10-07 08:18:03+02:00,300,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:15:00+01:00,Zodgp2Blfdfh-savGemHww,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1681,MAW,PT1M,2,2024-02-13 13:00:00+01:00
2025-10-07 08:18:03+02:00,230,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:00:00+01:00,Zodgp2Blfdfh-savGemHww,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1666,MAW,PT1M,2,2024-02-13 12:45:00+01:00
2025-10-07 08:18:03+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:45:00+01:00,Zodgp2Blfdfh-savGemHww,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1651,MAW,PT1M,2,2024-02-13 12:30:00+01:00
2025-10-07 08:18:03+02:00,0,FR,Planned maintenance,A03,,2024-02-13 16:00:00+01:00,ygBz8992iQOy2WDxd0SSJQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,4,2024-02-13 11:00:00+01:00
2025-10-07 08:18:03+02:00,60,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:00:00+01:00,Zodgp2Blfdfh-savGemHww,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1606,MAW,PT1M,2,2024-02-13 11:45:00+01:00
2025-10-07 08:18:04+02:00,0,FR,Planned maintenance,A03,,2024-02-15 12:00:00+01:00,RgbCBjKamYbG5MwKeUrh-g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2024-02-15 11:00:00+01:00
2025-10-07 08:18:09+02:00,0,FR,Planned maintenance,A03,,2024-02-13 11:20:00+01:00,XP68aDt-Wp7oNHi3LJk0gw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-02-13 07:30:00+01:00
2025-10-07 08:18:09+02:00,0,FR,Planned maintenance,A03,,2024-02-13 11:20:00+01:00,MxxTsjMks5ZGOIEYFNBldQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2024-02-13 10:00:00+01:00
2025-10-07 08:18:10+02:00,178,FR,Planned maintenance,A03,,2024-02-14 12:00:00+01:00,p3E8-T17rutfBRH3Ca18pg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2024-02-14 10:00:00+01:00
2025-10-07 08:18:18+02:00,0,FR,Planned maintenance,A03,,2024-02-13 12:00:00+01:00,WZQwzFk5DJbzjQkEMK1loA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2024-02-13 10:30:00+01:00
2025-10-07 08:18:24+02:00,927,FR,Planned maintenance,A03,,2024-02-15 06:00:00+01:00,qTKJnUXJQbODmemRe8FKJQ,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,1,2024-02-14 22:00:00+01:00
2025-10-07 08:18:25+02:00,450,FR,Planned maintenance,A03,Cancelled,2024-02-13 16:30:00+01:00,yuAxnQ_kZBzEY8Z8Ecx1yA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-02-13 15:45:00+01:00
2025-10-07 08:18:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-13 11:30:00+01:00,XwrljfTfDp3HSqqXjq6tYQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2024-02-12 09:00:00+01:00
2025-10-07 08:18:26+02:00,60,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:00:00+01:00,XwrljfTfDp3HSqqXjq6tYQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1606,MAW,PT1M,3,2024-02-13 11:45:00+01:00
2025-10-07 08:18:26+02:00,90,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:15:00+01:00,XwrljfTfDp3HSqqXjq6tYQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1621,MAW,PT1M,3,2024-02-13 12:00:00+01:00
2025-10-07 08:18:26+02:00,120,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:30:00+01:00,XwrljfTfDp3HSqqXjq6tYQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1636,MAW,PT1M,3,2024-02-13 12:15:00+01:00
2025-10-07 08:18:26+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-02-13 12:45:00+01:00,XwrljfTfDp3HSqqXjq6tYQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1651,MAW,PT1M,3,2024-02-13 12:30:00+01:00
2025-10-07 08:18:26+02:00,230,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:30:00+01:00,XwrljfTfDp3HSqqXjq6tYQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1666,MAW,PT1M,3,2024-02-13 12:45:00+01:00
2025-10-07 08:18:26+02:00,250,FR,Planned maintenance,A03,Cancelled,2024-02-13 13:45:00+01:00,XwrljfTfDp3HSqqXjq6tYQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1711,MAW,PT1M,3,2024-02-13 13:30:00+01:00
2025-10-07 08:18:26+02:00,300,FR,Planned maintenance,A03,Cancelled,2024-02-13 14:00:00+01:00,XwrljfTfDp3HSqqXjq6tYQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1726,MAW,PT1M,3,2024-02-13 13:45:00+01:00
2025-10-07 08:18:26+02:00,450,FR,Planned maintenance,A03,Cancelled,2024-02-13 15:15:00+01:00,XwrljfTfDp3HSqqXjq6tYQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1741,MAW,PT1M,3,2024-02-13 14:00:00+01:00
2025-10-07 08:18:26+02:00,0,FR,Planned maintenance,A03,,2024-02-13 22:45:00+01:00,uKB6kp2f9Lmt99GjOSq3QA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,1,2024-02-13 22:30:00+01:00
2025-10-07 08:18:26+02:00,120,FR,Planned maintenance,A03,,2024-02-13 22:30:00+01:00,uKB6kp2f9Lmt99GjOSq3QA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,1,2024-02-13 22:15:00+01:00
2025-10-07 08:18:26+02:00,30,FR,Planned maintenance,A03,Cancelled,2024-02-13 11:45:00+01:00,XwrljfTfDp3HSqqXjq6tYQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1591,MAW,PT1M,3,2024-02-13 11:30:00+01:00
2025-10-07 08:18:26+02:00,345,FR,Planned maintenance,A03,,2024-02-13 22:00:00+01:00,uKB6kp2f9Lmt99GjOSq3QA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,1,2024-02-13 21:45:00+01:00
2025-10-07 08:18:26+02:00,480,FR,Planned maintenance,A03,,2024-02-13 18:15:00+01:00,4ORBV9NRr69ic6nLBi-n7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,1,2024-02-13 17:45:00+01:00
2025-10-07 08:18:26+02:00,240,FR,Planned maintenance,A03,,2024-02-13 22:15:00+01:00,uKB6kp2f9Lmt99GjOSq3QA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,1,2024-02-13 22:00:00+01:00
2025-10-07 08:18:26+02:00,450,FR,Planned maintenance,A03,,2024-02-13 21:45:00+01:00,uKB6kp2f9Lmt99GjOSq3QA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2024-02-13 21:30:00+01:00
2025-10-07 08:18:26+02:00,450,FR,Planned maintenance,A03,,2024-02-13 17:45:00+01:00,4ORBV9NRr69ic6nLBi-n7Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2024-02-13 17:00:00+01:00
2025-10-07 08:18:33+02:00,180,FR,Planned maintenance,A03,,2024-02-13 12:45:00+01:00,5mCvujFVlUHDIHFMyMpNJA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1651,MAW,PT1M,1,2024-02-13 12:30:00+01:00
2025-10-07 08:18:33+02:00,120,FR,Planned maintenance,A03,,2024-02-13 12:30:00+01:00,5mCvujFVlUHDIHFMyMpNJA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1636,MAW,PT1M,1,2024-02-13 12:15:00+01:00
2025-10-07 08:18:33+02:00,300,FR,Planned maintenance,A03,,2024-02-13 14:00:00+01:00,5mCvujFVlUHDIHFMyMpNJA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1726,MAW,PT1M,1,2024-02-13 13:45:00+01:00
2025-10-07 08:18:33+02:00,230,FR,Planned maintenance,A03,,2024-02-13 13:30:00+01:00,5mCvujFVlUHDIHFMyMpNJA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1666,MAW,PT1M,1,2024-02-13 12:45:00+01:00
2025-10-07 08:18:33+02:00,90,FR,Planned maintenance,A03,,2024-02-13 12:15:00+01:00,5mCvujFVlUHDIHFMyMpNJA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1621,MAW,PT1M,1,2024-02-13 12:00:00+01:00
2025-10-07 08:18:33+02:00,250,FR,Planned maintenance,A03,,2024-02-13 13:45:00+01:00,5mCvujFVlUHDIHFMyMpNJA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1711,MAW,PT1M,1,2024-02-13 13:30:00+01:00
2025-10-07 08:18:33+02:00,450,FR,Planned maintenance,A03,,2024-02-13 15:00:00+01:00,5mCvujFVlUHDIHFMyMpNJA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1741,MAW,PT1M,1,2024-02-13 14:00:00+01:00
2025-10-07 08:18:33+02:00,456,FR,Planned maintenance,A03,,2024-02-13 15:45:00+01:00,5mCvujFVlUHDIHFMyMpNJA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1801,MAW,PT1M,1,2024-02-13 15:00:00+01:00
2025-10-07 08:18:33+02:00,60,FR,Planned maintenance,A03,,2024-02-13 12:00:00+01:00,5mCvujFVlUHDIHFMyMpNJA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1606,MAW,PT1M,1,2024-02-13 11:45:00+01:00
2025-10-07 08:18:33+02:00,30,FR,Planned maintenance,A03,,2024-02-13 11:45:00+01:00,5mCvujFVlUHDIHFMyMpNJA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1591,MAW,PT1M,1,2024-02-13 11:30:00+01:00
2025-10-07 08:18:33+02:00,0,FR,Planned maintenance,A03,,2024-02-13 11:30:00+01:00,5mCvujFVlUHDIHFMyMpNJA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2024-02-12 09:00:00+01:00
2025-10-07 08:18:33+02:00,450,FR,Planned maintenance,A03,,2024-02-13 16:30:00+01:00,5mCvujFVlUHDIHFMyMpNJA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1846,MAW,PT1M,1,2024-02-13 15:45:00+01:00
2025-10-07 08:18:49+02:00,0,FR,Planned maintenance,A03,,2024-02-13 16:00:00+01:00,5D_2UunO3_lAsTT4mxJJPg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2024-02-12 08:00:00+01:00
2025-10-07 08:18:49+02:00,134,FR,Planned maintenance,A03,,2024-02-13 16:00:00+01:00,v7B4ISXkh3nPuzX7isKjBQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2024-02-13 08:00:00+01:00
2025-10-07 08:18:50+02:00,0,FR,Planned maintenance,A03,,2024-02-13 17:06:00+01:00,i0defSj0dL_Vw6p87lIn7Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,4,2024-02-12 07:42:00+01:00
2025-10-07 08:18:50+02:00,0,FR,Planned maintenance,A03,,2024-02-13 16:30:00+01:00,3mQ0ljoTKLOCKsXyIP1PPQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2024-02-13 14:00:00+01:00
2025-10-07 08:18:56+02:00,60,FR,Planned maintenance,A03,Cancelled,2024-02-17 00:30:00+01:00,OwyMfjKgeBzgKqKpZbQkcg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2024-02-16 22:00:00+01:00
2025-10-07 08:19:22+02:00,0,FR,Planned maintenance,A03,,2024-02-13 17:00:00+01:00,0PdSbM_-ecGQSa1kfIrp-w,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2024-02-13 13:00:00+01:00
2025-10-07 08:19:22+02:00,0,FR,Planned maintenance,A03,,2024-02-13 17:00:00+01:00,rjq3irYJZ6yelDkrItRY1A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-13 07:00:00+01:00
2025-10-07 08:20:28+02:00,0,FR,Planned maintenance,A03,,2024-02-14 17:11:00+01:00,7yEy8aUw74nbxaELidOcMQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-14 07:00:00+01:00
2025-10-07 08:20:29+02:00,1193,FR,Planned maintenance,A03,,2024-02-15 03:00:00+01:00,bXOJ3dKU05m5o31r_-P4UQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2024-02-15 02:00:00+01:00
2025-10-07 08:20:52+02:00,805,FR,Planned maintenance,A03,,2024-02-15 13:00:00+01:00,aFoK061IBaKNbHQw-zO64Q,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2024-02-15 09:30:00+01:00
2025-10-07 08:21:01+02:00,340,FR,Planned maintenance,A03,Cancelled,2024-02-16 03:00:00+01:00,fBwvDZ09s4li9igQLgBjDg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2024-02-16 01:00:00+01:00
2025-10-07 08:21:07+02:00,0,FR,Planned maintenance,A03,,2024-02-16 02:00:00+01:00,LdmlffDYvt114o3U-OTh0w,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2024-02-16 01:00:00+01:00
2025-10-07 08:21:07+02:00,0,FR,Planned maintenance,A03,,2024-02-15 08:45:00+01:00,FusCXSKW0dFnmS1ANcVTkQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,11,2024-02-09 23:45:00+01:00
2025-10-07 08:21:27+02:00,0,FR,Planned maintenance,A03,,2024-02-19 17:00:00+01:00,y2j4cxRXp2B3PkuPvceD3w,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2024-02-19 08:00:00+01:00
2025-10-07 08:21:47+02:00,0,FR,Planned maintenance,A03,,2024-02-15 14:30:00+01:00,4MCgDc40DAfxRyHks-qreg,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,2,2024-02-15 10:00:00+01:00
2025-10-07 08:21:48+02:00,0,FR,Planned maintenance,A03,,2024-02-15 11:55:00+01:00,0FDQMdZ9SwNXO1uzJ0kSUg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2024-02-15 10:00:00+01:00
2025-10-07 08:21:55+02:00,0,FR,Planned maintenance,A03,,2024-02-20 12:00:00+01:00,7nb_ERR_CqtKlR87wM0lIQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2024-02-20 08:00:00+01:00
2025-10-07 08:21:55+02:00,0,FR,Planned maintenance,A03,,2024-02-21 16:30:00+01:00,zsNsqchN0ssKt5MujSuJrw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2024-02-21 07:30:00+01:00
2025-10-07 08:21:55+02:00,0,FR,Planned maintenance,A03,,2024-02-21 12:00:00+01:00,eDrTNpCwbaAKuMKZnSCCkw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2024-02-21 08:00:00+01:00
2025-10-07 08:21:55+02:00,0,FR,Planned maintenance,A03,,2024-02-21 16:30:00+01:00,nY-4965hnzkNpsHmRv72gg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2024-02-21 13:00:00+01:00
2025-10-07 08:21:55+02:00,0,FR,Planned maintenance,A03,,2024-02-20 16:30:00+01:00,5g9uwMLKCtmrr29PE_VN-A,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2024-02-20 13:00:00+01:00
2025-10-07 08:21:55+02:00,0,FR,Planned maintenance,A03,,2024-02-22 16:30:00+01:00,cW_CFBrd8kCYPHDaXIFuSw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2024-02-22 07:30:00+01:00
2025-10-07 08:21:56+02:00,0,FR,Planned maintenance,A03,,2024-02-22 12:00:00+01:00,fcXV6ykWJgpLrWAyeBezxA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,1,2024-02-22 07:00:00+01:00
2025-10-07 08:22:03+02:00,1365,FR,Planned maintenance,A03,Cancelled,2024-02-16 03:00:00+01:00,rXNfYQyp-TZqNUuZF8NX3A,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,3,2024-02-16 02:00:00+01:00
2025-10-07 08:22:22+02:00,580,FR,Planned maintenance,A03,,2024-02-15 18:30:00+01:00,hrHnHxz_y5ZOr0M38zwCpA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,5,2024-02-12 04:00:00+01:00
2025-10-07 08:23:07+02:00,100,FR,Planned maintenance,A03,,2024-02-16 23:00:00+01:00,5FOv1bl8w9D5OElX_5Oqpg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2024-02-16 20:30:00+01:00
2025-10-07 08:23:07+02:00,760,FR,Planned maintenance,A03,,2024-02-16 17:00:00+01:00,km8FJUxyjBo3rXU7Ayys_g,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,17,2024-02-12 06:00:00+01:00
2025-10-07 08:23:38+02:00,106.488,FR,Planned maintenance,A03,Cancelled,2024-02-19 15:00:00+01:00,SMUeD9KLMpjTqabZvCrsEg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2024-02-19 14:00:00+01:00
2025-10-07 08:23:42+02:00,124,FR,Planned maintenance,A03,Cancelled,2024-02-19 15:00:00+01:00,vJ3BPYGCyDZT-ypyQDQxaA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2024-02-19 14:00:00+01:00
2025-10-07 08:23:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-20 17:00:00+01:00,iOu5gpIJe6oYg6mOy8iU2A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,5,2024-02-20 07:30:00+01:00
2025-10-07 08:23:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-22 17:00:00+01:00,zqrIpw4fy5flUDDbwy8yOQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,5,2024-02-22 07:30:00+01:00
2025-10-07 08:23:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-21 17:00:00+01:00,m7jJFQbLzwCt9IZQoryGPw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,5,2024-02-21 07:30:00+01:00
2025-10-07 08:23:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-19 17:00:00+01:00,9l8CCTi33hRO_uK4YhiWnw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,5,2024-02-19 07:30:00+01:00
2025-10-07 08:23:59+02:00,0,FR,Planned maintenance,A03,,2024-02-16 13:30:00+01:00,f56OsWnkWAq1w6VONOkUag,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,5,2024-02-16 07:30:00+01:00
2025-10-07 08:24:20+02:00,0,FR,Planned maintenance,A03,,2024-02-16 11:30:00+01:00,3rWmEeM8xi_n_ssilpUWhw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,5,2024-02-14 09:00:00+01:00
2025-10-07 08:25:28+02:00,0,FR,Planned maintenance,A03,,2024-02-19 00:00:00+01:00,Eil3HzktgKBXEtd6daNFKA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2024-02-18 00:00:00+01:00
2025-10-07 08:25:31+02:00,530,FR,Planned maintenance,A03,,2024-02-17 09:30:00+01:00,CmKkax_o4k3KxZo4D1m0KA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2024-02-17 01:30:00+01:00
2025-10-07 08:26:58+02:00,0,FR,Planned maintenance,A03,,2024-02-21 17:00:00+01:00,jYPWLcxMtEXGV5LEKmumlg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2024-02-20 07:00:00+01:00
2025-10-07 08:27:44+02:00,555,FR,Planned maintenance,A03,,2024-02-18 17:00:00+01:00,AJlYONJJZ29NBZOG8qeG7Q,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,4,2024-02-17 09:30:00+01:00
2025-10-07 08:27:44+02:00,1280,FR,Planned maintenance,A03,Cancelled,2024-02-19 03:00:00+01:00,Q8DSSR1eCOlZ01WvTFN7zg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2024-02-18 18:00:00+01:00
2025-10-07 08:27:56+02:00,1200,FR,Planned maintenance,A03,,2024-02-18 19:30:00+01:00,pKVFjkTvMCg_Pv2UQVRarw,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2024-02-18 17:30:00+01:00
2025-10-07 08:28:44+02:00,0,FR,Planned maintenance,A03,,2024-02-19 12:00:00+01:00,l28Yf-atfFbZ2Wem1OaGFA,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,2,2024-02-19 08:00:00+01:00
2025-10-07 08:28:46+02:00,0,FR,Planned maintenance,A03,,2024-02-19 09:02:00+01:00,dXkwQPDVqcHu1Plz3V1b5A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-02-19 05:00:00+01:00
2025-10-07 08:28:47+02:00,0,FR,Planned maintenance,A03,,2024-02-19 12:00:00+01:00,z_T_ol4wEkHbuWZmYOvLDQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2024-02-19 05:00:00+01:00
2025-10-07 08:28:50+02:00,170.625158,FR,Planned maintenance,A03,Cancelled,2024-02-20 08:00:00+01:00,PtHzEy5t0Gug0U-e3p6aTA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2024-02-20 07:00:00+01:00
2025-10-07 08:28:50+02:00,124.880831,FR,Planned maintenance,A03,Cancelled,2024-02-20 08:00:00+01:00,A0UIE6a_TRr6grYLehmK3A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2024-02-20 07:00:00+01:00
2025-10-07 08:28:51+02:00,0,FR,Planned maintenance,A03,,2024-02-20 16:30:00+01:00,Rj7aLVPPbK-Sft9yUljJvQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,2,2024-02-19 17:00:00+01:00
2025-10-07 08:28:54+02:00,0,FR,Planned maintenance,A03,,2024-02-19 17:00:00+01:00,Iuxiq00tKR6yHTRKln4tvw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2024-02-19 07:30:00+01:00
2025-10-07 08:28:56+02:00,0,FR,Planned maintenance,A03,,2024-02-23 16:00:00+01:00,VREjcHVBqVsZBlhZU8b-9w,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,2,2024-02-20 13:00:00+01:00
2025-10-07 08:28:57+02:00,0,FR,Planned maintenance,A03,,2024-02-20 17:00:00+01:00,VjZyPoY7N2Kj7VWX5qVJcQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,1,2024-02-20 08:00:00+01:00
2025-10-07 08:29:04+02:00,124,FR,Planned maintenance,A03,,2024-02-19 13:00:00+01:00,BStI6BBZwwxUgWfXMcQBVA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2024-02-19 12:00:00+01:00
2025-10-07 08:29:04+02:00,106.488,FR,Planned maintenance,A03,Cancelled,2024-02-19 13:00:00+01:00,_EYO0FU8LHE1oQq80_37sg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2024-02-19 12:00:00+01:00
2025-10-07 08:29:10+02:00,164.559,FR,Planned maintenance,A03,,2024-02-19 13:23:00+01:00,-8b5P_AaAIBiTeLMuY-ytA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2024-02-19 13:00:00+01:00
2025-10-07 08:29:14+02:00,148.77,FR,Planned maintenance,A03,,2024-02-19 13:23:00+01:00,1KkwQno6VnkPoUKVFgEgzg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2024-02-19 13:00:00+01:00
2025-10-07 08:29:28+02:00,148.77,FR,Planned maintenance,A03,,2024-02-19 14:31:00+01:00,sPTLeSSxetAPZbL9epXoDQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2024-02-19 13:41:00+01:00
2025-10-07 08:29:28+02:00,164.559,FR,Planned maintenance,A03,,2024-02-19 14:31:00+01:00,7__abOpvqVjHtgx6sGQe1Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2024-02-19 13:41:00+01:00
2025-10-07 08:29:33+02:00,1186,FR,Planned maintenance,A03,,2024-02-20 03:00:00+01:00,IuCmdZCd4XWqVJYEJ1Gqug,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2024-02-20 02:00:00+01:00
2025-10-07 08:29:47+02:00,810,FR,Planned maintenance,A03,,2024-02-19 21:30:00+01:00,EWdg_znOdLo915R61YGG5Q,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-02-19 20:20:00+01:00
2025-10-07 08:30:12+02:00,1230,FR,Planned maintenance,A03,,2024-02-21 02:00:00+01:00,kqq-bG3ehiTlqcm4FU98dQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2024-02-21 01:00:00+01:00
2025-10-07 08:30:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-20 12:00:00+01:00,T-2u5pEiMhco_zEpoaY9LA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-02-20 09:00:00+01:00
2025-10-07 08:30:52+02:00,179,FR,Planned maintenance,A03,,2024-02-20 17:00:00+01:00,yXfJkTat40uz2K_j3WnJdA,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,3,2024-02-20 08:00:00+01:00
2025-10-07 08:30:58+02:00,1174,FR,Planned maintenance,A03,,2024-03-08 20:30:00+01:00,wBDCH1XDAtyOYjHrd628ug,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2024-02-08 01:29:00+01:00
2025-10-07 08:31:20+02:00,1150,FR,Planned maintenance,A03,,2024-02-21 01:35:00+01:00,_VdJMXs20HUrOkNwhUERNA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2024-02-20 23:35:00+01:00
2025-10-07 08:31:25+02:00,1395,FR,Planned maintenance,A03,,2024-02-23 19:30:00+01:00,o35rLh9HuZZrNrXui77jZA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2024-02-16 00:00:00+01:00
2025-10-07 08:31:50+02:00,410,FR,Planned maintenance,A03,,2024-02-21 09:08:00+01:00,U4n91xjXt_Fb4h-vVV1_YA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-02-20 22:00:00+01:00
2025-10-07 08:32:05+02:00,580,FR,Planned maintenance,A03,,2024-02-21 18:00:00+01:00,vgy8iOOto5rMQ0jA4-26Yw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,5,2024-02-19 05:00:00+01:00
2025-10-07 08:32:38+02:00,410,FR,Planned maintenance,A03,Cancelled,2024-02-22 03:15:00+01:00,W0ikICZbWubpGkgmLlZpSA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-02-21 16:00:00+01:00
2025-10-07 08:32:50+02:00,0,FR,Planned maintenance,A03,,2024-02-21 15:30:00+01:00,d2JXsMaOjZFJcxsAkzjgHw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,4,2024-02-21 13:00:00+01:00
2025-10-07 08:33:00+02:00,0,FR,Planned maintenance,A03,,2024-02-20 17:00:00+01:00,tZ-1pjZDWD0CKVELidfmAQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-20 07:30:00+01:00
2025-10-07 08:33:00+02:00,0,FR,Planned maintenance,A03,,2024-02-21 15:35:00+01:00,yXvoJKq1Lku6KH4j9vfyKA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,6,2024-02-09 17:00:00+01:00
2025-10-07 08:33:01+02:00,0,FR,Planned maintenance,A03,,2024-02-21 16:00:00+01:00,rI04Synwg8ip4GxZAoev-w,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-21 07:30:00+01:00
2025-10-07 08:33:23+02:00,0,FR,Planned maintenance,A03,,2024-02-21 17:03:00+01:00,e1Vi94FUSQAB75d71HSt4w,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-02-21 13:30:00+01:00
2025-10-07 08:33:33+02:00,280,FR,Planned maintenance,A03,,2024-02-21 22:00:00+01:00,m5zQ7lsLPupFpfwHjPu-Jw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2024-02-21 18:00:00+01:00
2025-10-07 08:34:49+02:00,1061,FR,Planned maintenance,A03,,2024-02-22 10:00:00+01:00,THlfqeJh0t7V1baQwRsgIQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-02-22 09:00:00+01:00
2025-10-07 08:35:17+02:00,590,FR,Planned maintenance,A03,,2024-02-22 12:30:00+01:00,CS8lzUtTcNWFuhL6ZBpuxQ,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,8,2024-02-20 18:00:00+01:00
2025-10-07 08:35:17+02:00,410,FR,Planned maintenance,A03,,2024-02-22 10:52:00+01:00,_QxSmJLRtw2bArFroGHphg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-02-21 22:00:00+01:00
2025-10-07 08:35:45+02:00,0,FR,Planned maintenance,A03,,2024-02-22 15:00:00+01:00,AKf24PV3g61StJimxGHJNQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,3,2024-02-22 06:00:00+01:00
2025-10-07 08:35:56+02:00,0,FR,Planned maintenance,A03,,2024-02-22 16:00:00+01:00,Z1ZHIXf9pTWK6lmRBInXiA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2024-02-22 07:30:00+01:00
2025-10-07 08:35:57+02:00,182,FR,Planned maintenance,A03,,2024-02-22 16:00:00+01:00,PMXlWp0ZvDzzJj_gg8Ai1w,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,3,2024-02-22 08:00:00+01:00
2025-10-07 08:36:16+02:00,0,FR,Planned maintenance,A03,,2024-02-22 13:30:00+01:00,mRFvTumSocOsLj4TNdOY5A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2024-02-22 13:00:00+01:00
2025-10-07 08:36:17+02:00,0,FR,Planned maintenance,A03,,2024-02-22 13:30:00+01:00,WVfoqOsjvF4xjB26UnzCuw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-02-22 13:00:00+01:00
2025-10-07 08:36:17+02:00,0,FR,Planned maintenance,A03,,2024-02-22 13:30:00+01:00,VzwugxL-QWRgEf4SpGUKmQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2024-02-22 13:00:00+01:00
2025-10-07 08:36:18+02:00,0,FR,Planned maintenance,A03,,2024-02-22 13:30:00+01:00,MSZ0q_CEfUliixMIZhq6mw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-02-22 13:00:00+01:00
2025-10-07 09:30:27+02:00,0,FR,Planned maintenance,A03,,2024-03-17 11:40:00+01:00,FnoJVuMaDHyM_MHMqznCGg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,32,2024-02-10 01:00:00+01:00
2025-10-07 12:05:39+02:00,0,FR,Planned maintenance,A03,,2024-05-26 17:00:00+02:00,-0JmNhm9ezfB4h82k0Ojhg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,19,2024-02-17 00:30:00+01:00
2025-10-07 14:24:20+02:00,0,FR,Planned maintenance,A03,,2024-08-04 01:30:00+02:00,eA10ezja_lnW5CLTFBu_hg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,35,2024-02-16 23:00:00+01:00
2025-10-06 15:29:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-15 16:00:00+01:00,Oomz8FfjqakQ8ND2Um09jQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-03-11 08:00:00+01:00
2025-10-06 20:50:09+02:00,0,FR,Planned maintenance,A03,,2024-03-11 17:30:00+01:00,1T38mzsoFO-JsGmzi1jf_g,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2024-03-11 08:00:00+01:00
2025-10-06 21:16:43+02:00,0,FR,Planned maintenance,A03,,2024-02-26 12:00:00+01:00,Q4QQ9KzyX1XxUiyx_hT68g,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-02-26 08:00:00+01:00
2025-10-06 22:46:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-08 17:00:00+01:00,rVheij43GKHFTJbt98Pong,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-03-08 07:00:00+01:00
2025-10-07 04:15:19+02:00,0,FR,Planned maintenance,A03,,2024-03-01 16:50:00+01:00,jGAjlHbvpamCU8U3eaIlHQ,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,1,2024-02-26 07:00:00+01:00
2025-10-07 05:21:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-01 17:00:00+01:00,PJVVVVisiBUfXKvFhWOvbA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2024-03-01 08:00:00+01:00
