created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 05:21:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-29 17:00:00+01:00,mrokC_4usKidAObKwBYM9A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2024-02-29 08:00:00+01:00
2025-10-07 05:21:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-27 17:00:00+01:00,dV14jK_7noMTfSFkcmCC_w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2024-02-27 08:00:00+01:00
2025-10-07 05:21:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-28 17:00:00+01:00,TBdxr7KexsihE-AxY71GlA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2024-02-28 08:00:00+01:00
2025-10-07 05:21:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-26 17:00:00+01:00,vhucz564NXnYjyB195e3iA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2024-02-26 08:00:00+01:00
2025-10-07 05:54:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-27 17:00:00+01:00,bYHEfepo5J4ft5P7qfbRFg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-27 07:00:00+01:00
2025-10-07 05:54:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-23 17:00:00+01:00,BNDB-1quGuufZr2hvTb0nw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-23 07:00:00+01:00
2025-10-07 05:54:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-01 17:00:00+01:00,0TUdT4Ha3YipD_c9Pj7aZw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-03-01 07:00:00+01:00
2025-10-07 05:54:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-28 17:00:00+01:00,VegHmlZ7QOXx_VbU2vVRdw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-28 07:00:00+01:00
2025-10-07 05:54:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-24 17:00:00+01:00,USDeUSAu_FMrKfIsKmAg7Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-24 07:00:00+01:00
2025-10-07 05:54:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-26 17:00:00+01:00,GI2F5mYn_0Zu_RVFzpSaoA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-26 07:00:00+01:00
2025-10-07 05:54:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-25 17:00:00+01:00,LYI_bmkIIfdHRedMF1WijA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-25 07:00:00+01:00
2025-10-07 05:54:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-29 17:00:00+01:00,qLooNw8OmYM0Li_34KHDhw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-02-29 07:00:00+01:00
2025-10-07 06:17:36+02:00,100,FR,Planned maintenance,A03,,2024-03-08 23:00:00+01:00,_iNro_BAspKXpl4XbF-iHg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2024-03-08 20:30:00+01:00
2025-10-07 06:31:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-06 17:30:00+01:00,D-0XKhRRPzdzNgs_Mbha-g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-03-06 08:00:00+01:00
2025-10-07 06:31:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-05 17:30:00+01:00,TE8OtApxyIQNZWDWnxM28w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-03-05 08:00:00+01:00
2025-10-07 06:31:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-08 17:30:00+01:00,XSv0D-Oc0pJE53oXXIeB3A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-03-08 08:00:00+01:00
2025-10-07 06:31:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-07 17:30:00+01:00,sDiERZWIyJDGr4ObmI5wfA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-03-07 08:00:00+01:00
2025-10-07 06:31:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-04 17:30:00+01:00,5twm4yGLkrmhHc1jOak-aA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-03-04 08:00:00+01:00
2025-10-07 06:50:57+02:00,0,FR,Planned maintenance,A03,,2024-02-23 18:00:00+01:00,hhqBnIzomOKKiXc0sHcRyA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2024-02-23 07:00:00+01:00
2025-10-07 07:06:42+02:00,100,FR,Planned maintenance,A03,,2024-02-23 23:00:00+01:00,jdoapmXomgBbjE4qcvZkLQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2024-02-23 21:00:00+01:00
2025-10-07 07:54:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-01 17:00:00+01:00,Bfsgic4ge8k3vDecP0Fvpg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-03-01 07:30:00+01:00
2025-10-07 07:55:40+02:00,0,FR,Planned maintenance,A03,,2024-02-29 17:00:00+01:00,Krx84SMh_hzJipJutPFg7Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-02-29 13:30:00+01:00
2025-10-07 07:58:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-29 17:00:00+01:00,8X8Kqx76-76t4aVW4CyQhA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-02-29 08:00:00+01:00
2025-10-07 07:58:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-27 17:00:00+01:00,DMKrvV97DZaoAldQTkrRPQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-02-27 08:00:00+01:00
2025-10-07 07:58:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-28 17:00:00+01:00,TUBeNPdtbQ8AauHT_GdIpw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-02-28 08:00:00+01:00
2025-10-07 08:01:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-29 17:00:00+01:00,wBSyaOno2M849IavIFNyWQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2024-02-29 07:30:00+01:00
2025-10-07 08:01:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-28 17:00:00+01:00,GTInwMEFVcLOMUrJ4ktXiQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2024-02-28 07:30:00+01:00
2025-10-07 08:02:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-01 17:00:00+01:00,FZ-iKtp4dn0WJqmxAbtbKQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2024-03-01 07:30:00+01:00
2025-10-07 08:06:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-24 07:00:00+01:00,i8zekGlrvDScLcl6XaIPEg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-23 18:00:00+01:00
2025-10-07 08:06:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-25 07:00:00+01:00,9i7Ok3JoDDROjnC8TjEePQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-24 18:00:00+01:00
2025-10-07 08:06:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-23 07:00:00+01:00,Z1QMT1FtBhC-uCd8_Prx8w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-22 18:00:00+01:00
2025-10-07 08:06:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-26 07:00:00+01:00,TxOsidGzGTB3Yrm6bO62lQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-25 18:00:00+01:00
2025-10-07 08:06:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-29 17:00:00+01:00,d75qJnIfkw-1fiXTKAW58w,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,4,2024-02-29 07:30:00+01:00
2025-10-07 08:06:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-28 17:00:00+01:00,CFTdYDfwuqo4tdpItZFdNw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,4,2024-02-28 07:30:00+01:00
2025-10-07 08:06:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-27 17:00:00+01:00,KL-rsfYg3tDFOLobIOa9hQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,4,2024-02-27 07:30:00+01:00
2025-10-07 08:06:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-01 17:00:00+01:00,BnJQe7NAQyhvbTzOoCAsdg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,4,2024-03-01 07:30:00+01:00
2025-10-07 08:15:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-29 17:00:00+01:00,yWC8ioCkjEFnxq9w6PKo7Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-02-29 07:00:00+01:00
2025-10-07 08:15:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-01 17:00:00+01:00,xRB862Z0FUfLFmFVs7yFLg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-03-01 07:00:00+01:00
2025-10-07 08:15:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-27 17:00:00+01:00,BOmhFZPjfSeR3fYsj70-Yg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-02-27 07:00:00+01:00
2025-10-07 08:15:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-26 17:00:00+01:00,vhV-6rP3eBmRBVMd55hJ_A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2024-02-26 07:00:00+01:00
2025-10-07 08:15:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-28 17:00:00+01:00,V9RIiVHLh06alP8YPLn2fQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-02-28 07:00:00+01:00
2025-10-07 08:23:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-27 17:00:00+01:00,m0mZ1iHSGsPX6l-tOAEHeg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,5,2024-02-27 07:30:00+01:00
2025-10-07 08:23:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-28 17:00:00+01:00,Lf9JXpeYO1aumUxOlj7hJw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,5,2024-02-28 07:30:00+01:00
2025-10-07 08:23:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-01 17:00:00+01:00,U51TrQjlWasO3_2mFrtyLw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,5,2024-03-01 07:30:00+01:00
2025-10-07 08:23:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-26 17:00:00+01:00,-GMXn8-3h3r7tf0H3dZLZA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,5,2024-02-26 07:30:00+01:00
2025-10-07 08:23:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-29 17:00:00+01:00,_b-o87VZqdvc2zDJYLEkzg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,5,2024-02-29 07:30:00+01:00
2025-10-07 08:23:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-02-23 17:00:00+01:00,Jf1ooC0nUX98G1R5Qqhgng,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,5,2024-02-23 07:30:00+01:00
2025-10-07 08:31:25+02:00,100,FR,Planned maintenance,A03,,2024-02-23 22:00:00+01:00,5vYTnn9aQdYDQOQsNIN_MA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2024-02-23 19:30:00+01:00
2025-10-07 08:31:53+02:00,380,FR,Planned maintenance,A03,Cancelled,2024-02-23 03:00:00+01:00,zJUygCZITbeXRmXYdwUKEg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2024-02-23 01:00:00+01:00
2025-10-07 08:35:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-05 17:00:00+01:00,rLsGkeT7yQYI8F7PScmlRg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2024-03-05 14:00:00+01:00
2025-10-07 08:35:53+02:00,0,FR,Planned maintenance,A03,,2024-02-26 12:00:00+01:00,6-RRY4YQPxOFmVpR4jfs8Q,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2024-02-26 08:00:00+01:00
2025-10-07 08:35:54+02:00,0,FR,Planned maintenance,A03,,2024-02-29 16:30:00+01:00,7QufMTsJ5SANg4bueYEMbA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2024-02-29 07:15:00+01:00
2025-10-07 08:36:04+02:00,0,FR,Planned maintenance,A03,,2024-02-22 16:30:00+01:00,Vo5qroUAfFpjTS1nJC56KQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-02-22 14:00:00+01:00
2025-10-07 08:36:16+02:00,0,FR,Planned maintenance,A03,,2024-02-22 16:24:00+01:00,aasiAtoP9fOm8IWBXpJX3Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-02-22 16:00:00+01:00
2025-10-07 08:36:17+02:00,0,FR,Planned maintenance,A03,,2024-02-22 16:24:00+01:00,Ha-MYooLul7zCWbffd6Mcw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-02-22 16:00:00+01:00
2025-10-07 08:36:17+02:00,0,FR,Planned maintenance,A03,,2024-02-22 16:24:00+01:00,tDb2iGrWh_XlZ-dzMS_M6A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-02-22 16:00:00+01:00
2025-10-07 08:36:18+02:00,0,FR,Planned maintenance,A03,,2024-02-22 13:30:00+01:00,o_9nCAJvhdn0gDPnhyVObg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2024-02-22 13:00:00+01:00
2025-10-07 08:36:18+02:00,0,FR,Planned maintenance,A03,,2024-02-22 16:24:00+01:00,ilRP_S1MN-xm2raDGBaTDQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-02-22 16:00:00+01:00
2025-10-07 08:36:18+02:00,0,FR,Planned maintenance,A03,,2024-02-22 13:30:00+01:00,5Epxu_Klw_ww038RDVH--g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2024-02-22 13:00:00+01:00
2025-10-07 08:36:19+02:00,0,FR,Planned maintenance,A03,,2024-02-22 16:24:00+01:00,Dg_JSG2luH74QSj3HdH61Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-02-22 16:00:00+01:00
2025-10-07 08:36:19+02:00,0,FR,Planned maintenance,A03,,2024-02-22 16:24:00+01:00,TTGVif1F1Gb8NWVQFbpxBQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-02-22 16:00:00+01:00
2025-10-07 08:36:19+02:00,0,FR,Planned maintenance,A03,,2024-02-22 16:24:00+01:00,aUbT8qcE7JFvvQK_bIBGGA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-02-22 16:00:00+01:00
2025-10-07 08:36:19+02:00,0,FR,Planned maintenance,A03,,2024-02-22 13:30:00+01:00,8JNOODwx3Efcqw5t6YyyWA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2024-02-22 13:00:00+01:00
2025-10-07 08:36:20+02:00,0,FR,Planned maintenance,A03,,2024-02-22 13:30:00+01:00,GcjR1HlNPKrPGoG68iFQDg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2024-02-22 13:00:00+01:00
2025-10-07 08:36:20+02:00,0,FR,Planned maintenance,A03,,2024-02-22 16:24:00+01:00,9DLT3DgxlW910Hci4h7PUg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-02-22 16:00:00+01:00
2025-10-07 08:36:20+02:00,0,FR,Planned maintenance,A03,,2024-02-22 13:30:00+01:00,U5nWBtrAKPe3U04l3rwV4g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2024-02-22 13:00:00+01:00
2025-10-07 08:36:20+02:00,0,FR,Planned maintenance,A03,,2024-02-22 13:30:00+01:00,30-_azKo6Z9t_UytlfjNvA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2024-02-22 13:00:00+01:00
2025-10-07 08:36:20+02:00,0,FR,Planned maintenance,A03,,2024-02-22 16:24:00+01:00,2m_1dgrZAO4xsZk003Ve-A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2024-02-22 16:00:00+01:00
2025-10-07 08:36:20+02:00,0,FR,Planned maintenance,A03,,2024-02-22 13:30:00+01:00,7uHrzkM60HbYD2kTQtehYQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2024-02-22 13:00:00+01:00
2025-10-07 08:36:21+02:00,0,FR,Planned maintenance,A03,,2024-02-22 16:24:00+01:00,jFf0M16RAxH1YAW0wMAEVw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-02-22 16:00:00+01:00
2025-10-07 08:36:21+02:00,0,FR,Planned maintenance,A03,,2024-02-22 16:24:00+01:00,zis7kDvrFaKUSTzeXSY1QQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-02-22 16:00:00+01:00
2025-10-07 08:36:22+02:00,0,FR,Planned maintenance,A03,,2024-02-22 16:24:00+01:00,KmNR1KjEcQ33-eMX8T7pOg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2024-02-22 16:00:00+01:00
2025-10-07 08:36:22+02:00,0,FR,Planned maintenance,A03,,2024-02-22 13:30:00+01:00,sw8Hb96e7Hx6SSgf-0-vjQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2024-02-22 13:00:00+01:00
2025-10-07 08:36:22+02:00,100,FR,Planned maintenance,A03,,2024-02-23 09:30:00+01:00,zySpWifsbdaZgBOCUTlnWw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2024-02-22 18:30:00+01:00
2025-10-07 08:37:58+02:00,185,FR,Planned maintenance,A03,,2024-02-27 11:00:00+01:00,sGjc_YTUrl3VIxEBgjQA4g,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2024-02-27 09:00:00+01:00
2025-10-07 08:37:58+02:00,0,FR,Planned maintenance,A03,,2024-02-26 14:00:00+01:00,MTTeXUzrl7Zl6xCZO5W78g,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2024-02-24 00:00:00+01:00
2025-10-07 08:38:56+02:00,800,FR,Planned maintenance,A03,,2024-02-25 18:00:00+01:00,ovziDZ4Rs3cPdABEVGN94A,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2024-02-25 16:00:00+01:00
2025-10-07 08:39:01+02:00,1198,FR,Planned maintenance,A03,,2024-02-24 11:00:00+01:00,uz46H2Mqd6w44DqAvg_U5w,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-02-24 08:30:00+01:00
2025-10-07 08:39:04+02:00,764,FR,Planned maintenance,A03,,2024-02-25 11:30:00+01:00,xpXGkh2Xmm4UIcGQVT0ZAA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,6,2024-02-23 20:30:00+01:00
2025-10-07 08:39:17+02:00,1206,FR,Planned maintenance,A03,Cancelled,2024-02-24 19:00:00+01:00,3QKNappo6_r-2VUOIsTCGg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-02-24 18:00:00+01:00
2025-10-07 08:39:22+02:00,1197,FR,Planned maintenance,A03,,2024-02-25 23:00:00+01:00,hBKUfuxlkqJNCUE5PjIX0Q,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2024-02-25 22:00:00+01:00
2025-10-07 08:43:43+02:00,100,FR,Planned maintenance,A03,,2024-02-26 16:15:00+01:00,w9LgSLivhg2VGYQSaQHg_w,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2024-02-26 15:00:00+01:00
2025-10-07 08:43:46+02:00,0,FR,Planned maintenance,A03,,2024-02-26 16:15:00+01:00,thWaFBz0RE-EBt7vNHnWPw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,4,2024-02-26 07:30:00+01:00
2025-10-07 08:43:46+02:00,0,FR,Planned maintenance,A03,,2024-02-26 16:15:00+01:00,lOPukembPUsHICrDhZ6lEA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2024-02-26 12:30:00+01:00
2025-10-07 08:43:51+02:00,0,FR,Planned maintenance,A03,,2024-02-23 20:30:00+01:00,_bNX-LfhXKJVHrd_2IvjLw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2024-02-23 09:30:00+01:00
2025-10-07 08:44:00+02:00,0,FR,Planned maintenance,A03,,2024-02-26 11:00:00+01:00,QBgFuyu6FTSfhh5bi-mY7Q,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,2,2024-02-26 10:00:00+01:00
2025-10-07 08:44:01+02:00,0,FR,Planned maintenance,A03,,2024-02-29 15:00:00+01:00,iBUUXtzcWzyJeCjxiuvsdw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2024-02-29 14:00:00+01:00
2025-10-07 08:44:02+02:00,415,FR,Planned maintenance,A03,,2024-02-27 13:00:00+01:00,bkTR-n3Bd70NyFXA3RXLhg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2024-02-27 08:30:00+01:00
2025-10-07 08:45:22+02:00,0,FR,Planned maintenance,A03,,2024-02-28 11:00:00+01:00,1YYTzrqHxkVLtHPXKgha8Q,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,4,2024-02-28 09:00:00+01:00
2025-10-07 08:45:22+02:00,0,FR,Planned maintenance,A03,,2024-02-28 11:00:00+01:00,cqWkYzrbf-NazpEQsZT9lQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,4,2024-02-28 09:00:00+01:00
2025-10-07 08:45:22+02:00,0,FR,Planned maintenance,A03,,2024-02-28 11:00:00+01:00,xGIN7yk-cFYqqJDe7jDBxQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,4,2024-02-28 09:00:00+01:00
2025-10-07 08:45:34+02:00,0,FR,Planned maintenance,A03,,2024-02-23 16:40:00+01:00,csoU5pq6NdYlJIw4n9Vcew,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,4,2024-02-23 07:30:00+01:00
2025-10-07 08:45:34+02:00,0,FR,Planned maintenance,A03,,2024-02-23 11:50:00+01:00,2xcijzi-Rt1JujoFleJo8Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2024-02-23 08:00:00+01:00
2025-10-07 08:45:42+02:00,0,FR,Planned maintenance,A03,,2024-02-26 17:00:00+01:00,U8LKJ2BA6XxtPHNyXnml4Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2024-02-26 14:00:00+01:00
2025-10-07 08:45:44+02:00,185,FR,Planned maintenance,A03,,2024-02-26 16:00:00+01:00,C-bzAu2DjDYUt2s49oCAuA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2024-02-26 14:00:00+01:00
2025-10-07 08:45:48+02:00,1220,FR,Planned maintenance,A03,,2024-02-27 17:00:00+01:00,7c82H4xJcvBatgOFXkVz2Q,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2024-02-27 09:00:00+01:00
2025-10-07 08:45:49+02:00,0,FR,Planned maintenance,A03,,2024-03-08 17:00:00+01:00,gT8HULB7ybXBq2_SXicQhQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,1,2024-03-04 07:00:00+01:00
2025-10-07 08:45:49+02:00,0,FR,Planned maintenance,A03,,2024-03-08 17:00:00+01:00,O4n5La5_HTig-oy3vijMdQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2024-03-04 07:00:00+01:00
2025-10-07 08:45:49+02:00,1190,FR,Planned maintenance,A03,,2024-02-28 03:00:00+01:00,ELZXiqp4fhARkfFWGp4-WQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2024-02-28 02:00:00+01:00
2025-10-07 08:45:54+02:00,185,FR,Planned maintenance,A03,,2024-02-27 15:47:00+01:00,EutWYvUstgxYGRAUhb20QQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2024-02-27 08:00:00+01:00
2025-10-07 08:45:57+02:00,1220,FR,Planned maintenance,A03,Cancelled,2024-02-27 17:00:00+01:00,vfBgPikCp58td_GmUjCFfw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2024-02-27 14:00:00+01:00
2025-10-07 08:46:18+02:00,0,FR,Planned maintenance,A03,,2024-02-27 17:00:00+01:00,v-BrlsWJ979NvQuKMc4Lyg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,6,2024-02-27 07:30:00+01:00
2025-10-07 08:46:18+02:00,0,FR,Planned maintenance,A03,,2024-02-28 17:00:00+01:00,zeyC3GdnmnRP5n976KtE8A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,7,2024-02-28 07:30:00+01:00
2025-10-07 08:46:20+02:00,0,FR,Planned maintenance,A03,,2024-02-27 18:30:00+01:00,kzs0dW2knuR-kspfomcdFg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2024-02-27 13:30:00+01:00
2025-10-07 08:46:48+02:00,0,FR,Planned maintenance,A03,,2024-02-27 17:10:00+01:00,zdmQEvCpPz-GH_xA3YX_0Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2024-02-27 06:30:00+01:00
2025-10-07 08:47:01+02:00,0,FR,Planned maintenance,A03,,2024-02-29 16:00:00+01:00,bshv8sC3uEMW4PnTwfTfwg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2024-02-28 15:00:00+01:00
2025-10-07 08:47:06+02:00,106.488,FR,Planned maintenance,A03,Cancelled,2024-02-28 08:00:00+01:00,wRWBSZCNX8QUE1rS5jZBpw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2024-02-28 07:00:00+01:00
2025-10-07 08:47:06+02:00,124,FR,Planned maintenance,A03,Cancelled,2024-02-28 08:00:00+01:00,VT9v6O-cnGUZRuUa6TJuqw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2024-02-28 07:00:00+01:00
2025-10-07 08:47:42+02:00,0,FR,Planned maintenance,A03,,2024-02-28 11:20:00+01:00,pSPIKSD1RL21yOprmZ5_Gw,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,2,2024-02-28 07:00:00+01:00
2025-10-07 08:47:48+02:00,0,FR,Planned maintenance,A03,,2024-03-01 12:00:00+01:00,l5OidCR1e1NCGnuXkq779w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2024-03-01 08:00:00+01:00
2025-10-07 08:47:50+02:00,0,FR,Planned maintenance,A03,,2024-02-29 17:00:00+01:00,vyLgix_VxxBo8jnlGhBTag,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2024-02-28 13:30:00+01:00
2025-10-07 08:48:00+02:00,903,FR,Planned maintenance,A03,Cancelled,2024-02-28 21:30:00+01:00,p0Bv_AmTM4uvSqm_ICwokw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,4,2024-02-28 17:00:00+01:00
2025-10-07 08:49:26+02:00,180,FR,Planned maintenance,A03,,2024-02-29 10:00:00+01:00,kY_XpMPHI7xT9YGwLM0ZYQ,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,4,2024-02-28 17:00:00+01:00
2025-10-07 08:49:42+02:00,0,FR,Planned maintenance,A03,,2024-02-28 18:30:00+01:00,rR6tZjm1VUbiVgkD9TRHsw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2024-02-28 13:30:00+01:00
2025-10-07 08:49:42+02:00,0,FR,Planned maintenance,A03,,2024-03-02 18:30:00+01:00,8FFeA3XLU8pGNhcxDfJ6XQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2024-03-02 09:00:00+01:00
2025-10-07 08:49:53+02:00,185,FR,Planned maintenance,A03,Cancelled,2024-03-01 01:00:00+01:00,XMKCmwq8bANfrcPM_OTIUg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,5,2024-02-29 17:00:00+01:00
2025-10-07 08:50:26+02:00,0,FR,Planned maintenance,A03,,2024-02-29 11:00:00+01:00,7HMTPXu4MIRLSlF2cgdS5w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-02-29 09:00:00+01:00
2025-10-07 08:50:43+02:00,0,FR,Planned maintenance,A03,,2024-03-08 12:00:00+01:00,R073fvvTufiThM6KRMcc-g,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,1,2024-03-08 08:00:00+01:00
2025-10-07 08:50:43+02:00,0,FR,Planned maintenance,A03,,2024-03-01 12:00:00+01:00,KYS25ni6eZyMQD6JQVrunA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2024-03-01 10:00:00+01:00
2025-10-07 08:50:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-01 17:00:00+01:00,igUYKm1_48nPWVbuopE3dQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,8,2024-03-01 07:30:00+01:00
2025-10-07 08:50:50+02:00,0,FR,Planned maintenance,A03,,2024-02-29 16:15:00+01:00,P1nKsS5JmE6nuASLGc5MnQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,7,2024-02-29 07:30:00+01:00
2025-10-07 08:50:57+02:00,0,FR,Planned maintenance,A03,,2024-02-29 17:30:00+01:00,5a-1JhdZSpSaZ-dBwJQBmg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-02-29 07:38:00+01:00
2025-10-07 08:52:04+02:00,580,FR,Planned maintenance,A03,,2024-03-01 10:23:00+01:00,kMUgZVomi8x_ueOHzY0wEQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2024-02-26 20:00:00+01:00
2025-10-07 08:52:08+02:00,800,FR,Planned maintenance,A03,,2024-03-02 18:00:00+01:00,BXN2Ys1KHCZZlo39LlOxNA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2024-03-02 16:00:00+01:00
2025-10-07 08:53:16+02:00,0,FR,Planned maintenance,A03,,2024-02-29 18:00:00+01:00,sQ0L313jD_W3digkZHY5Tg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2024-02-29 13:30:00+01:00
2025-10-07 08:53:18+02:00,0,FR,Planned maintenance,A03,,2024-02-29 18:00:00+01:00,XaOvWl_pz_cammEp5qj31g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2024-02-29 09:00:00+01:00
2025-10-07 08:53:24+02:00,0,FR,Planned maintenance,A03,,2024-03-01 14:50:00+01:00,w8aJW7IBos-Tpe1ytGJHyg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,6,2024-02-26 07:00:00+01:00
2025-10-07 08:53:24+02:00,0,FR,Planned maintenance,A03,,2024-03-01 14:50:00+01:00,5Rf9QVmsW93sSLTzyP8mkg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,6,2024-02-26 07:00:00+01:00
2025-10-07 08:53:25+02:00,0,FR,Planned maintenance,A03,,2024-03-01 18:30:00+01:00,5dngH1EjlWuT8ma7JjcXGg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,4,2024-03-01 08:00:00+01:00
2025-10-07 08:53:56+02:00,1185,FR,Planned maintenance,A03,Cancelled,2024-03-04 00:30:00+01:00,wATEyfrHst-Pi_HIQUd3qQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-03-02 04:00:00+01:00
2025-10-07 08:54:06+02:00,1050,FR,Planned maintenance,A03,,2024-03-02 05:30:00+01:00,G35JubUcBA13dCGoHHkvQQ,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,5,2024-03-02 02:00:00+01:00
2025-10-07 08:55:39+02:00,1200,FR,Planned maintenance,A03,,2024-03-03 08:00:00+01:00,11fOqVFr3NRRA6bID5SC6g,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-03-03 02:00:00+01:00
2025-10-07 08:56:55+02:00,800,FR,Planned maintenance,A03,,2024-03-03 16:13:00+01:00,O26CiSoUir6JpP5sdR05ng,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-03-03 15:00:00+01:00
2025-10-07 08:59:43+02:00,0,FR,Planned maintenance,A03,,2024-03-04 16:55:00+01:00,LU894KSZPrAPrNhqulHP-A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2024-03-04 15:00:00+01:00
2025-10-07 09:00:23+02:00,0,FR,Planned maintenance,A03,,2024-03-05 00:00:00+01:00,CPvc0NqxaXXwLUsNm-zn8g,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2024-03-04 20:45:00+01:00
2025-10-07 09:00:23+02:00,0,FR,Planned maintenance,A03,,2024-03-05 00:00:00+01:00,JVPCN_gv0AVHPmGS_Rdq0Q,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2024-03-04 20:45:00+01:00
2025-10-07 09:00:23+02:00,640,FR,Planned maintenance,A03,,2024-03-05 08:00:00+01:00,V9YZIkGlXdpGfadSB6CD-A,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2024-03-05 07:00:00+01:00
2025-10-07 09:02:08+02:00,770,FR,Planned maintenance,A03,,2024-03-08 20:00:00+01:00,zMxXJftHEU70PoH3KNNzDg,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,1,2024-03-05 12:38:00+01:00
2025-10-07 09:02:22+02:00,0,FR,Planned maintenance,A03,,2024-03-05 18:00:00+01:00,Gsl7YHRjgVYFqP7h_WTMqw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,6,2024-03-05 09:00:00+01:00
2025-10-07 09:02:22+02:00,0,FR,Planned maintenance,A03,,2024-03-05 18:00:00+01:00,Wj_fjwJDczBbo4J-R1vm3Q,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,6,2024-03-05 09:00:00+01:00
2025-10-07 09:02:23+02:00,0,FR,Planned maintenance,A03,,2024-03-05 15:00:00+01:00,VVkMcJBtP4ng1Rv_Z9QFLg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2024-03-05 08:00:00+01:00
2025-10-07 09:02:23+02:00,0,FR,Planned maintenance,A03,,2024-03-05 15:00:00+01:00,L1Y35wiIeVjVsmumU8yO0Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2024-03-05 08:00:00+01:00
2025-10-07 09:02:25+02:00,125,FR,Planned maintenance,A03,,2024-03-05 16:00:00+01:00,fVGxPveC_p9X9-6MNccGbw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2024-03-05 08:30:00+01:00
2025-10-07 09:02:28+02:00,0,FR,Planned maintenance,A03,,2024-03-05 17:00:00+01:00,zFf_O3JS_viy9ZY0M4THsA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-03-05 08:00:00+01:00
2025-10-07 09:02:52+02:00,0,FR,Planned maintenance,A03,,2024-03-06 00:00:00+01:00,JpdeMLDfALL5juXE6SBm6g,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2024-03-05 22:10:00+01:00
2025-10-07 09:03:06+02:00,0,FR,Planned maintenance,A03,,2024-03-06 00:00:00+01:00,yUih_2nrnvpnjRf4TlYr5A,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2024-03-05 21:35:00+01:00
2025-10-07 09:03:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-06 00:00:00+01:00,fYYS0dCWk2LU5EfP1K4PpA,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2024-03-05 21:35:00+01:00
2025-10-07 09:03:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-06 00:00:00+01:00,Y26mJUA5kGHkq4FONv_L9g,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2024-03-05 21:35:00+01:00
2025-10-07 09:03:17+02:00,0,FR,Planned maintenance,A03,,2024-03-06 00:00:00+01:00,EoeSSISMXaroPirp6xmQmA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2024-03-05 22:25:00+01:00
2025-10-07 09:03:18+02:00,0,FR,Planned maintenance,A03,,2024-03-06 00:00:00+01:00,FOHyhU1f4T0WiWNRypxUEg,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2024-03-05 22:25:00+01:00
2025-10-07 09:03:19+02:00,0,FR,Planned maintenance,A03,,2024-03-06 00:00:00+01:00,_NspitdYqh2Ya-lX1J8Jtg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2024-03-05 22:25:00+01:00
2025-10-07 09:03:19+02:00,0,FR,Planned maintenance,A03,,2024-03-06 00:00:00+01:00,6BqlgFPwWTJb5dq_4aJnMw,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2024-03-05 22:25:00+01:00
2025-10-07 09:04:52+02:00,0,FR,Planned maintenance,A03,,2024-03-08 16:30:00+01:00,28S5SAByUsH9pnmRSBWPuQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,3,2024-03-08 07:30:00+01:00
2025-10-07 09:04:52+02:00,0,FR,Planned maintenance,A03,,2024-03-07 16:00:00+01:00,qPdfY8MytAIupBulxstVjg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,2,2024-03-07 15:00:00+01:00
2025-10-07 09:05:24+02:00,0,FR,Planned maintenance,A03,,2024-03-06 12:30:00+01:00,iGzMR6FoW3mQ_uLk3IHyfA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2024-03-06 09:00:00+01:00
2025-10-07 09:05:59+02:00,0,FR,Planned maintenance,A03,,2024-03-08 18:00:00+01:00,9UzmA0ZMsf-x0tj6f8QaaA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,1,2024-03-08 09:00:00+01:00
2025-10-07 09:05:59+02:00,0,FR,Planned maintenance,A03,,2024-03-08 18:00:00+01:00,LJiBcpmfSrNhDSCeIBh1wA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,1,2024-03-08 09:00:00+01:00
2025-10-07 09:06:04+02:00,0,FR,Planned maintenance,A03,,2024-03-07 16:30:00+01:00,6Vdaeh8jHg5_CtWygHdM3w,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2024-03-07 07:15:00+01:00
2025-10-07 09:06:09+02:00,0,FR,Planned maintenance,A03,,2024-03-06 17:00:00+01:00,ir6q1-jXDlUmsjzxNpZEAw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2024-03-05 07:00:00+01:00
2025-10-07 09:07:33+02:00,0,FR,Planned maintenance,A03,,2024-03-08 12:00:00+01:00,3RJBJ0pO3-JNLetFyjnxvg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2024-03-08 09:00:00+01:00
2025-10-07 09:08:33+02:00,129,FR,Planned maintenance,A03,,2024-03-07 15:40:00+01:00,mJpbIri88p4bacKDqvKByQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2024-03-07 08:30:00+01:00
2025-10-07 09:08:43+02:00,0,FR,Planned maintenance,A03,,2024-03-07 16:00:00+01:00,lVziF8Q89vuv7g-zIdhkXw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2024-03-07 09:00:00+01:00
2025-10-07 09:09:18+02:00,0,FR,Planned maintenance,A03,,2024-03-07 16:40:00+01:00,pvGTdCuuotiZsXSWnGwTqg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2024-03-07 13:30:00+01:00
2025-10-07 09:09:29+02:00,0,FR,Planned maintenance,A03,,2024-03-07 18:00:00+01:00,SR4351Vy51WP50biMjupOA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2024-03-07 07:00:00+01:00
2025-10-07 09:14:05+02:00,0,FR,Planned maintenance,A03,,2024-03-08 16:20:00+01:00,OzWUrjVOeKVnFoDUYQQxpg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-03-08 09:00:00+01:00
2025-10-07 09:14:05+02:00,0,FR,Planned maintenance,A03,,2024-03-08 16:20:00+01:00,jCKfeLknezU7CdsJ7suO5A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-03-08 09:00:00+01:00
2025-10-07 09:14:06+02:00,0,FR,Planned maintenance,A03,,2024-03-08 16:20:00+01:00,iaZ22CTBxniGaioUd5riNg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-03-08 09:00:00+01:00
2025-10-07 09:14:06+02:00,0,FR,Planned maintenance,A03,,2024-03-08 16:20:00+01:00,Z712JsMV0-IbvjBdBHTeQg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-03-08 09:00:00+01:00
2025-10-07 09:14:06+02:00,0,FR,Planned maintenance,A03,,2024-03-08 16:20:00+01:00,fMEjZjXru9_68Hf6eIAKBA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-03-08 09:00:00+01:00
2025-10-07 09:15:30+02:00,35,FR,Planned maintenance,A03,,2024-03-09 01:30:00+01:00,hBPX41mi7CvnqohZMjwHjQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,3,2024-03-08 20:00:00+01:00
2025-10-07 09:15:50+02:00,800,FR,Planned maintenance,A03,,2024-03-10 18:00:00+01:00,vsmvHs8yhyRk3qnMb0qdaw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2024-03-10 16:00:00+01:00
2025-10-07 09:17:31+02:00,0,FR,Planned maintenance,A03,,2024-03-10 03:00:00+01:00,MzwYUERU-ldHxx5gh8bi3Q,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,5,2024-03-09 08:00:00+01:00
2025-10-07 09:17:32+02:00,500,FR,Planned maintenance,A03,,2024-03-10 07:15:00+01:00,0KEUl8I-B7BipmwDB2dZ0w,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2024-03-09 23:00:00+01:00
2025-10-07 09:18:10+02:00,170,FR,Planned maintenance,A03,,2024-03-10 18:00:00+01:00,SayG5m-j8JBzUv-VszQr3w,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2024-03-10 12:00:00+01:00
2025-10-07 09:18:12+02:00,700,FR,Planned maintenance,A03,,2024-03-10 21:30:00+01:00,QaVOdUSInuS677o_pTIjFg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2024-03-10 18:30:00+01:00
2025-10-07 09:19:13+02:00,0,FR,Planned maintenance,A03,,2024-03-12 12:00:00+01:00,zZV1i6T9JIipwi1FjIseJg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2024-03-08 17:00:00+01:00
2025-10-07 09:19:13+02:00,0,FR,Planned maintenance,A03,,2024-03-12 12:00:00+01:00,i2WwXfUUSzkJbrnq6RHWaA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2024-03-08 17:00:00+01:00
2025-10-07 09:19:39+02:00,0,FR,Planned maintenance,A03,,2024-03-11 17:00:00+01:00,V6BN464Fctdnc-tc8jsmpw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,4,2024-03-11 08:00:00+01:00
2025-10-07 09:20:45+02:00,0,FR,Planned maintenance,A03,,2024-03-11 15:00:00+01:00,rbCKTYf9vbr6B7zwH7UudQ,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,2,2024-03-11 09:00:00+01:00
2025-10-07 09:25:14+02:00,850,FR,Planned maintenance,A03,,2024-03-13 19:30:00+01:00,epHQWooRCJ4q4FutetcKhA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,24,2024-03-02 19:54:00+01:00
2025-10-07 09:26:26+02:00,770,FR,Planned maintenance,A03,,2024-03-15 06:00:00+01:00,KCALIuRXV9fkyKx6yZyUOg,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,22,2024-03-07 02:05:00+01:00
2025-10-07 09:28:07+02:00,123.3,FR,Planned maintenance,A03,,2024-03-15 12:21:00+01:00,uZhGmWiSrW_jCWhn-ZyWoQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2024-03-11 08:00:00+01:00
2025-10-07 09:28:08+02:00,0,FR,Planned maintenance,A03,,2024-03-15 12:21:00+01:00,m8Bhqmt7oeaExaVAwcF-KQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2024-03-11 08:00:00+01:00
2025-10-07 09:28:27+02:00,0,FR,Planned maintenance,A03,,2024-03-15 13:30:00+01:00,qMfkrmhjGMF9fci5Ob71dg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-03-04 07:00:00+01:00
2025-10-07 09:34:30+02:00,765,FR,Planned maintenance,A03,,2024-03-18 20:12:00+01:00,9Y014B0c4_J3tNf0w-3seQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,12,2024-03-07 12:00:00+01:00
2025-10-07 10:34:32+02:00,0,FR,Planned maintenance,A03,,2024-04-09 15:37:00+02:00,E7YFZx8Nk_jSjCJmEA_gdQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,5,2024-02-26 07:00:00+01:00
2025-10-07 10:44:22+02:00,0,FR,Planned maintenance,A03,,2024-04-12 20:45:00+02:00,Qp6v4XXdGWsOuxbc0uK13g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,8,2024-02-26 07:00:00+01:00
2025-10-07 10:44:23+02:00,0,FR,Planned maintenance,A03,,2024-04-12 20:45:00+02:00,9Nmur4XUtrDrITFJ-pUB_Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,8,2024-02-26 07:00:00+01:00
2025-10-07 10:44:23+02:00,0,FR,Planned maintenance,A03,,2024-04-12 20:45:00+02:00,8YjIVLxt7ySNaZzXF4w2MQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,8,2024-02-26 07:00:00+01:00
2025-10-07 11:23:03+02:00,0,FR,Planned maintenance,A03,,2024-04-27 19:30:00+02:00,JmD4oYcZjuTnu-xi_8Jsog,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,15,2024-03-08 23:00:00+01:00
2025-10-07 11:27:12+02:00,0,FR,Planned maintenance,A03,,2024-02-29 12:00:00+01:00,AXXcD6vfyZB9IPWODMPF3w,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,1,2024-02-29 08:00:00+01:00
2025-10-07 12:34:05+02:00,0,FR,Planned maintenance,A03,,2024-06-14 03:00:00+02:00,Iw1fI0Nrczukq-ykZcxlTA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,33,2024-02-23 22:00:00+01:00
2025-10-07 13:41:50+02:00,0,FR,Planned maintenance,A03,,2024-07-12 11:00:00+02:00,hnx1mczhgjv1csQc2ZAvkg,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,25,2024-03-09 01:30:00+01:00
2025-10-07 15:40:19+02:00,0,FR,Planned maintenance,A03,,2024-09-14 14:30:00+02:00,G9phJRunFdhw1G9kwnfanA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,44,2024-02-23 23:00:00+01:00
2025-10-06 20:50:17+02:00,0,FR,Planned maintenance,A03,,2024-03-13 17:30:00+01:00,yIij4LzuMaorVIMMlijNWw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2024-03-13 08:00:00+01:00
2025-10-06 20:50:30+02:00,0,FR,Planned maintenance,A03,,2024-03-15 17:30:00+01:00,tCtUi9YtmhjPAMNoHLET3g,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2024-03-15 08:00:00+01:00
2025-10-06 20:50:30+02:00,0,FR,Planned maintenance,A03,,2024-03-12 17:30:00+01:00,uBtgCi4IPQEe9pJrejkv8A,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2024-03-12 08:00:00+01:00
2025-10-06 20:50:36+02:00,0,FR,Planned maintenance,A03,,2024-03-14 17:30:00+01:00,OFG2D0La8AaFw68R5HNi2g,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2024-03-14 08:00:00+01:00
2025-10-06 21:06:37+02:00,0,FR,Planned maintenance,A03,,2024-03-12 12:00:00+01:00,mrxHzRiBkKutLJVPvKW6DA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2024-03-12 08:00:00+01:00
2025-10-07 03:04:06+02:00,0,FR,Planned maintenance,A03,,2024-03-13 17:00:00+01:00,lcqAM4h4hLLQObOGdhJhVg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-03-13 08:00:00+01:00
2025-10-07 05:54:51+02:00,0,FR,Planned maintenance,A03,,2024-03-26 17:00:00+01:00,l5ItYeJN89xO3B9niuhb7w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2024-03-26 08:30:00+01:00
2025-10-07 05:54:57+02:00,0,FR,Planned maintenance,A03,,2024-03-26 17:00:00+01:00,wIFeJctUDfKVR6FFcg0zJA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2024-03-26 08:30:00+01:00
2025-10-07 05:54:57+02:00,0,FR,Planned maintenance,A03,,2024-03-26 17:00:00+01:00,oltyoRd6cCt9cHhis04dGQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-03-26 08:30:00+01:00
2025-10-07 05:54:57+02:00,0,FR,Planned maintenance,A03,,2024-03-26 17:00:00+01:00,R3w7QmmtdMaFESCK6lXdxw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2024-03-26 08:30:00+01:00
2025-10-07 05:55:01+02:00,0,FR,Planned maintenance,A03,,2024-03-26 17:00:00+01:00,wySWQP8F1RR7pKCFkX-uTg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-03-26 08:30:00+01:00
2025-10-07 05:55:03+02:00,0,FR,Planned maintenance,A03,,2024-03-27 17:00:00+01:00,YxMWnIGT0GRlC4sg2HgfOw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-03-27 08:30:00+01:00
2025-10-07 06:09:47+02:00,0,FR,Planned maintenance,A03,,2024-03-29 18:00:00+01:00,Y9Jy2gtUvEHiIpvO4M3ZfQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2024-03-18 07:00:00+01:00
2025-10-07 06:27:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-05 07:00:00+02:00,8mbsrA9Hqv_sxjUVvjvslQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2024-03-18 07:00:00+01:00
2025-10-07 07:13:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-05 07:00:00+02:00,bybGhI51yEb1XDr1TwzYzw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-03-18 07:00:00+01:00
2025-10-07 08:22:05+02:00,0,FR,Planned maintenance,A03,,2024-03-14 17:00:00+01:00,_zOeD7swvm3CMLwRHwFKaA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2024-03-14 08:00:00+01:00
2025-10-07 08:47:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-05 07:00:00+02:00,W_4mk2cmR14WfLc13VLibA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-03-18 07:00:00+01:00
2025-10-07 08:53:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-20 00:00:00+01:00,FEzO_eqTy4FgBdgTUCcEfQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,4,2024-03-16 00:00:00+01:00
2025-10-07 09:04:49+02:00,0,FR,Planned maintenance,A03,,2024-03-21 12:00:00+01:00,TXXLVZA4lywUd1waWPtuyA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2024-03-21 09:00:00+01:00
2025-10-07 09:04:49+02:00,0,FR,Planned maintenance,A03,,2024-03-21 12:00:00+01:00,H6gFbUNQsDDQx-MSWCdw2A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2024-03-21 09:00:00+01:00
2025-10-07 09:04:49+02:00,0,FR,Planned maintenance,A03,,2024-03-21 12:00:00+01:00,PysNXBUxMBVZncGvWCh3Zw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-03-21 09:00:00+01:00
2025-10-07 09:04:49+02:00,0,FR,Planned maintenance,A03,,2024-03-21 12:00:00+01:00,Drzl2YWktTlQfXkNcy8ipg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2024-03-21 09:00:00+01:00
2025-10-07 09:04:49+02:00,0,FR,Planned maintenance,A03,,2024-03-21 12:00:00+01:00,lwkLJobAe-qOV3Aq3G2dgg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-03-21 09:00:00+01:00
2025-10-07 09:05:19+02:00,0,FR,Planned maintenance,A03,,2024-03-15 17:00:00+01:00,Wb_1G4Fxb-jAs6JO7QzGIg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2024-03-15 07:00:00+01:00
