created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 09:07:35+02:00,0,FR,Planned maintenance,A03,,2024-03-14 12:00:00+01:00,JNXpMw7kdZqU0MWEY2Wkvg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2024-03-14 09:00:00+01:00
2025-10-07 09:07:37+02:00,0,FR,Planned maintenance,A03,,2024-03-11 16:00:00+01:00,TCmcHYW8PX1JpPEhzsDZPQ,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2024-03-11 13:30:00+01:00
2025-10-07 09:07:52+02:00,0,FR,Planned maintenance,A03,,2024-03-27 17:00:00+01:00,ecaU8R_4OUTpTmYaYeCdDg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,1,2024-03-27 08:00:00+01:00
2025-10-07 09:08:23+02:00,0,FR,Planned maintenance,A03,,2024-03-12 17:00:00+01:00,f-agdXJOA3fk9YlA5Q5nWg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2024-03-12 08:00:00+01:00
2025-10-07 09:12:16+02:00,0,FR,Planned maintenance,A03,,2024-03-14 16:00:00+01:00,FxtLNuDQrR8zI8LQbK1UFQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2024-03-14 08:00:00+01:00
2025-10-07 09:19:39+02:00,0,FR,Planned maintenance,A03,,2024-03-13 17:00:00+01:00,DNj6Q3eehBqt-hngnIuL7g,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,2,2024-03-13 08:00:00+01:00
2025-10-07 09:19:39+02:00,0,FR,Planned maintenance,A03,,2024-03-14 16:00:00+01:00,ookCWpmzeRVOS8Y1Q4cOeA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2024-03-14 08:00:00+01:00
2025-10-07 09:19:39+02:00,0,FR,Planned maintenance,A03,,2024-03-12 17:00:00+01:00,jPfmCM6_YA9KKixrSpAn-g,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,2,2024-03-12 08:00:00+01:00
2025-10-07 09:20:41+02:00,0,FR,Planned maintenance,A03,,2024-03-12 16:30:00+01:00,v0WUEaG0ehsDDUYivnsxxA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,2,2024-03-12 07:30:00+01:00
2025-10-07 09:20:45+02:00,0,FR,Planned maintenance,A03,,2024-03-11 15:00:00+01:00,o7E48OIol7l3WVqBLX5Z_w,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,2,2024-03-11 09:00:00+01:00
2025-10-07 09:20:45+02:00,0,FR,Planned maintenance,A03,,2024-03-12 16:00:00+01:00,hbe5mH82FNb1wguTlCQbOw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,3,2024-03-12 08:30:00+01:00
2025-10-07 09:20:45+02:00,0,FR,Planned maintenance,A03,,2024-03-12 16:00:00+01:00,-Fkn5cFQhohqQuKVyK3WbQ,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,3,2024-03-12 08:30:00+01:00
2025-10-07 09:21:11+02:00,0,FR,Planned maintenance,A03,,2024-03-12 12:00:00+01:00,YUIXU72-YE8x8Ev3GsxSNw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,1,2024-03-12 11:00:00+01:00
2025-10-07 09:21:14+02:00,0,FR,Planned maintenance,A03,,2024-03-11 17:02:00+01:00,CdlqNQjIJF1X27AS6W2HNQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2024-03-11 13:54:00+01:00
2025-10-07 09:22:46+02:00,200,FR,Planned maintenance,A03,Cancelled,2024-03-12 12:00:00+01:00,89XpaoQnR8MOwO5wYVTJXA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-03-12 11:00:00+01:00
2025-10-07 09:22:58+02:00,0,FR,Planned maintenance,A03,,2024-03-13 16:30:00+01:00,p2A-8UYy-VBRdhlOlhZFHg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2024-03-13 07:30:00+01:00
2025-10-07 09:23:15+02:00,203,FR,Planned maintenance,A03,,2024-03-12 15:20:00+01:00,3FBjuD9XpY5toFNeRFg3RA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2024-03-12 08:00:00+01:00
2025-10-07 09:23:22+02:00,0,FR,Planned maintenance,A03,,2024-03-25 16:00:00+01:00,XPFxEm-zGgIl5TcbMpH2Dg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2024-03-25 14:00:00+01:00
2025-10-07 09:23:22+02:00,0,FR,Planned maintenance,A03,,2024-03-26 12:00:00+01:00,CWMcj-w1pvozxIhj_DkObA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2024-03-26 09:00:00+01:00
2025-10-07 09:24:34+02:00,0,FR,Planned maintenance,A03,,2024-03-19 10:00:00+01:00,lWCEPY1c58WAzOn7J9DqqA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,1,2024-03-19 09:00:00+01:00
2025-10-07 09:24:41+02:00,0,FR,Planned maintenance,A03,,2024-03-22 16:00:00+01:00,fOysKoMvHYW_0Nl166a3qg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2024-03-22 14:00:00+01:00
2025-10-07 09:24:46+02:00,0,FR,Planned maintenance,A03,,2024-03-18 18:00:00+01:00,D1Jb4kReRC0sANAbYGAwCw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-03-18 07:00:00+01:00
2025-10-07 09:24:47+02:00,0,FR,Planned maintenance,A03,,2024-03-20 18:00:00+01:00,fP-D2D7F8xUSSJATlY_ydQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-03-20 07:00:00+01:00
2025-10-07 09:24:48+02:00,0,FR,Planned maintenance,A03,,2024-03-19 18:00:00+01:00,mPWDSvbXPgaT3PWPybZ_cQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-03-19 07:00:00+01:00
2025-10-07 09:25:04+02:00,0,FR,Planned maintenance,A03,,2024-03-20 18:00:00+01:00,fjy1Q3TzmS-VgC04yiTumQ,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,1,2024-03-19 13:30:00+01:00
2025-10-07 09:25:27+02:00,643,FR,Planned maintenance,A03,,2024-03-14 02:40:00+01:00,46HuinzTIeZ8Oji6XqVm2g,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2024-03-14 02:30:00+01:00
2025-10-07 09:26:05+02:00,0,FR,Planned maintenance,A03,,2024-03-14 13:04:00+01:00,hKtN65UR-_cBl7oOVADY6g,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2024-03-14 07:00:00+01:00
2025-10-07 09:26:28+02:00,0,FR,Planned maintenance,A03,,2024-03-20 00:00:00+01:00,xNIM3WSHu4PlGJrP44yGwQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2024-03-16 00:00:00+01:00
2025-10-07 09:26:28+02:00,0,FR,Planned maintenance,A03,,2024-03-20 00:00:00+01:00,sQGdmt7z3k8QT6J_17ylyg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2024-03-16 00:00:00+01:00
2025-10-07 09:26:28+02:00,0,FR,Planned maintenance,A03,,2024-03-14 15:46:00+01:00,5Jw3ef8qoB39R-9DdTepZg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-03-14 08:09:00+01:00
2025-10-07 09:26:30+02:00,0,FR,Planned maintenance,A03,,2024-03-15 16:00:00+01:00,wElzW-FIlZWgitmfjlngCA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2024-03-15 08:00:00+01:00
2025-10-07 09:26:30+02:00,0,FR,Planned maintenance,A03,,2024-03-22 17:00:00+01:00,kEGigLJD7Hk-JfFYZhEhzA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,4,2024-03-18 07:00:00+01:00
2025-10-07 09:26:50+02:00,0,FR,Planned maintenance,A03,,2024-03-14 12:00:00+01:00,jk4Uqr9AQCLEwH2nl9OErw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-03-14 10:00:00+01:00
2025-10-07 09:26:50+02:00,0,FR,Planned maintenance,A03,,2024-03-14 12:00:00+01:00,kzT2iCGw8997n2kvqgQDiA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2024-03-14 10:00:00+01:00
2025-10-07 09:26:51+02:00,0,FR,Planned maintenance,A03,,2024-03-14 12:00:00+01:00,EfaaTwUtqh-96BSqiX_G_w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-03-14 10:00:00+01:00
2025-10-07 09:26:51+02:00,0,FR,Planned maintenance,A03,,2024-03-14 12:00:00+01:00,Ftoc2ihvYc3wThPbLN3lhg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-03-14 10:00:00+01:00
2025-10-07 09:26:51+02:00,0,FR,Planned maintenance,A03,,2024-03-14 12:00:00+01:00,UXS_uMEc2zoaKD5PqXdY6A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2024-03-14 10:00:00+01:00
2025-10-07 09:26:51+02:00,0,FR,Planned maintenance,A03,,2024-03-14 12:00:00+01:00,b84ymDDwyzYbhOtdtwuf3A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-03-14 10:00:00+01:00
2025-10-07 09:26:51+02:00,0,FR,Planned maintenance,A03,,2024-03-14 12:00:00+01:00,wUA8TtFegzrt2HgbaMwgZA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-03-14 10:00:00+01:00
2025-10-07 09:26:51+02:00,0,FR,Planned maintenance,A03,,2024-03-14 12:00:00+01:00,7lTM1Vo9WYWSwRr8k8VILw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-03-14 10:00:00+01:00
2025-10-07 09:26:51+02:00,0,FR,Planned maintenance,A03,,2024-03-14 17:00:00+01:00,0ygdruykgjmTqFlbEzAQYw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2024-03-14 13:30:00+01:00
2025-10-07 09:26:51+02:00,0,FR,Planned maintenance,A03,,2024-03-14 12:00:00+01:00,3r67EN_2ymk9WMQJUXAFEw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-03-14 10:00:00+01:00
2025-10-07 09:26:52+02:00,0,FR,Planned maintenance,A03,,2024-03-14 12:00:00+01:00,cUs3T7sfFaX-owbPqXQwfQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-03-14 10:00:00+01:00
2025-10-07 09:26:52+02:00,0,FR,Planned maintenance,A03,,2024-03-14 12:00:00+01:00,klMJMO9dorkqMSPxBbxTNg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-03-14 10:00:00+01:00
2025-10-07 09:26:52+02:00,0,FR,Planned maintenance,A03,,2024-03-14 12:00:00+01:00,6q1JA5y6Gt6PbNftjjToOw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-03-14 10:00:00+01:00
2025-10-07 09:27:15+02:00,1110,FR,Planned maintenance,A03,Cancelled,2024-03-16 17:00:00+01:00,7QOQYT-YEmwrNTPxhp_ieA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2024-03-16 08:00:00+01:00
2025-10-07 09:27:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-22 17:30:00+01:00,dzbT86KnWo2Wjs9n-11PwQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-03-22 08:00:00+01:00
2025-10-07 09:27:26+02:00,0,FR,Planned maintenance,A03,,2024-03-18 17:30:00+01:00,uKQzzxv_CQwRzmHdWB54LQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2024-03-18 08:00:00+01:00
2025-10-07 09:27:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-18 17:30:00+01:00,O8b6SZNrKvQ2292Lp3aElw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-03-18 08:00:00+01:00
2025-10-07 09:27:26+02:00,0,FR,Planned maintenance,A03,,2024-03-19 17:30:00+01:00,JHEFdp0Gk4tgkHWXBK1mxw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2024-03-19 08:00:00+01:00
2025-10-07 09:27:28+02:00,0,FR,Planned maintenance,A03,,2024-03-20 17:30:00+01:00,XXTTHOdgQzj4dC6xNNvfMg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2024-03-20 08:00:00+01:00
2025-10-07 09:27:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-20 17:30:00+01:00,iZ20OrVMzjNcMAkNhyMwkg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-03-20 08:00:00+01:00
2025-10-07 09:27:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-21 17:30:00+01:00,Hvrrev9mypkMkQmX6Ls8UQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-03-21 08:00:00+01:00
2025-10-07 09:27:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-19 17:30:00+01:00,7NZr1iGj23TPDfeZChmuCQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-03-19 08:00:00+01:00
2025-10-07 09:28:44+02:00,0,FR,Planned maintenance,A03,,2024-03-15 21:00:00+01:00,Fy077x5XGwD0uC3JmbLEYw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,8,2024-03-14 05:00:00+01:00
2025-10-07 09:29:19+02:00,800,FR,Planned maintenance,A03,,2024-03-17 18:00:00+01:00,AYDn64okN61AdNxjSlYhzg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2024-03-17 16:00:00+01:00
2025-10-07 09:29:19+02:00,800,FR,Planned maintenance,A03,,2024-03-17 17:00:00+01:00,StqUCIbfe9EFpfDksgH0Bg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-03-17 15:00:00+01:00
2025-10-07 09:29:44+02:00,778,FR,Planned maintenance,A03,,2024-03-16 19:30:00+01:00,I1J9bcyj9PZfFLUWqWCRFw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2024-03-16 17:40:00+01:00
2025-10-07 09:33:26+02:00,0,FR,Planned maintenance,A03,,2024-03-21 11:00:00+01:00,KTMjrTHS1Rp5RIokIsX5-Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2024-03-21 10:00:00+01:00
2025-10-07 09:34:09+02:00,0,FR,Planned maintenance,A03,,2024-03-19 18:00:00+01:00,aTTAsVx1M_M-3Z_R0lEWyQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2024-03-19 07:00:00+01:00
2025-10-07 09:34:09+02:00,0,FR,Planned maintenance,A03,,2024-03-21 18:00:00+01:00,DHle2UTTbZIYo8QjYho_Jw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2024-03-21 07:00:00+01:00
2025-10-07 09:34:10+02:00,0,FR,Planned maintenance,A03,,2024-03-20 18:00:00+01:00,FcLxZgkBoPkjV5s-7UPlWQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2024-03-20 07:00:00+01:00
2025-10-07 09:34:10+02:00,0,FR,Planned maintenance,A03,,2024-03-18 17:15:00+01:00,VDAKSD8GTo1ZJcrc9hqVJA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2024-03-18 07:00:00+01:00
2025-10-07 09:35:45+02:00,0,FR,Planned maintenance,A03,,2024-03-20 10:00:00+01:00,eHNdtn-mLDNAwsLjZSQYCQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2024-03-20 08:00:00+01:00
2025-10-07 09:36:13+02:00,185,FR,Planned maintenance,A03,,2024-03-19 11:20:00+01:00,OofAsIV98p5S8DOeSH17Cg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2024-03-18 07:30:00+01:00
2025-10-07 09:38:33+02:00,0,FR,Planned maintenance,A03,,2024-03-21 16:30:00+01:00,kzUXewg_uvgJybgvQHpLpA,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,4,2024-03-21 07:30:00+01:00
2025-10-07 09:38:56+02:00,0,FR,Planned maintenance,A03,,2024-03-20 12:00:00+01:00,1DSFzTRx9iwgp4KqdXQCoQ,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,7,2024-03-20 09:00:00+01:00
2025-10-07 09:38:56+02:00,0,FR,Planned maintenance,A03,,2024-03-20 12:00:00+01:00,YLHYgqPwMU_bHAdHbcPyyg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,7,2024-03-20 09:00:00+01:00
2025-10-07 09:39:27+02:00,0,FR,Planned maintenance,A03,,2024-03-21 17:00:00+01:00,U7huIefuoKXMtx9c7SqdXQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,5,2024-03-21 07:00:00+01:00
2025-10-07 09:39:31+02:00,0,FR,Planned maintenance,A03,,2024-03-20 15:50:00+01:00,LQCGO8XT1q6b2KY13rHdeA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,3,2024-03-18 08:00:00+01:00
2025-10-07 09:39:58+02:00,0,FR,Planned maintenance,A03,,2024-03-20 16:30:00+01:00,Ql78PiOepFPb9N8sfcBQ-g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2024-03-20 08:30:00+01:00
2025-10-07 09:39:58+02:00,0,FR,Planned maintenance,A03,,2024-03-20 17:45:00+01:00,Vr6_ZaAtTQG1wNTrB7ofBQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,4,2024-03-20 08:30:00+01:00
2025-10-07 09:39:58+02:00,0,FR,Planned maintenance,A03,,2024-03-20 17:00:00+01:00,M8IMiS3tHo41FxBt0Jgztg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,4,2024-03-20 08:30:00+01:00
2025-10-07 09:40:04+02:00,0,FR,Planned maintenance,A03,,2024-03-20 16:30:00+01:00,tY2lZoc7kza97n8p6c57Sw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,5,2024-03-20 08:30:00+01:00
2025-10-07 09:40:11+02:00,0,FR,Planned maintenance,A03,,2024-03-20 18:30:00+01:00,SGQYu18ZUPJSdnDYuIO9qg,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,6,2024-03-19 13:30:00+01:00
2025-10-07 09:41:08+02:00,0,FR,Planned maintenance,A03,,2024-03-20 16:09:00+01:00,uC9O82e4oA9oLvQJe1T_7A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-03-20 13:30:00+01:00
2025-10-07 09:41:11+02:00,0,FR,Planned maintenance,A03,,2024-03-25 16:30:00+01:00,aSwSLz_PamSt-VYStdKUSQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,11,2024-03-20 08:00:00+01:00
2025-10-07 09:41:11+02:00,0,FR,Planned maintenance,A03,,2024-03-25 07:00:00+01:00,A_Ga6earuEosCGYn5E0UkA,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,2,2024-03-18 08:00:00+01:00
2025-10-07 09:41:27+02:00,0,FR,Planned maintenance,A03,,2024-03-26 17:30:00+01:00,SbrWD0pptatxKV8Xi-fFwQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-03-26 08:00:00+01:00
2025-10-07 09:41:27+02:00,0,FR,Planned maintenance,A03,,2024-03-27 17:30:00+01:00,40JskqkPeesAIaei80yaLw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,1,2024-03-27 08:00:00+01:00
2025-10-07 09:42:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-22 12:00:00+01:00,dZjxx_VvNYhs_uowwazJAA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2024-03-22 07:00:00+01:00
2025-10-07 09:42:35+02:00,0,FR,Planned maintenance,A03,,2024-03-21 11:32:00+01:00,PfjKXPX4-vykkyB4YmFETg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2024-03-21 11:09:00+01:00
2025-10-07 09:42:59+02:00,0,FR,Planned maintenance,A03,,2024-03-20 15:30:00+01:00,pugzGhla6AzRtyClCOOskQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-03-20 13:30:00+01:00
2025-10-07 09:43:27+02:00,0,FR,Planned maintenance,A03,,2024-03-20 17:15:00+01:00,KaJ0IdS7IWq4vQ4z2yHA4Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-03-20 07:15:00+01:00
2025-10-07 09:43:34+02:00,0,FR,Planned maintenance,A03,,2024-03-26 17:00:00+01:00,KeT9yKt34iPBxd068tkqiA,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,7,2024-03-25 07:00:00+01:00
2025-10-07 09:44:00+02:00,185,FR,Planned maintenance,A03,,2024-03-27 16:30:00+01:00,Z9_OHp3EK2ZUc4UYhorcSA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2024-03-26 07:30:00+01:00
2025-10-07 09:44:00+02:00,0,FR,Planned maintenance,A03,,2024-03-25 17:00:00+01:00,1WYbMB19Y43O7T1ZLIqRHQ,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2024-03-24 00:00:00+01:00
2025-10-07 09:44:00+02:00,0,FR,Planned maintenance,A03,,2024-03-21 12:00:00+01:00,wTaD66kjKA0SCuQ1LQiEaQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-03-21 08:00:00+01:00
2025-10-07 09:44:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-22 17:30:00+01:00,E5iVVg7Gvmoc86KQ7ZiWRQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-03-22 08:00:00+01:00
2025-10-07 09:44:01+02:00,0,FR,Planned maintenance,A03,,2024-03-25 15:00:00+01:00,s-vyHNmqWGMtkuRSx5bIEA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2024-03-25 13:30:00+01:00
2025-10-07 09:44:07+02:00,0,FR,Planned maintenance,A03,,2024-03-21 12:20:00+01:00,Rj58P0VdpRAVQaDZpcBKeQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,4,2024-03-21 07:00:00+01:00
2025-10-07 09:44:08+02:00,0,FR,Planned maintenance,A03,,2024-03-21 17:47:00+01:00,BnFde4NL3k_YpiqQqHSkvw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-03-18 08:00:00+01:00
2025-10-07 09:46:35+02:00,179,FR,Planned maintenance,A03,Cancelled,2024-03-23 05:00:00+01:00,pxFwd3_hmGZvM02ooofGaw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,4,2024-03-22 23:00:00+01:00
2025-10-07 09:46:35+02:00,0,FR,Planned maintenance,A03,,2024-03-22 14:00:00+01:00,Hjgsj6zaarFLX78BqV78vg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,4,2024-03-22 07:00:00+01:00
2025-10-07 09:46:56+02:00,0,FR,Planned maintenance,A03,,2024-03-22 15:30:00+01:00,SdVqZ8NZ_kILELVkTQ3VLQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,2,2024-03-18 07:00:00+01:00
2025-10-07 09:48:04+02:00,180,FR,Planned maintenance,A03,,2024-03-23 12:00:00+01:00,JII4rB9bEkV0PXYOIhKtVg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-03-23 09:00:00+01:00
2025-10-07 09:48:06+02:00,1175,FR,Planned maintenance,A03,,2024-03-23 01:00:00+01:00,9VXTaTpcDTjYEYXyotIn4w,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-03-23 00:00:00+01:00
2025-10-07 09:48:32+02:00,179,FR,Planned maintenance,A03,,2024-03-23 14:30:00+01:00,UKNE-o0l-Bc6wlFpcnUrnQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,6,2024-03-23 08:00:00+01:00
2025-10-07 09:48:56+02:00,0,FR,Planned maintenance,A03,,2024-03-26 08:30:00+01:00,xh0jcIqz9IjAtGzNOQqIHw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2024-03-24 00:00:00+01:00
2025-10-07 09:48:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-25 08:30:00+01:00,Zo_DpI1tD3AHpxmxUYezyw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-03-25 00:00:00+01:00
2025-10-07 09:48:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-25 08:30:00+01:00,ab_LxyXfLJcPFjV_Lcbfsg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-03-25 00:00:00+01:00
2025-10-07 09:48:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-26 08:30:00+01:00,Eaep9QW5oAwfreAl86My7g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-03-26 00:00:00+01:00
2025-10-07 09:48:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-26 08:30:00+01:00,c45cHHSSeIuUdRJ26W-lYA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-03-26 00:00:00+01:00
2025-10-07 09:48:59+02:00,0,FR,Planned maintenance,A03,,2024-03-26 08:30:00+01:00,HxnpXMmx4AmPDNNBsN2AFg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-03-24 00:00:00+01:00
2025-10-07 09:48:59+02:00,0,FR,Planned maintenance,A03,,2024-03-26 08:30:00+01:00,NI1wHdjnmHHrpsLtfb6CUA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-03-24 00:00:00+01:00
2025-10-07 09:49:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-26 08:30:00+01:00,K61pk4jJiCTyUdgW8gz3CQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-03-26 00:00:00+01:00
2025-10-07 09:49:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-26 08:30:00+01:00,klUeeateLnjcNh_lnmr15A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-03-26 00:00:00+01:00
2025-10-07 09:49:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-25 08:30:00+01:00,T-UPwz4TPj0iR91PbYxcvw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-03-25 00:00:00+01:00
2025-10-07 09:49:00+02:00,0,FR,Planned maintenance,A03,,2024-03-26 08:30:00+01:00,ujuHPVAZX7HAv1dKaHM7vA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-03-24 00:00:00+01:00
2025-10-07 09:49:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-25 08:30:00+01:00,oK4508AaaLi9ShssE62Mfg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-03-25 00:00:00+01:00
2025-10-07 09:49:02+02:00,0,FR,Planned maintenance,A03,,2024-03-26 08:30:00+01:00,3n5jgWONiQI9OoH5dzpPwg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-03-24 00:00:00+01:00
2025-10-07 09:49:08+02:00,1227,FR,Planned maintenance,A03,Cancelled,2024-03-24 20:30:00+01:00,g8eRiBobtgQEl-VpSrrtbg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2024-03-24 19:00:00+01:00
2025-10-07 09:49:26+02:00,613,FR,Planned maintenance,A03,,2024-03-24 10:00:00+01:00,PRW5ylL_h42CkF1XcfJWgQ,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2024-03-24 08:00:00+01:00
2025-10-07 09:49:46+02:00,465,FR,Planned maintenance,A03,,2024-03-26 22:30:00+01:00,FU5v7nNx-NXmE5oHolNXxA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2024-03-26 11:30:00+01:00
2025-10-07 09:49:47+02:00,536,FR,Planned maintenance,A03,,2024-03-24 12:00:00+01:00,z-1s97K4THJ4uI65l1kHLw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2024-03-24 08:30:00+01:00
2025-10-07 09:49:55+02:00,530,FR,Planned maintenance,A03,,2024-03-24 13:00:00+01:00,9E1iLkYIufdTyASztSzWTg,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2024-03-24 09:00:00+01:00
2025-10-07 09:50:04+02:00,0,FR,Planned maintenance,A03,,2024-03-24 18:30:00+01:00,Kt651T-9O7B0AosXf8i5Gg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2024-03-23 01:00:00+01:00
2025-10-07 09:50:05+02:00,0,FR,Planned maintenance,A03,,2024-03-24 17:00:00+01:00,4EdGl5dGUCNimnrcQgybTg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2024-03-23 03:30:00+01:00
2025-10-07 09:50:13+02:00,0,FR,Planned maintenance,A03,,2024-03-25 17:00:00+01:00,2hjXa4dtrvnYkkeEQdsDFg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-03-25 13:30:00+01:00
2025-10-07 09:50:30+02:00,800,FR,Planned maintenance,A03,,2024-03-24 20:00:00+01:00,HRK50s0EJCArthwWH-QzuQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-03-24 18:44:00+01:00
2025-10-07 09:50:50+02:00,1135,FR,Planned maintenance,A03,,2024-03-25 19:00:00+01:00,15rY5B1nUAl_qVAhnV9g8g,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,9,2024-03-17 11:40:00+01:00
2025-10-07 09:51:21+02:00,0,FR,Planned maintenance,A03,,2024-03-25 09:08:00+01:00,jf-ELdmtwCAn2p8aoXJU3g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,5,2024-03-19 14:00:00+01:00
2025-10-07 09:51:58+02:00,0,FR,Planned maintenance,A03,,2024-03-25 17:00:00+01:00,REFRS4InryMfKZbkC4uQUQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2024-03-25 07:00:00+01:00
2025-10-07 09:52:00+02:00,0,FR,Planned maintenance,A03,,2024-03-25 17:00:00+01:00,mojhyzzL95dDgKRRgQVGeQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2024-03-25 07:00:00+01:00
2025-10-07 09:52:08+02:00,0,FR,Planned maintenance,A03,,2024-03-29 17:00:00+01:00,vbTwIzUye52WLHCBM81PnA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2024-03-26 08:00:00+01:00
2025-10-07 09:52:19+02:00,0,FR,Planned maintenance,A03,,2024-03-29 12:00:00+01:00,21mj4rit-1m5A0aefbmxUA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,5,2024-03-26 07:15:00+01:00
2025-10-07 09:52:57+02:00,0,FR,Planned maintenance,A03,,2024-03-26 13:00:00+01:00,vQL0CDfK8iJ6eERZWifooA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2024-03-18 01:07:00+01:00
2025-10-07 09:53:09+02:00,0,FR,Planned maintenance,A03,,2024-03-29 17:00:00+01:00,bmUSRNguYOwa2q99euZ59A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2024-03-26 07:30:00+01:00
2025-10-07 09:53:51+02:00,26,FR,Planned maintenance,A03,,2024-03-26 10:22:00+01:00,fgmeXqPSYJW5IpXSHGxfqA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-03-26 08:00:00+01:00
2025-10-07 09:54:33+02:00,85,FR,Planned maintenance,A03,,2024-03-26 14:30:00+01:00,e4pTMoI58RPRQE6m-ohQ7g,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,4,2024-03-26 08:30:00+01:00
2025-10-07 09:54:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-26 17:30:00+01:00,i9SkD6136RPRt0V1wRhC8Q,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2024-03-26 16:30:00+01:00
2025-10-07 09:54:42+02:00,0,FR,Planned maintenance,A03,,2024-03-26 17:30:00+01:00,X1X3-rguc0zFoo-GKxb0Iw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2024-03-26 16:30:00+01:00
2025-10-07 09:55:17+02:00,0,FR,Planned maintenance,A03,,2024-03-27 12:00:00+01:00,J3w0MUUF_73RCd6WbVF0vg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,3,2024-03-26 07:30:00+01:00
2025-10-07 09:55:20+02:00,0,FR,Planned maintenance,A03,,2024-03-26 18:00:00+01:00,IRIV5NUXGMfiIzOxjSfgUA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,4,2024-03-26 08:00:00+01:00
2025-10-07 09:57:25+02:00,160.46122,FR,Planned maintenance,A03,,2024-03-27 13:53:00+01:00,0qZXiq9IOCseNfyTqIvOGw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,3,2024-03-27 11:00:00+01:00
2025-10-07 09:57:25+02:00,0,FR,Planned maintenance,A03,,2024-03-27 11:10:00+01:00,vyaEZpWK5Eax5kWh1peRMw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2024-03-27 07:00:00+01:00
2025-10-07 09:57:41+02:00,0,FR,Planned maintenance,A03,,2024-03-27 17:00:00+01:00,vLScmqpzPOgolVIyr0qJxQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,5,2024-03-27 07:00:00+01:00
2025-10-07 09:57:41+02:00,0,FR,Planned maintenance,A03,,2024-03-26 17:00:00+01:00,iRCRegK_zYZ9Or4r-Lk6QA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,5,2024-03-26 07:00:00+01:00
2025-10-07 09:57:42+02:00,0,FR,Planned maintenance,A03,,2024-03-28 17:00:00+01:00,BTGT86773vjLl_S5cuuR5w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,5,2024-03-28 07:00:00+01:00
2025-10-07 09:57:46+02:00,0,FR,Planned maintenance,A03,,2024-03-27 17:00:00+01:00,-2hQ3_YpTb6wcLWZAJ0uOw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2024-03-27 07:00:00+01:00
2025-10-07 09:57:48+02:00,0,FR,Planned maintenance,A03,,2024-03-26 17:00:00+01:00,M2nw5XkVTqPm-qqPc_7Epg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2024-03-26 07:00:00+01:00
2025-10-07 09:57:48+02:00,0,FR,Planned maintenance,A03,,2024-03-28 17:00:00+01:00,vPkVXNX3fC0xaidZ6wo0tA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2024-03-28 07:00:00+01:00
2025-10-07 09:57:51+02:00,0,FR,Planned maintenance,A03,,2024-03-27 15:15:00+01:00,nX979r_a-WeTOvsC1n1Lng,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-03-27 08:30:00+01:00
2025-10-07 09:57:51+02:00,0,FR,Planned maintenance,A03,,2024-03-27 15:15:00+01:00,xmA3FcA5saPda2GwrlShfw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-03-27 08:30:00+01:00
2025-10-07 09:57:51+02:00,0,FR,Planned maintenance,A03,,2024-03-27 15:15:00+01:00,93fWyONLFtItalqAsBOJaw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-03-27 08:30:00+01:00
2025-10-07 09:57:52+02:00,0,FR,Planned maintenance,A03,,2024-03-27 15:15:00+01:00,AKvpNFLMCN8_le5IfkD3mA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-03-27 08:30:00+01:00
2025-10-07 09:57:52+02:00,160.46122,FR,Planned maintenance,A03,,2024-03-28 14:00:00+01:00,hhA2n3PLmgM2HZeWWq-b3w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,4,2024-03-28 08:00:00+01:00
2025-10-07 09:58:03+02:00,0,FR,Planned maintenance,A03,,2024-03-27 18:00:00+01:00,xAp0TocCWU665fLuPW_OKw,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G1,1,MAW,PT1M,4,2024-03-26 07:00:00+01:00
2025-10-07 09:58:03+02:00,0,FR,Planned maintenance,A03,,2024-03-27 18:00:00+01:00,XO0sOMeBp1j5svD3Ua1MXg,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G2,1,MAW,PT1M,4,2024-03-26 07:00:00+01:00
2025-10-07 09:58:21+02:00,1373,FR,Planned maintenance,A03,Cancelled,2024-03-29 08:00:00+01:00,ns853-A-V-roDfWkrNkIYA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2024-03-28 00:00:00+01:00
2025-10-07 09:59:24+02:00,0,FR,Planned maintenance,A03,,2024-03-27 14:46:00+01:00,gegc4IkS123am5_WlAqvJw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2024-03-27 13:00:00+01:00
2025-10-07 09:59:24+02:00,0,FR,Planned maintenance,A03,,2024-03-27 14:46:00+01:00,K1yO-n1o_C8KHFU1T_MP2g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-03-27 13:00:00+01:00
2025-10-07 09:59:24+02:00,0,FR,Planned maintenance,A03,,2024-03-27 14:46:00+01:00,PGQgIzcw-QAwy_0ZXTSWWQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2024-03-27 13:00:00+01:00
2025-10-07 09:59:24+02:00,0,FR,Planned maintenance,A03,,2024-03-27 14:46:00+01:00,NYL_q0mLnW2BiyrUW633jQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-03-27 13:00:00+01:00
2025-10-07 09:59:25+02:00,0,FR,Planned maintenance,A03,,2024-03-27 14:46:00+01:00,3iIl3jOBB7D7WvAX5zCoZA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2024-03-27 13:00:00+01:00
2025-10-07 09:59:25+02:00,0,FR,Planned maintenance,A03,,2024-03-27 14:46:00+01:00,HN8P27RQgtV4irsHxmFEgQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2024-03-27 13:00:00+01:00
2025-10-07 09:59:25+02:00,0,FR,Planned maintenance,A03,,2024-03-27 14:46:00+01:00,6gQQvIxUN_wFaud75ZTL3A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2024-03-27 13:00:00+01:00
2025-10-07 09:59:27+02:00,0,FR,Planned maintenance,A03,,2024-03-27 14:46:00+01:00,7BbiGCZ-UWlxNHlCO4aBFA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2024-03-27 13:00:00+01:00
2025-10-07 09:59:27+02:00,0,FR,Planned maintenance,A03,,2024-03-27 14:46:00+01:00,RPMxEZOITIqFyKUEwhGb9w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2024-03-27 13:00:00+01:00
2025-10-07 09:59:27+02:00,0,FR,Planned maintenance,A03,,2024-03-27 14:46:00+01:00,tYLF0aLQDyhBIUBE3ZoNNg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2024-03-27 13:00:00+01:00
2025-10-07 09:59:27+02:00,0,FR,Planned maintenance,A03,,2024-03-27 14:46:00+01:00,DtedIHWwNGZZWT6g_vwPVw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2024-03-27 13:00:00+01:00
2025-10-07 09:59:29+02:00,0,FR,Planned maintenance,A03,,2024-03-27 14:46:00+01:00,mzuR16cfC_952wqX7QlWOg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2024-03-27 13:00:00+01:00
2025-10-07 09:59:32+02:00,0,FR,Planned maintenance,A03,,2024-03-28 13:00:00+01:00,TpOT8NESOyPzRz4YSJ7jhA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2024-03-27 12:00:00+01:00
2025-10-07 10:00:29+02:00,0,FR,Planned maintenance,A03,,2024-03-28 16:30:00+01:00,boBXQCpHYzGOYklDSRBoBw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,3,2024-03-28 07:30:00+01:00
2025-10-07 10:00:30+02:00,0,FR,Planned maintenance,A03,,2024-03-28 17:00:00+01:00,va8yf6UaHttwNIMPpZ8rZA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,2,2024-03-28 07:00:00+01:00
2025-10-07 10:02:16+02:00,0,FR,Planned maintenance,A03,,2024-03-29 17:00:00+01:00,X6sq3nn78ebOu0V_0OvjdQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,5,2024-03-28 00:30:00+01:00
2025-10-07 10:11:49+02:00,0,FR,Planned maintenance,A03,,2024-03-29 10:00:00+01:00,-P7-OkoUE1Nam5i8cydvEw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,4,2024-03-18 07:00:00+01:00
2025-10-07 10:11:49+02:00,0,FR,Planned maintenance,A03,,2024-03-29 10:00:00+01:00,jPp_t9V6uCoLGPk5VsXcDA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,4,2024-03-18 07:00:00+01:00
2025-10-07 10:13:56+02:00,0,FR,Planned maintenance,A03,,2024-04-04 16:20:00+02:00,N9Ii6anDorS0L9ifHYnflw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-03-18 07:00:00+01:00
2025-10-07 10:17:12+02:00,0,FR,Planned maintenance,A03,,2024-04-07 18:30:00+02:00,vvlRwxEAqhyxoCkOaGK8pw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,7,2024-03-23 01:00:00+01:00
2025-10-07 10:29:25+02:00,0,FR,Planned maintenance,A03,,2024-04-08 21:50:00+02:00,sQ3xK1hm8uOJGuR5vH5S1Q,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,15,2024-03-20 16:00:00+01:00
2025-10-07 16:20:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-19 17:00:00+01:00,wbui_UFOurM1-XKGh5Q9eQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,3,2024-03-18 07:00:00+01:00
2025-10-07 16:20:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-27 17:00:00+01:00,MJvg5tPfBPncCz7nJw2GGw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,4,2024-03-25 07:00:00+01:00
2025-10-08 00:30:43+02:00,0,FR,Planned maintenance,A03,,2025-02-12 17:00:00+01:00,Hg5yapNY3t1ueopUU6r3rA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,9,2024-03-18 07:00:00+01:00
2025-10-08 00:36:31+02:00,0,FR,Planned maintenance,A03,,2025-02-13 16:30:00+01:00,Dck_eIyPKVAxjWSyy_kycw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,8,2024-03-25 07:00:00+01:00
2025-10-08 07:51:57+02:00,0,FR,Planned maintenance,A03,,2024-03-26 07:00:00+01:00,5MbozeRdEOW0MJyNbATU0w,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G1,1,MAW,PT1M,4,2024-03-25 07:30:00+01:00
2025-10-06 08:52:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-16 17:00:00+01:00,vQ5i_F0AMvb_Cati8BVpsw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-04-04 07:00:00+02:00
2025-10-06 14:34:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-31 00:00:00+01:00,198XCIU5e5a6qKWB9YqzMg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,4,2024-04-01 00:00:00+02:00
2025-10-06 14:35:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-31 00:00:00+01:00,VMAfxQr0rhDZr0qLo_sUdQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,4,2024-04-01 00:00:00+02:00
2025-10-06 20:52:25+02:00,0,FR,Planned maintenance,A03,,2024-04-02 17:00:00+02:00,fhyKCl9cwHVUqtLcBCrNkw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2024-04-02 08:00:00+02:00
2025-10-06 20:52:25+02:00,0,FR,Planned maintenance,A03,,2024-04-03 17:00:00+02:00,RHzYPrWpob9kxiNk8UGglA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2024-04-03 08:00:00+02:00
2025-10-06 20:52:26+02:00,0,FR,Planned maintenance,A03,,2024-04-02 17:00:00+02:00,xq-77cyh6SLXx259VkoO8g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2024-04-02 08:00:00+02:00
2025-10-06 23:31:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-12 12:00:00+02:00,yuULv1hMX2onfSt_YhD9AA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-04-08 12:00:00+02:00
2025-10-06 23:31:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-05 17:00:00+02:00,eUBuu85GkFch0HA45YTaLw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-04-02 07:00:00+02:00
2025-10-07 05:23:18+02:00,0,FR,Planned maintenance,A03,,2024-04-12 17:00:00+02:00,PMiOBafvNdElZpJ-aoneTA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2024-04-08 07:00:00+02:00
2025-10-07 06:24:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-15 07:00:00+02:00,O-Rkq02xNYE2b1kKUYtgvQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-04-02 07:00:00+02:00
2025-10-07 06:27:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-26 17:00:00+02:00,PyUFkfxJe2XOXFn1cN--TQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-04-08 08:00:00+02:00
2025-10-07 07:05:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-08 17:00:00+02:00,UsyHtXWePx8adtuMmW0Slg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-04-08 07:00:00+02:00
2025-10-07 07:05:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-09 17:00:00+02:00,sFFCPZMKp0Ayl9wlP_ewRw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-04-09 07:00:00+02:00
2025-10-07 07:13:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-26 17:00:00+02:00,gwHslNN-zuo73VWn-JgGrQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-04-08 08:00:00+02:00
2025-10-07 08:08:55+02:00,0,FR,Planned maintenance,A03,,2024-04-12 17:00:00+02:00,iXFxcuT9uNCgtlAjSruIww,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,2,2024-04-08 07:00:00+02:00
2025-10-07 08:10:14+02:00,0,FR,Planned maintenance,A03,,2024-04-09 17:30:00+02:00,VN-7KtFS-d_bmILC3Ofr4w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2024-04-09 07:00:00+02:00
2025-10-07 08:10:15+02:00,0,FR,Planned maintenance,A03,,2024-04-08 17:30:00+02:00,_ht5231yh2Uvjg0Qfg4K7Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2024-04-08 07:00:00+02:00
2025-10-07 08:21:28+02:00,0,FR,Planned maintenance,A03,,2024-04-02 17:00:00+02:00,JWYwPbU9SKr23zFIfa0dhg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2024-04-02 07:00:00+02:00
2025-10-07 08:37:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-09 17:00:00+02:00,XIQFEGe5zN_iHjn0TLtV0Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-04-09 07:00:00+02:00
2025-10-07 08:37:47+02:00,0,FR,Planned maintenance,A03,,2024-04-04 17:00:00+02:00,ieSWtKeiMopSyeeJ5MY2HQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-04-04 13:30:00+02:00
2025-10-07 08:45:42+02:00,0,FR,Planned maintenance,A03,,2024-04-08 17:00:00+02:00,VazhCRatvshwi8RCfPzrrA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2024-04-08 08:00:00+02:00
2025-10-07 08:46:23+02:00,0,FR,Planned maintenance,A03,,2024-04-08 17:00:00+02:00,OORfjYpltWsZRbRzbQiFeA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-04-08 08:00:00+02:00
2025-10-07 08:46:23+02:00,0,FR,Planned maintenance,A03,,2024-04-08 17:00:00+02:00,CPJdTW1G7ynNxVqoIkMm6A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-04-08 08:00:00+02:00
2025-10-07 08:46:23+02:00,0,FR,Planned maintenance,A03,,2024-04-08 17:00:00+02:00,3FtLsxkX1XpnZYdRKKUliQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-04-08 08:00:00+02:00
2025-10-07 09:07:52+02:00,0,FR,Planned maintenance,A03,,2024-04-04 17:00:00+02:00,12FytkLnqWr1LceBEqvopA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,2,2024-04-02 08:00:00+02:00
2025-10-07 09:26:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-02 18:00:00+02:00,W0Hh0LXfj4rTRwcDrAiHgg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2024-04-02 08:00:00+02:00
2025-10-07 09:36:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-09 17:00:00+02:00,WrnoHWWpnrGbke5wb8i1xA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-04-09 07:00:00+02:00
2025-10-07 09:41:26+02:00,0,FR,Planned maintenance,A03,,2024-04-03 17:00:00+02:00,McM4ZdLqRUfP5AgqA8Issg,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,1,2024-04-03 08:00:00+02:00
2025-10-07 09:46:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-03 17:00:00+02:00,z5-tOSfnbADaVRTQyptSkQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-04-02 07:00:00+02:00
2025-10-07 09:52:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-05 17:30:00+02:00,SkHkeSlfXaIjulN7HX63ew,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2024-04-05 07:00:00+02:00
2025-10-07 09:52:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-03 17:30:00+02:00,iwb4aIWpWdXmC2iwkhZQwQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2024-04-03 07:00:00+02:00
2025-10-07 09:52:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-04 17:30:00+02:00,RExwFHRphs7Zot2d7WPPrg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2024-04-04 07:00:00+02:00
2025-10-07 09:52:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-02 17:30:00+02:00,W81oMhAKpabf2eiXyAwLOw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2024-04-02 07:00:00+02:00
2025-10-07 09:52:19+02:00,0,FR,Planned maintenance,A03,,2024-04-03 17:00:00+02:00,itBp5OOiM_NcKofAw36IwA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,2,2024-04-03 07:00:00+02:00
2025-10-07 09:52:19+02:00,0,FR,Planned maintenance,A03,,2024-04-02 17:00:00+02:00,jVA77m0AkP0-gFIxSCy2HA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,2,2024-04-02 12:00:00+02:00
2025-10-07 09:52:19+02:00,0,FR,Planned maintenance,A03,,2024-04-02 12:00:00+02:00,xdByecTxhAcyNvLUZyLJOQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,1,2024-04-02 07:00:00+02:00
2025-10-07 09:54:06+02:00,0,FR,Planned maintenance,A03,,2024-03-28 15:00:00+01:00,TO09Klu_Abf_Aa_IdBN7eg,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2024-03-28 13:00:00+01:00
2025-10-07 09:54:06+02:00,0,FR,Planned maintenance,A03,,2024-03-28 15:00:00+01:00,kEi4fJFZ6O_ZQ-J8wCTXXw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,1,2024-03-28 13:00:00+01:00
2025-10-07 09:57:32+02:00,0,FR,Planned maintenance,A03,,2024-04-04 18:00:00+02:00,t69bwiT6BSSizV4rNDtt6A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-04-02 07:00:00+02:00
