created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 09:57:32+02:00,0,FR,Planned maintenance,A03,,2024-04-04 18:00:00+02:00,TmytJIGqMI4FfOgceMsOTA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-04-02 07:00:00+02:00
2025-10-07 09:57:33+02:00,0,FR,Planned maintenance,A03,,2024-04-09 17:00:00+02:00,AifFAE7tqdIWgYBdI_fucw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2024-04-09 07:00:00+02:00
2025-10-07 09:57:34+02:00,0,FR,Planned maintenance,A03,,2024-04-08 17:00:00+02:00,IAPB0pm45mXceVUSzcggXA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2024-04-08 07:00:00+02:00
2025-10-07 09:57:37+02:00,0,FR,Planned maintenance,A03,,2024-04-09 17:00:00+02:00,pnI-tDlIN7yjh_S99llOkw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2024-04-09 07:00:00+02:00
2025-10-07 09:57:37+02:00,0,FR,Planned maintenance,A03,,2024-04-08 17:00:00+02:00,fg092m7NeUQQGhb2d0ATyQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2024-04-08 07:00:00+02:00
2025-10-07 09:57:41+02:00,0,FR,Planned maintenance,A03,,2024-03-29 17:00:00+01:00,29yM1R1UAwpSJ2WHhaXUzg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2024-03-29 07:00:00+01:00
2025-10-07 09:57:42+02:00,0,FR,Planned maintenance,A03,,2024-04-03 17:00:00+02:00,uxa_UKeT6gaWdJ7UfMGWhg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,5,2024-04-03 07:00:00+02:00
2025-10-07 09:57:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-08 17:00:00+02:00,6CSeGHf51AYee3nQoEwv5w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2024-04-08 07:00:00+02:00
2025-10-07 09:57:43+02:00,0,FR,Planned maintenance,A03,,2024-04-04 17:00:00+02:00,G01G6gjJvLtEYIZiwFAdmQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2024-04-04 07:00:00+02:00
2025-10-07 09:57:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-05 17:00:00+02:00,d7NQSE9pO9F41NLB1fSMzg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2024-04-05 07:00:00+02:00
2025-10-07 09:57:44+02:00,0,FR,Planned maintenance,A03,,2024-04-02 17:00:00+02:00,FzxdH97Wzt_KbMAktmtygg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,5,2024-04-02 07:00:00+02:00
2025-10-07 09:57:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-09 17:00:00+02:00,r0MYuSZCzE4QXMRj5ViDdQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2024-04-09 07:00:00+02:00
2025-10-07 09:57:44+02:00,0,FR,Planned maintenance,A03,,2024-03-29 17:00:00+01:00,7llHPp2o5PNkdsXg2ugkqA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2024-03-29 07:00:00+01:00
2025-10-07 09:57:45+02:00,0,FR,Planned maintenance,A03,,2024-04-04 17:00:00+02:00,C_eFvKW98467iLUxPQU-cQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2024-04-04 07:00:00+02:00
2025-10-07 09:57:46+02:00,0,FR,Planned maintenance,A03,,2024-04-03 17:00:00+02:00,tehN1KozFRYDswjLrWRxhA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2024-04-03 07:00:00+02:00
2025-10-07 09:57:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-05 17:00:00+02:00,aAsCibKSA-H3ZM0ViSunOw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2024-04-05 07:00:00+02:00
2025-10-07 09:57:46+02:00,0,FR,Planned maintenance,A03,,2024-04-02 17:00:00+02:00,uZYDlGORfemVOIOTxW0Kjw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2024-04-02 07:00:00+02:00
2025-10-07 09:57:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-08 17:00:00+02:00,aKAJtlUZqIEKFSE3KAFr4A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2024-04-08 07:00:00+02:00
2025-10-07 09:57:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-09 17:00:00+02:00,vM9yBk4cF9531TuSmHKbhw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2024-04-09 07:00:00+02:00
2025-10-07 09:57:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-28 17:00:00+01:00,P-PKAolYJ27Ek1D3FqMwRg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-03-28 08:30:00+01:00
2025-10-07 09:57:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-28 17:00:00+01:00,ri_w6rgVB9bCc9bLG1dP-w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-03-28 08:30:00+01:00
2025-10-07 09:57:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-28 17:00:00+01:00,qOL0vY-itDA-2DAeOR1uqw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-03-28 08:30:00+01:00
2025-10-07 09:57:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-28 17:00:00+01:00,1sT4BP4oIX3LHirarQUs2w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-03-28 08:30:00+01:00
2025-10-07 09:57:53+02:00,0,FR,Planned maintenance,A03,,2024-03-28 12:00:00+01:00,OMibQQ7t5g-XcXH3FLN9kg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,1,2024-03-28 11:00:00+01:00
2025-10-07 09:59:21+02:00,0,FR,Planned maintenance,A03,,2024-03-28 14:30:00+01:00,jQ9UiQ8mNopd6Y7b_qAhLw,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2024-03-28 13:30:00+01:00
2025-10-07 09:59:23+02:00,0,FR,Planned maintenance,A03,,2024-04-02 09:00:00+02:00,xdX6mjPCckb2GuRqph23bg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2024-04-02 08:00:00+02:00
2025-10-07 09:59:23+02:00,0,FR,Planned maintenance,A03,,2024-04-04 17:00:00+02:00,Z0Z9Z0xys8cWATssFgrz2w,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2024-04-04 16:00:00+02:00
2025-10-07 09:59:23+02:00,0,FR,Planned maintenance,A03,,2024-04-04 17:00:00+02:00,HRLICPpa247XyPuBLsHoaQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2024-04-04 16:00:00+02:00
2025-10-07 09:59:23+02:00,0,FR,Planned maintenance,A03,,2024-04-02 09:00:00+02:00,NgSFodi3ikp9gNOP_7ATcg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2024-04-02 08:00:00+02:00
2025-10-07 09:59:30+02:00,0,FR,Planned maintenance,A03,,2024-03-28 14:00:00+01:00,2UqgWyI-3YTvHsqMmV6AkQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,3,2024-03-28 08:00:00+01:00
2025-10-07 10:00:12+02:00,0,FR,Planned maintenance,A03,,2024-04-03 16:30:00+02:00,iZGkFMgsicJyxVdmw2FLQA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2024-04-03 07:15:00+02:00
2025-10-07 10:00:18+02:00,0,FR,Planned maintenance,A03,,2024-03-28 15:30:00+01:00,c1w1PB4cQMmanC3iMUI3fA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2024-03-28 13:30:00+01:00
2025-10-07 10:00:28+02:00,0,FR,Planned maintenance,A03,,2024-04-08 00:00:00+02:00,jfqkASAnX0M-5svSSKT3BA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,1,2024-04-01 00:00:00+02:00
2025-10-07 10:00:32+02:00,800,FR,Planned maintenance,A03,,2024-03-28 18:30:00+01:00,4TRtntRUYGYqeKDg-x-LcA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2024-03-28 17:00:00+01:00
2025-10-07 10:00:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-29 12:00:00+01:00,gYqN_d3_AKpsFAJEhr8JUA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-03-29 08:00:00+01:00
2025-10-07 10:01:18+02:00,0,FR,Planned maintenance,A03,,2024-03-28 17:30:00+01:00,knTTixRhgaAVadRa8h7xCA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-03-28 08:00:00+01:00
2025-10-07 10:01:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-03 12:00:00+02:00,6BLKm8av_FUuYPIgzp1JLg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2024-04-02 07:00:00+02:00
2025-10-07 10:01:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-02 18:00:00+02:00,8WusDUi0sG3KxhpY5LXOEQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-04-02 13:30:00+02:00
2025-10-07 10:01:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-05 12:00:00+02:00,xB1tJ600r-Jghc7ztA0HaA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-04-05 08:00:00+02:00
2025-10-07 10:01:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-04 18:00:00+02:00,hn0p4pGSU3q2d03PbCscAQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-04-04 08:00:00+02:00
2025-10-07 10:01:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-03 18:00:00+02:00,qtvGoA3YCeTnilxPxLQ5XQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2024-04-03 08:00:00+02:00
2025-10-07 10:01:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-28 17:00:00+01:00,zf19sKUYGtRBmZ6vjqV45A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-03-28 08:30:00+01:00
2025-10-07 10:01:34+02:00,0,FR,Planned maintenance,A03,,2024-04-04 17:00:00+02:00,qcYVIBo-hfvh75y6FDsjig,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2024-04-04 07:30:00+02:00
2025-10-07 10:01:49+02:00,1200,FR,Planned maintenance,A03,,2024-03-29 12:45:00+01:00,G94xry8u8pa5B0ZiST2mHQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2024-03-29 10:56:00+01:00
2025-10-07 10:01:54+02:00,0,FR,Planned maintenance,A03,,2024-04-03 15:00:00+02:00,cGGjO0_z_W5qH5u_Dx5Rbg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,1,2024-04-03 14:00:00+02:00
2025-10-07 10:02:09+02:00,0,FR,Planned maintenance,A03,,2024-03-29 14:30:00+01:00,a2zZpHlUgXfbG_Wt_V0zJA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-03-29 10:00:00+01:00
2025-10-07 10:02:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-03-29 11:00:00+01:00,nAc9vwiRCpVgBA7gYdu_Ew,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2024-03-29 10:00:00+01:00
2025-10-07 10:03:04+02:00,1175,FR,Planned maintenance,A03,,2024-03-30 04:00:00+01:00,dBZJUaarcw-zoW5UoAo96Q,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-03-30 02:45:00+01:00
2025-10-07 10:03:55+02:00,0,FR,Planned maintenance,A03,,2024-03-30 12:30:00+01:00,Gj4vH5NVIafGzREUxclVdw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2024-03-30 07:30:00+01:00
2025-10-07 10:03:55+02:00,0,FR,Planned maintenance,A03,,2024-03-30 12:30:00+01:00,b8fT6MMNZsAIN9BFiEzNUw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2024-03-30 07:30:00+01:00
2025-10-07 10:03:58+02:00,0,FR,Planned maintenance,A03,,2024-03-30 16:00:00+01:00,w9cBzCwLsH-nTizIj-R36g,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2024-03-30 00:00:00+01:00
2025-10-07 10:03:59+02:00,1090,FR,Planned maintenance,A03,,2024-03-30 16:18:00+01:00,V3x7X25GkxdKb6hdqnljjw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,4,2024-03-30 05:30:00+01:00
2025-10-07 10:04:12+02:00,425,FR,Planned maintenance,A03,Cancelled,2024-03-31 09:00:00+02:00,oF56WbzwlxKcbtEquX_uTw,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2024-03-31 07:00:00+02:00
2025-10-07 10:04:45+02:00,0,FR,Planned maintenance,A03,,2024-03-31 13:10:00+02:00,yQWkHh1Zpg1TxQLgS86e1Q,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,3,2024-03-30 02:00:00+01:00
2025-10-07 10:04:46+02:00,0,FR,Planned maintenance,A03,,2024-03-31 12:00:00+02:00,LYz5t7J_czYkVummO78cOg,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,6,2024-03-29 23:30:00+01:00
2025-10-07 10:05:07+02:00,216,FR,Planned maintenance,A03,,2024-03-31 15:25:00+02:00,SSkfwngi6bZIWmqep8Q-Kg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2024-03-31 14:30:00+02:00
2025-10-07 10:05:23+02:00,1240,FR,Planned maintenance,A03,,2024-04-01 00:00:00+02:00,v4Qnva78HBhctGWMfN8iOA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,13,2024-03-29 23:00:00+01:00
2025-10-07 10:05:25+02:00,450,FR,Planned maintenance,A03,Cancelled,2024-04-02 04:30:00+02:00,TZQo5VTrjyI-R0xuAonerQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2024-04-01 04:30:00+02:00
2025-10-07 10:06:16+02:00,0,FR,Planned maintenance,A03,,2024-04-03 16:30:00+02:00,FQS8b1PxaQozaO_Nyb_Rcg,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,2,2024-04-03 07:15:00+02:00
2025-10-07 10:07:53+02:00,0,FR,Planned maintenance,A03,,2024-04-08 17:00:00+02:00,5kUX8Hm3cGCi3MJMuFSSmA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-04-08 13:30:00+02:00
2025-10-07 10:07:56+02:00,0,FR,Planned maintenance,A03,,2024-04-26 17:00:00+02:00,C2ACSaZ-oQax3MX0rINTmw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2024-04-08 08:00:00+02:00
2025-10-07 10:07:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-26 17:00:00+02:00,ov7TKpe79iRvJl7l9DzGAg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-04-08 08:00:00+02:00
2025-10-07 10:08:00+02:00,1220,FR,Planned maintenance,A03,,2024-04-02 10:30:00+02:00,_JfG7-0lU1PITTKFvoh0dg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2024-04-02 07:00:00+02:00
2025-10-07 10:08:05+02:00,585,FR,Planned maintenance,A03,Cancelled,2024-04-04 21:00:00+02:00,RegBGYKJorJmJq2Ah8g4Jg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2024-04-04 10:00:00+02:00
2025-10-07 10:08:08+02:00,0,FR,Planned maintenance,A03,,2024-04-03 16:00:00+02:00,aBSQYwc-wQVi2AmYsxP-VQ,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2024-04-03 14:00:00+02:00
2025-10-07 10:08:30+02:00,333,FR,Planned maintenance,A03,,2024-04-02 16:00:00+02:00,UAAsV6IRvdXXA25aBSRL8w,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,1,2024-04-02 14:00:00+02:00
2025-10-07 10:08:31+02:00,1177,FR,Planned maintenance,A03,,2024-04-02 11:53:00+02:00,jyc-lyIoPY2o4JpOqQMvxw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2024-04-02 10:30:00+02:00
2025-10-07 10:10:14+02:00,380,FR,Planned maintenance,A03,,2024-04-03 05:00:00+02:00,ut4x6pq6fpurxJ20pxVRRA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,8,2024-03-31 00:30:00+01:00
2025-10-07 10:10:19+02:00,260,FR,Planned maintenance,A03,,2024-04-03 12:00:00+02:00,MNENlAs4lTzY_yAjKpL8CQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2024-04-03 09:00:00+02:00
2025-10-07 10:10:27+02:00,1170,FR,Planned maintenance,A03,Cancelled,2024-04-04 07:00:00+02:00,aCAAvfxCa4DThcqRhIp_wg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2024-04-03 23:30:00+02:00
2025-10-07 10:10:39+02:00,550,FR,Planned maintenance,A03,,2024-04-05 05:00:00+02:00,mkvT3BS6CFJE-DidVtQ_Dw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2024-04-05 04:30:00+02:00
2025-10-07 10:11:25+02:00,280,FR,Planned maintenance,A03,,2024-04-08 12:45:00+02:00,gifFwx_AxAB4boT_kskXWw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2024-04-08 07:00:00+02:00
2025-10-07 10:11:30+02:00,825,FR,Planned maintenance,A03,,2024-04-04 00:00:00+02:00,UtN1ye0BxuGXIFCG4XH86g,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,12,2024-03-31 00:00:00+01:00
2025-10-07 10:11:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-03 14:50:00+02:00,AzhjbGqE9dI1uvFd7mgSwQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2024-04-03 13:30:00+02:00
2025-10-07 10:11:46+02:00,0,FR,Planned maintenance,A03,,2024-04-08 17:00:00+02:00,XUytVJ4N9lokSCaXjDHpiw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2024-04-08 16:00:00+02:00
2025-10-07 10:11:46+02:00,0,FR,Planned maintenance,A03,,2024-04-08 17:00:00+02:00,Que8Tt7s-CugrRPH3kVgow,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2024-04-08 16:00:00+02:00
2025-10-07 10:11:47+02:00,0,FR,Planned maintenance,A03,,2024-04-05 12:00:00+02:00,mcSuyoLBFvuQbp8t3trcAA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2024-04-05 08:00:00+02:00
2025-10-07 10:11:49+02:00,556,FR,Planned maintenance,A03,,2024-04-04 15:00:00+02:00,SYfN39Ov_n7aNgltHFFdSA,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2024-04-04 13:00:00+02:00
2025-10-07 10:11:50+02:00,0,FR,Planned maintenance,A03,,2024-04-03 16:36:00+02:00,X_8f_q5sibMXcG4MiFZ6yw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2024-04-02 08:00:00+02:00
2025-10-07 10:11:50+02:00,0,FR,Planned maintenance,A03,,2024-04-03 09:00:00+02:00,00lcnHMOurw2HB4GZg_iBg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2024-04-03 08:00:00+02:00
2025-10-07 10:11:50+02:00,0,FR,Planned maintenance,A03,,2024-04-08 09:00:00+02:00,dB2GwFGX4UXlTf6JXCWAbw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2024-04-08 08:00:00+02:00
2025-10-07 10:11:50+02:00,0,FR,Planned maintenance,A03,,2024-04-08 09:00:00+02:00,XlB2Hn4eaCT-CCmmsALiBg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2024-04-08 08:00:00+02:00
2025-10-07 10:11:50+02:00,0,FR,Planned maintenance,A03,,2024-04-08 09:00:00+02:00,q5u0pDb6SfGE-S0qq3NzEw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2024-04-08 08:00:00+02:00
2025-10-07 10:11:50+02:00,0,FR,Planned maintenance,A03,,2024-04-08 09:00:00+02:00,OdOR2wi7b7I4aCPWX0xeLQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2024-04-08 08:00:00+02:00
2025-10-07 10:12:05+02:00,260,FR,Planned maintenance,A03,,2024-04-04 12:00:00+02:00,89xEfuocXt04Xw-VatRjBA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2024-04-04 07:00:00+02:00
2025-10-07 10:12:38+02:00,1140,FR,Planned maintenance,A03,Cancelled,2024-04-06 01:30:00+02:00,BigmZtVsvci4v7veTkmtSQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2024-04-06 00:00:00+02:00
2025-10-07 10:13:15+02:00,0,FR,Planned maintenance,A03,,2024-04-09 18:00:00+02:00,crO9TZJhT8S87MxzYs8Zdg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2024-04-08 07:00:00+02:00
2025-10-07 10:13:20+02:00,0,FR,Planned maintenance,A03,,2024-04-04 10:45:00+02:00,tbjn6gIBCYOrshToyr32Dg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2024-04-04 10:00:00+02:00
2025-10-07 10:13:44+02:00,0,FR,Planned maintenance,A03,,2024-04-09 17:00:00+02:00,KihrEvRmFxV3CFB5HsMFUg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2024-04-08 00:00:00+02:00
2025-10-07 10:13:46+02:00,0,FR,Planned maintenance,A03,,2024-04-04 15:34:00+02:00,R01ISb3kBti96TTA6eckwQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-04-04 08:00:00+02:00
2025-10-07 10:13:46+02:00,0,FR,Planned maintenance,A03,,2024-04-09 17:00:00+02:00,TTaMNiGMuV7aA05WB1zMiA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2024-04-08 00:00:00+02:00
2025-10-07 10:13:52+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-04-05 03:00:00+02:00,PSyFmiQERiJaztODSeRJUw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2024-04-05 02:30:00+02:00
2025-10-07 10:13:52+02:00,0,FR,Planned maintenance,A03,,2024-04-04 12:00:00+02:00,Mg7QHVAIWRGokSJ-BU6tdw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2024-04-04 09:00:00+02:00
2025-10-07 10:13:54+02:00,0,FR,Planned maintenance,A03,,2024-04-05 12:00:00+02:00,PY8XgG9bue2qZ_W8Uhx6iQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,1,2024-04-05 08:00:00+02:00
2025-10-07 10:13:56+02:00,0,FR,Planned maintenance,A03,,2024-04-08 06:59:00+02:00,yRNhpQSUBKMD4jNJcQ3qGg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2024-04-08 05:00:00+02:00
2025-10-07 10:14:02+02:00,0,FR,Planned maintenance,A03,,2024-04-04 15:40:00+02:00,OQYmq3SIJQU-d3XdMM3wGw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,4,2024-04-04 08:00:00+02:00
2025-10-07 10:14:03+02:00,412,FR,Planned maintenance,A03,,2024-04-05 19:00:00+02:00,z-KEEpdR-qctz6mJ39krBQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2024-04-05 17:00:00+02:00
2025-10-07 10:14:04+02:00,0,FR,Planned maintenance,A03,,2024-04-04 17:00:00+02:00,302M3FcluWLqc5lU3O5yAg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-04-04 09:00:00+02:00
2025-10-07 10:14:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-05 17:00:00+02:00,6TPl_nt72IyVMMeWE5o21A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-04-05 09:00:00+02:00
2025-10-07 10:14:47+02:00,250,FR,Planned maintenance,A03,,2024-04-05 05:00:00+02:00,1nRYK9ixkyywcCjL8UKfBQ,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2024-04-05 00:00:00+02:00
2025-10-07 10:15:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-08 12:00:00+02:00,umbi0tjFlNDBcD9Tx8EI6A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-04-08 11:00:00+02:00
2025-10-07 10:15:16+02:00,0,FR,Planned maintenance,A03,,2024-04-05 16:30:00+02:00,u9-1nTQp9ip93BUuSrsUVw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2024-04-05 13:30:00+02:00
2025-10-07 10:16:23+02:00,0,FR,Planned maintenance,A03,,2024-04-05 16:30:00+02:00,XAScdCnh92qldg69OOIZoQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2024-04-05 13:30:00+02:00
2025-10-07 10:16:39+02:00,800,FR,Planned maintenance,A03,,2024-04-06 09:30:00+02:00,HgHtz6Nm0-GExuKCa0_0nA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2024-04-06 08:00:00+02:00
2025-10-07 10:16:46+02:00,1310,FR,Planned maintenance,A03,,2024-04-06 09:45:00+02:00,xXh_sQGdqpXarDCgJ6aPHQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,7,2024-04-05 23:00:00+02:00
2025-10-07 10:16:50+02:00,260,FR,Planned maintenance,A03,Cancelled,2024-04-06 19:00:00+02:00,av41N8OIn1U1aT0wZ3EPPg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-04-06 17:00:00+02:00
2025-10-07 10:19:12+02:00,566,FR,Planned maintenance,A03,,2024-04-07 02:00:00+02:00,8XpbjC_dPVen6-nQXELk5Q,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2024-04-07 00:30:00+02:00
2025-10-07 10:19:40+02:00,370,FR,Planned maintenance,A03,Cancelled,2024-04-06 12:00:00+02:00,N8lsAyLFGuCNf8_dRDVf1A,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,7,2024-04-06 08:31:00+02:00
2025-10-07 10:20:34+02:00,0,FR,Planned maintenance,A03,,2024-04-07 03:00:00+02:00,1a4M1Rt4Bo1xCQCZNpJJHw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,7,2024-04-06 09:45:00+02:00
2025-10-07 10:22:52+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-04-07 13:00:00+02:00,vWjcCNn0sP6Tfz-9GW4sxQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2024-04-07 09:00:00+02:00
2025-10-07 10:22:57+02:00,1200,FR,Planned maintenance,A03,,2024-04-08 12:00:00+02:00,eXf-FJnA3OPa-ZT7bAewCA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2024-04-08 07:00:00+02:00
2025-10-07 10:23:16+02:00,260,FR,Planned maintenance,A03,,2024-04-09 09:00:00+02:00,eIsi8d7jY-2UXlqobdmF6g,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2024-04-08 16:00:00+02:00
2025-10-07 10:23:18+02:00,375,FR,Planned maintenance,A03,,2024-04-07 18:00:00+02:00,w0iX2ManQRZcejNnjFASaA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,4,2024-04-07 11:00:00+02:00
2025-10-07 10:25:00+02:00,0,FR,Planned maintenance,A03,,2024-04-08 00:00:00+02:00,ApKBCPryKGEn1SdOoZ1ClQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2024-04-07 20:18:00+02:00
2025-10-07 10:25:14+02:00,1165,FR,Planned maintenance,A03,,2024-04-08 07:00:00+02:00,oatIqJ1CTPpTBPwEgEmiYw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-04-08 00:00:00+02:00
2025-10-07 10:25:42+02:00,1055,FR,Planned maintenance,A03,Cancelled,2024-04-08 15:00:00+02:00,cjJtJQI5D5LJwLwC55uaZg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2024-04-08 09:00:00+02:00
2025-10-07 10:28:14+02:00,180,FR,Planned maintenance,A03,,2024-04-08 09:30:00+02:00,xLaVFVW3UQ-dhYkCBggskw,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2024-04-08 07:00:00+02:00
2025-10-07 10:28:31+02:00,0,FR,Planned maintenance,A03,,2024-04-09 15:00:00+02:00,HsptrfG6gDmVpq8om65MHg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2024-04-09 14:00:00+02:00
2025-10-07 10:28:54+02:00,260,FR,Planned maintenance,A03,,2024-04-09 12:00:00+02:00,IMiVOaGoCdUg92ijZFe1Eg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2024-04-09 10:00:00+02:00
2025-10-07 10:28:55+02:00,0,FR,Planned maintenance,A03,,2024-04-08 16:00:00+02:00,MamfxJqQUxmxw9v6YQpaBQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2024-04-08 08:00:00+02:00
2025-10-07 10:29:16+02:00,0,FR,Planned maintenance,A03,,2024-04-08 20:20:00+02:00,owwfdh_9YqB5m0XZQMlq9A,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2024-04-08 00:00:00+02:00
2025-10-07 10:29:30+02:00,733,FR,Planned maintenance,A03,,2024-04-09 04:30:00+02:00,v3TnBvFzmNHA4qUAGyWpzg,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,16,2024-04-08 21:50:00+02:00
2025-10-07 10:29:33+02:00,781,FR,Planned maintenance,A03,Cancelled,2024-04-09 07:30:00+02:00,zOqDPOaaw_F7fjTlR_RYrQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,4,2024-04-09 06:30:00+02:00
2025-10-07 10:30:09+02:00,1380,FR,Planned maintenance,A03,,2024-04-26 18:30:00+02:00,cF9W4kC1rAx-AcQ_CBc_ww,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2024-04-04 15:11:00+02:00
2025-10-07 10:30:22+02:00,0,FR,Planned maintenance,A03,,2024-04-09 17:00:00+02:00,qarbZQkCFx9M_hravkLD1w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2024-04-09 08:00:00+02:00
2025-10-07 10:30:22+02:00,0,FR,Planned maintenance,A03,,2024-04-08 17:00:00+02:00,Kb9O-9JEZ5gmSH4QcMY4wg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2024-04-08 08:00:00+02:00
2025-10-07 10:30:25+02:00,0,FR,Planned maintenance,A03,,2024-04-08 16:00:00+02:00,c5wspFVYq4fEMuYCaYvaFA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2024-04-08 14:00:00+02:00
2025-10-07 10:30:26+02:00,0,FR,Planned maintenance,A03,,2024-04-08 17:00:00+02:00,14vR2tSzx28OTUt4SPyNFw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-04-08 08:00:00+02:00
2025-10-07 10:30:30+02:00,0,FR,Planned maintenance,A03,,2024-04-08 17:00:00+02:00,9fv7DAFZrSsuDA4e2GC9TA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-04-08 08:00:00+02:00
2025-10-07 10:32:02+02:00,435,FR,Planned maintenance,A03,,2024-04-09 16:00:00+02:00,VskuWctj002Nc6eld4VBFw,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2024-04-09 15:00:00+02:00
2025-10-07 10:34:32+02:00,0,FR,Planned maintenance,A03,,2024-04-09 15:57:00+02:00,8f5re5l0K3jfAXKTVCzkgg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-04-09 08:00:00+02:00
2025-10-07 10:34:37+02:00,182,FR,Planned maintenance,A03,,2024-04-09 20:00:00+02:00,z63rM8Q0HHSH-pde79zXhQ,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,6,2024-04-06 10:00:00+02:00
2025-10-07 10:34:37+02:00,0,FR,Planned maintenance,A03,,2024-04-09 16:12:00+02:00,ExkkqzWdz3w6Y1d_CCMpDg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2024-04-09 09:00:00+02:00
2025-10-07 10:34:37+02:00,0,FR,Planned maintenance,A03,,2024-04-08 17:35:00+02:00,aa1APh3K1Ci40ZCat8_L8Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-04-08 13:30:00+02:00
2025-10-07 10:34:41+02:00,0,FR,Planned maintenance,A03,,2024-04-09 11:15:00+02:00,sYRyXScLJlHUp631HuN3fA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2024-04-09 08:00:00+02:00
2025-10-07 10:34:41+02:00,0,FR,Planned maintenance,A03,,2024-04-09 11:15:00+02:00,--1eICN01kbzH5OzOHH_Zw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2024-04-09 08:00:00+02:00
2025-10-07 10:34:42+02:00,0,FR,Planned maintenance,A03,,2024-04-09 18:00:00+02:00,SSPEpLYQOZ4QjD-wSfSVNQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-04-09 08:00:00+02:00
2025-10-07 10:34:42+02:00,0,FR,Planned maintenance,A03,,2024-04-09 17:44:00+02:00,qOFdSRCY70_SXE4039spSg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-04-09 17:00:00+02:00
2025-10-07 10:35:09+02:00,0,FR,Planned maintenance,A03,,2024-04-10 04:30:00+02:00,HpKzeH1ZqJ1hT7vY8CeJMQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,5,2024-04-03 01:00:00+02:00
2025-10-07 10:35:22+02:00,411,FR,Planned maintenance,A03,,2024-04-10 02:00:00+02:00,Xnm3ZcpaGthXxTlQOQVXxQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,3,2024-04-10 00:00:00+02:00
2025-10-07 10:35:36+02:00,0,FR,Planned maintenance,A03,,2024-04-09 16:40:00+02:00,OHV6uDoKQkIiGM6jpFfaZQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-04-09 08:00:00+02:00
2025-10-07 10:38:02+02:00,0,FR,Planned maintenance,A03,,2024-04-07 19:00:00+02:00,Ri0mCzcs_8l6acWYX6UyEQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,1,2024-04-05 01:00:00+02:00
2025-10-07 10:38:02+02:00,0,FR,Planned maintenance,A03,,2024-04-08 07:00:00+02:00,lm63GGW7borcor9621bcSw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-04-06 20:00:00+02:00
2025-10-07 10:38:02+02:00,0,FR,Planned maintenance,A03,,2024-04-07 17:30:00+02:00,ceDoknxUqFtN8YUrBzOlLw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2024-04-06 01:00:00+02:00
2025-10-07 10:38:03+02:00,0,FR,Planned maintenance,A03,,2024-04-07 18:30:00+02:00,WcW3UFL1Bqs_9PRCCimo1Q,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,1,2024-04-05 01:00:00+02:00
2025-10-07 10:38:05+02:00,0,FR,Planned maintenance,A03,,2024-04-09 14:30:00+02:00,rbn3Mr3MTqMl635flhZSCw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,1,2024-04-06 12:00:00+02:00
2025-10-07 10:38:56+02:00,390,FR,Planned maintenance,A03,,2024-04-11 08:00:00+02:00,6e7GQRfc61EenciyYBobIw,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2024-04-09 22:30:00+02:00
2025-10-07 10:40:03+02:00,0,FR,Planned maintenance,A03,,2024-04-11 12:49:00+02:00,jPiG73R3vPwTCyBlFh6VTA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,6,2024-04-10 02:00:00+02:00
2025-10-07 10:40:27+02:00,0,FR,Planned maintenance,A03,,2024-04-12 17:00:00+02:00,Mxsa7vxa9xYtsuTm_YlXUA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,2,2024-04-08 10:00:00+02:00
2025-10-07 10:56:21+02:00,0,FR,Planned maintenance,A03,,2024-04-17 19:00:00+02:00,sn0Pe2l8kbz5RpNw-9n0Cg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2024-04-08 07:00:00+02:00
2025-10-07 10:56:21+02:00,0,FR,Planned maintenance,A03,,2024-04-17 19:00:00+02:00,dhjPo9DvfkHYXWVvZbzjIQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2024-04-08 07:00:00+02:00
2025-10-07 10:59:47+02:00,0,FR,Planned maintenance,A03,,2024-04-19 11:30:00+02:00,anV9JmMHkyb3wan_AgTgrg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,10,2024-03-31 00:00:00+01:00
2025-10-07 11:23:01+02:00,0,FR,Planned maintenance,A03,,2024-05-14 10:00:00+02:00,F83JvX9owkN8MgN8SSD3dA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,7,2024-04-07 00:00:00+02:00
2025-10-07 11:23:03+02:00,0,FR,Planned maintenance,A03,,2024-04-29 00:30:00+02:00,WLkrKS3JDlSK5v0FZZTwNQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2024-04-09 23:00:00+02:00
2025-10-07 11:39:19+02:00,0,FR,Planned maintenance,A03,,2024-05-09 15:00:00+02:00,UHtbDeZjllWZffk6UfeTLA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,17,2024-04-05 23:30:00+02:00
2025-10-07 11:44:39+02:00,625,FR,Planned maintenance,A03,,2024-05-18 00:00:00+02:00,h7YtDhGCczmwKDlQmf3lNQ,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,4,2024-04-05 00:00:00+02:00
2025-10-07 13:00:27+02:00,0,FR,Planned maintenance,A03,,2024-06-27 15:00:00+02:00,Nq4g_5nXFg0iGtLbFKsV4Q,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,12,2024-04-07 00:00:00+02:00
2025-10-07 14:03:44+02:00,0,FR,Planned maintenance,A03,,2024-07-29 00:00:00+02:00,WuMmSiOQskFjKSSGvgSUsw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2024-04-02 09:15:00+02:00
2025-10-07 15:14:41+02:00,0,FR,Planned maintenance,A03,,2024-08-31 08:00:00+02:00,hopTpZv2DD4ZTz-KxPqJyw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,8,2024-04-06 00:00:00+02:00
2025-10-07 16:20:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 17:00:00+02:00,W1PNBAkrZd0Lp3N0oEWWlg,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,8,2024-04-09 07:00:00+02:00
2025-10-07 16:22:54+02:00,0,FR,Planned maintenance,A03,,2024-10-25 17:00:00+02:00,ysqnC2FTdfYy1fNQu39z5Q,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2024-04-09 07:00:00+02:00
2025-10-06 11:50:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-26 17:00:00+02:00,5m1sJxQNV8dF7An5D-untg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-04-15 07:00:00+02:00
2025-10-06 11:50:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-26 17:00:00+02:00,c3jREFaMnqnitinWeF1SwA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-04-15 07:00:00+02:00
2025-10-06 11:50:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-26 17:00:00+02:00,2Fp5xI72TJri8RRVSywnIA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-04-15 07:00:00+02:00
2025-10-06 11:50:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-26 17:00:00+02:00,RPPBOvBCkgN_26ub1jCQvw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-04-15 07:00:00+02:00
2025-10-06 11:50:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-26 17:00:00+02:00,NfWZ8UJ0LvaQq7HVgk3bnA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-04-15 07:00:00+02:00
2025-10-06 17:25:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-06 07:00:00+01:00,QO7iQGLeNKCxMRxOeCRnnA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2024-04-15 07:00:00+02:00
2025-10-06 20:53:04+02:00,0,FR,Planned maintenance,A03,,2024-04-15 17:00:00+02:00,2GNv1j769uoMFtWjCrkZDg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2024-04-15 08:00:00+02:00
2025-10-06 20:53:05+02:00,0,FR,Planned maintenance,A03,,2024-04-15 17:00:00+02:00,x65q1br9ngbNsqZv0RtwNw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2024-04-15 08:00:00+02:00
2025-10-07 00:57:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-16 18:00:00+02:00,yqlOlCmpciMORi6UByUdag,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-04-16 08:00:00+02:00
2025-10-07 00:57:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-17 18:00:00+02:00,LY07gfyH3a-EHjMwGmDNsA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-04-17 08:00:00+02:00
2025-10-07 00:57:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-15 18:00:00+02:00,mnCeJUzic0eYjTfTNgurpA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-04-15 08:00:00+02:00
2025-10-07 03:32:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-26 17:00:00+02:00,TwYeYQkoBND_z2_PLLBnTQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-04-15 07:00:00+02:00
2025-10-07 05:21:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-26 17:00:00+02:00,S1OaQbRzbXrg2V84o3063w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-04-15 07:30:00+02:00
2025-10-07 07:05:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-10 17:00:00+02:00,ILC0_7cpzn9cw_TIocD9bg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-04-10 07:00:00+02:00
2025-10-07 07:05:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-11 17:00:00+02:00,yuezfypd2UrhxAgxBzsB0w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-04-11 07:00:00+02:00
2025-10-07 07:05:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-12 17:00:00+02:00,RX8vOOA_oTzgMKCTuIRl7w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-04-12 07:00:00+02:00
2025-10-07 07:14:08+02:00,0,FR,Planned maintenance,A03,,2024-04-26 18:00:00+02:00,2UGMwvuMttY7l2iYwHns7g,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,1,2024-04-15 07:00:00+02:00
2025-10-07 07:14:15+02:00,0,FR,Planned maintenance,A03,,2024-04-30 18:00:00+02:00,Suo1DcFb4oSEMkDqQBVDuA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2024-04-16 07:00:00+02:00
2025-10-07 07:14:18+02:00,0,FR,Planned maintenance,A03,,2024-04-30 18:00:00+02:00,3c6P6D18ovJBYs5ZDU3svA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2024-04-16 07:00:00+02:00
2025-10-07 07:14:18+02:00,0,FR,Planned maintenance,A03,,2024-04-30 18:00:00+02:00,4q46wLVG8mb81JzzlgU8Jg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-04-16 07:00:00+02:00
2025-10-07 07:14:18+02:00,0,FR,Planned maintenance,A03,,2024-04-30 18:00:00+02:00,YTfzFvbwB4666ve_e_P69w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-04-16 07:00:00+02:00
2025-10-07 07:14:18+02:00,0,FR,Planned maintenance,A03,,2024-04-30 18:00:00+02:00,mibWM8ZRaujasNLxqjef-A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2024-04-16 07:00:00+02:00
2025-10-07 07:44:19+02:00,60,FR,Planned maintenance,A03,,2024-04-13 00:00:00+02:00,ObDuAQ3_hvPkfTI098CsKw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2024-04-12 21:30:00+02:00
2025-10-07 09:11:58+02:00,0,FR,Planned maintenance,A03,,2024-04-19 18:00:00+02:00,8Xc2R5wCMekiRSWatHwwqg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2024-04-16 07:00:00+02:00
2025-10-07 09:20:43+02:00,0,FR,Planned maintenance,A03,,2024-04-10 17:00:00+02:00,ckTJHJiynIKSlpXwW4CyPg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2024-04-10 08:00:00+02:00
2025-10-07 09:20:43+02:00,0,FR,Planned maintenance,A03,,2024-04-11 17:00:00+02:00,xVin_VMgCVkKyNxljjYqdA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2024-04-11 08:00:00+02:00
2025-10-07 09:20:44+02:00,0,FR,Planned maintenance,A03,,2024-04-10 17:00:00+02:00,w2cTqQr7JadlYEdFZjg0sQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2024-04-10 08:00:00+02:00
2025-10-07 09:20:44+02:00,0,FR,Planned maintenance,A03,,2024-04-10 17:00:00+02:00,OJMCz0_B2e-_DcrhXjGJAw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2024-04-10 08:00:00+02:00
2025-10-07 09:20:44+02:00,0,FR,Planned maintenance,A03,,2024-04-11 17:00:00+02:00,qF1pQ4yMES2APv4_ZEdKzA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2024-04-11 08:00:00+02:00
2025-10-07 09:20:45+02:00,0,FR,Planned maintenance,A03,,2024-04-11 17:00:00+02:00,UtpW-bDVl1fDRAOoO4mzxA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2024-04-11 08:00:00+02:00
2025-10-07 09:35:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-11 17:00:00+02:00,O1O_eBN2lPUWbqkSp820_A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-04-11 07:00:00+02:00
2025-10-07 09:35:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-12 17:00:00+02:00,3anW04YfjYEeVPjlnAxZ8A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-04-12 07:00:00+02:00
2025-10-07 09:36:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-11 17:00:00+02:00,QmAah1PZL_0U-j0GPxHLgw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-04-11 07:00:00+02:00
2025-10-07 09:36:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-10 17:00:00+02:00,56dNUXzcDIGNjvBWnZao-A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-04-10 07:00:00+02:00
2025-10-07 09:36:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-12 17:00:00+02:00,M_Nde31PU-yg395ZADcZ3g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-04-12 07:00:00+02:00
2025-10-07 09:43:28+02:00,0,FR,Planned maintenance,A03,,2024-04-12 12:00:00+02:00,KkpIeiKziFIQeNRJ4bkjJg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2024-04-12 09:00:00+02:00
2025-10-07 09:43:34+02:00,0,FR,Planned maintenance,A03,,2024-04-10 10:00:00+02:00,W0tbL_YC4aNREb3fGZcIMQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,1,2024-04-10 09:00:00+02:00
2025-10-07 09:51:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-12 17:00:00+02:00,jSlE5-7G3S_PTcjg-Q8Ivw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2024-04-12 07:00:00+02:00
2025-10-07 09:52:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-12 17:00:00+02:00,2hgl_HR3ZAD7fiSgkpa8zQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2024-04-12 07:00:00+02:00
2025-10-07 09:57:33+02:00,0,FR,Planned maintenance,A03,,2024-04-10 17:00:00+02:00,uOB3RkStwH33xJCCi0qb6g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2024-04-10 07:00:00+02:00
2025-10-07 09:57:33+02:00,0,FR,Planned maintenance,A03,,2024-04-11 17:00:00+02:00,f_F0_VTdEuDE_ikA2qxIQw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2024-04-11 07:00:00+02:00
2025-10-07 09:57:34+02:00,0,FR,Planned maintenance,A03,,2024-04-10 17:00:00+02:00,5YIkP2cZrrxYBzEvuSkQFg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2024-04-10 07:00:00+02:00
2025-10-07 09:57:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-11 17:00:00+02:00,dS3UPGzfpwUrxR6CO9g80Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2024-04-11 07:00:00+02:00
2025-10-07 09:57:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-10 17:00:00+02:00,D0iWfsKKbWztpO12eObALw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2024-04-10 07:00:00+02:00
2025-10-07 09:57:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-12 17:00:00+02:00,FnisJm8-WNNtrPYrC7M7SA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2024-04-12 07:00:00+02:00
2025-10-07 09:57:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-12 17:00:00+02:00,ec1-5Kdcg1--k04izgD4Bg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2024-04-12 07:00:00+02:00
2025-10-07 09:57:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-10 17:00:00+02:00,9EMxl5T0Dpb07epMosxlNg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2024-04-10 07:00:00+02:00
2025-10-07 09:57:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-11 17:00:00+02:00,AmVrX7J6rRlcWM3Ot1bGDQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2024-04-11 07:00:00+02:00
2025-10-07 09:59:00+02:00,0,FR,Planned maintenance,A03,,2024-04-16 19:00:00+02:00,MVD3yrZ-StY0DfkQSBB7tw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2024-04-16 13:00:00+02:00
2025-10-07 09:59:13+02:00,290,FR,Planned maintenance,A03,Cancelled,2024-06-01 00:00:00+02:00,vNbg3rQaxkRigDqbNfGIXA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2024-04-15 00:00:00+02:00
2025-10-07 10:01:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-17 17:00:00+02:00,17S_1oYXj5dW2vLCr52S1g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2024-04-17 13:30:00+02:00
2025-10-07 10:08:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-03 17:00:00+02:00,eElULlMkdUBb6uSCGCWo4Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2024-04-15 07:00:00+02:00
2025-10-07 10:13:14+02:00,0,FR,Planned maintenance,A03,,2024-04-10 16:30:00+02:00,gznDTwtmDZAMnRYM-QC78g,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,3,2024-04-10 07:15:00+02:00
2025-10-07 10:13:15+02:00,0,FR,Planned maintenance,A03,,2024-04-10 17:00:00+02:00,nphKGshjCq3q1E3RioyKtQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,1,2024-04-10 16:00:00+02:00
2025-10-07 10:13:22+02:00,0,FR,Planned maintenance,A03,,2024-04-22 17:00:00+02:00,4I5Z5vZvYELj3nfIHPVypg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2024-04-17 07:00:00+02:00
2025-10-07 10:13:27+02:00,0,FR,Planned maintenance,A03,,2024-04-11 17:00:00+02:00,BE5lBqvxiyn_N-AJoB1phA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,1,2024-04-11 07:00:00+02:00
2025-10-07 10:13:27+02:00,0,FR,Planned maintenance,A03,,2024-04-10 17:00:00+02:00,6Qw5Y-UvI5tHGwzlcPlMNw,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,1,2024-04-10 07:00:00+02:00
