created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 10:15:19+02:00,0,FR,Planned maintenance,A03,,2024-04-12 12:00:00+02:00,5ajQENwSLciGVj8vg6icwQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2024-04-12 10:00:00+02:00
2025-10-07 10:30:11+02:00,0,FR,Planned maintenance,A03,,2024-04-12 17:00:00+02:00,yhsVIbt5fxALrZ8BQRCb-g,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,3,2024-04-12 09:00:00+02:00
2025-10-07 10:30:11+02:00,0,FR,Planned maintenance,A03,,2024-04-12 17:00:00+02:00,G5LwHnSRfm308xAwFfWo2A,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,3,2024-04-12 09:00:00+02:00
2025-10-07 10:30:11+02:00,0,FR,Planned maintenance,A03,,2024-04-12 17:00:00+02:00,T7q6UyOve629tHIbL8vtcQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,3,2024-04-12 09:00:00+02:00
2025-10-07 10:30:11+02:00,0,FR,Planned maintenance,A03,,2024-04-12 17:00:00+02:00,k79VjYhjo3_5XjjX-W5ZBw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,3,2024-04-12 09:00:00+02:00
2025-10-07 10:34:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-10 17:00:00+02:00,YBEqg-TbsoGeMEeKS0HQ6Q,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-04-10 08:00:00+02:00
2025-10-07 10:34:42+02:00,0,FR,Planned maintenance,A03,,2024-04-10 18:00:00+02:00,p1BNq9k0vf5CFh8f5lIEHw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2024-04-10 08:00:00+02:00
2025-10-07 10:35:21+02:00,1390,FR,Planned maintenance,A03,,2024-04-10 07:30:00+02:00,ZTEJ1mAzJOLLCOtq3kS79A,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,3,2024-04-10 03:00:00+02:00
2025-10-07 10:35:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-11 12:00:00+02:00,5n1H8bndwcB8RZ7_Dj3msA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2024-04-11 07:30:00+02:00
2025-10-07 10:35:57+02:00,1390,FR,Planned maintenance,A03,,2024-04-10 09:36:00+02:00,3XjC6ZlHfeOH3zZbrmL66Q,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,4,2024-04-10 07:30:00+02:00
2025-10-07 10:36:01+02:00,0,FR,Planned maintenance,A03,,2024-04-10 09:50:00+02:00,rQ3JSUTpBC6NqnxuJFcXiQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,3,2024-04-10 09:00:00+02:00
2025-10-07 10:36:35+02:00,1208,FR,Planned maintenance,A03,,2024-04-10 11:14:00+02:00,DwbnWqhHcegKn6odTULm_Q,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2024-04-10 08:00:00+02:00
2025-10-07 10:37:04+02:00,1021,FR,Planned maintenance,A03,,2024-04-11 19:00:00+02:00,qGNLzSXkrM65g1kSuOlIfw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2024-04-11 18:00:00+02:00
2025-10-07 10:37:51+02:00,260,FR,Planned maintenance,A03,,2024-04-11 15:30:00+02:00,MjTN18kcv6c8QI995K1_VQ,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,1,2024-04-11 14:30:00+02:00
2025-10-07 10:37:58+02:00,314,FR,Planned maintenance,A03,,2024-04-11 09:00:00+02:00,1aupaJZKwSyQxeWMB2lqTA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-04-10 19:30:00+02:00
2025-10-07 10:38:55+02:00,0,FR,Planned maintenance,A03,,2024-04-10 21:00:00+02:00,qe-tNYPj4vXdtMBEKFjC7w,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,5,2024-04-10 08:00:00+02:00
2025-10-07 10:38:55+02:00,0,FR,Planned maintenance,A03,,2024-04-10 21:00:00+02:00,DMX3ucDXywEKB5QkuuwVFQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,5,2024-04-10 08:00:00+02:00
2025-10-07 10:38:55+02:00,0,FR,Planned maintenance,A03,,2024-04-10 21:00:00+02:00,N1CHrjm6IxNqqqUqxOJd0w,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,5,2024-04-10 08:00:00+02:00
2025-10-07 10:38:55+02:00,0,FR,Planned maintenance,A03,,2024-04-10 21:00:00+02:00,kfERaOas_yh3JwponoowWQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,5,2024-04-10 08:00:00+02:00
2025-10-07 10:39:01+02:00,810,FR,Planned maintenance,A03,,2024-04-13 18:00:00+02:00,3wl01ax5uo-Cr7QSaSjtgg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2024-04-13 16:00:00+02:00
2025-10-07 10:39:12+02:00,182,FR,Planned maintenance,A03,,2024-04-11 09:00:00+02:00,jbcutbqxOqnGX16u1PyN6Q,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,4,2024-04-10 22:00:00+02:00
2025-10-07 10:39:21+02:00,0,FR,Planned maintenance,A03,,2024-04-18 16:30:00+02:00,rCdrm3am73GIDtALJH90vA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2024-04-18 07:00:00+02:00
2025-10-07 10:39:25+02:00,0,FR,Planned maintenance,A03,,2024-04-12 18:00:00+02:00,8k1AOrfBWf5e4W_xBHLd5w,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2024-04-11 09:30:00+02:00
2025-10-07 10:39:30+02:00,0,FR,Planned maintenance,A03,,2024-04-16 18:00:00+02:00,GQIvTbCmpovE0qXG7kOLug,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2024-04-16 08:00:00+02:00
2025-10-07 10:39:54+02:00,0,FR,Planned maintenance,A03,,2024-04-17 17:00:00+02:00,d0DbzVNHEBS1skCt_oRUbg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,1,2024-04-17 08:00:00+02:00
2025-10-07 10:39:58+02:00,1170,FR,Planned maintenance,A03,,2024-04-11 15:30:00+02:00,HOTzK_I5z5goratG2NKu0w,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,3,2024-04-11 08:00:00+02:00
2025-10-07 10:40:24+02:00,0,FR,Planned maintenance,A03,,2024-04-16 16:00:00+02:00,K6nZzI3bzJk2Rm9J5u9JxQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2024-04-16 09:00:00+02:00
2025-10-07 10:40:27+02:00,0,FR,Planned maintenance,A03,,2024-04-17 17:00:00+02:00,0JpJHdeM2yac47lE0SXOXA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,2,2024-04-15 07:15:00+02:00
2025-10-07 10:40:27+02:00,0,FR,Planned maintenance,A03,,2024-04-19 18:00:00+02:00,9YHC-kSmR1La-rQActAsUQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,2,2024-04-15 07:00:00+02:00
2025-10-07 10:40:33+02:00,0,FR,Planned maintenance,A03,,2024-04-11 15:20:00+02:00,LOL4iqY8Rzpo2w7oKs6bnw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-04-11 07:30:00+02:00
2025-10-07 10:40:35+02:00,0,FR,Planned maintenance,A03,,2024-04-22 00:00:00+02:00,V79-RlDnoqAAlU73BzWNCA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,1,2024-04-15 00:00:00+02:00
2025-10-07 10:40:40+02:00,260,FR,Planned maintenance,A03,,2024-04-12 16:00:00+02:00,uQTP1Z4KYit6Wb0xy7GQuQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2024-04-12 14:00:00+02:00
2025-10-07 10:40:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-12 17:30:00+02:00,9H0bLdb5BwGiqkQTp7HiVQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2024-04-12 07:00:00+02:00
2025-10-07 10:40:46+02:00,0,FR,Planned maintenance,A03,,2024-04-11 11:48:00+02:00,lN0HDAOaipGpLxVSra8cLw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-04-11 09:48:00+02:00
2025-10-07 10:40:46+02:00,0,FR,Planned maintenance,A03,,2024-04-11 16:00:00+02:00,eLBZjwfBdWplv9PWx09cMQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-04-11 07:00:00+02:00
2025-10-07 10:41:02+02:00,0,FR,Planned maintenance,A03,,2024-04-11 16:15:00+02:00,yVVbrK7Sd5mSC7TjTsfa4Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2024-04-11 07:00:00+02:00
2025-10-07 10:41:03+02:00,0,FR,Planned maintenance,A03,,2024-04-10 17:30:00+02:00,QsMweUPDArujKvNmRS_yFA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2024-04-10 07:00:00+02:00
2025-10-07 10:41:03+02:00,0,FR,Planned maintenance,A03,,2024-04-11 17:30:00+02:00,PNXmOhvlPbDQQoqqZgtSVA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-04-11 08:00:00+02:00
2025-10-07 10:41:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-12 00:00:00+02:00,omm8vpzcXPYU1KOJhG5uFQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2024-04-11 22:00:00+02:00
2025-10-07 10:41:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-12 00:00:00+02:00,2u23YNEh2-1XAb7mKwbwMA,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2024-04-11 22:00:00+02:00
2025-10-07 10:41:50+02:00,1224,FR,Planned maintenance,A03,,2024-04-13 02:00:00+02:00,ykcZBjIWrsSrWKxb5hkb0w,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2024-04-13 00:30:00+02:00
2025-10-07 10:42:49+02:00,0,FR,Planned maintenance,A03,,2024-04-12 11:30:00+02:00,7qnZmFWXBAN5UMlvOkg8Uw,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,2,2024-04-12 08:30:00+02:00
2025-10-07 10:42:49+02:00,0,FR,Planned maintenance,A03,,2024-04-12 11:30:00+02:00,iIe7Q6ew6Pr-cLWgMN6m9A,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2024-04-12 08:30:00+02:00
2025-10-07 10:42:49+02:00,0,FR,Planned maintenance,A03,,2024-04-15 18:00:00+02:00,LxbGsopqiybFYAEeZK4Ilg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-04-15 07:00:00+02:00
2025-10-07 10:42:49+02:00,0,FR,Planned maintenance,A03,,2024-04-16 18:00:00+02:00,prcBT6ptP49ZWb3V_1pcBg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-04-16 07:00:00+02:00
2025-10-07 10:42:49+02:00,0,FR,Planned maintenance,A03,,2024-04-12 11:30:00+02:00,KZR3ClCshhF_kMpKm65YzA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,2,2024-04-12 08:30:00+02:00
2025-10-07 10:42:49+02:00,0,FR,Planned maintenance,A03,,2024-04-12 11:30:00+02:00,chz7lB4i3L9-RkeVFdhsJw,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,2,2024-04-12 08:30:00+02:00
2025-10-07 10:42:52+02:00,0,FR,Planned maintenance,A03,,2024-04-12 11:40:00+02:00,aRZVxcg2OF_UexXD7bIDMQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2024-04-12 09:00:00+02:00
2025-10-07 10:42:52+02:00,0,FR,Planned maintenance,A03,,2024-04-12 11:03:00+02:00,tAxwf90k24XmNE36_617pg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2024-04-12 08:15:00+02:00
2025-10-07 10:42:52+02:00,0,FR,Planned maintenance,A03,,2024-04-12 11:03:00+02:00,VY1pZZdOhZigNeqC21DmQw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2024-04-12 08:15:00+02:00
2025-10-07 10:42:52+02:00,1230,FR,Planned maintenance,A03,,2024-04-12 13:00:00+02:00,98pOgMf-M9tXko9Xh5Lgaw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2024-04-12 07:00:00+02:00
2025-10-07 10:42:55+02:00,530,FR,Planned maintenance,A03,,2024-04-12 15:00:00+02:00,lU71XBClol2W1Z1agtipag,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2024-04-11 09:00:00+02:00
2025-10-07 10:43:24+02:00,0,FR,Planned maintenance,A03,,2024-04-12 15:00:00+02:00,fhPwTw_ew2N8cHgNe682_A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2024-04-12 08:00:00+02:00
2025-10-07 10:43:30+02:00,180,FR,Planned maintenance,A03,,2024-04-13 20:00:00+02:00,IB8uWM2MiNlqmoUXQKHhWg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2024-04-13 17:00:00+02:00
2025-10-07 10:43:30+02:00,180,FR,Planned maintenance,A03,,2024-04-13 17:30:00+02:00,fFrQ6cCdJ4s77rMXopQNSg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-04-13 14:30:00+02:00
2025-10-07 10:43:38+02:00,281,FR,Planned maintenance,A03,Cancelled,2024-04-12 14:00:00+02:00,LzkPNYs5apZ7c5W9n2TJqw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2024-04-12 10:00:00+02:00
2025-10-07 10:44:21+02:00,1155,FR,Planned maintenance,A03,,2024-04-12 20:30:00+02:00,9fYLVMhpjIYcvLYM5NiJlw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,4,2024-04-12 17:00:00+02:00
2025-10-07 10:44:31+02:00,289,FR,Planned maintenance,A03,Cancelled,2024-04-13 08:00:00+02:00,6wcMsO_KwrMRtRIewsh8hQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2024-04-13 04:00:00+02:00
2025-10-07 10:45:59+02:00,289,FR,Planned maintenance,A03,,2024-04-13 19:00:00+02:00,zIbIVbttQWhgN17aQ-ovVg,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,5,2024-04-13 01:00:00+02:00
2025-10-07 10:46:07+02:00,0,FR,Planned maintenance,A03,,2024-04-14 12:00:00+02:00,thun9NcV14gbWcX55_Z8zQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-04-14 10:00:00+02:00
2025-10-07 10:46:39+02:00,1115,FR,Planned maintenance,A03,,2024-04-13 23:00:00+02:00,ObbWJvVGevirmaQDRWfY6A,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-04-13 22:00:00+02:00
2025-10-07 10:46:41+02:00,680,FR,Planned maintenance,A03,,2024-04-13 17:18:00+02:00,0a2v8UyAstGPhFu2hMKCzQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,4,2024-04-12 15:00:00+02:00
2025-10-07 10:46:52+02:00,412,FR,Planned maintenance,A03,,2024-04-14 19:00:00+02:00,adHBJazwLVKf3aVBHWscsg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2024-04-14 18:00:00+02:00
2025-10-07 10:47:01+02:00,627,FR,Planned maintenance,A03,,2024-04-14 04:00:00+02:00,76QVjbMGCaQW4rUdO6YWGg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2024-04-14 03:00:00+02:00
2025-10-07 10:47:02+02:00,770,FR,Planned maintenance,A03,,2024-04-14 02:15:00+02:00,x23C7r3fy4zdlmDORllntw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,1,2024-04-14 01:15:00+02:00
2025-10-07 10:48:11+02:00,556,FR,Planned maintenance,A03,,2024-04-15 16:00:00+02:00,dEjVPpw-BPusrhptkLOkjw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2024-04-15 09:00:00+02:00
2025-10-07 10:48:15+02:00,0,FR,Planned maintenance,A03,,2024-04-14 18:30:00+02:00,zTJUl4sIYFBvObScc8YxtQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2024-04-13 11:00:00+02:00
2025-10-07 10:48:15+02:00,0,FR,Planned maintenance,A03,,2024-04-14 18:30:00+02:00,i3_zFA7YopSQCnr5wIAWbw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2024-04-13 10:30:00+02:00
2025-10-07 10:48:17+02:00,0,FR,Planned maintenance,A03,,2024-04-14 18:00:00+02:00,jhiCgcIzmKzBNbhR79_K5Q,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2024-04-13 09:30:00+02:00
2025-10-07 10:48:17+02:00,0,FR,Planned maintenance,A03,,2024-04-14 17:30:00+02:00,5rGJqLD3U0ipik0Gvxmt5w,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,3,2024-04-13 10:00:00+02:00
2025-10-07 10:48:18+02:00,435,FR,Planned maintenance,A03,,2024-04-14 23:00:00+02:00,MLrT9lm8O-IU-Qj9Y2FsHg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2024-04-14 22:00:00+02:00
2025-10-07 10:48:18+02:00,182,FR,Planned maintenance,A03,,2024-04-15 12:00:00+02:00,qKQ_akqt-7IQ2ueSLxqOqw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2024-04-15 10:00:00+02:00
2025-10-07 10:48:19+02:00,556,FR,Planned maintenance,A03,,2024-04-15 04:00:00+02:00,T4ZtPcg-SqCugD719HDCiw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2024-04-15 02:00:00+02:00
2025-10-07 10:48:21+02:00,260,FR,Planned maintenance,A03,Cancelled,2024-04-15 13:00:00+02:00,TBpmwPogVW6u3OydtVWwMQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2024-04-15 09:00:00+02:00
2025-10-07 10:48:22+02:00,260,FR,Planned maintenance,A03,,2024-04-15 13:00:00+02:00,nTW2YmtioAUJ4ZWmu5eKhQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-04-15 09:00:00+02:00
2025-10-07 10:48:23+02:00,260,FR,Planned maintenance,A03,Cancelled,2024-04-14 22:00:00+02:00,aRHcGCkvEmTnS8cWyIag2g,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2024-04-14 21:00:00+02:00
2025-10-07 10:49:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-17 12:00:00+02:00,CfwIshO9dpwasgI0kqKlqA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2024-04-16 07:00:00+02:00
2025-10-07 10:50:01+02:00,0,FR,Planned maintenance,A03,,2024-04-15 11:00:00+02:00,hCGUqyf7x-gY98oVeDMUvw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2024-04-12 17:00:00+02:00
2025-10-07 10:50:04+02:00,450,FR,Planned maintenance,A03,,2024-04-15 17:00:00+02:00,sKq6UIQ6Dr7-zrsk64QZcw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2024-04-15 15:30:00+02:00
2025-10-07 10:50:35+02:00,0,FR,Planned maintenance,A03,,2024-04-17 12:00:00+02:00,87JaQ31GvHP-rOc15El4QQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2024-04-17 10:30:00+02:00
2025-10-07 10:50:35+02:00,0,FR,Planned maintenance,A03,,2024-04-17 12:00:00+02:00,KWNoO2PXrw0E-rQiXPMviw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2024-04-17 10:30:00+02:00
2025-10-07 10:50:36+02:00,0,FR,Planned maintenance,A03,,2024-04-17 12:00:00+02:00,RAK7x_rE4ocURa-8RdVe9A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2024-04-17 10:30:00+02:00
2025-10-07 10:50:36+02:00,0,FR,Planned maintenance,A03,,2024-04-17 12:00:00+02:00,-0pKF0_4MiWBYKbXNhA0jg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2024-04-17 10:30:00+02:00
2025-10-07 10:50:36+02:00,0,FR,Planned maintenance,A03,,2024-04-17 12:00:00+02:00,AoaRsncK7dBaZQ96SeYBsw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2024-04-17 10:30:00+02:00
2025-10-07 10:50:36+02:00,0,FR,Planned maintenance,A03,,2024-04-17 12:00:00+02:00,ICrUiLNrnZocX5-5SWVIxA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2024-04-17 10:30:00+02:00
2025-10-07 10:50:36+02:00,0,FR,Planned maintenance,A03,,2024-04-17 12:00:00+02:00,q8qRuPC3OvDF6SeyBcpm-A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2024-04-17 10:30:00+02:00
2025-10-07 10:50:37+02:00,0,FR,Planned maintenance,A03,,2024-04-17 12:00:00+02:00,X9hG0-m1Jfb6-mh_qr7lCw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2024-04-17 10:30:00+02:00
2025-10-07 10:50:40+02:00,876,FR,Planned maintenance,A03,,2024-04-16 13:00:00+02:00,Y7p-4ZBZsgFDBksJ-iZPGA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-04-16 09:00:00+02:00
2025-10-07 10:50:40+02:00,260,FR,Planned maintenance,A03,,2024-04-16 17:00:00+02:00,-VQmuAZsHLWG7l82jx4xdw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-04-16 14:00:00+02:00
2025-10-07 10:50:44+02:00,182,FR,Planned maintenance,A03,,2024-04-16 14:00:00+02:00,83egi9srlwf20fnKkU5tUA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2024-04-16 09:00:00+02:00
2025-10-07 10:50:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-17 05:00:00+02:00,RshNSMJcTzMoheEWK6GTrg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,6,2024-04-15 18:00:00+02:00
2025-10-07 10:50:47+02:00,0,FR,Planned maintenance,A03,,2024-04-15 16:46:00+02:00,Z1dvb8-SNuyPq5nqvD6_rA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-04-15 13:33:00+02:00
2025-10-07 10:52:38+02:00,0,FR,Planned maintenance,A03,,2024-04-16 23:30:00+02:00,eISNtWsb11eqaMEcYl_nug,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,8,2024-04-13 02:00:00+02:00
2025-10-07 10:53:06+02:00,87,FR,Planned maintenance,A03,Cancelled,2024-04-16 15:00:00+02:00,peOoXRuso9aBxTiI8Oug5A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-04-16 14:00:00+02:00
2025-10-07 10:53:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-17 17:00:00+02:00,rQAqBhv_9Oa5f6AMVcf9fw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-04-17 13:30:00+02:00
2025-10-07 10:53:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-17 17:00:00+02:00,C-OOheNyApnEMlYI9dCMkQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-04-17 13:30:00+02:00
2025-10-07 10:53:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-17 17:00:00+02:00,k78i4xdEyI8CvcSxzOXEAg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2024-04-17 13:30:00+02:00
2025-10-07 10:53:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-17 17:00:00+02:00,_WILgwVN4cBUmYMRvoC6TQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-04-17 13:30:00+02:00
2025-10-07 10:53:35+02:00,0,FR,Planned maintenance,A03,,2024-04-16 15:15:00+02:00,c9m8VsOO4zEEqu62_4YLgQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-04-16 13:30:00+02:00
2025-10-07 10:53:36+02:00,0,FR,Planned maintenance,A03,,2024-04-16 15:15:00+02:00,baIY-2lvTiI-cTJTBcrQSw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2024-04-16 13:30:00+02:00
2025-10-07 10:53:36+02:00,0,FR,Planned maintenance,A03,,2024-04-16 15:15:00+02:00,3HULCqHit8na9h_USlg_ag,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-04-16 13:30:00+02:00
2025-10-07 10:53:37+02:00,0,FR,Planned maintenance,A03,,2024-04-15 18:00:00+02:00,gYIWu0SblcNKd0x2uIUmtQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-04-15 08:00:00+02:00
2025-10-07 10:53:37+02:00,0,FR,Planned maintenance,A03,,2024-04-16 15:15:00+02:00,bzd8bwzFYopyGOF9nA5OTQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-04-16 13:30:00+02:00
2025-10-07 10:53:38+02:00,0,FR,Planned maintenance,A03,,2024-04-16 16:00:00+02:00,_20R6P06ZBuHcteyN9Pmvw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-04-16 08:00:00+02:00
2025-10-07 10:53:40+02:00,0,FR,Planned maintenance,A03,,2024-04-16 16:15:00+02:00,BGXZq8B6h_5Opobu66-CXw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2024-04-16 08:00:00+02:00
2025-10-07 10:53:40+02:00,0,FR,Planned maintenance,A03,,2024-04-16 16:15:00+02:00,Pacjxs372Zo4P2AsBkfiLg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2024-04-16 08:00:00+02:00
2025-10-07 10:53:41+02:00,0,FR,Planned maintenance,A03,,2024-04-16 16:15:00+02:00,17y3hLg-mufg_bPaK6yuSg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-04-16 13:30:00+02:00
2025-10-07 10:53:41+02:00,0,FR,Planned maintenance,A03,,2024-04-16 16:15:00+02:00,tnuUSOmCaXPwkGOXLq66Yg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-04-16 13:30:00+02:00
2025-10-07 10:53:50+02:00,0,FR,Planned maintenance,A03,,2024-04-16 19:30:00+02:00,oew2qugaBcKR0QfmkOqM4A,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,4,2024-04-15 10:30:00+02:00
2025-10-07 10:54:03+02:00,0,FR,Planned maintenance,A03,,2024-04-17 05:30:00+02:00,sEtI-KF8xs8OVHTZxUoLxA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2024-04-14 01:00:00+02:00
2025-10-07 10:54:09+02:00,410.15,FR,Planned maintenance,A03,,2024-04-16 14:00:00+02:00,17P2I4j5xu5qeA2bI7_lWQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2024-04-15 21:45:00+02:00
2025-10-07 10:55:58+02:00,900,FR,Planned maintenance,A03,Cancelled,2024-04-17 18:00:00+02:00,rHc23_7PHCzsS4BZx2wiQg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2024-04-17 12:00:00+02:00
2025-10-07 10:56:05+02:00,0,FR,Planned maintenance,A03,,2024-04-17 15:30:00+02:00,P_ILE9e3JffT-l_0gMR3yg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-04-17 13:30:00+02:00
2025-10-07 10:56:15+02:00,0,FR,Planned maintenance,A03,,2024-04-17 16:15:00+02:00,VIeztQG5bPDSIJmiNDMBEQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-04-17 13:30:00+02:00
2025-10-07 10:56:19+02:00,0,FR,Planned maintenance,A03,,2024-04-17 16:15:00+02:00,t8-o_6FQ2MHjJiQ5K6qNaw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-04-17 13:30:00+02:00
2025-10-07 10:56:19+02:00,0,FR,Planned maintenance,A03,,2024-04-17 16:15:00+02:00,r8N9wE0VGIkfjv6JRpHaEQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-04-17 13:30:00+02:00
2025-10-07 10:56:19+02:00,0,FR,Planned maintenance,A03,,2024-04-17 16:15:00+02:00,zK1nlVghELcTGE7P6xJYZQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-04-17 13:30:00+02:00
2025-10-07 10:58:19+02:00,0,FR,Planned maintenance,A03,,2024-04-17 18:00:00+02:00,sn4njoTvpUdcCBlY87l0Zw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2024-04-17 07:00:00+02:00
2025-10-07 10:58:40+02:00,0,FR,Planned maintenance,A03,,2024-04-17 18:00:00+02:00,oYOII1PV0VszcmWFzaS3rw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2024-04-17 08:00:00+02:00
2025-10-07 10:58:47+02:00,0,FR,Planned maintenance,A03,,2024-04-18 17:15:00+02:00,sCVcFbRe-taZ7X1hZJlOvw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2024-04-18 07:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-15 23:00:00+02:00,xT8cqnoWFHpqKTr29AcKlQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,5,2024-04-15 09:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-17 23:00:00+02:00,nTGVC0ReebdvPgguIqOwJQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,5,2024-04-17 07:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-15 23:00:00+02:00,Iu9Dnp2oBOT9wgZz8bpYWA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,5,2024-04-15 09:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-15 23:00:00+02:00,qZzE8p10_f82W9B4nv4rQg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,5,2024-04-15 09:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-16 23:00:00+02:00,IxAWzU8j4pE137HhipxJOA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,5,2024-04-16 07:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-16 23:00:00+02:00,EcBPkvOljmz4iMEZjcDADA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,5,2024-04-16 07:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-16 23:00:00+02:00,_B7mcOFrKPEI4q4kdhcSGA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,5,2024-04-16 07:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-16 23:00:00+02:00,khJdKEMCthcVJWHg1Q0KkQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,5,2024-04-16 07:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-18 23:00:00+02:00,GAIxv6VZKwdVB6jHUdDYWw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,5,2024-04-18 07:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-15 23:00:00+02:00,tKCYN-oDKX0fW24HXZYAlw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,5,2024-04-15 09:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-17 23:00:00+02:00,xqYz6d61hRIRYFBeICq28A,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,5,2024-04-17 07:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-17 23:00:00+02:00,YQP1wM_QbmdusJjWC-melQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,5,2024-04-17 07:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-17 23:00:00+02:00,Jx5GD5rFcoCw7da_zF31oQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,5,2024-04-17 07:00:00+02:00
2025-10-07 11:12:39+02:00,0,FR,Planned maintenance,A03,,2024-04-25 10:02:00+02:00,rruhtLA_laT3lRxg3cuEQA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2024-04-15 08:14:00+02:00
2025-10-07 11:30:54+02:00,0,FR,Planned maintenance,A03,,2024-05-03 18:30:00+02:00,7_cjK4p8RY9hwYp8M6Pn_g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,8,2024-04-15 05:00:00+02:00
2025-10-07 11:30:54+02:00,0,FR,Planned maintenance,A03,,2024-05-03 18:30:00+02:00,kRUJi3IN3ruv53rElvhWeg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,8,2024-04-15 05:00:00+02:00
2025-10-07 11:30:54+02:00,0,FR,Planned maintenance,A03,,2024-05-03 18:30:00+02:00,T6MkyMbgBxUZP9QYdOulOw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,7,2024-04-15 05:00:00+02:00
2025-10-07 11:30:54+02:00,0,FR,Planned maintenance,A03,,2024-05-03 18:30:00+02:00,I82ti6nK3dXzwVZopOKnFA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,7,2024-04-15 05:00:00+02:00
2025-10-07 11:30:54+02:00,0,FR,Planned maintenance,A03,,2024-05-03 18:30:00+02:00,BoadT4_wxZwKwQ-Nvvs9TQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,8,2024-04-15 05:00:00+02:00
2025-10-07 12:45:52+02:00,0,FR,Planned maintenance,A03,,2024-06-20 17:07:00+02:00,TEjdZSCWhas2ki6lWJRgVA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,3,2024-04-14 20:00:00+02:00
2025-10-07 12:57:23+02:00,0,FR,Planned maintenance,A03,,2024-06-26 13:58:00+02:00,JNjWjv-pP4v37nkS9aTXeQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,9,2024-04-14 20:00:00+02:00
2025-10-07 13:11:18+02:00,1200,FR,Planned maintenance,A03,,2024-07-15 00:00:00+02:00,guX-6fcekDm1wfVI-q7Spg,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,6,2024-04-13 01:30:00+02:00
2025-10-07 13:59:58+02:00,0,FR,Planned maintenance,A03,,2024-07-19 17:00:00+02:00,xZ7eozTyYlV_k7privm-Fw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,19,2024-04-13 00:00:00+02:00
2025-10-05 20:50:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-13 00:00:00+02:00,Rc0H1lRx7e_VhiblJTwZHA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2024-04-27 00:00:00+02:00
2025-10-06 17:25:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-21 17:00:00+02:00,6hSS3n4yNXcc2qdCT3EgFw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2024-04-26 17:00:00+02:00
2025-10-06 20:27:09+02:00,0,FR,Planned maintenance,A03,,2024-04-23 12:00:00+02:00,fgrXlKHXZWjKWgnOm3tajg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-04-23 10:00:00+02:00
2025-10-06 20:31:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-03 17:00:00+02:00,0-TqoKrsfhQEPVSQU7LZqQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2024-04-22 07:00:00+02:00
2025-10-06 21:08:00+02:00,0,FR,Planned maintenance,A03,,2024-04-22 17:00:00+02:00,gupPIdPwpViEvvyu1Vrewg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2024-04-22 08:00:00+02:00
2025-10-06 21:32:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-07 17:00:00+02:00,yLEacbe7g1Awf01wrJgv9w,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-05-07 14:00:00+02:00
2025-10-07 00:57:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-24 18:00:00+02:00,8NIlS7wGIfPmQ6aX36teKA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-04-24 08:00:00+02:00
2025-10-07 00:57:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-25 18:00:00+02:00,ygue6NlTH990qbt839jWaA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-04-25 08:00:00+02:00
2025-10-07 00:57:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-26 18:00:00+02:00,cu9-WpOiRcON0lz9zX6NrA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-04-26 08:00:00+02:00
2025-10-07 00:57:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-22 18:00:00+02:00,qEvMEXRy6bBfNNs_05AO_Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-04-22 08:00:00+02:00
2025-10-07 00:57:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-18 18:00:00+02:00,vaQsE4t5IK4OPlphuneqqA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-04-18 08:00:00+02:00
2025-10-07 00:57:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-23 18:00:00+02:00,XuDa5hkejiaIZUqFBfh8XQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-04-23 08:00:00+02:00
2025-10-07 00:57:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-19 18:00:00+02:00,P2fUkxgi2kyRx-7__dK8Cw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-04-19 08:00:00+02:00
2025-10-07 07:16:35+02:00,0,FR,Planned maintenance,A03,,2024-05-06 18:00:00+02:00,1nrsDUNbdYunleIHf16BTg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,1,2024-04-29 07:00:00+02:00
2025-10-07 07:16:35+02:00,0,FR,Planned maintenance,A03,,2024-05-06 18:00:00+02:00,mCNSp6RXFOZ8isxDnuQHoQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,1,2024-04-29 07:00:00+02:00
2025-10-07 08:17:28+02:00,0,FR,Planned maintenance,A03,,2024-05-08 18:00:00+02:00,GIbu5hvEYhlubHmr7SZIjg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2024-05-02 07:00:00+02:00
2025-10-07 08:17:29+02:00,0,FR,Planned maintenance,A03,,2024-05-08 18:00:00+02:00,oweRutqV66qCZ5gTbNE_DA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2024-05-02 07:00:00+02:00
2025-10-07 10:01:06+02:00,0,FR,Planned maintenance,A03,,2024-04-26 17:00:00+02:00,wXnWxGJxDpqS3psEo4COhg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2024-04-26 13:30:00+02:00
2025-10-07 10:01:32+02:00,0,FR,Planned maintenance,A03,,2024-04-30 17:00:00+02:00,OnFAth2YythO03hypVlBfQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-04-30 07:00:00+02:00
2025-10-07 10:08:24+02:00,0,FR,Planned maintenance,A03,,2024-06-21 17:00:00+02:00,6QdCENwhv7K-6snc8Doydg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,7,2024-04-29 07:00:00+02:00
2025-10-07 10:08:25+02:00,0,FR,Planned maintenance,A03,,2024-06-21 17:00:00+02:00,dNfr-0mDqTDXly_-a16gzw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,4,2024-05-06 07:00:00+02:00
2025-10-07 10:11:46+02:00,0,FR,Planned maintenance,A03,,2024-04-26 09:00:00+02:00,upcZyeW-FNuwBKbJvvZhrA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2024-04-26 08:00:00+02:00
2025-10-07 10:11:46+02:00,0,FR,Planned maintenance,A03,,2024-04-29 09:00:00+02:00,0Ab1RHDSErL9ske71HdVsQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2024-04-29 08:00:00+02:00
2025-10-07 10:11:46+02:00,0,FR,Planned maintenance,A03,,2024-04-26 09:00:00+02:00,ItfYQrjPdTHR1roEu3kitg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2024-04-26 08:00:00+02:00
2025-10-07 10:11:46+02:00,0,FR,Planned maintenance,A03,,2024-04-29 09:00:00+02:00,EGTFtE8CANro9ITqsmRsIg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2024-04-29 08:00:00+02:00
2025-10-07 10:11:47+02:00,0,FR,Planned maintenance,A03,,2024-05-03 17:00:00+02:00,Pg6eLLRSriM9drP5JfCAZA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2024-05-03 16:00:00+02:00
2025-10-07 10:11:47+02:00,0,FR,Planned maintenance,A03,,2024-05-03 17:00:00+02:00,Bp2uuOPQNr_JRDcPw3xRxw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2024-05-03 16:00:00+02:00
2025-10-07 10:11:49+02:00,0,FR,Planned maintenance,A03,,2024-04-26 17:00:00+02:00,h4VYSQoOKUlYNqN_P7hiTA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2024-04-26 16:00:00+02:00
2025-10-07 10:11:49+02:00,0,FR,Planned maintenance,A03,,2024-04-26 17:00:00+02:00,LtoZ7KxHLEvKZeF2sEc5aw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2024-04-26 16:00:00+02:00
2025-10-07 10:11:49+02:00,0,FR,Planned maintenance,A03,,2024-04-26 17:00:00+02:00,nAHLd2wmXz340Xz1zWzLZg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2024-04-26 16:00:00+02:00
2025-10-07 10:11:49+02:00,0,FR,Planned maintenance,A03,,2024-04-26 17:00:00+02:00,fyUyF1metNh-TnwLvK0MrQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2024-04-26 16:00:00+02:00
2025-10-07 10:15:01+02:00,0,FR,Planned maintenance,A03,,2024-04-26 07:00:00+02:00,l0ZIkFhhKBGMp7adP26OqA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2024-04-22 07:00:00+02:00
2025-10-07 10:33:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-19 17:00:00+02:00,yTEKAW1_hwW8CxKII0lWOg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2024-04-19 13:30:00+02:00
2025-10-07 10:40:26+02:00,0,FR,Planned maintenance,A03,,2024-04-18 16:30:00+02:00,sSo73d_9xtliEe3MDZ7PvA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2024-04-18 07:30:00+02:00
2025-10-07 10:40:27+02:00,0,FR,Planned maintenance,A03,,2024-04-19 16:30:00+02:00,JQVSkKTi3HWhDgeFmrtjng,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2024-04-19 07:30:00+02:00
2025-10-07 10:42:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-18 12:00:00+02:00,QhILLqnxkTVDiIaIWnuITg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-04-18 07:30:00+02:00
2025-10-07 10:53:30+02:00,0,FR,Planned maintenance,A03,,2024-04-24 17:00:00+02:00,hVk4_1YxYpAay1rtcP_i6A,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2024-04-23 08:00:00+02:00
2025-10-07 10:55:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-17 17:00:00+02:00,D-5EKrjHqBcx7XBcuuYYgA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,4,2024-04-22 07:00:00+02:00
2025-10-07 10:55:29+02:00,0,FR,Planned maintenance,A03,,2024-04-18 16:30:00+02:00,RpsU9uuU58JD4rnE5N-Sxw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,2,2024-04-18 13:15:00+02:00
2025-10-07 10:55:30+02:00,0,FR,Planned maintenance,A03,,2024-04-25 17:00:00+02:00,wfzri7g1wfAJqEyukazRWA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2024-04-25 08:00:00+02:00
2025-10-07 10:56:09+02:00,318,FR,Planned maintenance,A03,,2024-04-18 17:30:00+02:00,B9xVzvIC-aFlIruHQfNXHQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2024-04-18 15:30:00+02:00
2025-10-07 10:57:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-20 01:30:00+02:00,zZ8QpVz8qLouA6ypR0VpPg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2024-04-19 23:30:00+02:00
2025-10-07 10:57:41+02:00,730,FR,Planned maintenance,A03,,2024-04-20 16:00:00+02:00,6LY-079rMMmbs0G5njTD_w,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-04-20 12:00:00+02:00
2025-10-07 10:57:45+02:00,0,FR,Planned maintenance,A03,,2024-04-26 15:00:00+02:00,Ci9vB0FzjqcgHq0qYnEyiQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,1,2024-04-26 07:00:00+02:00
2025-10-07 10:57:48+02:00,1195,FR,Planned maintenance,A03,,2024-04-20 04:00:00+02:00,7n7nStNJNW38FwBK6lflbg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-04-20 03:00:00+02:00
2025-10-07 10:57:59+02:00,1140,FR,Planned maintenance,A03,,2024-04-18 12:15:00+02:00,-nFTvgEArWQX8LDZbPmKFA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,5,2024-04-18 09:45:00+02:00
2025-10-07 10:58:15+02:00,0,FR,Planned maintenance,A03,,2024-04-19 12:00:00+02:00,tnZAgBJYI-NRu9u5ZCGYQw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2024-04-19 11:00:00+02:00
2025-10-07 10:58:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-19 18:00:00+02:00,VAIZO7-FWehb3bggnabdiw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2024-04-19 07:00:00+02:00
2025-10-07 10:58:25+02:00,0,FR,Planned maintenance,A03,,2024-04-24 12:00:00+02:00,zPuT-2DcWV5tmYGmxW5jZQ,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,1,2024-04-24 08:00:00+02:00
2025-10-07 10:58:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-21 17:00:00+02:00,IeKf5wlCAXaDlrdItG0Sjw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2024-05-03 17:00:00+02:00
2025-10-07 10:58:27+02:00,0,FR,Planned maintenance,A03,,2024-04-25 17:00:00+02:00,uRgh0W9jTISJrIF_df3Eig,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2024-04-24 08:00:00+02:00
2025-10-07 10:58:33+02:00,0,FR,Planned maintenance,A03,,2024-04-18 19:00:00+02:00,jIfAdep8XtMr5DsQEr-lEQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-04-18 07:30:00+02:00
2025-10-07 10:58:47+02:00,0,FR,Planned maintenance,A03,,2024-04-18 16:30:00+02:00,7_edEbNwhG2WZH4FkH_CCA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-04-18 13:30:00+02:00
2025-10-07 10:58:53+02:00,585,FR,Planned maintenance,A03,,2024-04-18 19:15:00+02:00,1KJsWRBJobP-tNwry_L7iA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,4,2024-04-18 08:30:00+02:00
2025-10-07 10:59:32+02:00,0,FR,Planned maintenance,A03,,2024-04-23 17:00:00+02:00,4fAHZ9rFFFF7SaN5wMwmVw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,3,2024-04-22 16:00:00+02:00
2025-10-07 10:59:33+02:00,0,FR,Planned maintenance,A03,,2024-04-23 17:00:00+02:00,FC7uRdEZ_Jo9UqGuqurRrQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2024-04-23 13:30:00+02:00
2025-10-07 10:59:33+02:00,0,FR,Planned maintenance,A03,,2024-04-23 12:00:00+02:00,--n1AFNOSZTP96q9eQ0BUQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-04-23 08:00:00+02:00
2025-10-07 10:59:33+02:00,0,FR,Planned maintenance,A03,,2024-04-22 17:00:00+02:00,G10_RvIbvGktEMg3S0kbzQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-04-22 08:00:00+02:00
2025-10-07 10:59:33+02:00,0,FR,Planned maintenance,A03,,2024-04-25 12:00:00+02:00,JtrtcHaKioluDielshoRQA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2024-04-25 07:30:00+02:00
2025-10-07 10:59:33+02:00,0,FR,Planned maintenance,A03,,2024-04-24 17:00:00+02:00,gT8vHvt-dSGu126faNLXZg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2024-04-24 08:00:00+02:00
2025-10-07 10:59:36+02:00,0,FR,Planned maintenance,A03,,2024-04-23 16:00:00+02:00,I8osGBtarGO5QcdS84VlKQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-04-23 14:00:00+02:00
2025-10-07 10:59:47+02:00,120,FR,Planned maintenance,A03,,2024-04-19 12:30:00+02:00,aGRnmhfONAYPTkbzz9Ta7A,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,6,2024-04-19 11:30:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-18 23:00:00+02:00,HuBeQBEGzH8m1y57Y5uEkg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,5,2024-04-18 07:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-18 23:00:00+02:00,67tBJ4l4j-P1RBGf3vwpFg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,5,2024-04-18 07:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-19 15:00:00+02:00,nLJb4Thza_A0Pwb95AkD8Q,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,5,2024-04-19 07:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-18 23:00:00+02:00,05ARGGCzc-UAzjkDHBcQAw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,5,2024-04-18 07:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-19 15:00:00+02:00,-ZtCqJaVPF5HYup_3xp1Og,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,5,2024-04-19 07:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-19 15:00:00+02:00,ZOfGVRe8DybVieauMe12uw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,5,2024-04-19 07:00:00+02:00
2025-10-07 11:00:04+02:00,0,FR,Planned maintenance,A03,,2024-04-19 15:00:00+02:00,bIZ19xGtkHJynTGqpGhNYA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,5,2024-04-19 07:00:00+02:00
2025-10-07 11:00:09+02:00,450,FR,Planned maintenance,A03,,2024-04-20 19:00:00+02:00,-g5pkghxstRRFWGR7TBEAw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2024-04-20 15:00:00+02:00
2025-10-07 11:00:15+02:00,510,FR,Planned maintenance,A03,,2024-04-19 17:00:00+02:00,fkiB_ph-y7Y5WRcN1YPmQA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2024-04-19 15:34:00+02:00
2025-10-07 11:00:16+02:00,0,FR,Planned maintenance,A03,,2024-04-18 16:30:00+02:00,I-Tj47iHHX-zA8WB6GpGeg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2024-04-18 08:00:00+02:00
2025-10-07 11:00:16+02:00,0,FR,Planned maintenance,A03,,2024-04-19 15:30:00+02:00,BKVrhpssVjQ-iHLAFsnEUQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2024-04-19 08:00:00+02:00
2025-10-07 11:01:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-21 17:00:00+02:00,LW4dG0ZukxT_EhMGRS0Ztg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2024-04-20 05:00:00+02:00
2025-10-07 11:01:36+02:00,0,FR,Planned maintenance,A03,,2024-04-21 19:00:00+02:00,OAZA30sGQUEenUFK6x9Ugg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2024-04-20 18:00:00+02:00
2025-10-07 11:01:51+02:00,450,FR,Planned maintenance,A03,,2024-04-21 18:00:00+02:00,1CAtz5EH72-_SqLeEHh47w,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2024-04-21 15:00:00+02:00
