created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 11:01:58+02:00,0,FR,Planned maintenance,A03,,2024-04-20 12:37:00+02:00,JsAkyKUzug1vsvF5xOzseg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2024-04-20 05:00:00+02:00
2025-10-07 11:01:58+02:00,813,FR,Planned maintenance,A03,,2024-04-21 00:00:00+02:00,BJsZqcin0pbp1Nuo4JPaeg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-04-20 22:40:00+02:00
2025-10-07 11:02:54+02:00,680,FR,Planned maintenance,A03,Cancelled,2024-04-22 23:00:00+02:00,udWuu3hsHR8Qe73dbLRIZA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,4,2024-04-22 04:00:00+02:00
2025-10-07 11:04:17+02:00,0,FR,Planned maintenance,A03,,2024-04-22 14:40:00+02:00,sp0jomNiIhS8Bsu41ecIoQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2024-04-22 09:00:00+02:00
2025-10-07 11:04:18+02:00,0,FR,Planned maintenance,A03,,2024-04-25 17:00:00+02:00,SWWpVVF8wnIB6MZqNfS0yg,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,1,2024-04-25 07:00:00+02:00
2025-10-07 11:04:43+02:00,195,FR,Planned maintenance,A03,,2024-04-22 19:00:00+02:00,Q10_y_XiYy1ohS-tIqJzKA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,13,2024-04-21 02:00:00+02:00
2025-10-07 11:04:50+02:00,0,FR,Planned maintenance,A03,,2024-04-22 16:30:00+02:00,_JSjUXxXlL2pTclSR9_3TQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-04-22 08:00:00+02:00
2025-10-07 11:05:29+02:00,100,FR,Planned maintenance,A03,,2024-04-23 07:10:00+02:00,gsBoCvlKTkk0uiP0aaiSLQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2024-04-23 02:00:00+02:00
2025-10-07 11:05:44+02:00,0,FR,Planned maintenance,A03,,2024-04-22 17:00:00+02:00,d8mZh3VyzBonOySYDPxI6A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-04-22 13:30:00+02:00
2025-10-07 11:05:48+02:00,280,FR,Planned maintenance,A03,,2024-04-24 16:00:00+02:00,pcJY0riComAIzbsoDDoIiw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2024-04-24 15:00:00+02:00
2025-10-07 11:06:22+02:00,0,FR,Planned maintenance,A03,,2024-04-30 12:00:00+02:00,CTHQVtdbDhzUWBGuiAaYZQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2024-04-30 10:00:00+02:00
2025-10-07 11:06:22+02:00,0,FR,Planned maintenance,A03,,2024-04-30 12:00:00+02:00,zhV_XGur_XvN3SFjSJN1dA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2024-04-30 10:00:00+02:00
2025-10-07 11:08:17+02:00,0,FR,Planned maintenance,A03,,2024-04-23 17:00:00+02:00,5Oh1T55C3GecVJc0Q6Mssg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-04-23 13:30:00+02:00
2025-10-07 11:08:42+02:00,0,FR,Planned maintenance,A03,,2024-04-27 01:30:00+02:00,hpJYKBBDVAUiethCF8f9AA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2024-04-26 23:30:00+02:00
2025-10-07 11:08:47+02:00,0,FR,Planned maintenance,A03,,2024-04-25 12:00:00+02:00,YL_ShbujjRIVuRg5VhdP6A,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2024-04-25 10:00:00+02:00
2025-10-07 11:08:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-06 16:30:00+02:00,rmP3vZhwbD0UvEgmnCY6OQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2024-05-06 08:30:00+02:00
2025-10-07 11:09:01+02:00,0,FR,Planned maintenance,A03,,2024-04-24 11:47:00+02:00,rR0LWW8zbvD67-q-tshSeQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2024-04-24 07:30:00+02:00
2025-10-07 11:09:07+02:00,0,FR,Planned maintenance,A03,,2024-04-24 12:30:00+02:00,wlVcL61rsETvGjzrZEPylw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2024-04-24 08:30:00+02:00
2025-10-07 11:09:07+02:00,0,FR,Planned maintenance,A03,,2024-04-23 16:30:00+02:00,yGIjRBWlMy0LwoZ9G4P0Tw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,2,2024-04-23 08:30:00+02:00
2025-10-07 11:09:07+02:00,0,FR,Planned maintenance,A03,,2024-04-23 16:30:00+02:00,RFD4SEqg7AgTYV9QEJUAig,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2024-04-23 08:30:00+02:00
2025-10-07 11:09:07+02:00,0,FR,Planned maintenance,A03,,2024-04-24 12:30:00+02:00,_5Ccv3tXvwAmgIAEKISSqg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,2,2024-04-24 08:30:00+02:00
2025-10-07 11:09:33+02:00,0,FR,Planned maintenance,A03,,2024-04-26 17:00:00+02:00,kVaiSSV_qEOmpcjouy-xxA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,3,2024-04-26 09:00:00+02:00
2025-10-07 11:09:33+02:00,0,FR,Planned maintenance,A03,,2024-04-26 17:00:00+02:00,2GmjjyMjj83E9SKCZZM00A,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,3,2024-04-26 09:00:00+02:00
2025-10-07 11:09:33+02:00,0,FR,Planned maintenance,A03,,2024-04-26 17:00:00+02:00,iTOWgAqes3wWVCjT3p_dmQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,3,2024-04-26 09:00:00+02:00
2025-10-07 11:09:33+02:00,0,FR,Planned maintenance,A03,,2024-04-26 17:00:00+02:00,3sqcaXOaxXRMdLPLwsgX0A,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,3,2024-04-26 09:00:00+02:00
2025-10-07 11:10:42+02:00,0,FR,Planned maintenance,A03,,2024-04-23 17:00:00+02:00,0I6jX5ogH6d_BvftGku4ww,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2024-04-23 08:00:00+02:00
2025-10-07 11:10:43+02:00,0,FR,Planned maintenance,A03,,2024-04-24 14:00:00+02:00,QJHEwZX8gQFcPLapHRVIDA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2024-04-24 08:00:00+02:00
2025-10-07 11:10:43+02:00,0,FR,Planned maintenance,A03,,2024-04-24 14:00:00+02:00,vZ0hfigJOHHA-5UbLznkzQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2024-04-24 08:00:00+02:00
2025-10-07 11:10:43+02:00,0,FR,Planned maintenance,A03,,2024-04-23 17:00:00+02:00,RDjoSjQs2n5_uxmvW42Dqg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2024-04-23 08:00:00+02:00
2025-10-07 11:10:52+02:00,0,FR,Planned maintenance,A03,,2024-04-23 18:00:00+02:00,4-7RsYhoT14dPbUkoE-Dmw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2024-04-23 08:00:00+02:00
2025-10-07 11:10:59+02:00,0,FR,Planned maintenance,A03,,2024-04-24 17:45:00+02:00,TCZCBg-pGjW_aXtp0h5N8g,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2024-04-24 08:00:00+02:00
2025-10-07 11:11:00+02:00,0,FR,Planned maintenance,A03,,2024-04-23 17:45:00+02:00,GmNMnewzVl0-XRC5VQPdwQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2024-04-23 08:00:00+02:00
2025-10-07 11:11:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-25 18:00:00+02:00,OahY3m8vPEXrsul_dUx6_g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2024-04-25 08:00:00+02:00
2025-10-07 11:11:09+02:00,0,FR,Planned maintenance,A03,,2024-04-24 16:00:00+02:00,ScFiCfbXFTMCbts3RXCl3g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2024-04-24 08:00:00+02:00
2025-10-07 11:11:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-04-26 18:00:00+02:00,ihyVIIGZG6F82ExgRiNMaQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2024-04-26 08:00:00+02:00
2025-10-07 11:11:41+02:00,0,FR,Planned maintenance,A03,,2024-04-25 00:00:00+02:00,gI5KJDDr7NbD7Tx4MEk4kA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2024-04-24 20:40:00+02:00
2025-10-07 11:11:41+02:00,0,FR,Planned maintenance,A03,,2024-04-25 00:00:00+02:00,bddTptuTQRHY2i_hJgBtLg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2024-04-24 20:40:00+02:00
2025-10-07 11:11:41+02:00,0,FR,Planned maintenance,A03,,2024-04-25 00:00:00+02:00,k2Do1nR2wU63ZwKvK4OJsQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2024-04-24 20:00:00+02:00
2025-10-07 11:11:42+02:00,0,FR,Planned maintenance,A03,,2024-04-24 17:00:00+02:00,U_y8cyX7AT7orZdJnMiyNQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-04-24 13:30:00+02:00
2025-10-07 11:12:04+02:00,150,FR,Planned maintenance,A03,,2024-04-27 01:00:00+02:00,00v7iInyhOFl1gjXfuyVaw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,4,2024-04-26 18:30:00+02:00
2025-10-07 11:12:04+02:00,100,FR,Planned maintenance,A03,,2024-04-26 00:00:00+02:00,Hasr2ap-PqEZquwlMDwg_A,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,4,2024-04-25 23:00:00+02:00
2025-10-07 11:12:16+02:00,1210,FR,Planned maintenance,A03,,2024-04-27 19:00:00+02:00,lkO0EpKs31Ltgh6LnyhTPQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-04-27 18:00:00+02:00
2025-10-07 11:12:18+02:00,798,FR,Planned maintenance,A03,,2024-04-26 11:30:00+02:00,2Zy3lMiGXG-_VWwYfFl3cw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2024-04-26 10:00:00+02:00
2025-10-07 11:12:40+02:00,0,FR,Planned maintenance,A03,,2024-04-24 12:00:00+02:00,ET8YOAF3C-1Vh80E5ZJTIQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-04-24 11:00:00+02:00
2025-10-07 11:13:18+02:00,0,FR,Planned maintenance,A03,,2024-04-30 14:00:00+02:00,HX247nzlYaEgvHtKkzRqrQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2024-04-29 08:00:00+02:00
2025-10-07 11:13:37+02:00,0,FR,Planned maintenance,A03,,2024-04-25 16:30:00+02:00,tNbNmvSFFw9a6miqj1aqSQ,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,3,2024-04-22 07:00:00+02:00
2025-10-07 11:16:08+02:00,1207,FR,Planned maintenance,A03,Cancelled,2024-04-27 19:00:00+02:00,vwtoVLYWFA_xigHj-DeXHA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-04-27 18:00:00+02:00
2025-10-07 11:16:44+02:00,0,FR,Planned maintenance,A03,,2024-04-25 17:45:00+02:00,Z-7ky0BBUCqPLCu0qXZCWQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,4,2024-04-25 08:00:00+02:00
2025-10-07 11:16:46+02:00,0,FR,Planned maintenance,A03,,2024-04-26 14:30:00+02:00,mmqYhv1BOJb6WoWnEiaIzg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,5,2024-04-26 08:00:00+02:00
2025-10-07 11:23:02+02:00,800,FR,Planned maintenance,A03,,2024-04-27 10:30:00+02:00,e71ZNuRyluhegdWYLxECZg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2024-04-27 06:00:00+02:00
2025-10-07 11:23:02+02:00,0,FR,Planned maintenance,A03,,2024-04-29 09:00:00+02:00,5T2cjjvBhVFYpH11f2r3Cw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,3,2024-04-27 00:00:00+02:00
2025-10-07 11:23:03+02:00,220,FR,Planned maintenance,A03,,2024-04-28 17:00:00+02:00,zAT69SqJVPSPuxMWMBxX-w,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2024-04-28 15:00:00+02:00
2025-10-07 11:23:03+02:00,1191,FR,Planned maintenance,A03,,2024-04-29 01:00:00+02:00,xDT06q0KCMlREP8BzxCluQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-04-28 17:00:00+02:00
2025-10-07 11:23:04+02:00,1200,FR,Planned maintenance,A03,,2024-04-29 15:00:00+02:00,AuDf-2NlBvav-EWL_Xqqgg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2024-04-29 10:00:00+02:00
2025-10-07 11:23:04+02:00,1180,FR,Planned maintenance,A03,,2024-04-30 09:00:00+02:00,Grd-t3hMp9czGhbNsCtpQQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2024-04-29 22:30:00+02:00
2025-10-07 11:23:04+02:00,450,FR,Planned maintenance,A03,,2024-04-28 18:00:00+02:00,e3u1WQA5AvynassfuoPLlA,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2024-04-28 04:00:00+02:00
2025-10-07 11:23:04+02:00,1091,FR,Planned maintenance,A03,,2024-04-28 08:30:00+02:00,hEWazfBYoWU0w_VsXKR3tw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2024-04-28 08:00:00+02:00
2025-10-07 11:23:04+02:00,450,FR,Planned maintenance,A03,,2024-04-27 22:00:00+02:00,aIUjw4Pgc_hF5z3jv_50pw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2024-04-27 14:00:00+02:00
2025-10-07 11:23:10+02:00,810,FR,Planned maintenance,A03,,2024-04-29 17:00:00+02:00,QvGQwk5_csVUi3F2ZVmOcA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2024-04-29 15:14:00+02:00
2025-10-07 11:23:12+02:00,0,FR,Planned maintenance,A03,,2024-05-02 12:00:00+02:00,cCPB2mjE4MDbZWGi7FNxcw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2024-05-02 10:00:00+02:00
2025-10-07 11:23:12+02:00,0,FR,Planned maintenance,A03,,2024-04-29 17:00:00+02:00,ziS8EtEKWiLZq8kTImq-9g,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,2,2024-04-29 09:00:00+02:00
2025-10-07 11:23:12+02:00,0,FR,Planned maintenance,A03,,2024-04-29 17:00:00+02:00,7wAe0wmmPKLh13AydPH7sg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,2,2024-04-29 09:00:00+02:00
2025-10-07 11:23:12+02:00,0,FR,Planned maintenance,A03,,2024-04-29 17:00:00+02:00,34Kf9PJ4ECpWccaaortF-Q,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2024-04-29 09:00:00+02:00
2025-10-07 11:23:12+02:00,0,FR,Planned maintenance,A03,,2024-04-29 17:00:00+02:00,BtvJYTB3WBzIK5Y2Jzpefw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2024-04-29 09:00:00+02:00
2025-10-07 11:26:10+02:00,0,FR,Planned maintenance,A03,,2024-04-30 17:00:00+02:00,Rf6YwFisRRpct1XIPlC8Ig,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2024-04-30 09:00:00+02:00
2025-10-07 11:26:36+02:00,260,FR,Planned maintenance,A03,,2024-05-03 10:00:00+02:00,daCSFX1uLzHOEzlQBFhmlQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2024-05-02 16:00:00+02:00
2025-10-07 11:26:48+02:00,0,FR,Planned maintenance,A03,,2024-05-02 17:00:00+02:00,t7_ECxj9yZnlMeZPVNjqKw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2024-05-02 07:30:00+02:00
2025-10-07 11:26:52+02:00,100,FR,Planned maintenance,A03,,2024-05-04 09:00:00+02:00,xYXynQ0XviS47h3Exb1u1g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2024-05-04 07:30:00+02:00
2025-10-07 11:27:05+02:00,0,FR,Planned maintenance,A03,,2024-05-03 12:00:00+02:00,-nAfGx1h4kmfTxvMkov-nA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-05-03 09:00:00+02:00
2025-10-07 11:27:07+02:00,0,FR,Planned maintenance,A03,,2024-05-02 12:00:00+02:00,loz-59fEfeBCnPmiylDjnw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,1,2024-05-02 08:30:00+02:00
2025-10-07 11:27:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-07 17:00:00+02:00,IiYYI7NgnCuOCsn-3Z3ymg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2024-05-07 13:30:00+02:00
2025-10-07 11:27:07+02:00,0,FR,Planned maintenance,A03,,2024-05-02 12:00:00+02:00,GoiiI-OWSlzzNZx4JlqG_g,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,1,2024-05-02 08:30:00+02:00
2025-10-07 11:27:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-07 17:00:00+02:00,H2vy0Sx3WoCZNZZvaKT9HA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2024-05-07 14:00:00+02:00
2025-10-07 11:27:10+02:00,0,FR,Planned maintenance,A03,,2024-05-06 16:30:00+02:00,9y0WYOmLu75Q2lcnFqN2XA,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2024-05-06 07:30:00+02:00
2025-10-07 11:27:10+02:00,0,FR,Planned maintenance,A03,,2024-05-07 16:30:00+02:00,Y_j3q3JXIe6DotP80pnPcg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2024-05-07 07:30:00+02:00
2025-10-07 11:27:13+02:00,0,FR,Planned maintenance,A03,,2024-05-03 00:00:00+02:00,Bc4BSINJ5whx3nEKIFyaXg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2024-05-01 03:30:00+02:00
2025-10-07 11:27:14+02:00,0,FR,Planned maintenance,A03,,2024-05-02 17:00:00+02:00,TFWAaaVMpAby5_11cMmKpg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-05-02 09:00:00+02:00
2025-10-07 11:27:16+02:00,0,FR,Planned maintenance,A03,,2024-05-02 17:00:00+02:00,vq0IFyfTShOcow4mJy0g-A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2024-05-02 09:00:00+02:00
2025-10-07 11:27:16+02:00,0,FR,Planned maintenance,A03,,2024-05-02 17:00:00+02:00,406tG9c2wzEAdbQeMMOLcA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-05-02 09:00:00+02:00
2025-10-07 11:27:16+02:00,0,FR,Planned maintenance,A03,,2024-05-02 17:00:00+02:00,F24z-QJ55P3BaDZDsKtr5w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2024-05-02 09:00:00+02:00
2025-10-07 11:29:53+02:00,0,FR,Planned maintenance,A03,,2024-05-03 10:30:00+02:00,YaP_0Z2wEb_nHvDUjqMiEA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2024-05-03 08:30:00+02:00
2025-10-07 11:29:55+02:00,0,FR,Planned maintenance,A03,,2024-05-02 16:04:00+02:00,ZjU8HEDH2ROe04UpQO1vWg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-05-02 13:30:00+02:00
2025-10-07 11:30:07+02:00,450,FR,Planned maintenance,A03,,2024-05-03 18:00:00+02:00,PK0gGz3ZIh2PgjbRf3NOlQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2024-05-03 13:00:00+02:00
2025-10-07 11:30:33+02:00,0,FR,Planned maintenance,A03,,2024-05-03 14:30:00+02:00,nDVWgEpwO8SFls_xmUQdvg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2024-04-22 07:00:00+02:00
2025-10-07 11:30:43+02:00,0,FR,Planned maintenance,A03,,2024-05-03 12:00:00+02:00,gzDYzjmj9SfBn0NNF3UM3Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-05-03 07:30:00+02:00
2025-10-07 11:30:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-03 23:00:00+02:00,DPxaiLhCdplBmOBHlLOCTg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-05-03 17:00:00+02:00
2025-10-07 11:30:57+02:00,100,FR,Planned maintenance,A03,,2024-05-04 00:00:00+02:00,I3nSc36JLWCVeusVix6O6A,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2024-05-03 22:00:00+02:00
2025-10-07 11:31:42+02:00,1170,FR,Planned maintenance,A03,,2024-05-04 04:00:00+02:00,k3AnUMPzDXD1HpFHFw26Yg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-05-04 03:00:00+02:00
2025-10-07 11:31:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-17 17:00:00+02:00,dAXv6auAdAFxAIgnmOHrUA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-05-07 17:00:00+02:00
2025-10-07 11:32:00+02:00,800,FR,Planned maintenance,A03,Cancelled,2024-05-04 17:00:00+02:00,p9EVJlYcXSujMc5FISh9UA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,4,2024-05-04 14:00:00+02:00
2025-10-07 11:32:02+02:00,655,FR,Planned maintenance,A03,Cancelled,2024-05-04 20:00:00+02:00,JYJNz7Iri1QlHg2qZ9xhRg,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,3,2024-05-04 13:00:00+02:00
2025-10-07 11:32:03+02:00,0,FR,Planned maintenance,A03,,2024-05-04 13:30:00+02:00,GMdp_OtSk5o3RQwm2Dhkbw,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,4,2024-05-04 08:30:00+02:00
2025-10-07 11:32:38+02:00,782,FR,Planned maintenance,A03,,2024-05-05 02:00:00+02:00,JjpIOeOlb63UWiyBT43ahg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-05-05 00:30:00+02:00
2025-10-07 11:32:43+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-05-05 12:00:00+02:00,pOU-Hk2ANo2BA4lCHBAUpw,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2024-05-05 08:00:00+02:00
2025-10-07 11:32:44+02:00,0,FR,Planned maintenance,A03,,2024-05-05 09:30:00+02:00,eYgxSoHmH3m-WlBLzM7dVQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2024-05-04 09:00:00+02:00
2025-10-07 11:32:57+02:00,200,FR,Planned maintenance,A03,Cancelled,2024-05-07 17:00:00+02:00,Ak_Sgf36QHO6NfrHH6_HWw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2024-05-07 05:00:00+02:00
2025-10-07 11:33:20+02:00,0,FR,Planned maintenance,A03,,2024-05-06 01:00:00+02:00,QsDuh5LlE5KzCz0bNCHNBQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2024-05-05 01:00:00+02:00
2025-10-07 11:33:28+02:00,1180,FR,Planned maintenance,A03,,2024-05-06 03:20:00+02:00,R_EK540dt1KOyvjJSnl8Tg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,14,2024-04-27 19:35:00+02:00
2025-10-07 11:34:03+02:00,1480,FR,Planned maintenance,A03,,2024-05-06 08:46:00+02:00,EB9jO-B2EkTuATAT7lzOMQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,5,2024-05-06 01:00:00+02:00
2025-10-07 11:34:48+02:00,0,FR,Planned maintenance,A03,,2024-05-06 15:11:00+02:00,rHSOiJJIMrAF2t-DGD9Nuw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,5,2024-05-06 09:00:00+02:00
2025-10-07 11:35:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-07 17:00:00+02:00,qFG45CT6aPkoyeEesobF2A,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-05-07 14:00:00+02:00
2025-10-07 11:36:10+02:00,120,FR,Planned maintenance,A03,,2024-05-07 12:00:00+02:00,yROyxbOaiQVaul5tnLWzPg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,5,2024-05-07 05:00:00+02:00
2025-10-07 11:36:19+02:00,1120,FR,Planned maintenance,A03,Cancelled,2024-05-07 21:00:00+02:00,8RqziOut8iUZcJ-wi6_Zyw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,4,2024-05-07 15:30:00+02:00
2025-10-07 11:36:26+02:00,0,FR,Planned maintenance,A03,,2024-05-07 14:00:00+02:00,W8qd6xQFtIi5bLQG3IOA9Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-05-07 07:30:00+02:00
2025-10-07 11:36:29+02:00,0,FR,Planned maintenance,A03,,2024-05-07 14:30:00+02:00,Ao_wmdTxunr6X7cequNmrQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,4,2024-04-30 17:00:00+02:00
2025-10-07 11:36:35+02:00,0,FR,Planned maintenance,A03,,2024-05-07 14:00:00+02:00,cjCA15RN7kydoPMgqOSa4w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-05-07 11:00:00+02:00
2025-10-07 11:36:40+02:00,0,FR,Planned maintenance,A03,,2024-05-07 16:00:00+02:00,pwz6owp-UCjWpSvrVTT8MA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2024-05-07 13:30:00+02:00
2025-10-07 11:36:46+02:00,0,FR,Planned maintenance,A03,,2024-05-07 16:56:00+02:00,BJgh222RqD6BwdL3e-hP0g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-05-06 07:56:00+02:00
2025-10-07 11:37:13+02:00,1123,FR,Planned maintenance,A03,Cancelled,2024-05-09 12:30:00+02:00,8p0kN8OotX66aIg6-Mp2GA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2024-05-09 07:00:00+02:00
2025-10-07 11:38:10+02:00,0,FR,Planned maintenance,A03,,2024-05-09 19:00:00+02:00,6KrFW1qmK3cf-Txw_9Md3g,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,3,2024-05-08 01:00:00+02:00
2025-10-07 11:38:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-10 18:30:00+02:00,j5vT7d_uB6nnUVjTZ2-nug,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2024-05-09 04:00:00+02:00
2025-10-07 11:41:36+02:00,785,FR,Planned maintenance,A03,,2024-05-11 07:00:00+02:00,khMqQvCU1-1KjJS6ZmBjyg,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,13,2024-04-27 11:00:00+02:00
2025-10-07 11:42:08+02:00,0,FR,Planned maintenance,A03,,2024-05-12 19:30:00+02:00,sPGqus05G_oTmwl6VXoikg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,4,2024-05-09 04:00:00+02:00
2025-10-07 11:42:58+02:00,0,FR,Planned maintenance,A03,,2024-05-12 17:30:00+02:00,ZOmdW90Uxu6L7PKiC0_CdA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,9,2024-04-27 01:30:00+02:00
2025-10-07 11:49:25+02:00,0,FR,Planned maintenance,A03,,2024-05-16 15:30:00+02:00,7Hy7b0dxxpMVMrgA833OTg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,8,2024-04-21 00:00:00+02:00
2025-10-07 12:37:05+02:00,0,FR,Planned maintenance,A03,,2024-06-14 20:30:00+02:00,DpNf491ayvJsPkMkoL5R6g,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,17,2024-05-04 00:40:00+02:00
2025-10-07 14:07:39+02:00,0,FR,Planned maintenance,A03,,2024-07-25 14:30:00+02:00,gG-ouNYM5jyxmy487tkp9w,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,27,2024-04-27 01:00:00+02:00
2025-10-07 14:28:16+02:00,0,FR,Planned maintenance,A03,,2024-08-11 19:00:00+02:00,tEcSzwCNhx1-8oDPjpLFiQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,10,2024-05-04 00:00:00+02:00
2025-10-07 15:13:13+02:00,0,FR,Planned maintenance,A03,,2024-09-10 17:00:00+02:00,o73yBa-3J8eXg_7dZoUU4w,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,12,2024-04-27 00:00:00+02:00
2025-10-07 15:36:11+02:00,0,FR,Planned maintenance,A03,,2024-09-11 22:00:00+02:00,AKNDio8THVhCqdws7fOL0Q,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,26,2024-04-26 00:00:00+02:00
2025-10-07 15:42:33+02:00,0,FR,Planned maintenance,A03,,2024-09-18 08:00:00+02:00,_-ke8giM4zsWCJksHZ1NzA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,16,2024-04-26 15:39:00+02:00
2025-10-07 16:20:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 17:00:00+02:00,_ZtyN90SXtKUtUQjePfZEA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,4,2024-04-22 07:00:00+02:00
2025-10-07 16:55:35+02:00,0,FR,Planned maintenance,A03,,2024-10-30 12:00:00+01:00,ncOeYV45AxqxakzvBrwCGg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,3,2024-04-22 07:00:00+02:00
2026-03-12 12:08:22+01:00,0,FR,Planned maintenance,A03,,2024-04-19 08:30:00+02:00,GpWE--prVCo4XTwQBHAqVw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,3,2024-04-19 07:30:00+02:00
2025-10-05 20:50:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-10 00:00:00+02:00,Un7DLkMZVMK9rXK3tkIsng,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2024-05-25 00:00:00+02:00
2025-10-06 20:54:55+02:00,0,FR,Planned maintenance,A03,,2024-05-14 17:00:00+02:00,VnLbYyVG-avJjCGCqdod-g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2024-05-14 08:00:00+02:00
2025-10-06 20:54:58+02:00,0,FR,Planned maintenance,A03,,2024-05-14 17:00:00+02:00,dSolI44UNxC1Vea0C97SgA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2024-05-14 08:00:00+02:00
2025-10-06 20:54:58+02:00,0,FR,Planned maintenance,A03,,2024-05-15 17:00:00+02:00,m2k58sqFZ_b8RFDD5PQ7qw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2024-05-15 08:00:00+02:00
2025-10-06 20:54:59+02:00,0,FR,Planned maintenance,A03,,2024-05-15 17:00:00+02:00,pNCLrgNneoXHtPy-AVqo6Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2024-05-15 08:00:00+02:00
2025-10-06 21:07:42+02:00,0,FR,Planned maintenance,A03,,2024-05-13 17:00:00+02:00,uYtDZi8OIqpaVrobs-Qr-Q,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2024-05-13 08:00:00+02:00
2025-10-06 21:07:42+02:00,0,FR,Planned maintenance,A03,,2024-05-14 17:00:00+02:00,r_0EweOUteVzcIlRqmEJeg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2024-05-14 08:00:00+02:00
2025-10-06 21:32:33+02:00,0,FR,Planned maintenance,A03,,2024-05-21 17:00:00+02:00,nA7qv8pl5VKUYRVw86xMNA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2024-05-21 08:00:00+02:00
2025-10-07 08:14:54+02:00,0,FR,Planned maintenance,A03,,2024-05-23 18:00:00+02:00,o9HB9qfNbTQXmzu3XcKE8w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2024-05-14 07:00:00+02:00
2025-10-07 08:14:55+02:00,0,FR,Planned maintenance,A03,,2024-05-24 18:00:00+02:00,D453HRlPI7bBMGXwW49i4g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2024-05-24 07:00:00+02:00
2025-10-07 08:14:55+02:00,0,FR,Planned maintenance,A03,,2024-05-24 18:00:00+02:00,osOhaFtmDcnXf0Q_SlGp8A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2024-05-24 07:00:00+02:00
2025-10-07 08:14:55+02:00,0,FR,Planned maintenance,A03,,2024-05-13 18:00:00+02:00,1cgpiMYowdZK8RubrMODOw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2024-05-13 07:00:00+02:00
2025-10-07 08:14:55+02:00,0,FR,Planned maintenance,A03,,2024-05-13 18:00:00+02:00,yEMqOx6-WeaQ2XjETSsXdA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2024-05-13 07:00:00+02:00
2025-10-07 08:14:55+02:00,0,FR,Planned maintenance,A03,,2024-05-18 18:00:00+02:00,nrKJdLYHQIYmndrc4WfVwA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,1,2024-05-13 07:00:00+02:00
2025-10-07 08:14:59+02:00,0,FR,Planned maintenance,A03,,2024-05-25 18:00:00+02:00,TF486kTyIXNUsXLT1fggGQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,1,2024-05-22 07:00:00+02:00
2025-10-07 08:14:59+02:00,0,FR,Planned maintenance,A03,,2024-05-25 18:00:00+02:00,-Gs3U43luwdZl_LjeLslwA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,1,2024-05-22 07:00:00+02:00
2025-10-07 08:14:59+02:00,0,FR,Planned maintenance,A03,,2024-05-18 18:00:00+02:00,Hmbia9B8eHx-lYi2x0BXyw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,1,2024-05-13 07:00:00+02:00
2025-10-07 08:58:21+02:00,0,FR,Planned maintenance,A03,,2024-05-23 18:00:00+02:00,5IiuOvk6jJTqSX0LrBwWnQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2024-05-14 07:00:00+02:00
2025-10-07 09:22:29+02:00,0,FR,Planned maintenance,A03,,2024-05-16 18:00:00+02:00,pU6xwEKXmXJkG-t_gVnPWQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2024-05-14 07:00:00+02:00
2025-10-07 09:22:29+02:00,0,FR,Planned maintenance,A03,,2024-05-15 18:00:00+02:00,FGKFbKPCiDLpIkaZLDa0ag,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2024-05-13 07:00:00+02:00
2025-10-07 09:46:57+02:00,0,FR,Planned maintenance,A03,,2024-05-31 18:00:00+02:00,hZOyK-Opb7vlIr1VvjyHwQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,1,2024-05-21 07:00:00+02:00
2025-10-07 09:46:57+02:00,0,FR,Planned maintenance,A03,,2024-05-31 18:00:00+02:00,v-bCQFyCf3L3486itcaC1w,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,1,2024-05-21 07:00:00+02:00
2025-10-07 09:54:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-27 00:00:00+02:00,lDzIVf8QwLEwbZLvBv5ycw,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,2,2024-05-18 00:00:00+02:00
2025-10-07 10:08:26+02:00,0,FR,Planned maintenance,A03,,2024-06-21 17:00:00+02:00,FyDtacsWE4i4-7Z07hJIRA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2024-05-17 07:00:00+02:00
2025-10-07 11:12:16+02:00,0,FR,Planned maintenance,A03,,2024-05-22 17:00:00+02:00,WyPgdxSnhFPRT-roIDQmfA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2024-05-22 08:00:00+02:00
2025-10-07 11:23:12+02:00,0,FR,Planned maintenance,A03,,2024-05-13 17:00:00+02:00,y_7dtNmFGizKpZwviWapow,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,1,2024-05-13 09:00:00+02:00
2025-10-07 11:23:12+02:00,0,FR,Planned maintenance,A03,,2024-05-13 17:00:00+02:00,YEzegMxP5jOJH3-mlpZyow,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2024-05-13 09:00:00+02:00
2025-10-07 11:23:12+02:00,0,FR,Planned maintenance,A03,,2024-05-13 17:00:00+02:00,s7CbCPN-VHMfs10D5C2Hug,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,1,2024-05-13 09:00:00+02:00
2025-10-07 11:23:12+02:00,0,FR,Planned maintenance,A03,,2024-05-13 17:00:00+02:00,Tii87irWZQON-zesWei4LQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,1,2024-05-13 09:00:00+02:00
2025-10-07 11:27:11+02:00,0,FR,Planned maintenance,A03,,2024-05-14 17:00:00+02:00,A2ZAdiggq9U58iLQGlt9_w,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2024-05-14 08:00:00+02:00
2025-10-07 11:27:11+02:00,0,FR,Planned maintenance,A03,,2024-05-14 17:00:00+02:00,1sZMoM1zD2Txpo283ImhUQ,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,1,2024-05-14 08:00:00+02:00
2025-10-07 11:29:48+02:00,0,FR,Planned maintenance,A03,,2024-05-22 17:00:00+02:00,13sOEudIp-IIxsqnMCQ77g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-05-22 13:30:00+02:00
2025-10-07 11:34:46+02:00,0,FR,Planned maintenance,A03,,2024-05-14 17:00:00+02:00,fdiZhWDjrXMm842d35qTXQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,5,2024-05-14 09:00:00+02:00
2025-10-07 11:34:46+02:00,0,FR,Planned maintenance,A03,,2024-05-14 17:00:00+02:00,iGVoJVPWrqBSBwy3f969Hg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,5,2024-05-14 09:00:00+02:00
2025-10-07 11:34:46+02:00,0,FR,Planned maintenance,A03,,2024-05-14 17:00:00+02:00,bj5o-8AZvl-zPjFLuqPRJA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,5,2024-05-14 09:00:00+02:00
2025-10-07 11:34:46+02:00,0,FR,Planned maintenance,A03,,2024-05-14 17:00:00+02:00,dXvseSr-ZA1UOlsZXTZSvQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,5,2024-05-14 09:00:00+02:00
2025-10-07 11:36:05+02:00,0,FR,Planned maintenance,A03,,2024-05-14 16:30:00+02:00,OZMAWbzJgqI-PkxWVXfwew,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,1,2024-05-14 07:00:00+02:00
2025-10-07 11:36:12+02:00,0,FR,Planned maintenance,A03,,2024-05-15 16:30:00+02:00,yhnbPTrXGUQkNsZ0l-v_yg,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2024-05-14 07:30:00+02:00
2025-10-07 11:40:02+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-05-10 17:00:00+02:00,0C9OGvk2A-t1I9IE1rBdMQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-05-10 15:00:00+02:00
2025-10-07 11:40:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-12 18:00:00+02:00,nz4sL_j2S7qfaqooqwOnSg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2024-05-10 01:30:00+02:00
2025-10-07 11:40:16+02:00,427,FR,Planned maintenance,A03,Cancelled,2024-05-16 01:00:00+02:00,LeTyeY6osO0m8OJtBQ_Rog,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2024-05-15 18:00:00+02:00
2025-10-07 11:40:16+02:00,427,FR,Planned maintenance,A03,Cancelled,2024-05-15 01:00:00+02:00,MA4hLOEIb60_JbeVSehBHg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2024-05-14 18:00:00+02:00
2025-10-07 11:40:38+02:00,1120,FR,Planned maintenance,A03,Cancelled,2024-05-11 12:30:00+02:00,HxKlNmCsUH13gH5B3HMSFQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2024-05-11 07:00:00+02:00
2025-10-07 11:40:56+02:00,260,FR,Planned maintenance,A03,,2024-05-10 12:51:00+02:00,1BbXxdIppvKeGP6SwH2HLA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2024-05-10 09:00:00+02:00
2025-10-07 11:41:04+02:00,1229,FR,Planned maintenance,A03,Cancelled,2024-05-11 02:00:00+02:00,995MZij0odmVezgaccsjSQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2024-05-11 00:30:00+02:00
2025-10-07 11:41:11+02:00,0,FR,Planned maintenance,A03,,2024-05-11 18:30:00+02:00,1LcD4e-bCcq570UlXVFkpg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2024-05-11 02:00:00+02:00
2025-10-07 11:41:31+02:00,583,FR,Planned maintenance,A03,,2024-05-10 22:00:00+02:00,vDDTdce1we8VwfMKiMqPMA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2024-05-10 19:00:00+02:00
2025-10-07 11:41:31+02:00,630,FR,Planned maintenance,A03,Cancelled,2024-05-12 03:00:00+02:00,aotgzYCyeF1L_Hkv6QpF4A,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2024-05-12 02:30:00+02:00
2025-10-07 11:41:34+02:00,1125,FR,Planned maintenance,A03,,2024-05-11 01:00:00+02:00,lY7__ol-X0tFmMkau5jDCw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2024-05-10 18:00:00+02:00
2025-10-07 11:42:08+02:00,0,FR,Planned maintenance,A03,,2024-05-12 18:30:00+02:00,9FzJYiZ3jevAQ60cY9_7iA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2024-05-11 01:30:00+02:00
2025-10-07 11:42:10+02:00,324,FR,Planned maintenance,A03,,2024-05-12 09:30:00+02:00,WFHzyX6jTk4yGqISsGIA_A,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2024-05-12 08:00:00+02:00
2025-10-07 11:42:56+02:00,450,FR,Planned maintenance,A03,,2024-05-13 16:00:00+02:00,oYKikZFmO4ttbUiGjxMkJQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2024-05-13 13:00:00+02:00
2025-10-07 11:42:57+02:00,566,FR,Planned maintenance,A03,,2024-05-12 17:06:00+02:00,xayPcBSmrcqzYoeKyZGzVQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,5,2024-05-12 08:00:00+02:00
2025-10-07 11:43:24+02:00,173,FR,Planned maintenance,A03,Cancelled,2024-05-14 16:30:00+02:00,W0Y-gc6aYwOWiP8Zz9_emQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2024-05-14 08:00:00+02:00
2025-10-07 11:43:25+02:00,630,FR,Planned maintenance,A03,Cancelled,2024-05-14 04:00:00+02:00,kCYYdnQkgnDgqZ7ploRWbQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2024-05-14 03:30:00+02:00
2025-10-07 11:43:27+02:00,0,FR,Planned maintenance,A03,,2024-05-13 17:00:00+02:00,0EPl61QDIkj3PLHNtuu5Dg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2024-05-13 15:00:00+02:00
2025-10-07 11:43:30+02:00,0,FR,Planned maintenance,A03,,2024-05-13 17:00:00+02:00,7NJelYjM3fooWVSwElJ3Yw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2024-05-13 08:00:00+02:00
2025-10-07 11:43:32+02:00,0,FR,Planned maintenance,A03,,2024-05-15 17:00:00+02:00,kIGS7QCmWz5f3AHwxA6CFQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2024-05-15 08:00:00+02:00
2025-10-07 11:43:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-22 17:00:00+02:00,FZe7s5xN3pfohITVNB6M6w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-05-22 08:00:00+02:00
2025-10-07 11:43:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-20 17:00:00+02:00,hCN9P4dQCudGPoc4QVYecQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-05-20 08:00:00+02:00
2025-10-07 11:43:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-19 17:00:00+02:00,WYyqE6Y1B5qKH8dlSFN4vQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-05-19 08:00:00+02:00
2025-10-07 11:43:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-17 17:00:00+02:00,fn2nC6M0cG-KLBQbqJatZw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-05-17 08:00:00+02:00
2025-10-07 11:43:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-21 17:00:00+02:00,bTUMx5o4E8ILNO3E4Bai9A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-05-21 08:00:00+02:00
2025-10-07 11:43:34+02:00,0,FR,Planned maintenance,A03,,2024-05-14 17:00:00+02:00,g2AhB-1Bg_DL09b_YavXFA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2024-05-14 08:00:00+02:00
2025-10-07 11:43:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-14 17:00:00+02:00,DqoHAY_bFNEQABCY37tXjA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-05-14 08:00:00+02:00
2025-10-07 11:43:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-15 17:00:00+02:00,qQWevPwfq1ndxjjRPosPxA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-05-15 08:00:00+02:00
2025-10-07 11:43:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-24 17:00:00+02:00,ZP8NJuhOJsd7drEgSNlb9w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-05-24 08:00:00+02:00
2025-10-07 11:43:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-13 17:00:00+02:00,lxiA3b07IIXN1UP4Zd6NiA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-05-13 08:00:00+02:00
2025-10-07 11:43:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-16 17:00:00+02:00,7IOTrhHooyXcZKrwx2HnCQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-05-16 08:00:00+02:00
2025-10-07 11:43:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-23 17:00:00+02:00,X-0nVb6SUyhbkM2PFoprfQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-05-23 08:00:00+02:00
2025-10-07 11:43:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-25 17:00:00+02:00,6yottj0GQaGMNQFK4eBqIw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-05-25 08:00:00+02:00
2025-10-07 11:43:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-18 17:00:00+02:00,uTmobJDOxl-PJU_dm7EkJQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-05-18 08:00:00+02:00
2025-10-07 11:44:21+02:00,556,FR,Planned maintenance,A03,,2024-05-14 16:00:00+02:00,YlyuCDrm6JTka9td5h_mxQ,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2024-05-14 10:00:00+02:00
2025-10-07 11:44:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-15 00:00:00+02:00,aquZxHIuMCN2uf5yUnakUA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2024-05-14 12:00:00+02:00
2025-10-07 11:44:36+02:00,0,FR,Planned maintenance,A03,,2024-05-14 01:30:00+02:00,gHWzZADqDylnQpel-xHw4g,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,6,2024-05-10 04:00:00+02:00
2025-10-07 11:44:42+02:00,0,FR,Planned maintenance,A03,,2024-05-13 16:30:00+02:00,jTtNR0EftJW0ZsdysYewbA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-05-13 08:20:00+02:00
2025-10-07 11:44:44+02:00,124,FR,Planned maintenance,A03,,2024-05-14 07:00:00+02:00,CMlgYTqINulFp5DPa7Eu4w,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,3,2024-05-14 01:30:00+02:00
2025-10-07 11:45:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-17 11:00:00+02:00,zRkO8ImhWnhT1Mxs8fNpvg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,3,2024-05-15 11:00:00+02:00
2025-10-07 11:45:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-21 17:00:00+02:00,dex65VCTQ9N4lTZNt81neA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-05-21 08:00:00+02:00
2025-10-07 11:45:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-21 17:00:00+02:00,J6SXS4c3uOssIIWn6P1UtQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-05-21 08:00:00+02:00
2025-10-07 11:45:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-21 17:00:00+02:00,FYrWaO5pQUd3kdJ5CiIUzg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-05-21 08:00:00+02:00
2025-10-07 11:45:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-21 17:00:00+02:00,MCzbSCmCTYEVXP9W06okGQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-05-21 08:00:00+02:00
2025-10-07 11:45:23+02:00,0,FR,Planned maintenance,A03,,2024-05-13 15:30:00+02:00,ew18NpNd-1iZaexmAHODHQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-05-13 13:30:00+02:00
2025-10-07 11:45:24+02:00,0,FR,Planned maintenance,A03,,2024-05-13 16:55:00+02:00,fSCrFPmAzALSxPIi02MigA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2024-05-13 13:30:00+02:00
2025-10-07 11:45:24+02:00,0,FR,Planned maintenance,A03,,2024-05-16 17:00:00+02:00,UUEElF9plHv5H9NtI88jIA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,5,2024-05-16 13:30:00+02:00
2025-10-07 11:45:25+02:00,0,FR,Planned maintenance,A03,,2024-05-14 14:00:00+02:00,QJir0_UasD28O8uCYTe_rw,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,2,2024-05-14 09:00:00+02:00
2025-10-07 11:45:52+02:00,390,FR,Planned maintenance,A03,,2024-05-17 00:00:00+02:00,jYrSTozVOgl_u0Two8e-RQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2024-05-16 09:30:00+02:00
2025-10-07 11:45:52+02:00,260,FR,Planned maintenance,A03,,2024-05-15 16:00:00+02:00,QxMHD1roo5leavhQCjiw7g,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2024-05-15 14:00:00+02:00
2025-10-07 11:45:52+02:00,171,FR,Planned maintenance,A03,,2024-05-14 16:48:00+02:00,QcGoD94BarIGSh8ppGkZ7A,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,5,2024-05-14 08:00:00+02:00
2025-10-07 11:46:07+02:00,260,FR,Planned maintenance,A03,Cancelled,2024-05-15 12:00:00+02:00,z0NxNKoFeMpoEACxHyc0Tw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2024-05-15 09:00:00+02:00
2025-10-07 11:46:11+02:00,80,FR,Planned maintenance,A03,,2024-05-15 19:15:00+02:00,LkG7wNKQ_i8pL1FpoQ124w,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,4,2024-05-15 15:00:00+02:00
2025-10-07 11:47:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-16 17:00:00+02:00,C0LO1XVp0u3ASVX7-AYUVw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2024-05-16 08:00:00+02:00
2025-10-07 11:47:09+02:00,0,FR,Planned maintenance,A03,,2024-05-15 11:40:00+02:00,UemLd9AMQJMWqe2ST3L3vQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2024-05-15 08:00:00+02:00
2025-10-07 11:47:10+02:00,0,FR,Planned maintenance,A03,,2024-05-15 11:00:00+02:00,KBtDzeyqchuf7pxPk5sM0g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-05-15 10:00:00+02:00
2025-10-07 11:47:10+02:00,0,FR,Planned maintenance,A03,,2024-05-15 11:00:00+02:00,xMqShS-tT6B9nQF6AhVVdA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-05-15 10:00:00+02:00
2025-10-07 11:47:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-17 17:00:00+02:00,XbrsjD04R0IXQ9uz-ajODg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2024-05-17 08:00:00+02:00
