created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 11:47:29+02:00,0,FR,Planned maintenance,A03,,2024-05-15 13:50:00+02:00,KZ-SmGcO98AIQ2WtYv7NPg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,2,2024-05-15 09:00:00+02:00
2025-10-07 11:47:29+02:00,0,FR,Planned maintenance,A03,,2024-05-15 13:50:00+02:00,HNv6cK4zYdwTnxspDkZBnA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,2,2024-05-15 09:00:00+02:00
2025-10-07 11:47:29+02:00,0,FR,Planned maintenance,A03,,2024-05-15 13:50:00+02:00,dmeu3zbayT6laRlX29qUKg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2024-05-15 09:00:00+02:00
2025-10-07 11:47:29+02:00,0,FR,Planned maintenance,A03,,2024-05-15 13:50:00+02:00,eEyUlKCNDvKk4-alGNojTg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2024-05-15 09:00:00+02:00
2025-10-07 11:47:55+02:00,260,FR,Planned maintenance,A03,Cancelled,2024-05-16 07:00:00+02:00,X_EKTWd-nEEdvPLUYxHhOA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,3,2024-05-16 02:00:00+02:00
2025-10-07 11:48:19+02:00,0,FR,Planned maintenance,A03,,2024-05-16 16:30:00+02:00,-YyGAAeFz2fO0BRCKxxpSA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,4,2024-05-16 10:30:00+02:00
2025-10-07 11:48:26+02:00,820,FR,Planned maintenance,A03,,2024-05-16 16:00:00+02:00,-FBk-qm5fZXCZFpI1IcewQ,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,22,2024-05-09 15:00:00+02:00
2025-10-07 11:48:31+02:00,0,FR,Planned maintenance,A03,,2024-05-22 07:00:00+02:00,4FvbaLvWSrYD0o9mTbcyRA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,1,2024-05-21 17:00:00+02:00
2025-10-07 11:48:32+02:00,0,FR,Planned maintenance,A03,,2024-05-27 07:00:00+02:00,E0pDlbsqqP_gJf8257lbjQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,4,2024-05-13 13:30:00+02:00
2025-10-07 11:48:51+02:00,0,FR,Planned maintenance,A03,,2024-05-16 17:00:00+02:00,7g00pUbJtyDDtdj4MpMPYA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2024-05-16 10:18:00+02:00
2025-10-07 11:48:51+02:00,0,FR,Planned maintenance,A03,,2024-05-15 17:00:00+02:00,rtYKxnRdx4zuBC70lLG4xQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2024-05-15 10:18:00+02:00
2025-10-07 11:48:51+02:00,0,FR,Planned maintenance,A03,,2024-05-14 17:00:00+02:00,BKgKlaWqVrj2a4JcKwEgjg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-05-14 10:18:00+02:00
2025-10-07 11:48:51+02:00,260,FR,Planned maintenance,A03,,2024-05-14 14:00:00+02:00,y8G8vRpaEkB-ctp7m5n48A,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2024-05-14 09:45:00+02:00
2025-10-07 11:48:54+02:00,0,FR,Planned maintenance,A03,,2024-05-17 17:00:00+02:00,eSydEoIEc_2ZroeQiPkIoA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2024-05-17 10:18:00+02:00
2025-10-07 11:49:10+02:00,0,FR,Planned maintenance,A03,,2024-05-22 17:00:00+02:00,zjsmZaWxlmvlss_ES3HFyQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-05-22 07:00:00+02:00
2025-10-07 11:49:10+02:00,0,FR,Planned maintenance,A03,,2024-05-21 17:00:00+02:00,iBbg5s_qZx_t4jLkYWPqoA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-05-21 07:00:00+02:00
2025-10-07 11:49:11+02:00,0,FR,Planned maintenance,A03,,2024-05-23 17:00:00+02:00,c5gEZwuiwCjOdAgvu-g43A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-05-23 07:00:00+02:00
2025-10-07 11:49:18+02:00,0,FR,Planned maintenance,A03,,2024-05-24 17:00:00+02:00,gb8-GKarMb0M1Lf_tWcckQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-05-24 07:00:00+02:00
2025-10-07 11:49:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-22 17:00:00+02:00,WvGSzpjY33vUMLjkvsvqcA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2024-05-22 07:00:00+02:00
2025-10-07 11:49:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-24 17:00:00+02:00,IfDSH8Hy9zhrPpXRAT5lJQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2024-05-24 07:00:00+02:00
2025-10-07 11:49:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-23 17:00:00+02:00,bh_TaVV4mVCS1OIO-aVeNg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2024-05-23 07:00:00+02:00
2025-10-07 11:49:22+02:00,0,FR,Planned maintenance,A03,,2024-05-16 15:45:00+02:00,QiKpWFJzE3Cw-RGjvXLI0g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-05-13 02:00:00+02:00
2025-10-07 11:49:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-21 17:00:00+02:00,PzXLgThpvnQDPQX3l2Gudw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2024-05-21 07:00:00+02:00
2025-10-07 11:49:23+02:00,0,FR,Planned maintenance,A03,,2024-05-16 11:30:00+02:00,lyVPQ2_d07mChtL9KlbLcQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2024-05-16 09:00:00+02:00
2025-10-07 11:49:25+02:00,0,FR,Planned maintenance,A03,,2024-05-23 12:00:00+02:00,exNcL901T99cbdor8CbnDA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2024-05-23 07:30:00+02:00
2025-10-07 11:49:25+02:00,0,FR,Planned maintenance,A03,,2024-05-22 12:00:00+02:00,3MkjW931oguODX3x8ZReyw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,1,2024-05-22 07:30:00+02:00
2025-10-07 11:49:25+02:00,0,FR,Planned maintenance,A03,,2024-05-24 12:00:00+02:00,aocQxQxAzliQVOQDj9dbHQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2024-05-24 07:30:00+02:00
2025-10-07 11:49:26+02:00,85,FR,Planned maintenance,A03,,2024-05-16 19:00:00+02:00,gTm1BEWXDfUl05PnHJInOQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,3,2024-05-16 15:30:00+02:00
2025-10-07 11:49:26+02:00,0,FR,Planned maintenance,A03,,2024-05-16 16:00:00+02:00,_xoCJDwK-9t5NNIZ2OKseg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2024-05-16 13:30:00+02:00
2025-10-07 11:49:38+02:00,1500,FR,Planned maintenance,A03,Cancelled,2024-05-18 17:00:00+02:00,PQAAB_qmOmTBiIvGjA9Tyg,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2024-05-18 10:00:00+02:00
2025-10-07 11:50:02+02:00,0,FR,Planned maintenance,A03,,2024-05-17 17:00:00+02:00,f_zqsms64rGFPv3JY1KuwA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-05-17 08:00:00+02:00
2025-10-07 11:50:18+02:00,0,FR,Planned maintenance,A03,,2024-05-17 09:00:00+02:00,ucSWR4Uh4d85hyK3dH-dww,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,14,2024-05-10 20:30:00+02:00
2025-10-07 11:50:35+02:00,120,FR,Planned maintenance,A03,,2024-05-17 11:00:00+02:00,SH7pTi0UHjtxPc7sbOz3XA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,11,2024-05-15 00:00:00+02:00
2025-10-07 11:51:57+02:00,0,FR,Planned maintenance,A03,,2024-05-17 14:20:00+02:00,46arW3AtZxJntU8j_0Egpw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,4,2024-05-17 09:00:00+02:00
2025-10-07 11:51:57+02:00,0,FR,Planned maintenance,A03,,2024-05-17 14:20:00+02:00,D21OERwcFtug_uM4XCe2Og,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,4,2024-05-17 09:00:00+02:00
2025-10-07 11:51:57+02:00,0,FR,Planned maintenance,A03,,2024-05-17 14:20:00+02:00,Gp_irihVrdFTuaHs6kWpWg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,4,2024-05-17 09:00:00+02:00
2025-10-07 11:51:57+02:00,0,FR,Planned maintenance,A03,,2024-05-17 14:20:00+02:00,caMtA5RgiLvSfFXzpiWKcw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,4,2024-05-17 09:00:00+02:00
2025-10-07 11:52:02+02:00,0,FR,Planned maintenance,A03,,2024-05-17 15:30:00+02:00,biRjFWtQqaHbR073eQxE5g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2024-05-17 13:30:00+02:00
2025-10-07 11:52:02+02:00,0,FR,Planned maintenance,A03,,2024-05-17 16:15:00+02:00,JKekwrXg0gjtfEysj1-MZw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-05-13 07:00:00+02:00
2025-10-07 11:52:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-25 17:00:00+02:00,RTF_-UE9qk-dc5xQqO1JmQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-05-25 08:00:00+02:00
2025-10-07 11:52:07+02:00,0,FR,Planned maintenance,A03,,2024-05-20 17:00:00+02:00,2g08LPhmDl-2m866nE1mpg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-05-20 08:00:00+02:00
2025-10-07 11:52:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-24 17:00:00+02:00,DJb0S7nMF7d-vENnnPQucw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-05-24 08:00:00+02:00
2025-10-07 11:52:07+02:00,0,FR,Planned maintenance,A03,,2024-05-17 17:00:00+02:00,gmmX7wa9QKnMk_2_ds6SNA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-05-17 08:00:00+02:00
2025-10-07 11:52:07+02:00,0,FR,Planned maintenance,A03,,2024-05-16 17:00:00+02:00,22KdfphB47CxWS6737bY4w,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-05-16 08:00:00+02:00
2025-10-07 11:52:27+02:00,627,FR,Planned maintenance,A03,Cancelled,2024-05-18 05:00:00+02:00,WFShSyFM5JMdylcFFjG4-w,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,5,2024-05-18 03:30:00+02:00
2025-10-07 11:52:31+02:00,434,FR,Planned maintenance,A03,Cancelled,2024-05-18 03:00:00+02:00,70bUtWYSgu6knsqPuhXKCg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2024-05-18 02:30:00+02:00
2025-10-07 11:53:06+02:00,455,FR,Planned maintenance,A03,,2024-05-19 17:00:00+02:00,HVHtHNm4uvAOe16oi_HS8Q,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-05-19 14:00:00+02:00
2025-10-07 11:53:06+02:00,0,FR,Planned maintenance,A03,,2024-05-20 19:00:00+02:00,1eUk0-5SnRDeJHsYEJRCpw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,1,2024-05-19 04:30:00+02:00
2025-10-07 11:53:06+02:00,0,FR,Planned maintenance,A03,,2024-05-20 19:00:00+02:00,WjlkjUzXWX1CL50yhoJITw,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2024-05-19 04:00:00+02:00
2025-10-07 11:53:07+02:00,530,FR,Planned maintenance,A03,,2024-05-19 14:00:00+02:00,H6tfK7MonVkqrDEJGMgEqw,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2024-05-19 10:00:00+02:00
2025-10-07 11:53:07+02:00,454,FR,Planned maintenance,A03,Cancelled,2024-05-19 17:00:00+02:00,MQE9xxzsA5zHvqr4U2JxgQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-05-19 14:00:00+02:00
2025-10-07 11:53:42+02:00,600,FR,Planned maintenance,A03,Cancelled,2024-05-19 09:00:00+02:00,i1DgAAgpDDl9qF-gzPOnpQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,4,2024-05-19 08:30:00+02:00
2025-10-07 11:53:46+02:00,1122,FR,Planned maintenance,A03,Cancelled,2024-05-19 19:00:00+02:00,6-K_XrIm2TOUzHnsbpAG9w,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2024-05-19 18:00:00+02:00
2025-10-07 11:53:54+02:00,365,FR,Planned maintenance,A03,Cancelled,2024-05-19 17:00:00+02:00,oVan-Lr8pi15UjyStbhS8g,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2024-05-19 15:00:00+02:00
2025-10-07 11:54:21+02:00,0,FR,Planned maintenance,A03,,2024-05-19 22:20:00+02:00,ZLiPgky7S8fQDAX8R64W_g,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,6,2024-05-19 10:00:00+02:00
2025-10-07 11:54:49+02:00,480,FR,Planned maintenance,A03,,2024-05-20 10:00:00+02:00,eBXGp01Z3cymosB3L-189Q,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,8,2024-05-17 11:00:00+02:00
2025-10-07 11:54:53+02:00,0,FR,Planned maintenance,A03,,2024-05-20 12:20:00+02:00,46znRQRHpk99GwNEwlA2wg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2024-05-20 12:00:00+02:00
2025-10-07 11:55:07+02:00,607,FR,Planned maintenance,A03,,2024-05-20 20:30:00+02:00,RSXaZrsNi7mRAMLTrypWVA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,3,2024-05-20 12:00:00+02:00
2025-10-07 11:55:14+02:00,0,FR,Planned maintenance,A03,,2024-05-20 22:00:00+02:00,g7FnbNvJY3SK5ThyxUPTew,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2024-05-17 00:00:00+02:00
2025-10-07 11:58:33+02:00,260,FR,Planned maintenance,A03,,2024-05-22 16:00:00+02:00,gTyfWpdPL0NV_9rbK5s1NA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-05-22 15:00:00+02:00
2025-10-07 11:58:44+02:00,0,FR,Planned maintenance,A03,,2024-05-21 16:40:00+02:00,w592cKidfqBHUQErrL-mmg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-05-21 07:30:00+02:00
2025-10-07 11:58:55+02:00,0,FR,Planned maintenance,A03,,2024-05-21 16:44:00+02:00,FgbIC37wPEGb4zPQp_WDyA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-05-21 08:00:00+02:00
2025-10-07 11:58:55+02:00,0,FR,Planned maintenance,A03,,2024-05-21 16:44:00+02:00,ZSJm4EerCk3gjILjcQXCJQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-05-21 08:00:00+02:00
2025-10-07 11:58:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-22 17:00:00+02:00,RPP_qIlH9rTQcPfr-2qloA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-05-22 08:00:00+02:00
2025-10-07 11:58:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-22 17:00:00+02:00,8kQUiPoSWjT9DZM6xKjIJQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-05-22 08:00:00+02:00
2025-10-07 11:59:25+02:00,0,FR,Planned maintenance,A03,,2024-05-21 17:40:00+02:00,4usG2t-1bm505Pt28-Wwxg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2024-05-21 08:55:00+02:00
2025-10-07 11:59:43+02:00,0,FR,Planned maintenance,A03,,2024-05-22 17:00:00+02:00,mIbkPeQdY5_VcRmOXPeBKQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2024-05-22 08:00:00+02:00
2025-10-07 11:59:43+02:00,0,FR,Planned maintenance,A03,,2024-05-21 17:00:00+02:00,T2idxGp5HVA5aAIPFoVtLw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2024-05-21 08:00:00+02:00
2025-10-07 11:59:45+02:00,0,FR,Planned maintenance,A03,,2024-05-24 17:00:00+02:00,Y40KKaJUV7XY9wM6VHwfyA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2024-05-24 08:00:00+02:00
2025-10-07 11:59:45+02:00,0,FR,Planned maintenance,A03,,2024-05-23 17:00:00+02:00,vFdMmdrKc2U-Axh9RZ-SoQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2024-05-23 08:00:00+02:00
2025-10-07 11:59:51+02:00,0,FR,Planned maintenance,A03,,2024-05-21 17:00:00+02:00,AEnsB17qlVlgo9_NAwgjUw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-05-21 07:00:00+02:00
2025-10-07 11:59:52+02:00,0,FR,Planned maintenance,A03,,2024-05-22 17:00:00+02:00,PWkArX8cgA2GtKZQ2T34DQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-05-22 07:00:00+02:00
2025-10-07 11:59:52+02:00,0,FR,Planned maintenance,A03,,2024-05-22 17:00:00+02:00,MeukITzX5ZPo42Jld3inug,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-05-22 07:00:00+02:00
2025-10-07 11:59:56+02:00,0,FR,Planned maintenance,A03,,2024-05-21 17:00:00+02:00,m3nF1qhBmb7GncxyiLqpdg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-05-21 07:00:00+02:00
2025-10-07 11:59:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-23 16:30:00+02:00,vhAchj-di1cq7Ku5dv5owA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2024-05-22 12:00:00+02:00
2025-10-07 12:00:22+02:00,0,FR,Planned maintenance,A03,,2024-05-22 15:00:00+02:00,nlQfsukSv-9qjUQZB5-imA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2024-05-22 14:00:00+02:00
2025-10-07 12:00:25+02:00,0,FR,Planned maintenance,A03,,2024-05-22 15:30:00+02:00,k6dvRnOMgYGHSV3AqIrk1Q,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2024-05-22 13:30:00+02:00
2025-10-07 12:00:25+02:00,0,FR,Planned maintenance,A03,,2024-05-22 15:30:00+02:00,sdgNQiR53EO_tJj_kD9Hbg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2024-05-22 13:30:00+02:00
2025-10-07 12:00:31+02:00,0,FR,Planned maintenance,A03,,2024-05-22 15:54:00+02:00,r4oOOvXv0nezHA9jvgVqNQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-05-22 08:26:00+02:00
2025-10-07 12:00:34+02:00,0,FR,Planned maintenance,A03,,2024-05-22 17:30:00+02:00,_8alfsCI0it4nQUSwRZA_g,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-05-22 08:00:00+02:00
2025-10-07 12:00:58+02:00,317,FR,Planned maintenance,A03,Cancelled,2024-05-25 17:00:00+02:00,VKaRDij8NeIL_aBw3z3OfQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,7,2024-05-25 00:00:00+02:00
2025-10-07 12:01:25+02:00,85,FR,Planned maintenance,A03,,2024-05-23 10:30:00+02:00,d3yT6uzT_mdqBQkLUUk36g,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2024-05-23 09:30:00+02:00
2025-10-07 12:01:39+02:00,317,FR,Planned maintenance,A03,Cancelled,2024-05-25 01:00:00+02:00,2DMuwGQ4fBlb1O8Cm_mN4g,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2024-05-25 00:00:00+02:00
2025-10-07 12:02:09+02:00,0,FR,Planned maintenance,A03,,2024-05-23 15:30:00+02:00,3Q99vn8CltgM2LfIPuRFOw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,4,2024-05-22 15:00:00+02:00
2025-10-07 12:02:22+02:00,0,FR,Planned maintenance,A03,,2024-05-23 17:00:00+02:00,PiNvzU3pZazOqPQ10v6eGQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-05-23 07:00:00+02:00
2025-10-07 12:02:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-24 17:00:00+02:00,m3zWgp1EyFS6mLAfdrnyGQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-05-24 07:00:00+02:00
2025-10-07 12:02:26+02:00,0,FR,Planned maintenance,A03,,2024-05-23 17:00:00+02:00,eMvhFj0bh2JyzDiTr5wwIg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-05-23 07:00:00+02:00
2025-10-07 12:02:27+02:00,0,FR,Planned maintenance,A03,,2024-05-26 23:00:00+02:00,R-j90SgmRYfi4rzjSpZDvw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2024-05-21 13:45:00+02:00
2025-10-07 12:02:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-24 17:00:00+02:00,SumJGjefqj1QsM-N-YVKSQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-05-24 07:00:00+02:00
2025-10-07 12:02:43+02:00,388,FR,Planned maintenance,A03,Cancelled,2024-05-25 15:30:00+02:00,YNxM7qlfG4oZR7MNJi3DyQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-05-25 03:30:00+02:00
2025-10-07 12:03:05+02:00,440,FR,Planned maintenance,A03,,2024-05-25 03:00:00+02:00,BG91A-cOv0W-7kvUGMyIqA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2024-05-25 02:30:00+02:00
2025-10-07 12:05:01+02:00,770,FR,Planned maintenance,A03,,2024-05-26 06:00:00+02:00,geS44x4xsNk2S-xKLKyLNg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,18,2024-05-19 00:51:00+02:00
2025-10-07 12:05:47+02:00,0,FR,Planned maintenance,A03,,2024-05-26 20:00:00+02:00,-io_QY4Dr_Z9cmZo-bGxhg,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,9,2024-05-25 01:30:00+02:00
2025-10-07 12:18:43+02:00,780,FR,Planned maintenance,A03,,2024-06-05 03:00:00+02:00,cedk2w22OnDaCd7132no8g,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,45,2024-05-21 15:10:00+02:00
2025-10-07 12:19:59+02:00,0,FR,Planned maintenance,A03,,2024-06-05 16:30:00+02:00,oBQBt-HwOQEUst-kbREXGA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2024-05-24 17:00:00+02:00
2025-10-07 12:23:32+02:00,0,FR,Planned maintenance,A03,,2024-06-07 18:00:00+02:00,W5mBSlBfe0GCiSpPDE94Tg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-05-13 08:00:00+02:00
2025-10-07 12:24:51+02:00,0,FR,Planned maintenance,A03,,2024-06-10 06:30:00+02:00,XCi4DUfJoFAAgfVutBYG8Q,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,7,2024-05-18 00:00:00+02:00
2025-10-07 12:49:49+02:00,0,FR,Planned maintenance,A03,,2024-06-23 20:00:00+02:00,nO6ntuiJzACc58xcpw9JAw,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,9,2024-05-18 00:00:00+02:00
2025-10-07 13:07:49+02:00,0,FR,Planned maintenance,A03,,2024-07-03 07:30:00+02:00,0p8ktmJu3CZRPMATaI6ykQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,8,2024-05-13 08:00:00+02:00
2025-10-07 13:11:42+02:00,0,FR,Planned maintenance,A03,,2024-07-05 14:30:00+02:00,dDVkbbhUqybHk2A75AjxRQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,11,2024-05-18 00:00:00+02:00
2025-10-07 13:12:20+02:00,0,FR,Planned maintenance,A03,,2024-07-05 17:00:00+02:00,jTRjU51tvTokNkgs0wS1qA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,9,2024-05-13 07:00:00+02:00
2025-10-07 16:20:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-08 17:00:00+01:00,VJoY6dsbWRILQXpGtwwxPg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,3,2024-05-13 07:00:00+02:00
2025-10-07 17:09:15+02:00,0,FR,Planned maintenance,A03,,2024-11-19 17:00:00+01:00,QBlXCPbgmQ_mNmqcgLuBhA,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,2,2024-05-13 07:00:00+02:00
2025-10-08 04:05:27+02:00,0,FR,Planned maintenance,A03,,2025-04-28 16:30:00+02:00,MrDYRb7zLizLf8zDcfXq2w,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,25,2024-05-11 00:00:00+02:00
2025-10-06 12:42:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-09 16:00:00+02:00,NZRBd4A_Ztt77qCj-gVBng,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2024-06-03 07:00:00+02:00
2025-10-06 16:36:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-04 17:00:00+02:00,HxVSnp4SJkA2D877mEIqsg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2024-06-03 07:00:00+02:00
2025-10-06 20:08:20+02:00,0,FR,Planned maintenance,A03,,2024-06-14 17:00:00+02:00,LCPSteUVQEAa9xZwP1_gaw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2024-06-03 07:00:00+02:00
2025-10-06 20:51:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-03 17:00:00+02:00,cmR_wSBYwRqRY6db6sahcA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-03 08:00:00+02:00
2025-10-06 20:52:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-28 17:00:00+02:00,kI-ETfihILgY55V6HTrKuA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-05-28 08:00:00+02:00
2025-10-06 20:52:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-01 17:00:00+02:00,gkbznwCSCu2PqR-A2Se02w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-01 08:00:00+02:00
2025-10-06 20:52:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-30 17:00:00+02:00,e1QhW5JBYAkvStfkG5nlqA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-05-30 08:00:00+02:00
2025-10-06 20:52:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-31 17:00:00+02:00,TxblQ_eVChTjj9iUK7ZQYw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-05-31 08:00:00+02:00
2025-10-06 20:52:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-02 17:00:00+02:00,pVzcuB4ssPKD1Z9hZk9VzA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-02 08:00:00+02:00
2025-10-06 20:52:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-29 17:00:00+02:00,94lcgdRncqhkKEuCHrv1yg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-05-29 08:00:00+02:00
2025-10-06 20:52:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-04 17:00:00+02:00,xPjDpGoFG4JAMxmB-1Nhfg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-04 08:00:00+02:00
2025-10-06 20:55:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-24 17:00:00+02:00,oonFPkZdS2DcZZbOIN-VsA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2024-05-30 07:00:00+02:00
2025-10-06 21:06:12+02:00,0,FR,Planned maintenance,A03,,2024-06-21 18:00:00+02:00,hDXdRvcQ8QVgXmjqqwOHwQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2024-06-03 08:00:00+02:00
2025-10-07 05:51:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-12 17:00:00+02:00,RtN957fAz1OC6CiMneoadA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2024-05-27 07:00:00+02:00
2025-10-07 08:14:59+02:00,0,FR,Planned maintenance,A03,,2024-05-27 18:00:00+02:00,53LliEJiV26m5KwuPAvhjw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,1,2024-05-27 07:00:00+02:00
2025-10-07 08:14:59+02:00,0,FR,Planned maintenance,A03,,2024-05-27 18:00:00+02:00,RgMvPakZyt0Qvm8hsT6cpw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,1,2024-05-27 07:00:00+02:00
2025-10-07 08:16:11+02:00,185,FR,Planned maintenance,A03,,2024-06-01 00:00:00+02:00,7EPRnO__ie1MleVcLfWlvg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2024-05-31 07:30:00+02:00
2025-10-07 09:22:21+02:00,0,FR,Planned maintenance,A03,,2024-06-04 18:00:00+02:00,PfF1J7OVWGAdRqdL76x0GQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2024-06-04 07:00:00+02:00
2025-10-07 09:22:21+02:00,0,FR,Planned maintenance,A03,,2024-06-04 18:00:00+02:00,TGVxyOQYKHWbnYNYz5JmIA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2024-06-04 07:00:00+02:00
2025-10-07 09:22:23+02:00,0,FR,Planned maintenance,A03,,2024-06-04 18:00:00+02:00,flkTJmRrYBEg41vF8BJ6sA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2024-06-04 07:00:00+02:00
2025-10-07 09:22:23+02:00,0,FR,Planned maintenance,A03,,2024-06-04 18:00:00+02:00,pxks5tKfiLKfSijeguV3Og,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2024-06-04 07:00:00+02:00
2025-10-07 09:22:26+02:00,0,FR,Planned maintenance,A03,,2024-05-29 18:00:00+02:00,TZY1BorqFqlfLxbivbsI2g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2024-05-28 07:00:00+02:00
2025-10-07 09:22:26+02:00,0,FR,Planned maintenance,A03,,2024-05-30 18:00:00+02:00,cgl4n9Cn1wWJXC8Pd4339g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2024-05-29 07:00:00+02:00
2025-10-07 10:40:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-21 17:00:00+02:00,jdBRNVFLaGdAvgEmKm3mjw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-05-27 07:00:00+02:00
2025-10-07 10:52:36+02:00,0,FR,Planned maintenance,A03,,2024-06-06 18:00:00+02:00,PU6WvP-piLxXkws47nvRug,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2024-06-05 07:00:00+02:00
2025-10-07 10:52:36+02:00,0,FR,Planned maintenance,A03,,2024-06-06 18:00:00+02:00,l10wAorhDoHAnaGQxZEz9A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2024-06-05 07:00:00+02:00
2025-10-07 10:52:38+02:00,0,FR,Planned maintenance,A03,,2024-06-06 18:00:00+02:00,42l4Jkn64Hqdv03BA-uXng,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2024-06-05 07:00:00+02:00
2025-10-07 10:52:38+02:00,0,FR,Planned maintenance,A03,,2024-06-06 18:00:00+02:00,vLcdf-7KwXTPlixQ_5D9Lw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2024-06-05 07:00:00+02:00
2025-10-07 11:27:10+02:00,0,FR,Planned maintenance,A03,,2024-05-28 12:00:00+02:00,ODMYaVhXwMFPQXF1_zTinQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,1,2024-05-28 08:00:00+02:00
2025-10-07 11:27:11+02:00,0,FR,Planned maintenance,A03,,2024-05-27 17:00:00+02:00,SHOuoCQDkWGrr8GUr2OXNg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,1,2024-05-27 08:00:00+02:00
2025-10-07 11:27:12+02:00,0,FR,Planned maintenance,A03,,2024-05-28 17:00:00+02:00,rVuv-vgYbKIjS84Nn6_DeQ,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,1,2024-05-28 13:30:00+02:00
2025-10-07 11:34:21+02:00,0,FR,Planned maintenance,A03,,2024-06-01 11:00:00+02:00,8-4I9PllfeyTQpuMTZqp7g,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2024-06-01 09:00:00+02:00
2025-10-07 11:43:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-27 17:00:00+02:00,9zP5mO9goW5wE7f93umnfg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-05-27 08:00:00+02:00
2025-10-07 11:43:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-26 17:00:00+02:00,8aJIyyww9009Jbvq319Acw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-05-26 08:00:00+02:00
2025-10-07 11:46:55+02:00,203,FR,Planned maintenance,A03,,2024-06-05 10:00:00+02:00,BZXINu9VrqLMyNVt0kZhrg,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2024-06-05 08:00:00+02:00
2025-10-07 11:47:32+02:00,0,FR,Planned maintenance,A03,,2024-05-27 18:30:00+02:00,tL6-3RnuG3ZIcWVzSOB5hw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-05-27 08:00:00+02:00
2025-10-07 11:49:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-05 17:00:00+02:00,ojr6xB6JGIa1ywqnknKdeg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-06-05 07:00:00+02:00
2025-10-07 11:49:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-03 17:00:00+02:00,joTY7GxUJosJP9aaBlBn3Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2024-06-03 07:00:00+02:00
2025-10-07 11:49:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-27 17:00:00+02:00,I2tT9xmJi7l3lktoRjAkOg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2024-05-27 07:00:00+02:00
2025-10-07 11:49:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-29 17:00:00+02:00,-zTuaLBK51L53dENMRDxaQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2024-05-29 07:00:00+02:00
2025-10-07 11:49:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-28 17:00:00+02:00,JVN6tTlsFtu3LpUN-xEk8w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2024-05-28 07:00:00+02:00
2025-10-07 11:49:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-04 17:00:00+02:00,kmKIuh6sUrI10i4waRM9jA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-06-04 07:00:00+02:00
2025-10-07 11:49:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-30 17:00:00+02:00,1Zqy7tdJSZwE7KlhJk5n4A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2024-05-30 07:00:00+02:00
2025-10-07 11:49:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-31 17:00:00+02:00,0NinV_A3XnxoF5E1Yp_VpQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2024-05-31 07:00:00+02:00
2025-10-07 11:52:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-26 17:00:00+02:00,IfwuBL_F2RUgwAwazcH9EA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-05-26 08:00:00+02:00
2025-10-07 11:52:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-27 17:00:00+02:00,eeH08gy_Isj50rboEqLmvA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-05-27 08:00:00+02:00
2025-10-07 11:59:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-03 17:00:00+02:00,seViMjyt5uwO5o0LWVd-cw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-06-03 08:00:00+02:00
2025-10-07 11:59:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-04 17:00:00+02:00,VSDLB7RVXxlGlKRzmEH_Sg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-06-04 08:00:00+02:00
2025-10-07 11:59:43+02:00,0,FR,Planned maintenance,A03,,2024-05-27 17:00:00+02:00,JVEFtVoMz9M-IIFiUGFDWA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2024-05-27 08:00:00+02:00
2025-10-07 11:59:45+02:00,0,FR,Planned maintenance,A03,,2024-05-29 17:00:00+02:00,UPwdRQH49qluGSLRh7C9MA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2024-05-29 08:00:00+02:00
2025-10-07 11:59:47+02:00,0,FR,Planned maintenance,A03,,2024-05-28 17:00:00+02:00,-tJapPEFWT6ygr-bSw0KsQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2024-05-28 08:00:00+02:00
2025-10-07 11:59:47+02:00,0,FR,Planned maintenance,A03,,2024-05-30 17:00:00+02:00,N6tiCYeA4Z82umBjCiTZyA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2024-05-30 08:00:00+02:00
2025-10-07 11:59:47+02:00,0,FR,Planned maintenance,A03,,2024-05-31 17:00:00+02:00,HcvtndqNJp2iqYZ9xooOWQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2024-05-31 08:00:00+02:00
2025-10-07 11:59:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-04 17:00:00+02:00,FtCRg8fUUifx4Z5rDoTlqA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-06-04 07:00:00+02:00
2025-10-07 11:59:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-05 17:00:00+02:00,scbPAkZJiVNkHjmAROngbw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-06-05 07:00:00+02:00
2025-10-07 11:59:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-05 17:00:00+02:00,oSyl9zmzOKslHoB7v1Zanw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-06-05 07:00:00+02:00
2025-10-07 11:59:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-04 17:00:00+02:00,DI3_ZpLAQd0Lk3pokNgOMQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-06-04 07:00:00+02:00
2025-10-07 12:01:20+02:00,0,FR,Planned maintenance,A03,,2024-05-29 17:00:00+02:00,HXg3Kc7195Oa_IsLu0Gr8Q,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,1,2024-05-29 14:00:00+02:00
2025-10-07 12:01:57+02:00,0,FR,Planned maintenance,A03,,2024-05-29 12:00:00+02:00,-GzWIdz0-bSm3LhI_N2r7w,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,2,2024-05-29 08:00:00+02:00
2025-10-07 12:02:07+02:00,0,FR,Planned maintenance,A03,,2024-05-30 12:00:00+02:00,gEB0Yy3nxgcfs0tNyNbHsw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,2,2024-05-30 10:00:00+02:00
2025-10-07 12:02:08+02:00,0,FR,Planned maintenance,A03,,2024-05-30 17:00:00+02:00,h2vEXG4oSIN5fiUPuQS82g,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,2,2024-05-30 07:30:00+02:00
2025-10-07 12:02:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-30 17:00:00+02:00,t5PwAEke8q5V2S6YKd4iHQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2024-05-30 07:00:00+02:00
2025-10-07 12:02:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-28 17:00:00+02:00,RMsEGG08gfWZQEoa-g5h3A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-05-28 07:00:00+02:00
2025-10-07 12:02:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-30 17:00:00+02:00,fpu9uxLCD3h6jUpr4FqTLA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-05-30 07:00:00+02:00
2025-10-07 12:02:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-04 17:00:00+02:00,43_ebM10fGo_U02Iv9VgiQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-06-04 07:00:00+02:00
2025-10-07 12:02:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-31 17:00:00+02:00,JpushPc0l0s_mbqlnq1nUA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-05-31 07:00:00+02:00
2025-10-07 12:02:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-05 17:00:00+02:00,I9DDrhZDIrYM5wasnmzAiw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-06-05 07:00:00+02:00
2025-10-07 12:02:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-03 17:00:00+02:00,pT1F6AlVnfvJ5w-O6cHXxA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-06-03 07:00:00+02:00
2025-10-07 12:02:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-27 17:00:00+02:00,YOXrhLhM4dS8pGqTxzjXNQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-05-27 07:00:00+02:00
2025-10-07 12:02:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-05 17:00:00+02:00,z5qPG9lEoLrgC_eIaHbz1w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-06-05 07:00:00+02:00
2025-10-07 12:02:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-31 17:00:00+02:00,pfe9z-xBqEysgmFHRmJikA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-05-31 07:00:00+02:00
2025-10-07 12:02:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-29 17:00:00+02:00,ed-lnNu-4aCiCxTeRZH95Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-05-29 07:00:00+02:00
2025-10-07 12:02:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-28 17:00:00+02:00,vKOY3IPkWgmluXP66_gFnQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-05-28 07:00:00+02:00
2025-10-07 12:02:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-27 17:00:00+02:00,WTfitoAPvaiI74zLkyFdkw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-05-27 07:00:00+02:00
2025-10-07 12:02:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-29 17:00:00+02:00,pq2_UmXo5rEbTfVt6Ov7xg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-05-29 07:00:00+02:00
2025-10-07 12:02:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-04 17:00:00+02:00,m4PORa6uXFMhJ1uMSOn-Iw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-06-04 07:00:00+02:00
2025-10-07 12:02:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-30 17:00:00+02:00,ezINleyKMfsvn1m2wfi8Bg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-05-30 07:00:00+02:00
2025-10-07 12:02:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-03 17:00:00+02:00,Y2XAIJGHcu5JK6hftmkp0w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-06-03 07:00:00+02:00
2025-10-07 12:02:47+02:00,630,FR,Planned maintenance,A03,,2024-05-26 03:30:00+02:00,TQxQUaA8MXeapjgzifYk4w,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2024-05-26 03:00:00+02:00
2025-10-07 12:02:48+02:00,450,FR,Planned maintenance,A03,,2024-05-25 17:00:00+02:00,2gu7KFq10g90-SirllYtjQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2024-05-25 15:00:00+02:00
2025-10-07 12:03:21+02:00,0,FR,Planned maintenance,A03,,2024-05-30 14:00:00+02:00,BZkUgkKcqBeMI9tXPfeh9g,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,3,2024-05-28 06:30:00+02:00
2025-10-07 12:03:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-30 20:00:00+02:00,8oUW1OLkA7yY2mXRc02evw,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,3,2024-05-30 16:00:00+02:00
2025-10-07 12:03:49+02:00,180,FR,Planned maintenance,A03,,2024-05-25 19:00:00+02:00,E8Pd7MzoJ938hQJ4TPHR-w,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,1,2024-05-25 10:00:00+02:00
2025-10-07 12:04:49+02:00,180,FR,Planned maintenance,A03,,2024-05-26 12:00:00+02:00,9hSVz-WkWCsfxwVQpIOLLA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2024-05-26 08:00:00+02:00
2025-10-07 12:05:06+02:00,700,FR,Planned maintenance,A03,,2024-05-26 11:00:00+02:00,PntPwtXwlzEjnivUD1iZSg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2024-05-26 07:30:00+02:00
2025-10-07 12:05:39+02:00,180,FR,Planned maintenance,A03,,2024-05-26 17:30:00+02:00,h-XfWa4ZZa7UPY1pAJw_4g,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2024-05-26 12:00:00+02:00
2025-10-07 12:05:47+02:00,1470,FR,Planned maintenance,A03,,2024-05-27 02:00:00+02:00,NUKyMQYdYX-v1FvQVVDYsw,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,4,2024-05-26 20:00:00+02:00
2025-10-07 12:05:55+02:00,475,FR,Planned maintenance,A03,,2024-05-27 02:00:00+02:00,6mHHrp0dKogCewBR7u3IRQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,8,2024-05-25 19:00:00+02:00
2025-10-07 12:06:35+02:00,43,FR,Planned maintenance,A03,,2024-05-30 15:15:00+02:00,FwCi1XEyHlwcQHLZX_yu0w,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2024-05-30 14:00:00+02:00
2025-10-07 12:06:38+02:00,0,FR,Planned maintenance,A03,,2024-05-27 12:00:00+02:00,gTa1a1so-bfyMcrP2AYVjA,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2024-05-27 08:00:00+02:00
2025-10-07 12:06:44+02:00,0,FR,Planned maintenance,A03,,2024-05-27 10:33:00+02:00,_nZxz0i2xv19ldCZufm7wA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2024-05-27 09:00:00+02:00
2025-10-07 12:06:59+02:00,180,FR,Planned maintenance,A03,,2024-05-28 17:30:00+02:00,W-h_SeNT1km9UBcxWNNesg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-05-28 16:00:00+02:00
2025-10-07 12:07:45+02:00,0,FR,Planned maintenance,A03,,2024-05-29 18:00:00+02:00,XhvBJIWzn0Uad47biNxxpw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2024-05-29 07:30:00+02:00
2025-10-07 12:07:48+02:00,0,FR,Planned maintenance,A03,,2024-05-27 18:00:00+02:00,uNkfTNGXvVQpDLQvCKJS6Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,6,2024-05-27 07:30:00+02:00
2025-10-07 12:07:52+02:00,0,FR,Planned maintenance,A03,,2024-06-03 17:00:00+02:00,ykj4Tzhf28DgfWfal0fK-w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2024-06-03 07:30:00+02:00
2025-10-07 12:07:53+02:00,0,FR,Planned maintenance,A03,,2024-06-03 17:00:00+02:00,oIte4tR2M2A7MIVxD0o11w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2024-06-03 07:30:00+02:00
2025-10-07 12:07:56+02:00,0,FR,Planned maintenance,A03,,2024-06-03 17:00:00+02:00,Kxw8qa0vqww5CVstdElRHw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-03 08:00:00+02:00
2025-10-07 12:07:58+02:00,0,FR,Planned maintenance,A03,,2024-06-04 17:00:00+02:00,7wWgl30IbRinKwih4RDNag,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-04 08:00:00+02:00
2025-10-07 12:07:59+02:00,0,FR,Planned maintenance,A03,,2024-05-29 17:00:00+02:00,kmfzOJ7LiUgdeSyJ5ZHGXQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-05-29 07:30:00+02:00
2025-10-07 12:08:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-04 17:00:00+02:00,Lv6q3LILguvVz8wwl9QbHA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-06-04 07:30:00+02:00
2025-10-07 12:08:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-05 17:00:00+02:00,glha8-gbi2Lp5q40welUsg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-06-05 07:30:00+02:00
2025-10-07 12:08:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-31 17:00:00+02:00,BdYKbcxLzUPQYSsLWcqU4A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-05-31 07:30:00+02:00
2025-10-07 12:08:01+02:00,0,FR,Planned maintenance,A03,,2024-05-28 17:00:00+02:00,3Gm4cSaZWlAp2GZpbf0CNQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-05-28 07:30:00+02:00
2025-10-07 12:08:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-03 17:00:00+02:00,gg3IxL4FXLIU_8rRDX3w8w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-06-03 07:30:00+02:00
2025-10-07 12:08:01+02:00,0,FR,Planned maintenance,A03,,2024-05-27 17:00:00+02:00,zLuGF-GCIvfIch1-xmHi0Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-05-27 07:30:00+02:00
2025-10-07 12:08:03+02:00,0,FR,Planned maintenance,A03,,2024-05-28 17:00:00+02:00,R4ZVVhpdEJXD4_uYXMVdeQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-05-28 07:30:00+02:00
2025-10-07 12:08:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-03 17:00:00+02:00,26muyvrAR4YIdU78Tgemzg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-06-03 07:30:00+02:00
2025-10-07 12:08:03+02:00,0,FR,Planned maintenance,A03,,2024-05-27 17:00:00+02:00,jaWiiMOIr-5QwGJQg5oWAA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-05-27 07:30:00+02:00
2025-10-07 12:08:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-04 17:00:00+02:00,CzSERvyPiJKkNqATMrp7vw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-06-04 07:30:00+02:00
2025-10-07 12:08:03+02:00,0,FR,Planned maintenance,A03,,2024-05-29 17:00:00+02:00,4OjoYsxwdvpPqjr4ztPHLg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-05-29 07:30:00+02:00
2025-10-07 12:08:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-05 17:00:00+02:00,I_SLdeXzbVta3DEsceQeUw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-06-05 07:30:00+02:00
