created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 12:08:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-31 17:00:00+02:00,xdjqe2RXknsc_Eo3W3CFVQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-05-31 07:30:00+02:00
2025-10-07 12:08:06+02:00,0,FR,Planned maintenance,A03,,2024-05-28 10:30:00+02:00,bG9Nn1PiVmW44xDHa-bI4w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-05-28 07:00:00+02:00
2025-10-07 12:08:06+02:00,0,FR,Planned maintenance,A03,,2024-05-29 17:00:00+02:00,XOtlrApLDm3aYQnlgSjdCg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-05-29 07:00:00+02:00
2025-10-07 12:08:09+02:00,0,FR,Planned maintenance,A03,,2024-05-27 17:00:00+02:00,cLnJWnBUrB0X6yZrhaLkrw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-05-27 07:00:00+02:00
2025-10-07 12:08:12+02:00,0,FR,Planned maintenance,A03,,2024-05-28 10:30:00+02:00,Avb0gwRDm3fIK_zi0HacaQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-05-28 07:30:00+02:00
2025-10-07 12:08:19+02:00,0,FR,Planned maintenance,A03,,2024-05-28 11:00:00+02:00,poUcWcEokZIfmyGJ_TlIrQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2024-05-28 10:00:00+02:00
2025-10-07 12:08:35+02:00,0,FR,Planned maintenance,A03,,2024-05-28 14:20:00+02:00,pkiImKe185emBHfrf77RMw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-05-28 09:00:00+02:00
2025-10-07 12:09:07+02:00,0,FR,Planned maintenance,A03,,2024-05-29 06:30:00+02:00,4VyOrxlNjfG7Cv2m_NIFdQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2024-05-28 01:00:00+02:00
2025-10-07 12:09:08+02:00,0,FR,Planned maintenance,A03,,2024-06-03 17:00:00+02:00,1XK0BjRvruq5TU8c6rXTXw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2024-06-03 13:30:00+02:00
2025-10-07 12:09:09+02:00,0,FR,Planned maintenance,A03,,2024-06-04 17:00:00+02:00,2YRLHYwlOOR43-oy5lEVjw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-06-04 09:00:00+02:00
2025-10-07 12:09:10+02:00,0,FR,Planned maintenance,A03,,2024-05-28 17:00:00+02:00,bmbKwt0l2GxDF1T8TCi57A,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,3,2024-05-28 13:45:00+02:00
2025-10-07 12:09:10+02:00,0,FR,Planned maintenance,A03,,2024-05-28 17:00:00+02:00,F2Q3GRl9VcsI1JW8Bk8ucQ,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,3,2024-05-28 13:45:00+02:00
2025-10-07 12:10:09+02:00,0,FR,Planned maintenance,A03,,2024-05-29 11:36:00+02:00,PtTCnUIgZfFoEA9GNBoHjg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-05-29 09:40:00+02:00
2025-10-07 12:10:26+02:00,0,FR,Planned maintenance,A03,,2024-05-28 18:30:00+02:00,Ea-kE4mfZigOogs8Jwa_yw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,3,2024-05-28 08:00:00+02:00
2025-10-07 12:11:26+02:00,0,FR,Planned maintenance,A03,,2024-06-03 17:30:00+02:00,LJZK4rje3scX81AHkfwJVg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,4,2024-06-03 07:30:00+02:00
2025-10-07 12:11:26+02:00,0,FR,Planned maintenance,A03,,2024-06-04 17:30:00+02:00,M7Vp8dpg5f3wlhOxbrxESg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,4,2024-06-04 07:30:00+02:00
2025-10-07 12:11:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-04 18:00:00+02:00,vbFTTFrgu7BIk92R-qZsOQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,5,2024-06-04 07:30:00+02:00
2025-10-07 12:11:27+02:00,0,FR,Planned maintenance,A03,,2024-06-05 17:30:00+02:00,dFidJAvADSSe_K30bBLkNA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,4,2024-06-05 07:30:00+02:00
2025-10-07 12:11:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-03 18:00:00+02:00,5JGlOQL7rMv4LUgbJa4mkg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,5,2024-06-03 07:30:00+02:00
2025-10-07 12:11:29+02:00,0,FR,Planned maintenance,A03,,2024-05-30 11:50:00+02:00,y4eJ8m89uX6ptlsDKG0SqQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,5,2024-05-30 07:30:00+02:00
2025-10-07 12:11:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-05 18:00:00+02:00,sju-MUGJkGv1Qpe_dxYMUA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,5,2024-06-05 07:30:00+02:00
2025-10-07 12:11:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-31 18:00:00+02:00,OLVTOxYGjWC6Vg-y6EH8fw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,5,2024-05-31 07:30:00+02:00
2025-10-07 12:11:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-31 17:00:00+02:00,t1rWMnArDOYJLcz6MD37_g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2024-05-31 07:00:00+02:00
2025-10-07 12:11:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-04 17:00:00+02:00,-r5H6aoHWwzqIWblC_7OXw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2024-06-04 07:00:00+02:00
2025-10-07 12:11:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-05 17:00:00+02:00,HSjaPBVfM6PbJfVEu13Dxg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2024-06-05 07:00:00+02:00
2025-10-07 12:11:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-03 17:00:00+02:00,MDdavT6ByOnJAN4Rqjh88Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2024-06-03 07:00:00+02:00
2025-10-07 12:11:32+02:00,0,FR,Planned maintenance,A03,,2024-05-30 11:50:00+02:00,z7m1ulUSva40LQYUDu3zgg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2024-05-30 07:30:00+02:00
2025-10-07 12:11:58+02:00,0,FR,Planned maintenance,A03,,2024-05-30 16:33:00+02:00,FoeV6AA7Gxc1K3Fe7vf0JA,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,3,2024-05-30 15:15:00+02:00
2025-10-07 12:11:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-05-31 18:30:00+02:00,FE_LZw3qVcLY-lHTXEtKCw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,4,2024-05-31 08:00:00+02:00
2025-10-07 12:11:59+02:00,0,FR,Planned maintenance,A03,,2024-05-29 17:00:00+02:00,7c2EEkAiOzPQp3pjpCe2pQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,4,2024-05-29 08:00:00+02:00
2025-10-07 12:12:00+02:00,0,FR,Planned maintenance,A03,,2024-05-30 16:08:00+02:00,9uKLw__8QSXJRe2-ouIw0Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2024-05-30 07:30:00+02:00
2025-10-07 12:12:00+02:00,0,FR,Planned maintenance,A03,,2024-05-30 16:08:00+02:00,2ek6hJFBlbLvm5TX4wX-DA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-05-30 07:30:00+02:00
2025-10-07 12:12:01+02:00,635,FR,Planned maintenance,A03,Cancelled,2024-05-31 15:30:00+02:00,NwJbz6X1-uQvh7qFzzDD3g,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2024-05-31 14:00:00+02:00
2025-10-07 12:12:05+02:00,100,FR,Planned maintenance,A03,Cancelled,2024-05-31 23:00:00+02:00,qEP8_6UHUEzDFof_C7nHNw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2024-05-31 21:00:00+02:00
2025-10-07 12:12:18+02:00,0,FR,Planned maintenance,A03,,2024-05-30 16:40:00+02:00,Ooso3kIofRuc5O-FbETQLA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-05-30 13:51:00+02:00
2025-10-07 12:12:19+02:00,0,FR,Planned maintenance,A03,,2024-05-30 18:00:00+02:00,zEEux-LF9eDFsOKcCkvVyQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,5,2024-05-30 08:00:00+02:00
2025-10-07 12:12:47+02:00,556,FR,Planned maintenance,A03,Cancelled,2024-05-31 17:30:00+02:00,FLM8eONzqZVrFQEbOY4TYA,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2024-05-31 15:00:00+02:00
2025-10-07 12:12:56+02:00,0,FR,Planned maintenance,A03,,2024-05-31 10:00:00+02:00,F7v2WFF_UYS8IQWp_rtfoQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2024-05-27 08:00:00+02:00
2025-10-07 12:13:24+02:00,0,FR,Planned maintenance,A03,,2024-06-01 12:00:00+02:00,5tR1kqmREwcQwgHgm2VUXg,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,9,2024-05-28 12:30:00+02:00
2025-10-07 12:13:26+02:00,800,FR,Planned maintenance,A03,Cancelled,2024-06-02 17:00:00+02:00,Ud53sCnECOjC0TwIshysuQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-06-02 15:00:00+02:00
2025-10-07 12:13:30+02:00,0,FR,Planned maintenance,A03,,2024-06-02 18:00:00+02:00,adlgqaOntlORAhgxWH0ysw,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2024-06-01 12:00:00+02:00
2025-10-07 12:13:33+02:00,350,FR,Planned maintenance,A03,,2024-06-01 03:00:00+02:00,oRGY22x-QuJXJunVOGcV4Q,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2024-05-31 06:30:00+02:00
2025-10-07 12:13:33+02:00,0,FR,Planned maintenance,A03,,2024-06-02 19:30:00+02:00,ljuwFNJNd-IcV4vep2oVUw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-06-01 03:00:00+02:00
2025-10-07 12:13:43+02:00,1155,FR,Planned maintenance,A03,,2024-06-01 01:00:00+02:00,syb5UspatMuzU8vXC5f4Yg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-06-01 00:00:00+02:00
2025-10-07 12:13:45+02:00,0,FR,Planned maintenance,A03,,2024-06-01 02:30:00+02:00,BHIUnHs41z1KCwUXgy9reQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2024-05-31 05:00:00+02:00
2025-10-07 12:13:58+02:00,1220,FR,Planned maintenance,A03,,2024-06-01 13:12:00+02:00,ZRWsUwjgUR8FPoXt8rRKRg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2024-06-01 07:43:00+02:00
2025-10-07 12:13:59+02:00,798,FR,Planned maintenance,A03,,2024-06-01 13:58:00+02:00,MhkN6ZGO_1GwOjIFIHOJwg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,4,2024-06-01 12:30:00+02:00
2025-10-07 12:14:06+02:00,0,FR,Planned maintenance,A03,,2024-06-02 17:30:00+02:00,kl-9L3ArLscETuuP3u_rwg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2024-06-01 05:00:00+02:00
2025-10-07 12:14:16+02:00,0,FR,Planned maintenance,A03,,2024-06-01 22:00:00+02:00,-XJ8WHv-I2syoACbqO2KDg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2024-06-01 01:00:00+02:00
2025-10-07 12:14:16+02:00,0,FR,Planned maintenance,A03,,2024-06-02 20:00:00+02:00,53tdRXTy4J11pPNGbx0jHA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-06-02 12:00:00+02:00
2025-10-07 12:15:23+02:00,0,FR,Planned maintenance,A03,,2024-06-03 04:00:00+02:00,CI8HASdDaKoaQ39ul_4OAg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,4,2024-06-01 06:30:00+02:00
2025-10-07 12:15:36+02:00,0,FR,Planned maintenance,A03,,2024-06-04 18:00:00+02:00,SL8CCLNhN_K4x0CMDI5jBA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,3,2024-06-03 08:00:00+02:00
2025-10-07 12:15:51+02:00,0,FR,Planned maintenance,A03,,2024-06-04 17:00:00+02:00,kv5Ru6xR9z721pD2O9lQUw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,2,2024-06-04 09:00:00+02:00
2025-10-07 12:15:52+02:00,0,FR,Planned maintenance,A03,,2024-06-04 17:00:00+02:00,5lCxBYbaMGU9MQLqI-mM8w,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,2,2024-06-04 09:00:00+02:00
2025-10-07 12:16:17+02:00,0,FR,Planned maintenance,A03,,2024-06-04 16:30:00+02:00,DDH5x5c_hiHDkQiQMljUbA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2024-06-04 07:30:00+02:00
2025-10-07 12:16:31+02:00,0,FR,Planned maintenance,A03,,2024-06-03 15:30:00+02:00,EdNsIWdKPM1-VuMF19KP1w,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,5,2024-06-03 08:00:00+02:00
2025-10-07 12:16:31+02:00,0,FR,Planned maintenance,A03,,2024-06-03 15:30:00+02:00,BStQCR6W3fONy5v81iu6kQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,5,2024-06-03 08:00:00+02:00
2025-10-07 12:16:37+02:00,0,FR,Planned maintenance,A03,,2024-06-03 15:45:00+02:00,LC3klsexZQSbxhCcU6eT-A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,5,2024-06-03 13:30:00+02:00
2025-10-07 12:16:42+02:00,182,FR,Planned maintenance,A03,,2024-06-03 17:09:00+02:00,mtsRuwL1EScdNiizWMyG3Q,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2024-06-03 14:00:00+02:00
2025-10-07 12:17:44+02:00,0,FR,Planned maintenance,A03,,2024-06-04 07:50:00+02:00,i9sokbqvpOaHBxMXcSXOPA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2024-06-04 07:15:00+02:00
2025-10-07 12:17:57+02:00,0,FR,Planned maintenance,A03,,2024-06-04 10:00:00+02:00,EKfutkhWiOEs-9z-4EpmWQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,2,2024-06-04 07:30:00+02:00
2025-10-07 12:18:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-04 17:00:00+02:00,ehemIAVwdpmIdi5sg_UK1w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2024-06-04 08:00:00+02:00
2025-10-07 12:18:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-04 17:00:00+02:00,N_0C7IifCOSNN3GD_nJ2uA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2024-06-04 08:00:00+02:00
2025-10-07 12:18:29+02:00,0,FR,Planned maintenance,A03,,2024-06-04 14:15:00+02:00,Q9yo_YB7ml_JRm_WayGWsw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2024-06-04 08:00:00+02:00
2025-10-07 12:18:30+02:00,0,FR,Planned maintenance,A03,,2024-06-04 14:15:00+02:00,mAMsX3Jg6IEFyHiV6wkU-A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2024-06-04 08:00:00+02:00
2025-10-07 12:18:34+02:00,0,FR,Planned maintenance,A03,,2024-06-04 15:00:00+02:00,deMwtnZcvrgomgE1_RqUiw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-06-04 07:30:00+02:00
2025-10-07 12:18:34+02:00,0,FR,Planned maintenance,A03,,2024-06-04 15:00:00+02:00,vRfpLmtZx3ybfcM_C6qMGw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-06-04 07:30:00+02:00
2025-10-07 12:18:44+02:00,0,FR,Planned maintenance,A03,,2024-06-04 17:00:00+02:00,Q2xvNRb7BrRN5H_xEhpHog,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,4,2024-06-04 08:00:00+02:00
2025-10-07 12:18:45+02:00,660,FR,Planned maintenance,A03,,2024-06-05 02:30:00+02:00,qpXfP2kc-3ebvcL7i9Uhuw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2024-06-05 01:00:00+02:00
2025-10-07 12:18:46+02:00,0,FR,Planned maintenance,A03,,2024-06-04 17:21:00+02:00,XVpQ83QjHkZr8Q9xe6LIwA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,6,2024-06-04 07:00:00+02:00
2025-10-07 12:19:52+02:00,0,FR,Planned maintenance,A03,,2024-06-05 14:20:00+02:00,AXxkcGOTNW4iniSHa3g5ig,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,4,2024-06-05 07:00:00+02:00
2025-10-07 12:19:53+02:00,0,FR,Planned maintenance,A03,,2024-06-05 15:50:00+02:00,oiTrXdC8fGVf5Ki4ha20mA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2024-06-04 07:00:00+02:00
2025-10-07 12:19:55+02:00,0,FR,Planned maintenance,A03,,2024-06-05 16:15:00+02:00,pU2dkOgpJt79t9Sgy4yzGQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,2,2024-06-04 07:00:00+02:00
2025-10-07 12:19:56+02:00,0,FR,Planned maintenance,A03,,2024-06-05 15:41:00+02:00,-W8QfZSF4FMbwE5XhjRqdQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-06-05 07:30:00+02:00
2025-10-07 12:19:56+02:00,0,FR,Planned maintenance,A03,,2024-06-05 16:09:00+02:00,2luP22kp7NZbJXT1pFkQUQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-06-05 07:30:00+02:00
2025-10-07 12:19:59+02:00,0,FR,Planned maintenance,A03,,2024-06-05 17:00:00+02:00,r_UZyNVxdd8w18s2BhHHCQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,2,2024-06-04 09:00:00+02:00
2025-10-07 12:22:15+02:00,0,FR,Planned maintenance,A03,,2024-06-07 12:00:00+02:00,OzuTlH6SmLzl_MqpzoeTyA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,8,2024-05-30 18:30:00+02:00
2025-10-07 12:23:32+02:00,780,FR,Planned maintenance,A03,,2024-06-07 23:30:00+02:00,slp12wVyCi4CYaZ_2yV-wA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,23,2024-05-27 06:00:00+02:00
2025-10-07 12:26:22+02:00,0,FR,Planned maintenance,A03,,2024-06-03 17:00:00+02:00,3YKr8BoqGWFqpbMxUemiiw,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,5,2024-06-03 08:00:00+02:00
2025-10-07 12:26:22+02:00,0,FR,Planned maintenance,A03,,2024-06-04 17:00:00+02:00,p6FWcP8eJP9vIqHhK8FiMQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,4,2024-06-04 07:00:00+02:00
2025-10-07 12:26:22+02:00,0,FR,Planned maintenance,A03,,2024-06-05 17:00:00+02:00,7vPzopolhemBeaM5ZF-PIQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,3,2024-06-05 07:00:00+02:00
2025-10-07 12:45:30+02:00,1090,FR,Planned maintenance,A03,,2024-06-22 00:00:00+02:00,Nqj32dZweiIy6VvgmwrbTw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2024-05-28 04:39:00+02:00
2025-10-07 12:48:13+02:00,0,FR,Planned maintenance,A03,,2024-06-21 16:35:00+02:00,MeZKzfxwD4TD3u9EUuErTQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,6,2024-06-01 00:00:00+02:00
2025-10-07 13:00:44+02:00,0,FR,Planned maintenance,A03,,2024-06-28 11:00:00+02:00,JCmOXJvJA6GIXFLVbh3y0Q,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,7,2024-06-01 00:00:00+02:00
2025-10-07 13:01:45+02:00,0,FR,Planned maintenance,A03,,2024-06-28 10:45:00+02:00,YvuBzfSKLPCQesRjc1OoeA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,10,2024-05-26 00:00:00+02:00
2025-10-07 13:21:43+02:00,0,FR,Planned maintenance,A03,,2024-07-11 14:00:00+02:00,fGDjeqCOZDCC2on_HO0Y2g,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,2,2024-05-27 07:00:00+02:00
2025-10-07 13:21:51+02:00,0,FR,Planned maintenance,A03,,2024-07-10 18:20:00+02:00,e1VkvknSycWWqJ_m_snnrg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,5,2024-06-03 07:00:00+02:00
2025-10-07 14:26:36+02:00,0,FR,Planned maintenance,A03,,2024-08-05 17:00:00+02:00,YouvTCQnW6qiUxhQtSoq1Q,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,7,2024-06-03 09:00:00+02:00
2025-10-07 15:16:17+02:00,0,FR,Planned maintenance,A03,,2024-09-01 00:00:00+02:00,96IeGWaQ1_wGXpewserBNw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,23,2024-05-31 23:00:00+02:00
2025-10-06 01:50:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-28 17:00:00+02:00,xpnR45at016a2SUJWqaL6Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,5,2024-06-07 07:00:00+02:00
2025-10-06 20:50:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-14 17:00:00+02:00,tr48fA-7G-V6tCfkT-IslQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-14 08:00:00+02:00
2025-10-06 20:50:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-09 17:00:00+02:00,agEbYpByC_VqQcJGslu_UA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-09 08:00:00+02:00
2025-10-06 20:50:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-11 17:00:00+02:00,FOCk8lywze0mzv2Qhc9zRw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-11 08:00:00+02:00
2025-10-06 20:50:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-12 17:00:00+02:00,dYi1xcQkorfxKuN79QwVcA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-12 08:00:00+02:00
2025-10-06 20:50:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-13 17:00:00+02:00,a-HgVeXDtJ_Ejh4kz8DY9A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-13 08:00:00+02:00
2025-10-06 20:50:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-08 17:00:00+02:00,dse0nc-GBOOfM4Ap5jBX-g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-08 08:00:00+02:00
2025-10-06 20:50:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-10 17:00:00+02:00,-xp-NHIaE1gpnhVSqwclkQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-10 08:00:00+02:00
2025-10-06 20:50:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-07 17:00:00+02:00,-_byajL2u7KacPxW2fValg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-07 08:00:00+02:00
2025-10-06 20:50:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-17 17:00:00+02:00,k47w5QF_kciOc79QTwtOpw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-17 08:00:00+02:00
2025-10-06 20:50:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-15 17:00:00+02:00,tEb61KR0_A27-4pF0sylxg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-15 08:00:00+02:00
2025-10-06 20:50:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-16 17:00:00+02:00,20KsRHScm8MwOcJWKOUmvw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-16 08:00:00+02:00
2025-10-06 20:51:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-06 17:00:00+02:00,nBS2vpAUI0AK9fiGJZbLPQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-06 08:00:00+02:00
2025-10-06 20:51:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-05 17:00:00+02:00,sxQCA0j5FbuYcyU7n78ZYQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-05 08:00:00+02:00
2025-10-06 20:52:32+02:00,0,FR,Planned maintenance,A03,,2024-07-29 17:00:00+02:00,BS9809misHjUatJYSpAb2g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-06-17 07:00:00+02:00
2025-10-06 21:07:42+02:00,0,FR,Planned maintenance,A03,,2024-06-17 17:00:00+02:00,6Mlwv9jIlAmmu5uY4XotFA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2024-06-17 08:00:00+02:00
2025-10-07 06:24:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-21 17:00:00+02:00,uqIzdc69aYJiB9tCDc9blQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2024-06-07 17:00:00+02:00
2025-10-07 09:22:29+02:00,0,FR,Planned maintenance,A03,,2024-06-20 18:00:00+02:00,xkta2vdr0Z2F41E88wTnbw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2024-06-17 07:00:00+02:00
2025-10-07 09:22:29+02:00,0,FR,Planned maintenance,A03,,2024-06-20 18:00:00+02:00,Yg20ExHMSjLQPEkBtUY51w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2024-06-17 07:00:00+02:00
2025-10-07 09:22:29+02:00,0,FR,Planned maintenance,A03,,2024-06-14 18:00:00+02:00,WLadhlrj0vW8xC30KDQPaw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2024-06-13 07:00:00+02:00
2025-10-07 09:22:29+02:00,0,FR,Planned maintenance,A03,,2024-06-13 18:00:00+02:00,2Y18jB7r44J85X1Xid5b3Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2024-06-12 07:00:00+02:00
2025-10-07 09:22:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-14 18:00:00+02:00,BCM4vSyxtVOhQjAiMsPZvQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-06-07 18:00:00+02:00
2025-10-07 10:08:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-28 17:00:00+02:00,YQxkyI01DiMu3THuVnh26w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2024-06-17 07:00:00+02:00
2025-10-07 10:13:44+02:00,100,FR,Planned maintenance,A03,,2024-06-08 00:00:00+02:00,-MzgUACYz2-CQVRH8BXmbQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,1,2024-06-07 23:00:00+02:00
2025-10-07 10:42:48+02:00,0,FR,Planned maintenance,A03,,2024-06-10 17:00:00+02:00,bHmp9hS9TBguRpLUOIqfAQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2024-06-10 07:00:00+02:00
2025-10-07 11:12:22+02:00,0,FR,Planned maintenance,A03,,2024-06-11 12:00:00+02:00,bO7srldaeLk0TN1XWEePSg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-06-11 09:00:00+02:00
2025-10-07 11:12:22+02:00,0,FR,Planned maintenance,A03,,2024-06-11 12:00:00+02:00,tTJTJmPzLQ1j46I3yhlEiw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2024-06-11 09:00:00+02:00
2025-10-07 11:12:22+02:00,0,FR,Planned maintenance,A03,,2024-06-11 12:00:00+02:00,gE8vJiVWsLxmnYEru1txOA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2024-06-11 09:00:00+02:00
2025-10-07 11:12:26+02:00,0,FR,Planned maintenance,A03,,2024-06-11 12:00:00+02:00,vZCZYgHiCRcBkaBByaCkpA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2024-06-11 09:00:00+02:00
2025-10-07 11:12:26+02:00,0,FR,Planned maintenance,A03,,2024-06-11 12:00:00+02:00,foSFdnuf8o0xvNmph3OhDQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-06-11 09:00:00+02:00
2025-10-07 11:49:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-06 17:00:00+02:00,IESoSM2YQmrvufGzSA6a6w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-06-06 07:00:00+02:00
2025-10-07 11:49:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-07 17:00:00+02:00,U1_npFiyNmaktxmg6yl_iQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-06-07 07:00:00+02:00
2025-10-07 11:58:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-06 17:00:00+02:00,XEe65JscbTKmRjB5xpnL4Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-06-06 07:30:00+02:00
2025-10-07 11:58:42+02:00,0,FR,Planned maintenance,A03,,2024-06-06 17:00:00+02:00,xC14Zj_Z_oBpRN24Otr0sA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2024-06-06 07:30:00+02:00
2025-10-07 11:59:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-11 17:00:00+02:00,BwqWbNhotxF792GHvqqljg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-06-11 08:00:00+02:00
2025-10-07 11:59:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-09 17:00:00+02:00,DW1RqOl1VuUUejlO6v0gPg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-06-09 08:00:00+02:00
2025-10-07 11:59:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-05 17:00:00+02:00,i0bk39ou6AHlS6XqKfMVWg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-06-05 08:00:00+02:00
2025-10-07 11:59:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-10 17:00:00+02:00,Ku8CP9qy7Id19QMMHOcYMg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-06-10 08:00:00+02:00
2025-10-07 11:59:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-07 17:00:00+02:00,qdXAGjULlB61fp5zuVRfIQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-06-07 08:00:00+02:00
2025-10-07 11:59:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-17 17:00:00+02:00,BVCI7KYx2KM5FrUA7FqtlA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-06-17 08:00:00+02:00
2025-10-07 11:59:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-06 17:00:00+02:00,JGs-Ok8TwkZi9tayBmwBug,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-06-06 08:00:00+02:00
2025-10-07 11:59:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-08 17:00:00+02:00,KAvp4LSZM-PURcDJmirlMA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-06-08 08:00:00+02:00
2025-10-07 11:59:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-13 17:00:00+02:00,hgqY-v2OqVK4pTqx-kohpg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-06-13 08:00:00+02:00
2025-10-07 11:59:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-15 17:00:00+02:00,KXb5HQxQXm87L4P89PA3Vg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-06-15 08:00:00+02:00
2025-10-07 11:59:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-12 17:00:00+02:00,ymecoT7jasEO_29DkZXH2g,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-06-12 08:00:00+02:00
2025-10-07 11:59:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-14 17:00:00+02:00,5iMDzOWLDnnQabOh2Gtxvg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-06-14 08:00:00+02:00
2025-10-07 11:59:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-16 17:00:00+02:00,jzrTlFPgjZi0LPET181Swg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-06-16 08:00:00+02:00
2025-10-07 11:59:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-06 17:00:00+02:00,bvlANzE4TJqPsfsnWWxKVw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-06-06 07:00:00+02:00
2025-10-07 11:59:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-07 17:00:00+02:00,veVd80z3Q3u9NzgrTKNumA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-06-07 07:00:00+02:00
2025-10-07 11:59:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-06 17:00:00+02:00,hRZFb-vV820WZQyIW082CA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-06-06 07:00:00+02:00
2025-10-07 11:59:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-07 17:00:00+02:00,UO_nF2M4sTTZmDXzvBoGFg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-06-07 07:00:00+02:00
2025-10-07 12:00:03+02:00,0,FR,Planned maintenance,A03,,2024-06-10 17:30:00+02:00,BUg3z2qiN9qYPs017VeGuw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-06-10 07:00:00+02:00
2025-10-07 12:00:04+02:00,0,FR,Planned maintenance,A03,,2024-06-12 17:30:00+02:00,epMYijwWhNrZMHddbOSKmg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-06-12 07:00:00+02:00
2025-10-07 12:00:04+02:00,0,FR,Planned maintenance,A03,,2024-06-11 17:30:00+02:00,ZIAv4VXHEHJw0EK8kIncJw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-06-11 07:00:00+02:00
2025-10-07 12:00:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-14 17:00:00+02:00,fRET3eD46PMyLcGGGPkFfQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-06-14 07:00:00+02:00
2025-10-07 12:01:25+02:00,0,FR,Planned maintenance,A03,,2024-06-12 17:30:00+02:00,XtU9XF2dCbwUzaUtDod_RA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2024-06-12 13:00:00+02:00
2025-10-07 12:02:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-06 17:00:00+02:00,BgkBSX8DeWmMoaIm9FG8FA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-06-06 07:00:00+02:00
2025-10-07 12:02:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-07 17:00:00+02:00,OgyOJ9tHVrsI70sBdAWKMw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-06-07 07:00:00+02:00
2025-10-07 12:02:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-06 17:00:00+02:00,IHmriPt70eM1tKoIHDArlQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-06-06 07:00:00+02:00
2025-10-07 12:02:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-07 17:00:00+02:00,YDedejXRr-Mp1BzgY4a02Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-06-07 07:00:00+02:00
2025-10-07 12:03:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-15 12:00:00+02:00,AW5Nbmk38xM74832HRvqsg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2024-06-15 07:00:00+02:00
2025-10-07 12:03:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-15 12:00:00+02:00,v9hnMI2Mi0727p1z2zlIJg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2024-06-15 07:00:00+02:00
2025-10-07 12:07:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-07 18:00:00+02:00,1vj4BV8SAz3OUo729zZcbg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2024-06-07 07:30:00+02:00
2025-10-07 12:07:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-11 17:00:00+02:00,iJak0_AdHSzyiidaPRD1cg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2024-06-11 13:30:00+02:00
2025-10-07 12:07:52+02:00,0,FR,Planned maintenance,A03,,2024-06-11 17:00:00+02:00,VprT6XqhgyAZF7ibKVxsQA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-06-11 07:00:00+02:00
2025-10-07 12:07:55+02:00,0,FR,Planned maintenance,A03,,2024-06-17 17:00:00+02:00,C7H4VWgk8xeyiUSOdDH30w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-06-17 07:30:00+02:00
2025-10-07 12:07:56+02:00,0,FR,Planned maintenance,A03,,2024-06-12 17:00:00+02:00,vVUlzp3i9FNhhZCq41DTyg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-12 08:00:00+02:00
2025-10-07 12:07:56+02:00,0,FR,Planned maintenance,A03,,2024-06-11 17:00:00+02:00,1LJuwRkjBXOUjw0nt9HINA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-11 08:00:00+02:00
2025-10-07 12:07:56+02:00,0,FR,Planned maintenance,A03,,2024-06-05 17:00:00+02:00,mrsapt4BcF7TZkaXxUOMPg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-05 08:00:00+02:00
2025-10-07 12:07:56+02:00,0,FR,Planned maintenance,A03,,2024-06-07 17:00:00+02:00,bzOTWBLZiSWjSdsF3Wq3Eg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-07 08:00:00+02:00
2025-10-07 12:07:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-16 17:00:00+02:00,sL24Lwvom1ba8QdRcwGkzQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-16 08:00:00+02:00
2025-10-07 12:07:58+02:00,0,FR,Planned maintenance,A03,,2024-06-10 17:00:00+02:00,HZ1iZ5fDDcLgt9qXxcVK5Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-10 08:00:00+02:00
2025-10-07 12:07:58+02:00,0,FR,Planned maintenance,A03,,2024-06-06 17:00:00+02:00,g9MdHSZU7q8vgLQJy8Y3GA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-06 08:00:00+02:00
2025-10-07 12:07:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-15 17:00:00+02:00,68H9LsRLpNjBv8EL5aLtCQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-15 08:00:00+02:00
2025-10-07 12:07:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-17 17:00:00+02:00,nVIffPuyc6Y7UsqllPQATw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-17 08:00:00+02:00
2025-10-07 12:08:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-07 17:00:00+02:00,dQ-Z_1TmUZrhGDJ3tdorvw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-06-07 07:30:00+02:00
2025-10-07 12:08:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-06 17:00:00+02:00,v_LLjMwVGwupM0nUDTOcMg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-06-06 07:30:00+02:00
2025-10-07 12:08:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-07 17:00:00+02:00,vW3yswlkXRZ6W4PRauWvNA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-06-07 07:30:00+02:00
2025-10-07 12:08:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-06 17:00:00+02:00,xULwkVFUP9WWNOuC043BeA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-06-06 07:30:00+02:00
2025-10-07 12:09:07+02:00,0,FR,Planned maintenance,A03,,2024-06-05 17:00:00+02:00,viuxfeZkUmWWz9AHrGrJ4g,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-06-05 09:00:00+02:00
2025-10-07 12:09:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-06 17:00:00+02:00,Cork5Y_L8usmYhLdNf86dw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-06-06 08:00:00+02:00
2025-10-07 12:09:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-06 17:00:00+02:00,yA5PWR9kGeJxoZ4YsCLacw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-06-06 09:00:00+02:00
2025-10-07 12:09:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-11 17:00:00+02:00,LtrgLNNZZ8qBhtkDOUNd2w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-06-10 07:30:00+02:00
2025-10-07 12:11:27+02:00,0,FR,Planned maintenance,A03,,2024-06-06 17:30:00+02:00,BbBDasuMq244yHo0PPc-Tw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,4,2024-06-06 07:30:00+02:00
2025-10-07 12:11:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-06 18:00:00+02:00,4qC-AuxBWVt1MGtkx3AtSQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,5,2024-06-06 07:30:00+02:00
2025-10-07 12:11:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-07 18:00:00+02:00,FonQlqv7-1iwFG2-wSixdw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,5,2024-06-07 07:30:00+02:00
2025-10-07 12:11:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-06 17:00:00+02:00,j-L6x2gNTOgCcs1o3OCzGw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2024-06-06 07:00:00+02:00
2025-10-07 12:11:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-07 17:00:00+02:00,O1KZI_qMMvnipCqtxJOacQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2024-06-07 07:00:00+02:00
2025-10-07 12:13:26+02:00,0,FR,Planned maintenance,A03,,2024-06-28 18:00:00+02:00,USCNFLSjwTjSaPc4udI93w,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,6,2024-06-17 07:00:00+02:00
2025-10-07 12:13:26+02:00,0,FR,Planned maintenance,A03,,2024-06-28 18:00:00+02:00,6n4ZHg1no4dfGGPsLOtA5w,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,6,2024-06-17 07:00:00+02:00
2025-10-07 12:17:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-05 17:00:00+02:00,-7OzHpYERJPDuOJvMBfJPA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-06-17 07:00:00+02:00
2025-10-07 12:19:25+02:00,600,FR,Planned maintenance,A03,Cancelled,2024-06-07 04:00:00+02:00,L8ZY7-T4TD-0HY3Npd1EQg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2024-06-07 03:00:00+02:00
2025-10-07 12:19:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-13 18:00:00+02:00,xCG66MGhVGKdGgffpB001g,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2024-06-13 07:00:00+02:00
2025-10-07 12:19:55+02:00,0,FR,Planned maintenance,A03,,2024-06-05 15:25:00+02:00,rzzU_FcsZiyZFJw-ZPKMRQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2024-06-05 09:00:00+02:00
2025-10-07 12:19:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-06 15:00:00+02:00,tct8urBoIHnkztzQ4R4QKA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-06-06 07:30:00+02:00
2025-10-07 12:19:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-06 15:00:00+02:00,q-gaZdyNYM8M-zo6gEKtUw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-06-06 07:30:00+02:00
2025-10-07 12:19:56+02:00,405,FR,Planned maintenance,A03,,2024-06-12 14:00:00+02:00,dKlGX9nak7YDEAXbtdwagw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2024-06-12 07:00:00+02:00
2025-10-07 12:20:39+02:00,0,FR,Planned maintenance,A03,,2024-06-13 16:30:00+02:00,_vHK9YrSGmN2wfULz33FVw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2024-06-12 06:00:00+02:00
2025-10-07 12:20:57+02:00,0,FR,Planned maintenance,A03,,2024-06-06 12:00:00+02:00,BudtRbHiWjXDFdJNjLIIdA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,4,2024-06-06 09:00:00+02:00
2025-10-07 12:20:58+02:00,0,FR,Planned maintenance,A03,,2024-06-08 12:00:00+02:00,yolMGsRfP7g-SAaBGxYdRg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2024-06-06 16:00:00+02:00
2025-10-07 12:20:59+02:00,0,FR,Planned maintenance,A03,,2024-06-08 12:00:00+02:00,zAtBurlJuTYgsC2DfZRctw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2024-06-06 16:00:00+02:00
2025-10-07 12:21:10+02:00,100,FR,Planned maintenance,A03,,2024-06-07 23:00:00+02:00,u94RcYZctcUjYGOb8NcTSw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-06-07 21:30:00+02:00
2025-10-07 12:21:14+02:00,0,FR,Planned maintenance,A03,,2024-06-06 15:00:00+02:00,-0kp0EQMWboA-lcZT9Q-FQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,4,2024-06-06 06:00:00+02:00
2025-10-07 12:21:27+02:00,0,FR,Planned maintenance,A03,,2024-06-11 18:00:00+02:00,AzNA6j3YWXMk4uXwGlCPxA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,4,2024-06-10 15:00:00+02:00
2025-10-07 12:21:29+02:00,0,FR,Planned maintenance,A03,,2024-06-06 14:00:00+02:00,DOvX63ayOMgPNdKiISFzCw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,3,2024-06-06 09:00:00+02:00
2025-10-07 12:21:29+02:00,0,FR,Planned maintenance,A03,,2024-06-06 14:00:00+02:00,7oyckCSoxgy6he2NCGL41Q,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,3,2024-06-06 09:00:00+02:00
2025-10-07 12:21:29+02:00,780,FR,Planned maintenance,A03,,2024-06-07 16:30:00+02:00,gAM6Dfyrzxo5d-vu3lQF4A,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2024-06-07 15:00:00+02:00
2025-10-07 12:21:29+02:00,0,FR,Planned maintenance,A03,,2024-06-06 14:00:00+02:00,Jb65jWztRa8kH03a8ETaxA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,3,2024-06-06 09:00:00+02:00
2025-10-07 12:21:31+02:00,0,FR,Planned maintenance,A03,,2024-06-21 17:00:00+02:00,Yd3IiCd82uIq6tK7hlp5RA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,7,2024-06-10 07:00:00+02:00
2025-10-07 12:22:39+02:00,0,FR,Planned maintenance,A03,,2024-06-08 14:00:00+02:00,jUr1VXrKjQxXWEsLmAsBOg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-06-08 10:00:00+02:00
2025-10-07 12:22:46+02:00,0,FR,Planned maintenance,A03,,2024-06-07 12:00:00+02:00,7SAA6tGfFB_E7Q7p4FUbpQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2024-06-07 09:00:00+02:00
2025-10-07 12:23:20+02:00,0,FR,Planned maintenance,A03,,2024-06-14 17:00:00+02:00,yAeJgUuc6pv-GnjYa-aapg,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2024-06-14 08:00:00+02:00
2025-10-07 12:23:20+02:00,0,FR,Planned maintenance,A03,,2024-06-14 17:00:00+02:00,SAKh-ALExjgs7sn07P2T2w,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,1,2024-06-14 08:00:00+02:00
2025-10-07 12:23:20+02:00,0,FR,Planned maintenance,A03,,2024-06-14 17:00:00+02:00,leOx4Mp9UcRSIQZSzOEwTQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,1,2024-06-14 08:00:00+02:00
2025-10-07 12:23:21+02:00,180,FR,Planned maintenance,A03,,2024-06-08 17:30:00+02:00,Ix14fwEVAUOPIJGEuDIRiw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-06-08 14:30:00+02:00
2025-10-07 12:23:22+02:00,491,FR,Planned maintenance,A03,,2024-06-08 11:30:00+02:00,h64IxDrP7PyCVSJOwJKJVA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2024-06-08 07:30:00+02:00
2025-10-07 12:23:24+02:00,0,FR,Planned maintenance,A03,,2024-06-06 17:00:00+02:00,zJpM8VqnQ7PrXnoX9dZSHw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-06-06 13:30:00+02:00
2025-10-07 12:23:25+02:00,0,FR,Planned maintenance,A03,,2024-06-13 12:00:00+02:00,ysmdw1e8gnUYTBx77cw7AQ,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,1,2024-06-13 08:00:00+02:00
2025-10-07 12:23:27+02:00,0,FR,Planned maintenance,A03,,2024-06-07 16:39:00+02:00,S0PXa7Tg8p5KvaHViF9WXA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,5,2024-06-07 09:12:00+02:00
2025-10-07 12:23:29+02:00,0,FR,Planned maintenance,A03,,2024-06-07 15:51:00+02:00,fThzA_AgcROyErwzfYMVgQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2024-06-07 13:30:00+02:00
2025-10-07 12:23:30+02:00,0,FR,Planned maintenance,A03,,2024-06-07 18:15:00+02:00,znDNRHEUHfzflvwTh9MLCQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2024-06-07 18:00:00+02:00
2025-10-07 12:23:48+02:00,851,FR,Planned maintenance,A03,Cancelled,2024-06-08 10:00:00+02:00,vny7wHDd6Ql8Fh1EOZSsDw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2024-06-08 09:00:00+02:00
2025-10-07 12:23:54+02:00,1220,FR,Planned maintenance,A03,,2024-06-09 03:00:00+02:00,rk1KjnzuMLkqPeq6MaEG1g,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2024-06-09 01:00:00+02:00
2025-10-07 12:23:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-08 14:00:00+02:00,KAe11nn8xNSFyRuxBXXoJg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2024-06-08 10:00:00+02:00
2025-10-07 12:23:55+02:00,880,FR,Planned maintenance,A03,Cancelled,2024-06-08 23:00:00+02:00,Lv0m6MWTwbCjcGgpHCilqg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-06-08 18:30:00+02:00
