created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 12:24:02+02:00,880,FR,Planned maintenance,A03,,2024-06-08 21:00:00+02:00,jEJbEU-14Rcfvj9AdZRrFQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-06-08 16:30:00+02:00
2025-10-07 12:24:02+02:00,0,FR,Planned maintenance,A03,,2024-06-08 16:30:00+02:00,RqDBHbW4M9GkC7Q4ZllHiQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2024-06-07 23:00:00+02:00
2025-10-07 12:24:13+02:00,0,FR,Planned maintenance,A03,,2024-06-08 14:00:00+02:00,W2NPXXNjlkqga54zJA0GWA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-06-08 12:00:00+02:00
2025-10-07 12:24:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-10 00:00:00+02:00,5qafWcqndokt2UkC-RK9WA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,3,2024-06-09 00:00:00+02:00
2025-10-07 12:24:16+02:00,506,FR,Planned maintenance,A03,,2024-06-09 19:00:00+02:00,dBCSLE0tILC9Z0RoU2hNig,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,1,2024-06-09 11:00:00+02:00
2025-10-07 12:24:16+02:00,335,FR,Planned maintenance,A03,,2024-06-09 13:00:00+02:00,qPiuAcyzQQIMms8T9UA98A,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2024-06-09 05:00:00+02:00
2025-10-07 12:24:33+02:00,0,FR,Planned maintenance,A03,,2024-06-09 15:30:00+02:00,HrqsRdYzFL6Mg9ff75Wpag,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2024-06-09 05:00:00+02:00
2025-10-07 12:24:35+02:00,181,FR,Planned maintenance,A03,Cancelled,2024-06-10 19:30:00+02:00,L1xwV1F0PVvKOS9-vJyFbg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2024-06-09 23:00:00+02:00
2025-10-07 12:24:37+02:00,440,FR,Planned maintenance,A03,,2024-06-09 15:00:00+02:00,LJrWZ-OfrUe0vdC1E0DD-Q,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2024-06-09 08:00:00+02:00
2025-10-07 12:24:50+02:00,0,FR,Planned maintenance,A03,,2024-06-11 08:00:00+02:00,paFji3BBxE4Rf6m_7fgScw,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2024-06-08 00:00:00+02:00
2025-10-07 12:24:51+02:00,465,FR,Planned maintenance,A03,,2024-06-10 23:00:00+02:00,jZmhq-4V8E4BdwjS-QzoXQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2024-06-10 06:30:00+02:00
2025-10-07 12:25:13+02:00,0,FR,Planned maintenance,A03,,2024-06-09 19:30:00+02:00,lftMWi-s7DVAZjDLik0zvw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,4,2024-06-09 05:00:00+02:00
2025-10-07 12:25:16+02:00,0,FR,Planned maintenance,A03,,2024-06-09 19:10:00+02:00,pagTmqPD1bDN3B5cIWPzTQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,3,2024-06-09 15:30:00+02:00
2025-10-07 12:26:20+02:00,193,FR,Planned maintenance,A03,,2024-06-11 18:30:00+02:00,N5N8nVoltxGkbIQn3RxBmQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2024-06-11 08:00:00+02:00
2025-10-07 12:26:20+02:00,0,FR,Planned maintenance,A03,,2024-06-11 08:00:00+02:00,jA2QFIfXc8b93XLu2XYUUA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2024-06-08 00:00:00+02:00
2025-10-07 12:26:22+02:00,425,FR,Planned maintenance,A03,,2024-06-10 16:00:00+02:00,gvuM_Y0TXF4Nk3aBWzFbmw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2024-06-10 14:00:00+02:00
2025-10-07 12:26:22+02:00,0,FR,Planned maintenance,A03,,2024-06-13 17:00:00+02:00,giMvKNcJBxxLiBaFHCzNyg,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,2,2024-06-12 07:00:00+02:00
2025-10-07 12:26:22+02:00,0,FR,Planned maintenance,A03,,2024-06-13 17:00:00+02:00,xxzSrpvCIKSV03mmoMCr0g,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,3,2024-06-13 07:00:00+02:00
2025-10-07 12:26:22+02:00,0,FR,Planned maintenance,A03,,2024-06-10 17:00:00+02:00,utHlk_Dn2ELexwokawc3Ig,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,3,2024-06-10 07:00:00+02:00
2025-10-07 12:26:22+02:00,0,FR,Planned maintenance,A03,,2024-06-12 17:00:00+02:00,V8G5WxUBRTwPBzE-VEuxvg,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,3,2024-06-12 07:00:00+02:00
2025-10-07 12:26:22+02:00,0,FR,Planned maintenance,A03,,2024-06-07 17:00:00+02:00,zLhxqO4UtH6m9mKXnv5ibQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,3,2024-06-07 07:00:00+02:00
2025-10-07 12:26:22+02:00,0,FR,Planned maintenance,A03,,2024-06-06 17:00:00+02:00,Cms--iKPKA-B0KYtOOcWAA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,3,2024-06-06 07:00:00+02:00
2025-10-07 12:26:22+02:00,0,FR,Planned maintenance,A03,,2024-06-11 17:00:00+02:00,Xux6MM_uqHcbCcpSz2U4Fg,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,3,2024-06-11 07:00:00+02:00
2025-10-07 12:26:35+02:00,0,FR,Planned maintenance,A03,,2024-06-11 19:00:00+02:00,0JBHSnlb79rmyz0ommLCZw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,10,2024-06-06 13:00:00+02:00
2025-10-07 12:27:11+02:00,0,FR,Planned maintenance,A03,,2024-06-10 16:28:00+02:00,1hdkBFjdIeyL4urtpO6_-A,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2024-06-10 08:00:00+02:00
2025-10-07 12:27:13+02:00,878,FR,Planned maintenance,A03,Cancelled,2024-06-11 05:00:00+02:00,VlK5hR7O5KuLt1O7nIPTXw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,3,2024-06-10 20:00:00+02:00
2025-10-07 12:27:13+02:00,0,FR,Planned maintenance,A03,,2024-06-10 16:22:00+02:00,Y8_yeQpoww8WURjJkgtWzA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2024-06-10 09:23:00+02:00
2025-10-07 12:27:17+02:00,0,FR,Planned maintenance,A03,,2024-06-10 19:00:00+02:00,qMicuYWRUwii-yCt4lzA5g,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2024-06-09 01:00:00+02:00
2025-10-07 12:27:42+02:00,532,FR,Planned maintenance,A03,,2024-06-11 17:00:00+02:00,UtbmZU1RGoZp4g-N5N57bQ,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,1,2024-06-11 10:00:00+02:00
2025-10-07 12:29:10+02:00,0,FR,Planned maintenance,A03,,2024-06-11 17:10:00+02:00,KX_sQ7SfHyZTJwFYVucd6A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2024-06-11 08:00:00+02:00
2025-10-07 12:29:11+02:00,343,FR,Planned maintenance,A03,,2024-06-11 19:30:00+02:00,mwHmh1LvP2Rn2aI6aEhs4Q,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,5,2024-06-11 14:00:00+02:00
2025-10-07 12:29:13+02:00,1088,FR,Planned maintenance,A03,,2024-06-12 16:00:00+02:00,9iGeN0adsAduye8_Fd0Elg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2024-06-12 14:00:00+02:00
2025-10-07 12:29:17+02:00,537,FR,Planned maintenance,A03,,2024-06-12 04:00:00+02:00,imL7UeqMivTBIDBJdD0U_Q,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-06-12 03:30:00+02:00
2025-10-07 12:29:54+02:00,0,FR,Planned maintenance,A03,,2024-06-12 15:30:00+02:00,n_2ROmqoGkquvRDFTA8Z2A,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,2,2024-06-12 14:30:00+02:00
2025-10-07 12:31:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-14 13:00:00+02:00,Sbc1A00Z9ItJcev9ObS63g,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2024-06-13 01:30:00+02:00
2025-10-07 12:31:29+02:00,1186,FR,Planned maintenance,A03,,2024-06-13 03:00:00+02:00,Gl2O6dMVcVqTFPH-eAazrg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-06-13 02:00:00+02:00
2025-10-07 12:31:36+02:00,0,FR,Planned maintenance,A03,,2024-06-13 01:20:00+02:00,Ht34GHQ047waI1Ts9ruvJA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,7,2024-06-12 00:39:00+02:00
2025-10-07 12:31:40+02:00,176,FR,Planned maintenance,A03,Cancelled,2024-06-13 17:00:00+02:00,982Qlp1IIgar4tXcc-1sJw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2024-06-13 13:00:00+02:00
2025-10-07 12:31:41+02:00,359,FR,Planned maintenance,A03,Cancelled,2024-06-13 12:00:00+02:00,wXaoftyoX3ov9Xw_12l2kA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2024-06-13 10:00:00+02:00
2025-10-07 12:32:04+02:00,0,FR,Planned maintenance,A03,,2024-06-13 09:30:00+02:00,4AweRI3HGzNcA8JBJd4uhg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2024-06-13 07:00:00+02:00
2025-10-07 12:32:29+02:00,805,FR,Planned maintenance,A03,,2024-06-13 18:30:00+02:00,ZWpXNlwcU2T684JBqPgVUw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2024-06-13 17:00:00+02:00
2025-10-07 12:32:34+02:00,0,FR,Planned maintenance,A03,,2024-06-12 17:00:00+02:00,Ngpy4po9neV5cparO30JoQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,4,2024-06-12 08:00:00+02:00
2025-10-07 12:32:43+02:00,182,FR,Planned maintenance,A03,,2024-06-14 12:00:00+02:00,kxMvbGnaarcca_txoo4mCg,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,1,2024-06-14 11:00:00+02:00
2025-10-07 12:34:17+02:00,800,FR,Planned maintenance,A03,,2024-06-15 18:00:00+02:00,HsJeUN7NGtSK2Kd9DrA9fA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2024-06-15 16:00:00+02:00
2025-10-07 12:34:27+02:00,0,FR,Planned maintenance,A03,,2024-06-13 16:30:00+02:00,l1jQQ-YE4q-HkkTord6umA,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,5,2024-06-13 07:00:00+02:00
2025-10-07 12:34:32+02:00,1233,FR,Planned maintenance,A03,,2024-06-14 11:00:00+02:00,3TsmSnxCV5Jsrzq3i7UTjA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2024-06-14 07:00:00+02:00
2025-10-07 12:35:36+02:00,0,FR,Planned maintenance,A03,,2024-06-14 13:00:00+02:00,s6b34Qm8CoERPztd-ajxjA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,5,2024-06-07 18:00:00+02:00
2025-10-07 12:36:47+02:00,0,FR,Planned maintenance,A03,,2024-06-13 17:00:00+02:00,a9XSN-YVprz4AkUMH_UvPw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-06-13 08:00:00+02:00
2025-10-07 12:36:47+02:00,0,FR,Planned maintenance,A03,,2024-06-14 16:30:00+02:00,yd0-dcs5gidoIiIxfweaRA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-06-14 08:00:00+02:00
2025-10-07 12:36:47+02:00,0,FR,Planned maintenance,A03,,2024-06-17 17:00:00+02:00,eACM7b2CsH3ofdb71_030A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-06-17 08:00:00+02:00
2025-10-07 12:37:10+02:00,182,FR,Planned maintenance,A03,,2024-06-15 18:00:00+02:00,7S-0JV4BC4rarjEVeaSBEQ,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2024-06-15 14:00:00+02:00
2025-10-07 12:37:26+02:00,1240,FR,Planned maintenance,A03,,2024-06-15 10:00:00+02:00,RbSYeoe_YcExSofQOwj6MA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2024-06-15 09:00:00+02:00
2025-10-07 12:37:32+02:00,0,FR,Planned maintenance,A03,,2024-06-17 08:00:00+02:00,5_r5bXf3Q0trjRxekeYmyQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2024-06-11 18:30:00+02:00
2025-10-07 12:37:32+02:00,193,FR,Planned maintenance,A03,,2024-06-17 18:30:00+02:00,rgL5XfH309V8ynGeYi7kbg,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2024-06-17 08:00:00+02:00
2025-10-07 12:37:51+02:00,0,FR,Planned maintenance,A03,,2024-06-16 20:30:00+02:00,wz9R21Q5bhIDKgE3MokMOg,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,6,2024-06-14 01:30:00+02:00
2025-10-07 12:38:49+02:00,0,FR,Planned maintenance,A03,,2024-06-16 19:00:00+02:00,42Hp4AM8Uj43fJVYDco10w,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2024-06-14 03:30:00+02:00
2025-10-07 12:39:00+02:00,0,FR,Planned maintenance,A03,,2024-06-16 18:00:00+02:00,x3MYr7fvvSy--ABOWA9SzA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2024-06-15 10:30:00+02:00
2025-10-07 12:39:03+02:00,0,FR,Planned maintenance,A03,,2024-06-16 18:00:00+02:00,5BHY8lApqdnMIBOIysToxw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2024-06-15 03:00:00+02:00
2025-10-07 12:39:07+02:00,0,FR,Planned maintenance,A03,,2024-06-16 18:30:00+02:00,nuuaN74gKBGu6ga1p7EpTA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,5,2024-06-15 02:00:00+02:00
2025-10-07 12:39:27+02:00,0,FR,Planned maintenance,A03,,2024-06-17 04:30:00+02:00,Vub4L16c7KcglsWljTorUw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,6,2024-06-13 17:00:00+02:00
2025-10-07 12:40:31+02:00,1103,FR,Planned maintenance,A03,,2024-06-18 01:30:00+02:00,qHIIxSe8OpYW0WneAKgsMQ,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,14,2024-06-14 03:00:00+02:00
2025-10-07 12:45:30+02:00,800,FR,Planned maintenance,A03,,2024-06-19 17:30:00+02:00,DQMd4RT6Eg8fQwQCrWKc1g,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,17,2024-06-14 20:30:00+02:00
2025-10-07 12:56:56+02:00,0,FR,Planned maintenance,A03,,2024-06-26 09:30:00+02:00,L0ThajOrD8JjTfaymQNudQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,7,2024-06-17 07:00:00+02:00
2025-10-07 12:57:46+02:00,0,FR,Planned maintenance,A03,,2024-06-26 16:45:00+02:00,nsgXB_IYrKWdu0QJkezvuA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,4,2024-06-17 07:00:00+02:00
2025-10-07 13:02:59+02:00,0,FR,Planned maintenance,A03,,2024-06-28 19:00:00+02:00,pEUArzqHfvNCDUFW8DgsNA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,4,2024-06-17 07:00:00+02:00
2025-10-07 13:03:00+02:00,0,FR,Planned maintenance,A03,,2024-06-28 15:40:00+02:00,qqa0o_73GMVO1WyiDBri4A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,5,2024-06-14 17:00:00+02:00
2025-10-07 13:03:27+02:00,0,FR,Planned maintenance,A03,,2024-06-28 18:00:00+02:00,DxwlzvMKDZSQJoe1upX1qw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2024-06-10 07:00:00+02:00
2025-10-07 13:03:27+02:00,0,FR,Planned maintenance,A03,,2024-06-28 18:00:00+02:00,EhQ-xFkSykldU-L8IbNNEw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2024-06-17 07:00:00+02:00
2025-10-07 13:03:27+02:00,0,FR,Planned maintenance,A03,,2024-06-28 18:00:00+02:00,uuJZZZNQs9dTC8RnPy96kw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2024-06-17 07:00:00+02:00
2025-10-07 14:38:43+02:00,0,FR,Planned maintenance,A03,,2024-08-08 17:00:00+02:00,HaMAJ-9cwDPeS36qZEgWag,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,7,2024-06-17 07:00:00+02:00
2025-10-07 14:40:27+02:00,0,FR,Planned maintenance,A03,,2024-08-09 12:00:00+02:00,p9LQD7-K09Ca4pkwXY-Rsg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,7,2024-06-17 07:00:00+02:00
2025-10-07 14:40:27+02:00,0,FR,Planned maintenance,A03,,2024-08-09 12:00:00+02:00,JmG1z7uQNjBrU1FuS9t_mQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,7,2024-06-17 07:00:00+02:00
2025-10-07 14:40:29+02:00,0,FR,Planned maintenance,A03,,2024-08-09 12:00:00+02:00,HnG_Tf8DTCuft_YqNo-MwA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,7,2024-06-17 07:00:00+02:00
2025-10-07 15:13:13+02:00,0,FR,Planned maintenance,A03,,2024-09-03 17:00:00+02:00,0MkhuewWHkfymNGnpS_mTA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,5,2024-06-08 00:00:00+02:00
2025-10-07 18:37:15+02:00,0,FR,Planned maintenance,A03,,2024-12-26 01:30:00+01:00,sOr6fNuD_zv-yV_ccuLRdw,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,17,2024-06-08 00:00:00+02:00
2025-10-06 20:50:23+02:00,0,FR,Planned maintenance,A03,,2024-07-05 16:00:00+02:00,-p7La3Z1GD6E_TKtk1zFDw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2024-07-01 08:00:00+02:00
2025-10-06 20:50:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-25 17:00:00+02:00,-aSCWug-cXokKmHhZ_qbnA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-25 08:00:00+02:00
2025-10-06 20:50:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-21 17:00:00+02:00,vNndu-bNAMlahp9vLL3T8A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-21 08:00:00+02:00
2025-10-06 20:50:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-24 17:00:00+02:00,WrKN_pDTPUTgFFqvMLNUfw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-24 08:00:00+02:00
2025-10-06 20:50:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-22 17:00:00+02:00,y-t_l6UyUMLOQrLo5wC_tA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-22 08:00:00+02:00
2025-10-06 20:50:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-02 17:00:00+02:00,KbxpIN0Fmrw6In-cX9rBzQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-02 08:00:00+02:00
2025-10-06 20:50:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-18 17:00:00+02:00,vVFTYG7hmXQdw4qit0c6YQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-18 08:00:00+02:00
2025-10-06 20:50:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-20 17:00:00+02:00,HADo6JUgSdj7_gMp_z05PQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-20 08:00:00+02:00
2025-10-06 20:50:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-27 17:00:00+02:00,ZrSv5rXU3jQLYrdgeh1sGg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-27 08:00:00+02:00
2025-10-06 20:50:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-28 17:00:00+02:00,dMlfHCIcQeACzGgpqjqcRg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-28 08:00:00+02:00
2025-10-06 20:50:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-19 17:00:00+02:00,YGF5NbvcNYKoHURXti06Xw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-19 08:00:00+02:00
2025-10-06 20:50:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-29 17:00:00+02:00,4-XuLqpH_u5DNUWJEJJeYQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-29 08:00:00+02:00
2025-10-06 20:50:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-26 17:00:00+02:00,pTNNiEFLEFbQGIovQTTCrA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-26 08:00:00+02:00
2025-10-06 20:50:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-30 17:00:00+02:00,iz8PFU7IGsjoLhyqbRVkdQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-30 08:00:00+02:00
2025-10-06 20:50:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-01 17:00:00+02:00,u6UaWAgeumhFlv47Mlj3RQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-01 08:00:00+02:00
2025-10-06 20:50:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-23 17:00:00+02:00,FlSZZjmOc_04i-I5-j0eVA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-23 08:00:00+02:00
2025-10-06 20:52:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-06 17:00:00+02:00,SZwf-UN-OdFjRWK0iKivpg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-07-01 07:00:00+02:00
2025-10-06 21:05:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-02 16:00:00+02:00,sXIpAdq9jw6_VbaKylRDAg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2024-07-01 07:00:00+02:00
2025-10-06 21:07:40+02:00,0,FR,Planned maintenance,A03,,2024-06-19 17:00:00+02:00,BFXgeEQqsK4xeLhcUj_UfQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2024-06-19 08:00:00+02:00
2025-10-06 21:07:40+02:00,0,FR,Planned maintenance,A03,,2024-06-20 17:00:00+02:00,lUML1cIrZ020suWW0ENhEw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2024-06-20 08:00:00+02:00
2025-10-06 21:07:41+02:00,0,FR,Planned maintenance,A03,,2024-06-18 17:00:00+02:00,xPLtD81kLbcP2VhNtohl7Q,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2024-06-18 08:00:00+02:00
2025-10-06 21:07:42+02:00,0,FR,Planned maintenance,A03,,2024-06-21 17:00:00+02:00,zL46VsU2pkdbeMz1CZKbGw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2024-06-21 08:00:00+02:00
2025-10-06 23:35:12+02:00,0,FR,Planned maintenance,A03,,2024-06-28 17:00:00+02:00,oPvlwv8xczUOf1XvX6FGNQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,5,2024-06-21 17:00:00+02:00
2025-10-07 04:20:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-26 07:00:00+02:00,l8beaBGFhW9iTh3B0VaFig,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-07-01 07:00:00+02:00
2025-10-07 09:05:20+02:00,0,FR,Planned maintenance,A03,,2024-06-18 16:00:00+02:00,4H-TgnrYw1p6gJ-RMMFlxQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2024-06-17 08:00:00+02:00
2025-10-07 10:08:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-05 17:00:00+02:00,jdJzOS-sX4I3WrfAjsl-Wg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2024-06-28 17:00:00+02:00
2025-10-07 11:04:38+02:00,0,FR,Planned maintenance,A03,,2024-06-28 17:00:00+02:00,nGFdLtCctY1nkl5g9TJr6A,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,2,2024-06-24 07:00:00+02:00
2025-10-07 11:50:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-20 18:00:00+02:00,687sDFkJii6eif4U4RXkMA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-06-20 08:00:00+02:00
2025-10-07 11:50:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-27 18:00:00+02:00,346XNGykUcnryHjHPX7DhA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-06-27 08:00:00+02:00
2025-10-07 11:59:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-18 17:00:00+02:00,Il1GbcvfIR0KEy87zdrjfw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-06-18 08:00:00+02:00
2025-10-07 12:02:20+02:00,0,FR,Planned maintenance,A03,,2024-06-25 17:00:00+02:00,8yFT_9xE1OxEwkG4owNb8A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2024-06-25 07:00:00+02:00
2025-10-07 12:07:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-18 17:00:00+02:00,ZN-hGi0drJEMsUfXGV9WtQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-06-18 08:00:00+02:00
2025-10-07 12:09:47+02:00,0,FR,Planned maintenance,A03,,2024-06-28 17:00:00+02:00,lVrZCSxJTDM7QdlymZoUiQ,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,2,2024-06-24 07:30:00+02:00
2025-10-07 12:10:59+02:00,0,FR,Planned maintenance,A03,,2024-06-18 17:00:00+02:00,L93PxlAa0xes6l3weG-R1A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2024-06-18 13:30:00+02:00
2025-10-07 12:20:49+02:00,43,FR,Planned maintenance,A03,Cancelled,2024-06-25 20:00:00+02:00,eVDK2SKbe1NEYmgHGM408g,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2024-06-25 08:00:00+02:00
2025-10-07 12:23:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-02 17:00:00+02:00,Zo0JE8BdS3oC0mvnbYBD3g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-02 08:00:00+02:00
2025-10-07 12:23:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-01 17:00:00+02:00,ivf4HdvGwsYtZdZXDuAV4A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-01 08:00:00+02:00
2025-10-07 12:27:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-20 17:00:00+02:00,Jzh_JXspbNKulrVwWkigBA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-06-20 14:00:00+02:00
2025-10-07 12:27:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-21 12:00:00+02:00,JqBesW0ijoynNHKWT8Wz_w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-06-21 08:00:00+02:00
2025-10-07 12:32:42+02:00,0,FR,Planned maintenance,A03,,2024-06-19 18:00:00+02:00,-qpNA0m2rfTK5jGpFiKmBQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,1,2024-06-19 07:00:00+02:00
2025-10-07 12:32:45+02:00,0,FR,Planned maintenance,A03,,2024-06-17 11:00:00+02:00,qNbmu_T_18vMJKJCayyCZQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,1,2024-06-17 09:00:00+02:00
2025-10-07 12:32:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-25 22:00:00+02:00,PKQUl0sRgG_24M3nlV1Njg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-06-25 05:00:00+02:00
2025-10-07 12:32:46+02:00,0,FR,Planned maintenance,A03,,2024-06-18 11:00:00+02:00,inPkc_XXKrg9hYfLH9iLfQ,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,2,2024-06-18 10:00:00+02:00
2025-10-07 12:32:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-25 22:00:00+02:00,TAU10bdsOpC9_oM0-aTU4g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-06-25 05:00:00+02:00
2025-10-07 12:32:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-25 22:00:00+02:00,5ntpIuac9h-J8xHVHtwlHg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-06-25 05:00:00+02:00
2025-10-07 12:32:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-25 22:00:00+02:00,FNmb_SJoc09qJB5OYf1BWA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-06-25 05:00:00+02:00
2025-10-07 12:32:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-25 22:00:00+02:00,_7mXdxtWL8Rih3FQowsYvA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-06-25 05:00:00+02:00
2025-10-07 12:36:47+02:00,0,FR,Planned maintenance,A03,,2024-06-18 17:00:00+02:00,O49nJlgk3eHYh6sBb3PTCg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2024-06-18 08:00:00+02:00
2025-10-07 12:38:45+02:00,0,FR,Planned maintenance,A03,,2024-06-18 17:00:00+02:00,pTY8WTyJmp3uXg3DBpQNmw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-06-17 17:00:00+02:00
2025-10-07 12:40:42+02:00,0,FR,Planned maintenance,A03,,2024-06-19 12:00:00+02:00,YKmRpTY-1A5PSyvMzUD6BA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,1,2024-06-19 08:00:00+02:00
2025-10-07 12:42:32+02:00,0,FR,Planned maintenance,A03,,2024-06-18 14:50:00+02:00,id9js8lyD5dnOv2B-P79MA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,2,2024-06-18 06:00:00+02:00
2025-10-07 12:45:28+02:00,0,FR,Planned maintenance,A03,,2024-06-19 16:00:00+02:00,FF8uypz3ORdBeLZdgnPZFg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-06-19 07:30:00+02:00
2025-10-07 12:45:29+02:00,0,FR,Planned maintenance,A03,,2024-06-25 12:00:00+02:00,3EIKDwifOX87QkEye0arsg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2024-06-25 10:00:00+02:00
2025-10-07 12:45:29+02:00,0,FR,Planned maintenance,A03,,2024-06-25 12:00:00+02:00,MrCIs7OniiWHO1_JB_MJmw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2024-06-25 10:00:00+02:00
2025-10-07 12:45:29+02:00,0,FR,Planned maintenance,A03,,2024-06-21 12:00:00+02:00,ydjLiG03WcCuc4dGhKqayQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2024-06-21 08:00:00+02:00
2025-10-07 12:45:29+02:00,0,FR,Planned maintenance,A03,,2024-06-25 12:00:00+02:00,Fw8bqgr7v5EAj2S79XE5NA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2024-06-25 10:00:00+02:00
2025-10-07 12:45:30+02:00,0,FR,Planned maintenance,A03,,2024-06-25 12:00:00+02:00,osH7SyIr_Ygh-Su0HWhHpQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2024-06-25 10:00:00+02:00
2025-10-07 12:45:40+02:00,0,FR,Planned maintenance,A03,,2024-06-20 14:08:00+02:00,zhG0VNyjM0cdHolq0G8kFA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2024-06-20 07:00:00+02:00
2025-10-07 12:45:48+02:00,0,FR,Planned maintenance,A03,,2024-06-20 15:43:00+02:00,VlMeH2U6IbZISGuDALJlaw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2024-06-20 08:00:00+02:00
2025-10-07 12:45:49+02:00,0,FR,Planned maintenance,A03,,2024-06-20 15:44:00+02:00,Yu6paeo_COtHt7EvaZs-fw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2024-06-20 08:00:00+02:00
2025-10-07 12:45:49+02:00,0,FR,Planned maintenance,A03,,2024-06-27 16:30:00+02:00,VcXWJ2N7TQGQ4akkVMKF7w,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2024-06-27 07:30:00+02:00
2025-10-07 12:45:49+02:00,0,FR,Planned maintenance,A03,,2024-06-27 16:30:00+02:00,YKRjYWLvFDPm54f1sDwQpA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2024-06-27 06:00:00+02:00
2025-10-07 12:45:52+02:00,0,FR,Planned maintenance,A03,,2024-06-20 16:45:00+02:00,E0lKK62DUpeCTmJwNO1qFQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2024-06-20 10:00:00+02:00
2025-10-07 12:45:52+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2024-07-13 20:00:00+02:00,umB0LB5syB-jC0c_n_U7RQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2024-06-21 23:59:00+02:00
2025-10-07 12:46:46+02:00,50,FR,Planned maintenance,A03,,2024-06-22 00:00:00+02:00,nifqfXVWh3FEtTqThOeUPw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2024-06-21 23:00:00+02:00
2025-10-07 12:46:51+02:00,320,FR,Planned maintenance,A03,,2024-06-21 03:30:00+02:00,R0qmLzT7bwcwyIzPHuFOxw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2024-06-21 02:30:00+02:00
2025-10-07 12:47:06+02:00,1227,FR,Planned maintenance,A03,,2024-06-23 10:30:00+02:00,XXgj9gVia3OCl6TRZzyf5A,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2024-06-23 09:30:00+02:00
2025-10-07 12:47:06+02:00,1225,FR,Planned maintenance,A03,,2024-06-22 20:00:00+02:00,dIV0BzHqn87G5l4WEsKHkg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2024-06-22 18:00:00+02:00
2025-10-07 12:47:58+02:00,125,FR,Planned maintenance,A03,,2024-06-21 16:00:00+02:00,LjJYibc002wY-2vmZIdQpw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2024-06-21 15:00:00+02:00
2025-10-07 12:48:06+02:00,0,FR,Planned maintenance,A03,,2024-06-21 16:00:00+02:00,V4Z5MtYDTQ3Bu826LW6xZA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2024-06-20 00:00:00+02:00
2025-10-07 12:48:06+02:00,0,FR,Planned maintenance,A03,,2024-06-21 11:28:00+02:00,4aE61m1iBOJJsJau2c39rA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2024-06-17 18:30:00+02:00
2025-10-07 12:48:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-25 17:00:00+02:00,U6mIJkjyuaenLKbf36Hqwg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2024-06-25 08:00:00+02:00
2025-10-07 12:48:15+02:00,768,FR,Planned maintenance,A03,,2024-06-22 00:30:00+02:00,PmDDcLr6LDwejIRPe8iwaw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2024-06-21 22:30:00+02:00
2025-10-07 12:48:22+02:00,0,FR,Planned maintenance,A03,,2024-06-24 12:00:00+02:00,eS_oLIwbVBqTXWV4TtQFvA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2024-06-21 17:00:00+02:00
2025-10-07 12:48:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-25 22:00:00+02:00,b9IYpO29nvrKY9b6P_Xaaw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-06-25 05:00:00+02:00
2025-10-07 12:48:22+02:00,0,FR,Planned maintenance,A03,,2024-06-24 12:00:00+02:00,fyosQE9yi-0GI5mSSuM0cw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2024-06-21 17:00:00+02:00
2025-10-07 12:48:39+02:00,0,FR,Planned maintenance,A03,,2024-06-22 07:00:00+02:00,HZXC-G0WqU-Xtw9DXnKs8g,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,8,2024-06-18 13:00:00+02:00
2025-10-07 12:48:58+02:00,381,FR,Planned maintenance,A03,,2024-06-23 12:00:00+02:00,MB2vO3c1sVvrKAGDCRCn9A,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2024-06-23 10:00:00+02:00
2025-10-07 12:48:59+02:00,0,FR,Planned maintenance,A03,,2024-06-23 18:00:00+02:00,aPpmCF7U3P6-jAL8yJSkTQ,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2024-06-23 08:00:00+02:00
2025-10-07 12:49:03+02:00,798,FR,Planned maintenance,A03,,2024-06-23 20:00:00+02:00,9OLAIkcfxrS3G6euASEp7A,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-06-23 18:00:00+02:00
2025-10-07 12:49:22+02:00,902,FR,Planned maintenance,A03,,2024-06-23 05:00:00+02:00,MOFYxZkbA9XKvdppkR6bOw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,5,2024-06-23 02:00:00+02:00
2025-10-07 12:49:23+02:00,0,FR,Planned maintenance,A03,,2024-06-23 05:45:00+02:00,nwiukjvs63qZiYnUCl9bPw,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,4,2024-06-22 02:00:00+02:00
2025-10-07 12:49:24+02:00,902,FR,Planned maintenance,A03,,2024-06-23 10:30:00+02:00,izcyG3XObuKQ1nWJoSYT-w,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2024-06-23 09:00:00+02:00
2025-10-07 12:49:41+02:00,1034,FR,Planned maintenance,A03,,2024-06-23 21:00:00+02:00,Ufg15WmcG1rNmKNo_W9qAg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,12,2024-06-19 23:45:00+02:00
2025-10-07 12:50:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-02 17:00:00+02:00,dd8Q-cYYQyBVDcwLi1xPow,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-07-02 09:00:00+02:00
2025-10-07 12:50:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-02 17:00:00+02:00,xQOEtBTDgFejBrPN_r3DMQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-07-02 09:00:00+02:00
2025-10-07 12:50:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-02 17:00:00+02:00,GASewJ0Fe1Kd6ndHBWQ0QA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-07-02 09:00:00+02:00
2025-10-07 12:51:18+02:00,0,FR,Planned maintenance,A03,,2024-06-24 15:00:00+02:00,ycDs5koQSqV8dk1fPTkK1g,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,2,2024-06-24 07:00:00+02:00
2025-10-07 12:51:36+02:00,370,FR,Planned maintenance,A03,,2024-06-25 00:30:00+02:00,FpZ-XwaqYlCFfc-pCn5zFQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,14,2024-06-22 00:30:00+02:00
2025-10-07 12:51:56+02:00,740,FR,Planned maintenance,A03,Cancelled,2024-06-27 00:00:00+02:00,cp3R8wKhz-yDFnQBM3E2nQ,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,3,2024-06-26 23:00:00+02:00
2025-10-07 12:52:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-27 17:00:00+02:00,E4AsTvVM8P_GOiDUmanylg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-06-25 07:00:00+02:00
2025-10-07 12:52:42+02:00,0,FR,Planned maintenance,A03,,2024-06-24 16:23:00+02:00,BIMajdJXYQihvXAZz9zkgA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,4,2024-06-24 08:15:00+02:00
2025-10-07 12:53:18+02:00,0,FR,Planned maintenance,A03,,2024-06-26 16:30:00+02:00,WCnQXAKq22-QQQIfFmV6Zw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,2,2024-06-26 07:00:00+02:00
2025-10-07 12:53:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-05 17:00:00+02:00,X-kbQei9nxwT2viClr3ChA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-07-01 08:00:00+02:00
2025-10-07 12:53:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-02 00:00:00+02:00,sqBSN0ujgLYSYF6olW_Oiw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2024-07-01 08:00:00+02:00
2025-10-07 12:53:40+02:00,1150,FR,Planned maintenance,A03,,2024-06-26 03:30:00+02:00,cXrSd68CXD2ivg_m82A2ow,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-06-26 02:30:00+02:00
2025-10-07 12:53:41+02:00,0,FR,Planned maintenance,A03,,2024-06-25 16:35:00+02:00,fO2vUkoWf2NUHNoLm7G3KQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2024-06-25 15:14:00+02:00
2025-10-07 12:53:46+02:00,0,FR,Planned maintenance,A03,,2024-06-25 15:55:00+02:00,r_NsD-lJLZ0_hTEN0xHgag,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2024-06-25 08:00:00+02:00
2025-10-07 12:55:23+02:00,0,FR,Planned maintenance,A03,,2024-06-26 15:00:00+02:00,Nfc32Xiib0on4d63pqBMiQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2024-06-26 13:30:00+02:00
2025-10-07 12:56:20+02:00,750,FR,Planned maintenance,A03,Cancelled,2024-06-26 10:00:00+02:00,7UJ60Mk9RbdznhLVfNWtvA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2024-06-26 08:30:00+02:00
2025-10-07 12:56:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-26 16:00:00+02:00,Un6dx5d_YGJVPwHh8N9alg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2024-06-26 13:30:00+02:00
2025-10-07 12:56:56+02:00,0,FR,Planned maintenance,A03,,2024-06-25 09:30:00+02:00,jRqQUX7LLOci19Jof-0Nig,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,3,2024-06-25 08:00:00+02:00
2025-10-07 12:56:56+02:00,0,FR,Planned maintenance,A03,,2024-06-25 09:30:00+02:00,mP4FKPOcGrti5HJmRA5Jkg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,3,2024-06-25 08:00:00+02:00
2025-10-07 12:56:56+02:00,0,FR,Planned maintenance,A03,,2024-06-25 09:30:00+02:00,EOmDByITwyE2bYNF0b1z0Q,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,3,2024-06-25 08:00:00+02:00
2025-10-07 12:56:57+02:00,0,FR,Planned maintenance,A03,,2024-06-30 14:00:00+02:00,_MSNzb8tvqQQGPXivM5cBg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-06-30 13:00:00+02:00
2025-10-07 12:56:57+02:00,0,FR,Planned maintenance,A03,,2024-06-28 14:00:00+02:00,8AEe6qZ2E6l8o54FHEFZAw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-06-28 13:00:00+02:00
2025-10-07 12:56:57+02:00,0,FR,Planned maintenance,A03,,2024-06-27 14:00:00+02:00,9O9KkgqJ5vmfSGfXUL_W4A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-06-27 13:00:00+02:00
2025-10-07 12:57:01+02:00,0,FR,Planned maintenance,A03,,2024-07-01 14:00:00+02:00,MgoC1CyCjeTxEX8jJDA66g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-07-01 13:00:00+02:00
2025-10-07 12:57:04+02:00,0,FR,Planned maintenance,A03,,2024-06-29 14:00:00+02:00,W-KSXXK7dUwa-bAYuIRnZw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-06-29 13:00:00+02:00
2025-10-07 12:57:06+02:00,770,FR,Planned maintenance,A03,,2024-06-26 15:15:00+02:00,LX4k_aAka9VMBP1JoIgkQQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-06-26 14:00:00+02:00
2025-10-07 12:57:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-02 17:00:00+02:00,m2h7BHdOI7551SAgx-XwYQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2024-07-02 08:00:00+02:00
2025-10-07 12:57:49+02:00,0,FR,Planned maintenance,A03,,2024-06-27 17:00:00+02:00,VtaMdJ7ilOpmY6P97HGh6A,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,2,2024-06-24 07:30:00+02:00
2025-10-07 12:57:55+02:00,0,FR,Planned maintenance,A03,,2024-06-27 12:00:00+02:00,QSOyFXaz36lT0DnFj0Abtw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2024-06-26 08:00:00+02:00
2025-10-07 12:59:06+02:00,0,FR,Planned maintenance,A03,,2024-06-26 17:01:00+02:00,HFe7cnGVOEwiauTAnaWsWw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-06-26 14:01:00+02:00
2025-10-07 12:59:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-02 17:00:00+02:00,3UNG2HZUb28PyQAuKNXxBw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2024-07-02 08:00:00+02:00
2025-10-07 13:00:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-01 17:00:00+02:00,Hk8BPqsp1APX6OA6rXgvHQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2024-07-01 08:00:00+02:00
2025-10-07 13:00:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-27 17:00:00+02:00,hqn767oo5PGuTsXjIab9xA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2024-06-27 08:00:00+02:00
2025-10-07 13:00:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-06-26 17:00:00+02:00,2Dqf-MUlxppJqk3lb1XzPA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2024-06-26 08:00:00+02:00
2025-10-07 13:00:26+02:00,120,FR,Planned maintenance,A03,,2024-06-27 16:30:00+02:00,2HmjE2fdNH4RZZcyy7xBnA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,3,2024-06-27 15:00:00+02:00
2025-10-07 13:00:31+02:00,410,FR,Planned maintenance,A03,,2024-06-28 16:00:00+02:00,msILA_A8792M9-DbwX5C0g,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2024-06-28 13:00:00+02:00
2025-10-07 13:00:33+02:00,0,FR,Planned maintenance,A03,,2024-07-02 17:00:00+02:00,UXHSZDAUgU9xutR4i3XzPQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2024-07-02 07:00:00+02:00
2025-10-07 13:00:36+02:00,0,FR,Planned maintenance,A03,,2024-06-27 16:00:00+02:00,6XcwhV0xYxmy3NJLNBDl_w,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,2,2024-06-27 10:00:00+02:00
2025-10-07 13:00:45+02:00,745,FR,Planned maintenance,A03,,2024-06-27 22:30:00+02:00,iywW0WvDeXYAW2OgrdwOFQ,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,11,2024-06-23 20:00:00+02:00
2025-10-07 13:00:51+02:00,0,FR,Planned maintenance,A03,,2024-06-28 11:00:00+02:00,FGt6rQVdlrls3QsbmcaaHg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,4,2024-06-27 16:30:00+02:00
2025-10-07 13:01:04+02:00,260,FR,Planned maintenance,A03,,2024-06-28 03:30:00+02:00,HNW2SNiFQSh4itCzJSv9Jw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2024-06-28 02:00:00+02:00
2025-10-07 13:01:13+02:00,0,FR,Planned maintenance,A03,,2024-06-27 18:00:00+02:00,Kd8JtFqgWFfsKD52lUI8QQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2024-06-27 07:57:00+02:00
2025-10-07 13:01:16+02:00,795,FR,Planned maintenance,A03,,2024-06-29 12:00:00+02:00,f1vILU3lDJk3l2n5mejFwg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,32,2024-06-22 07:00:00+02:00
2025-10-07 13:01:21+02:00,390,FR,Planned maintenance,A03,Cancelled,2024-06-30 16:00:00+02:00,1ho4QL8kMsxoj9V9FCU-Dw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2024-06-30 04:00:00+02:00
2025-10-07 13:01:24+02:00,0,FR,Planned maintenance,A03,,2024-07-01 18:00:00+02:00,7TLTcKi1IE_YkIA2RBGX0Q,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2024-07-01 14:00:00+02:00
2025-10-07 13:01:24+02:00,0,FR,Planned maintenance,A03,,2024-07-01 12:00:00+02:00,bvpe519NqWSSsYQ4OUJIug,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2024-07-01 08:00:00+02:00
2025-10-07 13:01:27+02:00,0,FR,Planned maintenance,A03,,2024-07-02 12:00:00+02:00,l40Cf9_AWq9nQjzd5n4yhA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2024-07-02 08:00:00+02:00
2025-10-07 13:01:27+02:00,0,FR,Planned maintenance,A03,,2024-06-28 09:05:00+02:00,L7hP1gK_7TcG7KaV6OR16g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-06-24 08:00:00+02:00
2025-10-07 13:01:29+02:00,775,FR,Planned maintenance,A03,,2024-06-29 18:30:00+02:00,-6JJnOHlqQfwfteNV_RNVw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2024-06-29 17:00:00+02:00
2025-10-07 13:01:35+02:00,340,FR,Planned maintenance,A03,,2024-06-28 17:30:00+02:00,UUDOc2chpSv7mKbF-Lm8hw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2024-06-28 14:00:00+02:00
2025-10-07 13:01:38+02:00,117,FR,Planned maintenance,A03,,2024-06-28 14:35:00+02:00,QiTYJfbthcxKUiM5-ian7A,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,3,2024-06-28 10:45:00+02:00
2025-10-07 13:01:38+02:00,120,FR,Planned maintenance,A03,,2024-06-28 12:00:00+02:00,Hx3Lew47TGYgV5r0wlCNXg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,4,2024-06-28 10:30:00+02:00
2025-10-07 13:01:43+02:00,496,FR,Planned maintenance,A03,,2024-06-28 16:00:00+02:00,a-KBBgINj4loLMDyXvGs-A,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2024-06-28 14:00:00+02:00
2025-10-07 13:01:45+02:00,167,FR,Planned maintenance,A03,,2024-06-28 12:21:00+02:00,FJePqBW6czQJ4joXVWLnWg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2024-06-28 11:00:00+02:00
2025-10-07 13:02:51+02:00,160,FR,Planned maintenance,A03,,2024-06-28 15:34:00+02:00,mv5aKXkrgGWW5QReBDP9TA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2024-06-28 14:34:00+02:00
2025-10-07 13:02:51+02:00,0,FR,Planned maintenance,A03,,2024-06-28 14:30:00+02:00,Km2lSBiPvx99xAJDEJAn_A,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,2,2024-06-28 09:00:00+02:00
2025-10-07 13:02:58+02:00,625,FR,Planned maintenance,A03,,2024-06-30 15:30:00+02:00,EvmXvbcT-ydCjW-0F-PLFQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-06-30 11:30:00+02:00
2025-10-07 13:02:58+02:00,0,FR,Planned maintenance,A03,,2024-06-28 14:45:00+02:00,4x94NlcN8-mAYmWU6UAWFg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,3,2024-06-26 10:00:00+02:00
2025-10-07 13:02:59+02:00,0,FR,Planned maintenance,A03,,2024-06-28 15:40:00+02:00,D3tQ7hTtqnq3MqpHOf7UPA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,4,2024-06-21 17:00:00+02:00
2025-10-07 13:03:00+02:00,0,FR,Planned maintenance,A03,,2024-06-28 15:40:00+02:00,ZVMxT7l7eWtEBuSu5xLtXQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,5,2024-06-21 17:00:00+02:00
