created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 13:03:00+02:00,0,FR,Planned maintenance,A03,,2024-06-28 15:40:00+02:00,Zhow8CX5OcawWuUp2sVRjA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,7,2024-06-21 17:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-06-28 15:45:00+02:00,IovjRRSTd_kzDTsn8NjA7Q,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2024-06-24 08:00:00+02:00
2025-10-07 13:03:35+02:00,1165,FR,Planned maintenance,A03,,2024-06-29 04:00:00+02:00,CewBADsncNHWhKYRcaNHQw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-06-29 03:00:00+02:00
2025-10-07 13:03:38+02:00,760,FR,Planned maintenance,A03,,2024-06-29 09:30:00+02:00,HbZi0hVUme2x-azED6_kHA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2024-06-29 08:00:00+02:00
2025-10-07 13:03:49+02:00,1225,FR,Planned maintenance,A03,,2024-06-29 16:00:00+02:00,Y_c81YR7kPHbmJWVzbGf0Q,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,3,2024-06-29 10:00:00+02:00
2025-10-07 13:04:03+02:00,360,FR,Planned maintenance,A03,,2024-06-30 18:00:00+02:00,IOgkKV33NE33bYxTnu4e3A,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-06-30 14:00:00+02:00
2025-10-07 13:04:03+02:00,740,FR,Planned maintenance,A03,,2024-06-29 17:00:00+02:00,ZNrAHfyqCsYOFu_tYMMEYg,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,5,2024-06-27 23:00:00+02:00
2025-10-07 13:04:05+02:00,550,FR,Planned maintenance,A03,Cancelled,2024-06-30 18:00:00+02:00,-RmhZs10S0LeGsCABUJZaQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2024-06-30 14:00:00+02:00
2025-10-07 13:04:10+02:00,621,FR,Planned maintenance,A03,,2024-06-30 04:00:00+02:00,kH6Gl2od0mzk_SfCOhuZow,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,12,2024-06-28 19:30:00+02:00
2025-10-07 13:04:17+02:00,772,FR,Planned maintenance,A03,,2024-06-30 02:00:00+02:00,tLJ_9KH_ZVeeCv0eNIfbLQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-06-30 00:40:00+02:00
2025-10-07 13:04:28+02:00,176,FR,Planned maintenance,A03,,2024-06-30 10:30:00+02:00,vmueQzR_tkh3LDKT9zKViw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2024-06-30 09:00:00+02:00
2025-10-07 13:04:42+02:00,375,FR,Planned maintenance,A03,,2024-06-30 15:30:00+02:00,ZxmoLvXOX3OxLvZy-gRUbw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,5,2024-06-29 12:00:00+02:00
2025-10-07 13:06:07+02:00,123.3,FR,Planned maintenance,A03,,2024-07-01 14:19:00+02:00,bQ17k1-pEPjtTYgevCxvrw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2024-07-01 00:00:00+02:00
2025-10-07 13:06:09+02:00,370,FR,Planned maintenance,A03,,2024-07-01 18:30:00+02:00,tk_9hbrVHcqli2-DSsjH5w,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,5,2024-06-30 18:00:00+02:00
2025-10-07 13:07:54+02:00,123.3,FR,Planned maintenance,A03,,2024-07-02 22:00:00+02:00,xci1dKFlnZ8IsQkENdJBWA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,5,2024-07-01 17:09:00+02:00
2025-10-07 13:07:54+02:00,830,FR,Planned maintenance,A03,,2024-07-02 23:00:00+02:00,plxc1k_VArBhH2kPELMrwg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,12,2024-06-30 18:30:00+02:00
2025-10-07 13:09:18+02:00,0,FR,Planned maintenance,A03,,2024-07-09 17:00:00+02:00,aNNDnX7JWOfbkeXfJCbV9A,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-07-01 08:30:00+02:00
2025-10-07 13:09:22+02:00,0,FR,Planned maintenance,A03,,2024-07-05 17:00:00+02:00,NWbkTvuE48LtdWdx2lb_4A,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,3,2024-07-01 07:00:00+02:00
2025-10-07 13:09:52+02:00,0,FR,Planned maintenance,A03,,2024-07-03 16:00:00+02:00,8s9HP23HCMoRHoUZ6UcvKA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,4,2024-06-21 18:00:00+02:00
2025-10-07 13:11:25+02:00,0,FR,Planned maintenance,A03,,2024-07-05 14:00:00+02:00,FMDL5D7QO0HUEjsqkjLiJg,120.0,Fossil Gas,17W0000014685871,France,COGENERATION NORMANDIE,COGENERATION NORMANDIE (AMFARD) TRAIN 14,1,MAW,PT1M,5,2024-06-22 00:00:00+02:00
2025-10-07 13:11:32+02:00,0,FR,Planned maintenance,A03,,2024-07-05 11:46:00+02:00,TgfGeRXz5_0pblioNs84Dg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,5,2024-07-01 07:30:00+02:00
2025-10-07 13:11:32+02:00,0,FR,Planned maintenance,A03,,2024-07-05 11:46:00+02:00,U7a4Il47f_pEfYzf_ba0Xg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,5,2024-07-01 07:30:00+02:00
2025-10-07 13:12:00+02:00,0,FR,Planned maintenance,A03,,2024-07-05 15:49:00+02:00,XpF12xrPZ7ho3K0FEUrriw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2024-07-01 00:00:00+02:00
2025-10-07 13:12:14+02:00,0,FR,Planned maintenance,A03,,2024-07-05 16:30:00+02:00,mjT5Hp5ik7Wc30EA_BXn8g,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-07-01 08:00:00+02:00
2025-10-07 13:12:15+02:00,0,FR,Planned maintenance,A03,,2024-07-05 08:00:00+02:00,0odAibMJqIAuO8y78qxm-A,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,5,2024-06-22 14:00:00+02:00
2025-10-07 13:12:17+02:00,0,FR,Planned maintenance,A03,,2024-07-05 17:00:00+02:00,eOKWf25XNuaGYsb-JwF2pg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2024-07-01 07:00:00+02:00
2025-10-07 13:12:17+02:00,0,FR,Planned maintenance,A03,,2024-07-05 17:00:00+02:00,j4gtEwGeNFy3BUOD95r4vQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2024-07-01 07:00:00+02:00
2025-10-07 13:12:17+02:00,0,FR,Planned maintenance,A03,,2024-07-05 17:00:00+02:00,M22Pjqj3wxao8oLxnkC_Pw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2024-07-01 07:00:00+02:00
2025-10-07 13:12:18+02:00,0,FR,Planned maintenance,A03,,2024-07-05 17:00:00+02:00,d13Zx7Z7EMSFKCvPvsYSlQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2024-07-01 07:00:00+02:00
2025-10-07 13:12:18+02:00,0,FR,Planned maintenance,A03,,2024-07-05 17:00:00+02:00,TXhNWI79eToNNQbSJ6zI0w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2024-07-01 07:00:00+02:00
2025-10-07 13:12:18+02:00,0,FR,Planned maintenance,A03,,2024-07-05 17:00:00+02:00,HN_MrrPwwqfd6jka4KjaEw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2024-07-01 07:00:00+02:00
2025-10-07 13:12:18+02:00,0,FR,Planned maintenance,A03,,2024-07-05 17:00:00+02:00,_FGdWzbVauGRggcNvvtGHg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2024-07-01 07:00:00+02:00
2025-10-07 13:12:19+02:00,0,FR,Planned maintenance,A03,,2024-07-05 17:00:00+02:00,Ysg9PRj2jiokq3w_swEvTA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2024-07-01 07:00:00+02:00
2025-10-07 13:15:16+02:00,360,FR,Planned maintenance,A03,,2024-07-08 12:00:00+02:00,ieQWCfEnXrx7XphMR-N4pw,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,13,2024-06-29 17:00:00+02:00
2025-10-07 13:15:27+02:00,0,FR,Planned maintenance,A03,,2024-07-08 00:00:00+02:00,iTFQE1_WMIeRXmaNGQKjhw,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,4,2024-06-28 23:00:00+02:00
2025-10-07 13:20:16+02:00,0,FR,Planned maintenance,A03,,2024-07-02 15:45:00+02:00,RfzSXFLlVl7RPXPSMOJdiQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,4,2024-07-02 07:00:00+02:00
2025-10-07 13:20:16+02:00,0,FR,Planned maintenance,A03,,2024-07-01 15:45:00+02:00,pMRQPFPlZYO8KcyfQDeJsQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,6,2024-07-01 07:00:00+02:00
2025-10-07 13:25:49+02:00,0,FR,Planned maintenance,A03,,2024-07-11 15:45:00+02:00,ZIdDg76OvJAAEQSCRQkS2w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,6,2024-07-01 08:00:00+02:00
2025-10-07 13:42:47+02:00,0,FR,Planned maintenance,A03,,2024-07-11 16:00:00+02:00,Qt8nJ--GMGQCO35EaA8uJg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,6,2024-06-30 20:00:00+02:00
2025-10-07 13:42:57+02:00,0,FR,Planned maintenance,A03,,2024-07-12 17:00:00+02:00,ct9aHHDHn6pZnRS121U4QQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2024-07-01 08:00:00+02:00
2025-10-07 13:48:57+02:00,800,FR,Planned maintenance,A03,,2024-07-19 21:55:00+02:00,YkO-jfBx3-67am1F5ZRvnA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2024-07-02 00:00:00+02:00
2025-10-07 14:02:14+02:00,0,FR,Planned maintenance,A03,,2024-07-21 18:30:00+02:00,I2Pq7e5v-9bsgYqT_1kLCg,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,5,2024-06-29 00:00:00+02:00
2025-10-07 14:12:48+02:00,0,FR,Planned maintenance,A03,,2024-07-29 12:00:00+02:00,i48rLYLIOlQ6ebFDDwkKgw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,21,2024-06-22 00:00:00+02:00
2025-10-07 14:38:45+02:00,0,FR,Planned maintenance,A03,,2024-08-08 16:30:00+02:00,w-8L5uMwrorAAC8CvQnVpg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,5,2024-07-01 07:00:00+02:00
2025-10-07 15:39:42+02:00,0,FR,Planned maintenance,A03,,2024-09-13 19:25:00+02:00,dCNalKxndQ6s-jMztL8q2A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2024-07-01 07:00:00+02:00
2025-10-07 15:39:43+02:00,0,FR,Planned maintenance,A03,,2024-09-13 19:25:00+02:00,RMfDVsuuIoG59mi5pyAA6Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-07-01 07:00:00+02:00
2025-10-07 15:39:43+02:00,0,FR,Planned maintenance,A03,,2024-09-13 19:25:00+02:00,7_nkTaaspMtNQHAcfwHCDw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-07-01 07:00:00+02:00
2025-10-07 15:39:44+02:00,0,FR,Planned maintenance,A03,,2024-09-13 19:25:00+02:00,fNi6o0sgK7KE1uoba0UZug,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-07-01 07:00:00+02:00
2025-10-07 16:20:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-12 17:00:00+02:00,ty9GXQTAAWNV_a-mbJXmrg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,6,2024-06-24 07:00:00+02:00
2025-10-07 16:20:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-28 17:00:00+01:00,min58j81a7NT_2M2yJGILQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,9,2024-06-17 15:00:00+02:00
2025-10-07 16:20:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 17:00:00+02:00,x7B-YL7y1jXzqU3jzs9EJQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,2,2024-06-24 07:00:00+02:00
2025-10-07 16:20:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-18 17:00:00+02:00,_EFx4_S2S7amqQbkBhFp0Q,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,3,2024-07-01 07:30:00+02:00
2025-10-07 16:22:44+02:00,0,FR,Planned maintenance,A03,,2024-10-25 17:00:00+02:00,fwaOOSbl275w9QQbqhL52g,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2024-06-24 07:00:00+02:00
2025-10-07 16:22:45+02:00,0,FR,Planned maintenance,A03,,2024-10-18 17:00:00+02:00,zyb26f3hpnXgtk5p_NEIRA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,1,2024-07-01 07:30:00+02:00
2025-10-08 04:24:05+02:00,0,FR,Planned maintenance,A03,,2025-04-30 11:00:00+02:00,C4m29Ob7LZ1SSekfS_at2Q,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,5,2024-06-17 15:00:00+02:00
2026-02-20 09:18:37+01:00,0,FR,Planned maintenance,A03,,2026-02-20 08:00:00+01:00,IZEC_IWiTIKGr5IlRP6ZhA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,9,2024-06-24 07:00:00+02:00
2025-10-06 20:49:00+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,mDRfxCM2WoXPGNAoJSqvZA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2024-07-08 08:00:00+02:00
2025-10-06 20:50:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-06 17:00:00+02:00,_WX2cqyQTMFNBIf0Mdc6Ww,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-06 08:00:00+02:00
2025-10-06 20:50:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-13 17:00:00+02:00,f-J9VD89U3FCyZU8IBGcwg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-13 08:00:00+02:00
2025-10-06 20:50:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-09 17:00:00+02:00,-EK-rYi9QhFN7DSVjkkdug,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-09 08:00:00+02:00
2025-10-06 20:50:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-12 17:00:00+02:00,KFZMQlle4GCdCwIpH4a_ZQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-12 08:00:00+02:00
2025-10-06 20:50:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-03 17:00:00+02:00,P24HV2phcsZEJtGTT-M_ag,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-03 08:00:00+02:00
2025-10-06 20:50:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-04 17:00:00+02:00,qu9icVQMAfM5--00sO_hvQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-04 08:00:00+02:00
2025-10-06 20:50:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-11 17:00:00+02:00,twJ8L8NvoKo9pGEIKsisUg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-11 08:00:00+02:00
2025-10-06 20:50:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-05 17:00:00+02:00,sR8lvaTght8pQMSbizEbYg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-05 08:00:00+02:00
2025-10-06 20:50:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-07 17:00:00+02:00,KRn4YWFYTx9NFlVlqckt2g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-07 08:00:00+02:00
2025-10-06 20:50:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-14 17:00:00+02:00,_aZujhEiVBx8UD8mm5-kXg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-14 08:00:00+02:00
2025-10-06 20:50:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-10 17:00:00+02:00,TeUIt2l1FPODqVDcB7es-w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-10 08:00:00+02:00
2025-10-06 20:50:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-08 17:00:00+02:00,9zf2vjiV6eopapsXJScZfA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-08 08:00:00+02:00
2025-10-07 05:07:57+02:00,0,FR,Planned maintenance,A03,,2024-08-02 17:00:00+02:00,hIpGAQorN43EaA59u2NW3A,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,1,2024-07-15 07:00:00+02:00
2025-10-07 05:07:57+02:00,0,FR,Planned maintenance,A03,,2024-08-02 17:00:00+02:00,8bmpat_EeO8v9-rza_6t0Q,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,1,2024-07-15 07:00:00+02:00
2025-10-07 05:23:20+02:00,0,FR,Planned maintenance,A03,,2024-09-20 17:00:00+02:00,7JIhqNbm3r9a_N7p0TBhyQ,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,1,2024-07-08 07:00:00+02:00
2025-10-07 05:31:08+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2024-07-22 00:00:00+02:00,G7WmZ-KyIbzLkGiOnm6DBw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,5,2024-07-14 00:00:00+02:00
2025-10-07 06:30:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-08 17:00:00+02:00,iib-6CZbwRhcOKRobaTkPQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-07-08 07:00:00+02:00
2025-10-07 06:30:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-10 17:00:00+02:00,PPQH-yW_BJHsryDvKW4EyA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-07-10 07:00:00+02:00
2025-10-07 06:30:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-12 17:00:00+02:00,MNOQsPtnZFe2kKMGjfYd5A,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-07-12 07:00:00+02:00
2025-10-07 06:30:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-11 17:00:00+02:00,lExvNcRdOgNUMz8ls5xVwg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-07-11 07:00:00+02:00
2025-10-07 06:30:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-09 17:00:00+02:00,Mfg0sueU3lLDHcann5v1IQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-07-09 07:00:00+02:00
2025-10-07 07:54:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-04 12:00:00+02:00,2j-Z5ysNATmwMtVLEymewQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-07-04 10:00:00+02:00
2025-10-07 07:54:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-04 16:30:00+02:00,yPDAzjQu_OwwieiHIo-Odw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-07-04 13:30:00+02:00
2025-10-07 09:17:49+02:00,0,FR,Planned maintenance,A03,,2024-07-09 17:00:00+02:00,T6soXtXrJd_1sVq585tGbA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2024-07-09 07:00:00+02:00
2025-10-07 09:17:50+02:00,0,FR,Planned maintenance,A03,,2024-07-08 17:00:00+02:00,jZZ3Svz6GMH9BzqIT7m1uw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2024-07-08 07:00:00+02:00
2025-10-07 10:08:55+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2024-07-14 00:00:00+02:00,y2Y9DQgyPnc3RuMITe608A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2024-07-13 20:00:00+02:00
2025-10-07 10:53:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-26 17:00:00+02:00,n2VyMZ4sPGvn1SlUGTFv1Q,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-07-15 07:00:00+02:00
2025-10-07 11:50:36+02:00,0,FR,Planned maintenance,A03,,2024-07-19 17:00:00+02:00,Hbo6RkUNrY2qFppfzlgjRA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2024-07-15 07:30:00+02:00
2025-10-07 12:09:47+02:00,0,FR,Planned maintenance,A03,,2024-07-19 17:00:00+02:00,oH3Z_nhSVk4MTONg3aBHjg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,2,2024-07-15 07:30:00+02:00
2025-10-07 12:11:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-12 18:00:00+02:00,3vKzE_Dxfy-8i15Tbnx9MA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-07-03 18:00:00+02:00
2025-10-07 12:11:52+02:00,0,FR,Planned maintenance,A03,,2024-07-11 16:30:00+02:00,FTo7XynBN1AXmxorGh2prA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2024-07-09 07:30:00+02:00
2025-10-07 12:23:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-04 17:00:00+02:00,qvbBNypm7GsR-3hB7HmEQQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-04 08:00:00+02:00
2025-10-07 12:23:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-03 17:00:00+02:00,2cMZAuEH2otA47nMbNrrHQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-03 08:00:00+02:00
2025-10-07 12:23:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-05 17:00:00+02:00,wGHvw-n_7ch4Xn2XEenyuw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-05 08:00:00+02:00
2025-10-07 12:40:09+02:00,0,FR,Planned maintenance,A03,,2024-07-03 12:00:00+02:00,58kVCZIJ3ICoTpFlGQzm4g,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2024-07-03 09:00:00+02:00
2025-10-07 12:40:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-26 17:00:00+02:00,mGLJoX1fNKY5YG14cf4SVw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2024-07-15 07:00:00+02:00
2025-10-07 12:45:30+02:00,390,FR,Planned maintenance,A03,,2024-07-10 12:30:00+02:00,H2PGt861mzdp_Bq8f0dpgA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2024-07-10 06:30:00+02:00
2025-10-07 12:45:31+02:00,430,FR,Planned maintenance,A03,,2024-07-11 12:30:00+02:00,UPSnrq4K3fMCNrX3OJIZ1g,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2024-07-11 06:30:00+02:00
2025-10-07 12:50:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-26 17:00:00+02:00,vCn8b-rdsDIaOEOI6mr-xg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2024-07-15 07:30:00+02:00
2025-10-07 12:50:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-03 17:00:00+02:00,10xde2JDcwprp-sBGwektw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-07-03 09:00:00+02:00
2025-10-07 12:50:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-05 17:00:00+02:00,1oyp6TyV910uBHWjwAyv-w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-07-05 09:00:00+02:00
2025-10-07 12:50:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-03 17:00:00+02:00,CF542iD5TGx_6zNWHUmN4A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-07-03 09:00:00+02:00
2025-10-07 12:50:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-05 17:00:00+02:00,81thRqK8JuJWzdsl2l7vFg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-07-05 09:00:00+02:00
2025-10-07 12:50:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-04 17:00:00+02:00,joWvl5iI03xpSbci_Ut8JQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-07-04 09:00:00+02:00
2025-10-07 12:50:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-05 17:00:00+02:00,wcXqOXkBfAFvNAcve5im6g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-07-05 09:00:00+02:00
2025-10-07 12:50:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-05 17:00:00+02:00,h5Cx9G2hhZr9U0tSxf5Asg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-07-05 09:00:00+02:00
2025-10-07 12:50:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-04 17:00:00+02:00,hqFRLUogzGI43MR7jrLXog,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-07-04 09:00:00+02:00
2025-10-07 12:50:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-04 17:00:00+02:00,0YWxgy85uauFsFmDZi2olg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-07-04 09:00:00+02:00
2025-10-07 12:50:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-03 17:00:00+02:00,QHwIYF9wZ-XptkuP2MMCaA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-07-03 09:00:00+02:00
2025-10-07 12:50:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-02 17:00:00+02:00,xpZ1JndWRQL9FVRql4vN4Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-07-02 09:00:00+02:00
2025-10-07 12:50:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-03 17:00:00+02:00,slYRZ_gJOp-atEpx2jtwxQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-07-03 09:00:00+02:00
2025-10-07 12:50:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-04 17:00:00+02:00,m56EeV5pC_bYHNq92lmVdA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-07-04 09:00:00+02:00
2025-10-07 12:52:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-03 17:00:00+02:00,we-xavdXvVJ7GkLHWtk8wg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-07-03 14:00:00+02:00
2025-10-07 12:52:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-09 17:00:00+02:00,8omrWF6YmIAjBhvBxr3edw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-07-09 14:00:00+02:00
2025-10-07 12:53:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-06 00:00:00+02:00,dN2ZChlGLEdMHVZF6TUYgQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2024-07-05 08:00:00+02:00
2025-10-07 12:56:56+02:00,0,FR,Planned maintenance,A03,,2024-07-10 14:00:00+02:00,NCWbXks_YQNMsZRsplWaaQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-07-10 13:00:00+02:00
2025-10-07 12:56:57+02:00,0,FR,Planned maintenance,A03,,2024-07-07 14:00:00+02:00,cBbHyMEJa2O0oQuVQesLww,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-07-07 13:00:00+02:00
2025-10-07 12:56:57+02:00,0,FR,Planned maintenance,A03,,2024-07-08 14:00:00+02:00,vGLY8HeBud7DcTp8nNdVjw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-07-08 13:00:00+02:00
2025-10-07 12:56:57+02:00,0,FR,Planned maintenance,A03,,2024-07-02 14:00:00+02:00,kBrR3TU3RN4LMcglQXDBgA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-07-02 13:00:00+02:00
2025-10-07 12:56:57+02:00,0,FR,Planned maintenance,A03,,2024-07-03 14:00:00+02:00,5h9LqztPJ4X1r8ymPFImgw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-07-03 13:00:00+02:00
2025-10-07 12:56:59+02:00,0,FR,Planned maintenance,A03,,2024-07-11 14:00:00+02:00,s6gaZiN4Y0GamXrD_1oM0g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-07-11 13:00:00+02:00
2025-10-07 12:56:59+02:00,0,FR,Planned maintenance,A03,,2024-07-13 14:00:00+02:00,bN6jXSBfu_YYRJBPCl4Yxg,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-07-13 13:00:00+02:00
2025-10-07 12:57:01+02:00,0,FR,Planned maintenance,A03,,2024-07-05 14:00:00+02:00,Xxn4j5dtXbMz82BJO_yM0A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-07-05 13:00:00+02:00
2025-10-07 12:57:01+02:00,0,FR,Planned maintenance,A03,,2024-07-04 14:00:00+02:00,efVyEJ2SsqVpOcvP3bS-hw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-07-04 13:00:00+02:00
2025-10-07 12:57:04+02:00,0,FR,Planned maintenance,A03,,2024-07-09 14:00:00+02:00,tsvk_W7KNE8ESfirJ5KG2Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-07-09 13:00:00+02:00
2025-10-07 12:57:04+02:00,0,FR,Planned maintenance,A03,,2024-07-06 14:00:00+02:00,0pxTEsUumOxRVMyHOd5P_Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-07-06 13:00:00+02:00
2025-10-07 12:57:05+02:00,0,FR,Planned maintenance,A03,,2024-07-12 14:00:00+02:00,GwLp65perdwVzcggIzZ0vQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-07-12 13:00:00+02:00
2025-10-07 12:57:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-05 17:00:00+02:00,O_prncRahIMsb5f-Q3r8rg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2024-07-05 08:00:00+02:00
2025-10-07 12:57:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-04 17:00:00+02:00,CEtpgggfl_Tje4a0zxz1-g,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2024-07-04 08:00:00+02:00
2025-10-07 12:57:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-03 17:00:00+02:00,jVVJHOhAPDjLgEGP6s7-Rw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2024-07-03 08:00:00+02:00
2025-10-07 12:59:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-03 17:00:00+02:00,Bbf3Xfaedg_1u1nI_baGXw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2024-07-03 08:00:00+02:00
2025-10-07 12:59:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-04 17:00:00+02:00,68Wi20YbkUxPbco6xzswwQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2024-07-04 08:00:00+02:00
2025-10-07 13:00:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-05 17:00:00+02:00,CDvZ0zhuPPYVZ9PiKxKeMw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2024-07-05 08:00:00+02:00
2025-10-07 13:00:36+02:00,0,FR,Planned maintenance,A03,,2024-07-04 17:00:00+02:00,LLYbAwdysauIZCvqrwmrKA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2024-07-04 07:30:00+02:00
2025-10-07 13:01:22+02:00,0,FR,Planned maintenance,A03,,2024-07-03 12:00:00+02:00,_g5k77tg9saXSzcT80i8dg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2024-07-03 08:00:00+02:00
2025-10-07 13:01:24+02:00,0,FR,Planned maintenance,A03,,2024-07-02 18:00:00+02:00,AfUo3NGuYV4pqPTTNlZuFw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2024-07-02 14:00:00+02:00
2025-10-07 13:03:01+02:00,0,FR,Planned maintenance,A03,,2024-07-10 17:00:00+02:00,SwWo-ds52GX1NNk5Dwt-cQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2024-07-10 09:00:00+02:00
2025-10-07 13:03:01+02:00,0,FR,Planned maintenance,A03,,2024-07-10 17:00:00+02:00,iagC4TnbcsoSZWMFZaNwcA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2024-07-10 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-12 23:59:00+02:00,79nRMzLTdmFvZktHEkMkKw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,3,2024-07-12 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-12 23:59:00+02:00,W6DYvT8DLpzCELhJR2l3rw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2024-07-12 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-12 23:59:00+02:00,Iid7jWVbBzHCfmJnTGuVww,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,3,2024-07-12 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-11 23:59:00+02:00,h1ybCkmZZBGE1qjSg7FigQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,3,2024-07-11 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-11 23:59:00+02:00,Pb2ScA0MfFXCL11I_m3WBQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,3,2024-07-11 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-11 23:59:00+02:00,Cs6Y22uQPikWvPM9iWA_Lw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,3,2024-07-11 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-12 23:59:00+02:00,46T7k5IhPu3SjXITYKZzVw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,3,2024-07-12 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-12 23:59:00+02:00,905Z2V_4-0OJpQhWb4gTyQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,3,2024-07-12 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-11 23:59:00+02:00,T4bBiI_qYmXzisz70Z4j3g,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,3,2024-07-11 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-11 23:59:00+02:00,MWJkjfx-Rw-zyzKkd7cuAQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,3,2024-07-11 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-11 23:59:00+02:00,AGVR7CocSTcuLlSmUqSxnQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2024-07-11 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-12 23:59:00+02:00,4jINA_aibkyozZfjPCsyfQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,3,2024-07-12 09:00:00+02:00
2025-10-07 13:03:17+02:00,167.446,FR,Planned maintenance,A03,Cancelled,2024-07-05 23:59:00+02:00,XUObRtcLu2Ytz55P3qyWCw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2024-07-04 23:59:00+02:00
2025-10-07 13:06:15+02:00,0,FR,Planned maintenance,A03,,2024-07-04 17:00:00+02:00,hKFQTfJMtS65OW2-vPC6-Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2024-07-04 07:30:00+02:00
2025-10-07 13:06:21+02:00,0,FR,Planned maintenance,A03,,2024-07-03 16:30:00+02:00,1-_sPYjHdCg0m4Xqu8h4LA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,2,2024-07-03 13:30:00+02:00
2025-10-07 13:06:21+02:00,0,FR,Planned maintenance,A03,,2024-07-03 11:30:00+02:00,E5hhtNMoqjfQyLaDv3Nx4w,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,2,2024-07-03 08:00:00+02:00
2025-10-07 13:06:58+02:00,0,FR,Planned maintenance,A03,,2024-07-30 08:00:00+02:00,sH_XfLzox599bGgqMbAKKA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2024-07-15 07:30:00+02:00
2025-10-07 13:07:25+02:00,0,FR,Planned maintenance,A03,,2024-07-03 15:00:00+02:00,ac6OaTrmMV_McrOOaKeBbg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,3,2024-07-03 08:00:00+02:00
2025-10-07 13:07:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-04 23:59:00+02:00,uWljNWS3h_zNJvTjnSORqw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2024-07-03 00:00:00+02:00
2025-10-07 13:08:18+02:00,1155,FR,Planned maintenance,A03,,2024-07-03 16:00:00+02:00,7BQ892Bs0ib9Jy1OyX6FoA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-07-03 13:30:00+02:00
2025-10-07 13:08:41+02:00,100,FR,Planned maintenance,A03,,2024-07-05 22:00:00+02:00,J5Ykt3PDRHjC04T_k7A0Rg,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2024-07-05 19:30:00+02:00
2025-10-07 13:08:48+02:00,500,FR,Planned maintenance,A03,,2024-07-03 16:00:00+02:00,dNY94KHsPd3UIwe3J5BlhA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2024-07-03 15:00:00+02:00
2025-10-07 13:08:58+02:00,778,FR,Planned maintenance,A03,,2024-07-03 16:30:00+02:00,kPHC8qYPM5CphtMz8wbJLA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2024-07-03 15:00:00+02:00
2025-10-07 13:09:09+02:00,176,FR,Planned maintenance,A03,,2024-07-04 16:00:00+02:00,LAdMSatRScSuj0Wzkb2pEA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2024-07-04 14:00:00+02:00
2025-10-07 13:09:13+02:00,180,FR,Planned maintenance,A03,,2024-07-04 16:00:00+02:00,2OJG9vpnSCm09YLr38gVOQ,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,2,2024-07-04 14:00:00+02:00
2025-10-07 13:09:22+02:00,0,FR,Planned maintenance,A03,,2024-07-04 10:00:00+02:00,qZJQGpT-fd7nR3IGpn5T1g,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2024-07-04 08:00:00+02:00
2025-10-07 13:09:50+02:00,180,FR,Planned maintenance,A03,,2024-07-04 12:00:00+02:00,aKuWqrrHERNRq5CieWxH1w,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,1,2024-07-04 08:00:00+02:00
2025-10-07 13:10:02+02:00,555,FR,Planned maintenance,A03,Cancelled,2024-07-04 15:00:00+02:00,dFFt6GSC8LxA3Jm8_nyxhQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2024-07-04 14:00:00+02:00
2025-10-07 13:10:16+02:00,365,FR,Planned maintenance,A03,,2024-07-04 12:36:00+02:00,YKpGlMkfMo1pc8vlOnpPsg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,17,2024-07-03 13:15:00+02:00
2025-10-07 13:10:36+02:00,176,FR,Planned maintenance,A03,,2024-07-05 15:00:00+02:00,ZNF7aURZOcn3H6TsN60IzA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2024-07-05 13:00:00+02:00
2025-10-07 13:10:36+02:00,0,FR,Planned maintenance,A03,,2024-07-10 17:00:00+02:00,UOgkxTmewrwbAS_IoWsSFg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,2,2024-07-10 07:30:00+02:00
2025-10-07 13:10:42+02:00,0,FR,Planned maintenance,A03,,2024-07-04 12:00:00+02:00,iKnnvz1AjxD0EJiMX2ZSrA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2024-07-04 08:00:00+02:00
2025-10-07 13:10:42+02:00,0,FR,Planned maintenance,A03,,2024-07-03 18:00:00+02:00,ciNXLr2-e9vdMzj3EcdLGQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2024-07-03 14:00:00+02:00
2025-10-07 13:10:45+02:00,0,FR,Planned maintenance,A03,,2024-07-10 15:00:00+02:00,wcolA574pqg5EEzb0oMptg,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,1,2024-07-10 14:00:00+02:00
2025-10-07 13:10:46+02:00,0,FR,Planned maintenance,A03,,2024-07-04 16:45:00+02:00,AlWvhUHJw6NOBaG5kz6j3w,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-07-04 08:00:00+02:00
2025-10-07 13:10:55+02:00,800,FR,Planned maintenance,A03,,2024-07-05 03:00:00+02:00,yl6xKvAwrd5_pc5hmTxRsQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2024-07-05 00:30:00+02:00
2025-10-07 13:11:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-12 17:00:00+02:00,TI9pYr3okwCLeJxRmyXECA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2024-07-11 07:30:00+02:00
2025-10-07 13:11:29+02:00,0,FR,Planned maintenance,A03,,2024-07-05 07:48:00+02:00,KFonkfUj0RF6mx6KuYjuMQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,4,2024-07-03 07:30:00+02:00
2025-10-07 13:11:31+02:00,0,FR,Planned maintenance,A03,,2024-07-12 16:30:00+02:00,CQwB7d68cE79g-tUsaDmVw,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,1,2024-07-08 07:30:00+02:00
2025-10-07 13:11:33+02:00,170,FR,Planned maintenance,A03,,2024-07-05 14:45:00+02:00,fHr6Y2eUMrcQ9WRtNlzTyg,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2024-07-05 13:45:00+02:00
2025-10-07 13:11:42+02:00,167,FR,Planned maintenance,A03,Cancelled,2024-07-05 20:00:00+02:00,JVgTPx4WcanyBOgeNiQYQw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,5,2024-07-05 17:00:00+02:00
2025-10-07 13:11:51+02:00,624,FR,Planned maintenance,A03,,2024-07-05 18:30:00+02:00,MLfwHzTogvMgZfljRtjV4Q,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-07-05 15:05:00+02:00
2025-10-07 13:11:54+02:00,0,FR,Planned maintenance,A03,,2024-07-07 17:00:00+02:00,zsXwereY6x9bIlR5EIo0Xw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2024-07-06 10:30:00+02:00
2025-10-07 13:11:54+02:00,350,FR,Planned maintenance,A03,,2024-07-06 16:00:00+02:00,ctbgHuxOjtILzxSfp2TMww,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-07-06 14:00:00+02:00
2025-10-07 13:11:56+02:00,0,FR,Planned maintenance,A03,,2024-07-09 17:00:00+02:00,MMxqYwsZ3J92Eldk_UosBQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2024-07-08 07:00:00+02:00
2025-10-07 13:12:12+02:00,626,FR,Planned maintenance,A03,,2024-07-06 11:00:00+02:00,SBfA8asoMWpAYtL--wQXUQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2024-07-06 10:00:00+02:00
2025-10-07 13:12:13+02:00,0,FR,Planned maintenance,A03,,2024-07-04 18:00:00+02:00,pVszor0mC1HXa-h5SxCnFA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2024-07-04 14:00:00+02:00
2025-10-07 13:12:13+02:00,0,FR,Planned maintenance,A03,,2024-07-05 12:00:00+02:00,YN_kkJo-gUIvwA3SRMnnxw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2024-07-05 08:00:00+02:00
2025-10-07 13:12:14+02:00,167,FR,Planned maintenance,A03,,2024-07-05 16:45:00+02:00,FIRcmszMGDJ0XYFjB5G6Hw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2024-07-05 14:30:00+02:00
2025-10-07 13:12:14+02:00,0,FR,Planned maintenance,A03,,2024-07-05 16:30:00+02:00,22bGj7ToG5oRyCwFZNJyfg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2024-07-05 14:00:00+02:00
2025-10-07 13:12:15+02:00,0,FR,Planned maintenance,A03,,2024-07-05 16:45:00+02:00,n8cN8H-DjxHEHMdN1aLCjw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2024-07-05 08:00:00+02:00
2025-10-07 13:12:20+02:00,710,FR,Planned maintenance,A03,,2024-07-06 00:30:00+02:00,abBzFnw1YXsWZ38Mq8p9lA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2024-07-05 23:00:00+02:00
2025-10-07 13:12:20+02:00,400,FR,Planned maintenance,A03,,2024-07-06 17:00:00+02:00,Vh63hln0wG85OZ5IWMCn1Q,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-07-06 11:00:00+02:00
2025-10-07 13:12:22+02:00,1230,FR,Planned maintenance,A03,Cancelled,2024-07-06 11:30:00+02:00,Cax3-S_duOXve6wvD_7_JA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2024-07-06 09:30:00+02:00
2025-10-07 13:12:36+02:00,0,FR,Planned maintenance,A03,,2024-07-06 01:49:00+02:00,bH4tmpgotGql9hF4r-YnYA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2024-07-02 22:00:00+02:00
2025-10-07 13:12:38+02:00,1145,FR,Planned maintenance,A03,,2024-07-06 04:00:00+02:00,NB4gjrRZW_GHW63wFZNtFQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2024-07-06 03:00:00+02:00
2025-10-07 13:12:38+02:00,572,FR,Planned maintenance,A03,Cancelled,2024-07-06 20:00:00+02:00,cN9fMZQjUKwok8rmWECtxw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2024-07-06 18:00:00+02:00
2025-10-07 13:13:24+02:00,0,FR,Planned maintenance,A03,,2024-07-07 18:00:00+02:00,2b9qNsuM_w8iGM6h8GkH8Q,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,5,2024-07-04 01:00:00+02:00
2025-10-07 13:14:17+02:00,618,FR,Planned maintenance,A03,,2024-07-07 04:30:00+02:00,0W8ug5ayZqrhEmGJmN99eg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2024-07-07 03:30:00+02:00
2025-10-07 13:14:17+02:00,176,FR,Planned maintenance,A03,,2024-07-07 10:00:00+02:00,2epw3-KiyJeiiE8MXwjK4Q,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2024-07-07 04:30:00+02:00
2025-10-07 13:14:30+02:00,1193,FR,Planned maintenance,A03,,2024-07-09 03:00:00+02:00,rh3fECd0eyHyt2oITTg-bw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2024-07-09 02:00:00+02:00
2025-10-07 13:14:45+02:00,180,FR,Planned maintenance,A03,,2024-07-09 12:30:00+02:00,gsomtvXvoeRXGuKOIDFUmQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2024-07-09 06:30:00+02:00
2025-10-07 13:15:27+02:00,886,FR,Planned maintenance,A03,,2024-07-07 23:30:00+02:00,vEZpQOh4vaisQy7rrWETow,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,4,2024-07-07 22:27:00+02:00
2025-10-07 13:16:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-08 17:00:00+02:00,7Ynf7NOr1HYvwekM_FBQeA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-07-08 08:00:00+02:00
2025-10-07 13:16:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-10 17:00:00+02:00,TexIbtRfCBTYuHAxMlYCeQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-07-10 08:00:00+02:00
2025-10-07 13:16:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-12 17:00:00+02:00,aAXPvCWz_2r0S0yEVYuFKQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-07-12 08:00:00+02:00
2025-10-07 13:16:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-09 17:00:00+02:00,xkavINAvpp6Xw4ZrpIH2bg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-07-09 08:00:00+02:00
2025-10-07 13:16:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-11 17:00:00+02:00,wAMVfEPUzLLbSpaLrDxQtw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-07-11 08:00:00+02:00
2025-10-07 13:16:46+02:00,170,FR,Planned maintenance,A03,,2024-07-08 16:30:00+02:00,INs60WPGH2yCBfTfsvOq4A,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2024-07-08 14:00:00+02:00
2025-10-07 13:16:47+02:00,0,FR,Planned maintenance,A03,,2024-07-08 14:15:00+02:00,sz9yCrmXGOwr6w5-EcxnEQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2024-07-08 07:00:00+02:00
2025-10-07 13:16:47+02:00,0,FR,Planned maintenance,A03,,2024-07-10 16:00:00+02:00,BXpz5geTbNLwxBtvfvVYYQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2024-07-10 14:00:00+02:00
2025-10-07 13:16:54+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2024-07-08 20:00:00+02:00,-Z5yBkqRKYLqrg-VtwzPww,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2024-07-08 19:27:00+02:00
2025-10-07 13:17:16+02:00,168.6008,FR,Planned maintenance,A03,,2024-07-09 06:42:00+02:00,IQWpx84Hd3ifTgL2ntgxgg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2024-07-09 06:00:00+02:00
2025-10-07 13:17:23+02:00,168.6008,FR,Planned maintenance,A03,Cancelled,2024-07-09 18:00:00+02:00,CdFk8tGr_uaZF3QYpJDaBA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2024-07-09 09:00:00+02:00
2025-10-07 13:17:39+02:00,0,FR,Planned maintenance,A03,,2024-07-10 12:00:00+02:00,gPgGvNJuZ1JrnG9xi533mg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2024-07-10 11:00:00+02:00
2025-10-07 13:17:39+02:00,0,FR,Planned maintenance,A03,,2024-07-10 11:00:00+02:00,lNUwv1tJiDSwE83v6eDReg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2024-07-10 10:00:00+02:00
2025-10-07 13:17:58+02:00,410,FR,Planned maintenance,A03,,2024-07-09 13:30:00+02:00,8Tagt1W5qX7M9D-E8f5ohA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,7,2024-07-08 10:00:00+02:00
2025-10-07 13:18:03+02:00,627,FR,Planned maintenance,A03,,2024-07-09 14:45:00+02:00,QUc0pqwvdxAwbZeoC3NHwg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2024-07-09 13:30:00+02:00
2025-10-07 13:18:14+02:00,0,FR,Planned maintenance,A03,,2024-07-09 18:00:00+02:00,K5ggOZ54Yod8dWIV7U0caw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,3,2024-07-07 07:30:00+02:00
2025-10-07 13:18:18+02:00,0,FR,Planned maintenance,A03,,2024-07-09 16:00:00+02:00,vMOeZ4slrZYJMTvOGFl6Ug,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,2,2024-07-08 08:00:00+02:00
2025-10-07 13:19:05+02:00,0,FR,Planned maintenance,A03,,2024-07-10 16:30:00+02:00,IyszEZeiCrhxI4KOm9Wi_Q,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,2,2024-07-10 09:00:00+02:00
