created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 13:19:10+02:00,0,FR,Planned maintenance,A03,,2024-07-10 00:00:00+02:00,ZWf4njrJKx_WqZfEipj8dQ,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2024-07-09 21:35:00+02:00
2025-10-07 13:19:10+02:00,0,FR,Planned maintenance,A03,,2024-07-10 00:00:00+02:00,O5gHdT9Qn_fWg9ypONsPPQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2024-07-09 21:40:00+02:00
2025-10-07 13:19:45+02:00,350,FR,Planned maintenance,A03,Cancelled,2024-07-12 03:00:00+02:00,lWiDOH_sA4f20iy2H8qTZg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2024-07-12 02:30:00+02:00
2025-10-07 13:19:47+02:00,0,FR,Planned maintenance,A03,,2024-07-10 11:00:00+02:00,fUacsD9pV-q-5mrEtRab5w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2024-07-10 08:00:00+02:00
2025-10-07 13:19:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-13 23:59:00+02:00,rGB00IWBoeEl7OesgjKKxQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2024-07-11 00:00:00+02:00
2025-10-07 13:20:16+02:00,0,FR,Planned maintenance,A03,,2024-07-08 15:45:00+02:00,de4EfsP0Jb38jPWf-qbfwg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,4,2024-07-08 07:00:00+02:00
2025-10-07 13:20:16+02:00,0,FR,Planned maintenance,A03,,2024-07-03 15:45:00+02:00,GnplLxYObPCsDoqUEqK6PA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,4,2024-07-03 07:00:00+02:00
2025-10-07 13:20:16+02:00,0,FR,Planned maintenance,A03,,2024-07-09 15:45:00+02:00,WUDVsQv4PsDB3SeggMxkWQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,4,2024-07-09 07:00:00+02:00
2025-10-07 13:20:16+02:00,0,FR,Planned maintenance,A03,,2024-07-05 15:45:00+02:00,PHG4nc4apYQXNrFFAuBQvQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,4,2024-07-05 07:00:00+02:00
2025-10-07 13:20:16+02:00,0,FR,Planned maintenance,A03,,2024-07-16 11:30:00+02:00,iju_SiQ6Ny0Wg6iS-mjWYw,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,1,2024-07-15 05:00:00+02:00
2025-10-07 13:20:16+02:00,0,FR,Planned maintenance,A03,,2024-07-10 15:45:00+02:00,qF8zs5OASL9e_ql-p0DLIw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,4,2024-07-10 07:00:00+02:00
2025-10-07 13:20:16+02:00,0,FR,Planned maintenance,A03,,2024-07-04 15:45:00+02:00,6iyMIWPISUyAhPLJrG08ow,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,4,2024-07-04 07:00:00+02:00
2025-10-07 13:20:27+02:00,0,FR,Planned maintenance,A03,,2024-07-10 11:00:00+02:00,Cqu2wqey7jEm5u726_SPdg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,5,2024-07-10 07:00:00+02:00
2025-10-07 13:20:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-12 17:00:00+02:00,XIBNXsxrWXbOPlkei34sqg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,5,2024-07-12 07:00:00+02:00
2025-10-07 13:20:47+02:00,1185,FR,Planned maintenance,A03,,2024-07-13 19:00:00+02:00,bOewBDBPjZzdAYh2NP53qg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-07-13 18:00:00+02:00
2025-10-07 13:21:02+02:00,1172,FR,Planned maintenance,A03,,2024-07-11 11:30:00+02:00,_nIuPFuncLOshzS4fSrpXQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-07-11 08:00:00+02:00
2025-10-07 13:21:30+02:00,1215,FR,Planned maintenance,A03,Cancelled,2024-07-14 00:00:00+02:00,8rM1TydqJ6osPcSRe91Ddg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-07-11 12:24:00+02:00
2025-10-07 13:21:50+02:00,0,FR,Planned maintenance,A03,,2024-07-11 10:30:00+02:00,06PB5jCxB4oPg7IkOcJz0Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,6,2024-07-11 07:00:00+02:00
2025-10-07 13:22:41+02:00,680,FR,Planned maintenance,A03,,2024-07-11 16:30:00+02:00,480sJzclk_uFo-FukY4ahg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2024-07-11 15:27:00+02:00
2025-10-07 13:37:26+02:00,1131,FR,Planned maintenance,A03,,2024-07-12 01:00:00+02:00,pw4OpUhWQhlUP85fBYBnEQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-07-12 00:00:00+02:00
2025-10-07 13:41:35+02:00,798,FR,Planned maintenance,A03,,2024-07-14 17:00:00+02:00,b1qH8Zs-u4myff2nJyH1dA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-07-14 15:00:00+02:00
2025-10-07 13:42:01+02:00,0,FR,Planned maintenance,A03,,2024-07-12 11:39:00+02:00,ujQsGu9c4hFwbv4Fx_G84Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-07-12 10:00:00+02:00
2025-10-07 13:42:02+02:00,0,FR,Planned maintenance,A03,,2024-07-12 11:30:00+02:00,UDWzK0lUUpI5GboPVff7qA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-07-08 08:00:00+02:00
2025-10-07 13:42:49+02:00,0,FR,Planned maintenance,A03,,2024-07-12 16:00:00+02:00,1l2pf4oHXKZ0Yp3jYIvtCQ,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2024-07-12 07:30:00+02:00
2025-10-07 13:42:49+02:00,0,FR,Planned maintenance,A03,,2024-07-12 15:00:00+02:00,OKeEnICdTBHQsjBqJ5mHdQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,4,2024-07-11 16:00:00+02:00
2025-10-07 13:43:33+02:00,670,FR,Planned maintenance,A03,,2024-07-14 19:30:00+02:00,B3tMtArQPryHYYJsa2lUvA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2024-07-14 18:00:00+02:00
2025-10-07 13:43:42+02:00,740,FR,Planned maintenance,A03,,2024-07-13 19:30:00+02:00,bpjDsHgC7kNDfzl68g6mAA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2024-07-13 18:00:00+02:00
2025-10-07 13:43:45+02:00,1230,FR,Planned maintenance,A03,Cancelled,2024-07-13 19:00:00+02:00,of0m1t8Al0siUduduLGXMA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,5,2024-07-13 18:00:00+02:00
2025-10-07 13:43:55+02:00,100,FR,Planned maintenance,A03,Cancelled,2024-07-14 04:45:00+02:00,3zE1AXZLhKmskH53kSfDXA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2024-07-14 03:45:00+02:00
2025-10-07 13:43:55+02:00,350,FR,Planned maintenance,A03,,2024-07-14 12:00:00+02:00,ZxhRkZpVFtOBDj7yvVStSA,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,3,2024-07-14 02:00:00+02:00
2025-10-07 13:43:56+02:00,560,FR,Planned maintenance,A03,,2024-07-14 04:00:00+02:00,rSdkkwPxDoG2-zgdWK5olg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,12,2024-07-12 15:11:00+02:00
2025-10-07 13:44:03+02:00,1299,FR,Planned maintenance,A03,Cancelled,2024-07-15 04:00:00+02:00,ASfy65kj2ypiGi23Pq8x3w,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2024-07-15 00:00:00+02:00
2025-10-07 13:44:03+02:00,1299,FR,Planned maintenance,A03,,2024-07-15 06:00:00+02:00,ROh4s6iuZjT1iNMXXnHw3g,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2024-07-15 00:00:00+02:00
2025-10-07 13:44:08+02:00,1299,FR,Planned maintenance,A03,Cancelled,2024-07-15 06:00:00+02:00,G-ecPieZR3ysWnV1_GHrDg,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2024-07-15 00:00:00+02:00
2025-10-07 13:48:48+02:00,0,FR,Planned maintenance,A03,,2024-07-16 10:00:00+02:00,uOrqWgqr0m1ad8fAOdSoLQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,5,2024-07-14 04:00:00+02:00
2025-10-07 13:52:56+02:00,720,FR,Planned maintenance,A03,,2024-07-18 07:30:00+02:00,t5O0FhfbeS9JkmTMjXzg9w,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,18,2024-07-12 11:18:00+02:00
2025-10-07 14:00:02+02:00,0,FR,Planned maintenance,A03,,2024-07-19 15:45:00+02:00,j8ZSJjOVmYClGjBINdFQIQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2024-07-10 00:00:00+02:00
2025-10-07 14:19:17+02:00,0,FR,Planned maintenance,A03,,2024-08-02 08:59:00+02:00,wKEN2_yP1n0h8LVEouCO9Q,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,5,2024-07-08 07:00:00+02:00
2025-10-07 15:05:45+02:00,0,FR,Planned maintenance,A03,,2024-08-25 17:15:00+02:00,ppjcIXU_M4wN_KbSzInGFA,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,27,2024-07-05 22:00:00+02:00
2025-10-07 18:29:08+02:00,0,FR,Planned maintenance,A03,,2024-12-21 21:00:00+01:00,kdP1GbCSqtE3rf94oKeGxQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,20,2024-07-12 23:00:00+02:00
2025-10-06 20:50:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-15 17:00:00+02:00,Ij-bIj2801ts-sEbpShtRg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-15 08:00:00+02:00
2025-10-06 20:50:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-16 17:00:00+02:00,oCTBwymUiVyMcD1_Kpjt0g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-16 08:00:00+02:00
2025-10-06 20:50:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-27 17:00:00+02:00,q7ecL_TrNr0zhbEDwvMK_g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-27 08:00:00+02:00
2025-10-06 20:50:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-24 17:00:00+02:00,szairJQV2QhUOWdTewzsxQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-24 08:00:00+02:00
2025-10-06 20:50:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-22 17:00:00+02:00,KpK-mCaTzGeBjt0Lvk2-tA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-22 08:00:00+02:00
2025-10-06 20:50:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-21 17:00:00+02:00,Y8TfGMDiaVspxoRvrudFPQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-21 08:00:00+02:00
2025-10-06 20:50:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-23 17:00:00+02:00,_ife5aTwsIksUSKgd-SYBg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-23 08:00:00+02:00
2025-10-06 20:50:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-19 17:00:00+02:00,DdBcRVQDv0J-KDjy3xNA4w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-19 08:00:00+02:00
2025-10-06 20:50:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-26 17:00:00+02:00,JeGIrrXwJ4wcYA2Egc2oXg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-26 08:00:00+02:00
2025-10-06 20:50:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-18 17:00:00+02:00,HFd-uKwPN1f0IK1sgkMM0g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-18 08:00:00+02:00
2025-10-06 20:50:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-20 17:00:00+02:00,SAG3ptwVdfTWBgPGYy8roQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-20 08:00:00+02:00
2025-10-06 20:50:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-17 17:00:00+02:00,R-iI5P9JwdQiC5_uM24fQg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-17 08:00:00+02:00
2025-10-06 20:50:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-28 17:00:00+02:00,vs2nbBo8sC5-fvOHGUHYZg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-28 08:00:00+02:00
2025-10-06 20:51:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-25 17:00:00+02:00,V90sKiJrKYhqf4VqLkVBAA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-25 08:00:00+02:00
2025-10-06 20:58:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-27 17:00:00+02:00,tuBLeWMUs8fqdv33MNsFvQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-07-27 07:00:00+02:00
2025-10-06 20:58:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-28 17:00:00+02:00,amqxaLar2KDFqEGejeW8JQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-07-28 07:00:00+02:00
2025-10-06 20:58:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-26 17:00:00+02:00,nC0aXeg1guu6EuyzfJIbSg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-07-26 07:00:00+02:00
2025-10-06 20:58:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-25 17:00:00+02:00,pJWU5blHSz58-Jjqr5_1gw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-07-25 07:00:00+02:00
2025-10-06 21:12:30+02:00,0,FR,Planned maintenance,A03,,2024-07-23 18:00:00+02:00,moc8anJRim6DyiTX27U-GA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2024-07-23 08:00:00+02:00
2025-10-06 21:12:31+02:00,0,FR,Planned maintenance,A03,,2024-07-24 18:00:00+02:00,6Y9-Klm-kCRpzJl34Bae6g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2024-07-24 08:00:00+02:00
2025-10-06 21:12:32+02:00,0,FR,Planned maintenance,A03,,2024-07-22 18:00:00+02:00,BfrkBCbkhSlJ90Yn3uiZGA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2024-07-22 08:00:00+02:00
2025-10-07 11:48:38+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,OPr8TS__c9mM0ygb8DJHcQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2024-07-15 13:30:00+02:00
2025-10-07 11:48:40+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,HcNpy4k_WdN7pqTpOW02VA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2024-07-15 13:30:00+02:00
2025-10-07 11:48:40+02:00,0,FR,Planned maintenance,A03,,2024-07-17 17:00:00+02:00,4t2TNCMpq-iyy7nU4ryzRQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2024-07-17 07:30:00+02:00
2025-10-07 12:12:53+02:00,0,FR,Planned maintenance,A03,,2024-07-16 17:00:00+02:00,WS0D_1NHTLgC1Dq9ZfcR3A,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2024-07-16 07:00:00+02:00
2025-10-07 12:12:53+02:00,0,FR,Planned maintenance,A03,,2024-07-16 17:00:00+02:00,3AaNIWTuKd1EpopMTm4ieQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2024-07-16 07:00:00+02:00
2025-10-07 12:12:53+02:00,0,FR,Planned maintenance,A03,,2024-07-17 17:00:00+02:00,pXcnG-ZJYgnMntZJgG5T9w,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2024-07-17 07:00:00+02:00
2025-10-07 12:12:53+02:00,0,FR,Planned maintenance,A03,,2024-07-17 17:00:00+02:00,yC5oWdBHeMhqmVXYhcEYJw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2024-07-17 07:00:00+02:00
2025-10-07 12:23:19+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,lTAFxEDdP4xAqv9ABHX9Xg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2024-07-15 08:00:00+02:00
2025-10-07 12:23:19+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,Ko1cM6LO08lnaPGGb4i7fQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2024-07-15 08:00:00+02:00
2025-10-07 12:40:30+02:00,393,FR,Planned maintenance,A03,,2024-07-16 04:00:00+02:00,qVT_0mzkktYU4QXl3FVQng,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,1,2024-07-16 03:30:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-15 23:59:00+02:00,XadLNDTpxvsGQXVGhd94GQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,3,2024-07-15 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-16 23:59:00+02:00,H1wsENtvkK_vDp6oRO0zrg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2024-07-16 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-16 23:59:00+02:00,bx88weuLkwhDKsx8XwVl7Q,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2024-07-16 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-16 23:59:00+02:00,PwkHU3MlnuyWdgbEkVLfmQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,3,2024-07-16 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-16 23:59:00+02:00,E3znv4GLNGBFUZL2tq4Eaw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,3,2024-07-16 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-16 23:59:00+02:00,id1QWGaWH8n9blASHnawQQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,3,2024-07-16 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-15 23:59:00+02:00,fOwAc4ggGlnlR0WLobSOhw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,3,2024-07-15 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-15 23:59:00+02:00,HTs6Vq9wxsSJ5yFn6RFBjQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2024-07-15 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-15 23:59:00+02:00,5uPpdbGSIkZhvTtgn-l7ow,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2024-07-15 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-15 23:59:00+02:00,ZXCEokNSE4XEc5xz0Xw5Pg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,3,2024-07-15 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-15 23:59:00+02:00,GlyE82e3bhigzSUf53Rm-w,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,3,2024-07-15 09:00:00+02:00
2025-10-07 13:03:03+02:00,0,FR,Planned maintenance,A03,,2024-07-16 23:59:00+02:00,1DmED_LPWKCOZT_XX3NR6w,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,3,2024-07-16 09:00:00+02:00
2025-10-07 13:07:24+02:00,0,FR,Planned maintenance,A03,,2024-07-16 17:00:00+02:00,oMSddq5z_FJTHDOs0e-HDQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2024-07-16 13:30:00+02:00
2025-10-07 13:07:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-17 17:00:00+02:00,j2axYCc-G3qu4LjC7J8GRw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-07-16 07:30:00+02:00
2025-10-07 13:08:29+02:00,0,FR,Planned maintenance,A03,,2024-07-18 17:00:00+02:00,Tanm7OOwBXdKmFNdojwW9A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-07-18 07:30:00+02:00
2025-10-07 13:16:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-15 17:00:00+02:00,no9NOiAW6hwQihKzuMkidw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-07-15 08:00:00+02:00
2025-10-07 13:16:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-19 17:00:00+02:00,FMKAlDkUUxc704CC7pIq8A,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-07-19 08:00:00+02:00
2025-10-07 13:16:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-23 17:00:00+02:00,MfiF7YIZ89ZP06RYYDUlCA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-07-23 08:00:00+02:00
2025-10-07 13:16:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-26 17:00:00+02:00,h5VKTtGPO-9rFPApuSH4ig,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-07-26 08:00:00+02:00
2025-10-07 13:16:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-22 17:00:00+02:00,ZHATyszskmgPRc6m0XMZYg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-07-22 08:00:00+02:00
2025-10-07 13:16:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-16 17:00:00+02:00,r-KgG18akd9rxSRtd95QFw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-07-16 08:00:00+02:00
2025-10-07 13:16:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-24 17:00:00+02:00,8tiADz3L_c4joKT3F-iUkA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-07-24 08:00:00+02:00
2025-10-07 13:16:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-17 17:00:00+02:00,q3r0xDKtsKqyapy2B_VYFw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-07-17 08:00:00+02:00
2025-10-07 13:16:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-18 17:00:00+02:00,3E3XR_kiL46SY9ygPv0eHg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-07-18 08:00:00+02:00
2025-10-07 13:16:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-25 17:00:00+02:00,7emlKvMK974efSJJK-Xbvw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-07-25 08:00:00+02:00
2025-10-07 13:16:47+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,iksaQyzEFprR2ERrCjJ52w,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2024-07-16 07:30:00+02:00
2025-10-07 13:16:47+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,1UsEXwNJ1LWmw-7lyAVf1g,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2024-07-16 07:30:00+02:00
2025-10-07 13:19:32+02:00,0,FR,Planned maintenance,A03,,2024-07-17 18:00:00+02:00,dvQw2rWgYrCptfbZVD2JxQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2024-07-17 08:00:00+02:00
2025-10-07 13:19:32+02:00,0,FR,Planned maintenance,A03,,2024-07-16 18:00:00+02:00,nUALbMzH7LNNQDnnrOJc9A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-07-16 08:00:00+02:00
2025-10-07 13:19:35+02:00,0,FR,Planned maintenance,A03,,2024-07-17 17:00:00+02:00,QHo4-sC0RYRjpjyh6auz3w,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,3,2024-07-17 07:00:00+02:00
2025-10-07 13:19:35+02:00,0,FR,Planned maintenance,A03,,2024-07-17 17:00:00+02:00,wbGAXZ5K9JYxVipXWAE8Jw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2024-07-17 07:00:00+02:00
2025-10-07 13:19:35+02:00,0,FR,Planned maintenance,A03,,2024-07-18 17:00:00+02:00,Goxuc1PFF9SU2X4VgAkWgw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2024-07-18 07:00:00+02:00
2025-10-07 13:19:35+02:00,0,FR,Planned maintenance,A03,,2024-07-18 17:00:00+02:00,ndP2NHoSZTAy4EmoJzAIUg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2024-07-18 07:00:00+02:00
2025-10-07 13:21:03+02:00,0,FR,Planned maintenance,A03,,2024-07-19 17:00:00+02:00,DyU3ZgJYNJ7fFP8zGk0mgg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2024-07-19 07:30:00+02:00
2025-10-07 13:22:33+02:00,0,FR,Planned maintenance,A03,,2024-07-16 17:00:00+02:00,q3C4xivWwGi3CKTqqeXuQQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2024-07-16 08:00:00+02:00
2025-10-07 13:22:33+02:00,0,FR,Planned maintenance,A03,,2024-07-17 17:00:00+02:00,ZHzEXK4bXtl8ndfmWPvKWw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2024-07-17 08:00:00+02:00
2025-10-07 13:26:32+02:00,0,FR,Planned maintenance,A03,,2024-07-16 17:00:00+02:00,mgAOH6gWmumLkR2JPeu_jA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2024-07-16 06:00:00+02:00
2025-10-07 13:26:32+02:00,0,FR,Planned maintenance,A03,,2024-07-16 17:00:00+02:00,JeUHjq1-iRpnK27QHNn8Qg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2024-07-16 06:00:00+02:00
2025-10-07 13:44:09+02:00,429,FR,Planned maintenance,A03,Cancelled,2024-07-16 05:00:00+02:00,bqI7bBV7_8Kwf5G4xanv2g,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2024-07-16 04:00:00+02:00
2025-10-07 13:44:20+02:00,176,FR,Planned maintenance,A03,,2024-07-15 16:00:00+02:00,n51R7778UMqyE50u1t0F1g,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2024-07-15 13:00:00+02:00
2025-10-07 13:44:23+02:00,176,FR,Planned maintenance,A03,Cancelled,2024-07-15 16:00:00+02:00,J2Ii9_iiRZZ_P8cQ5eQgWg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2024-07-15 13:00:00+02:00
2025-10-07 13:44:49+02:00,1230,FR,Planned maintenance,A03,,2024-07-16 04:00:00+02:00,erqXbCjMsKUNGrUEUl14Xg,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,3,2024-07-16 02:00:00+02:00
2025-10-07 13:45:13+02:00,0,FR,Planned maintenance,A03,,2024-07-17 16:00:00+02:00,gFegjZSvTSztlYvEDBUppw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,1,2024-07-17 10:00:00+02:00
2025-10-07 13:45:18+02:00,1167,FR,Planned maintenance,A03,Cancelled,2024-07-15 17:00:00+02:00,nCWA6Ic3sxT2F9M091n4cw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2024-07-15 14:00:00+02:00
2025-10-07 13:48:35+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-07-16 16:00:00+02:00,AdfMCgb0gDEigsFBTyJIgQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2024-07-16 13:00:00+02:00
2025-10-07 13:48:35+02:00,0,FR,Planned maintenance,A03,,2024-07-15 18:00:00+02:00,Rb7hR-ixNIV-13fDiqdc1Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2024-07-15 17:00:00+02:00
2025-10-07 13:48:35+02:00,0,FR,Planned maintenance,A03,,2024-07-15 18:00:00+02:00,tyagjsbsGhwcaNPWmiYa0w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2024-07-15 09:30:00+02:00
2025-10-07 13:48:43+02:00,1208,FR,Planned maintenance,A03,,2024-07-17 00:00:00+02:00,HX9scoaCYdEn9inySWRhCA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-07-16 00:00:00+02:00
2025-10-07 13:48:51+02:00,806,FR,Planned maintenance,A03,,2024-07-16 12:15:00+02:00,2mSrzen89h2iRsDXwEfF6A,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,8,2024-07-15 20:30:00+02:00
2025-10-07 13:48:52+02:00,630,FR,Planned maintenance,A03,,2024-07-18 04:00:00+02:00,PQtNDlKviJJRcRGVSt13SQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2024-07-18 03:30:00+02:00
2025-10-07 13:48:57+02:00,540,FR,Planned maintenance,A03,,2024-07-16 11:49:00+02:00,uC75uRuQANOm31YXoFalHA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2024-07-16 08:00:00+02:00
2025-10-07 13:49:30+02:00,400,FR,Planned maintenance,A03,,2024-07-16 17:00:00+02:00,no0rV99X5ZExAduOcmOg7A,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2024-07-16 13:00:00+02:00
2025-10-07 13:49:31+02:00,60,FR,Planned maintenance,A03,,2024-07-20 00:30:00+02:00,rvn5iZF67UO4VPOyY7BK4A,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2024-07-19 21:55:00+02:00
2025-10-07 13:51:17+02:00,0,FR,Planned maintenance,A03,,2024-07-18 16:30:00+02:00,kwTZuOoFEKF8XkwtAIfaXA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,3,2024-07-18 07:30:00+02:00
2025-10-07 13:52:10+02:00,0,FR,Planned maintenance,A03,,2024-07-18 12:00:00+02:00,Wf5st4uzhtBkQAS1cFn6xw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,1,2024-07-18 08:00:00+02:00
2025-10-07 13:53:09+02:00,740,FR,Planned maintenance,A03,,2024-07-20 12:00:00+02:00,M61qWKa87FaxPFKILTl_uQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2024-07-20 10:00:00+02:00
2025-10-07 13:53:09+02:00,394,FR,Planned maintenance,A03,,2024-07-21 18:00:00+02:00,8XFJ4afLbx59fSJjIBAV-A,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2024-07-20 11:00:00+02:00
2025-10-07 13:53:28+02:00,0,FR,Planned maintenance,A03,,2024-07-23 10:00:00+02:00,IipArw-28ewD8Oi9x2FxFA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2024-07-23 09:00:00+02:00
2025-10-07 13:53:32+02:00,0,FR,Planned maintenance,A03,,2024-07-20 03:00:00+02:00,mFmO6L34r_e59ixMHOSbRg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2024-07-20 02:00:00+02:00
2025-10-07 13:53:43+02:00,0,FR,Planned maintenance,A03,,2024-07-22 12:00:00+02:00,fHxAgiooSofOzMu006uMmA,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,2,2024-07-22 10:00:00+02:00
2025-10-07 13:54:01+02:00,0,FR,Planned maintenance,A03,,2024-07-24 10:00:00+02:00,BGtBcYHeK1rJEf3vLRJ7Pw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,2,2024-07-24 09:00:00+02:00
2025-10-07 13:54:04+02:00,0,FR,Planned maintenance,A03,,2024-07-18 17:00:00+02:00,o_tSI-YBUAxgkhKc3ZZsdw,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,4,2024-07-18 07:00:00+02:00
2025-10-07 13:54:08+02:00,0,FR,Planned maintenance,A03,,2024-07-18 16:20:00+02:00,j0NKOOHQ5wFGkuwiI0PrFA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2024-07-18 08:00:00+02:00
2025-10-07 13:54:13+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,KoND9bYOHNpcqA9ssWB2Yw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,4,2024-07-22 07:30:00+02:00
2025-10-07 13:54:17+02:00,0,FR,Planned maintenance,A03,,2024-07-18 16:45:00+02:00,-Akdc8sBfNzMAYwGT1k5qg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-07-18 07:30:00+02:00
2025-10-07 13:54:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-19 12:00:00+02:00,egiadFtkq311v2ZJTk5LoQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-07-19 08:00:00+02:00
2025-10-07 13:54:25+02:00,0,FR,Planned maintenance,A03,,2024-07-18 18:00:00+02:00,EPVPoGxatmjNq5mZJMqAuw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-07-18 08:00:00+02:00
2025-10-07 13:55:07+02:00,1200,FR,Planned maintenance,A03,,2024-07-21 10:30:00+02:00,zrxb-HYZy7SH8VMEQm60nA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2024-07-21 09:30:00+02:00
2025-10-07 13:55:08+02:00,800,FR,Planned maintenance,A03,,2024-07-21 18:00:00+02:00,xvhlnN67nxoYEop7Ea_WNQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2024-07-21 16:00:00+02:00
2025-10-07 13:57:55+02:00,0,FR,Planned maintenance,A03,,2024-07-23 16:30:00+02:00,oUD3nxNSI-d6gfsglY9wpg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,3,2024-07-23 07:30:00+02:00
2025-10-07 14:00:25+02:00,0,FR,Planned maintenance,A03,,2024-08-02 17:00:00+02:00,s0NyPu9M4eqBl08IZZAZDA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,2,2024-07-22 08:00:00+02:00
2025-10-07 14:01:35+02:00,0,FR,Planned maintenance,A03,,2024-07-20 21:00:00+02:00,3AZRUl5f0i3LwRNkg-ZMDQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2024-07-20 00:00:00+02:00
2025-10-07 14:01:42+02:00,1125,FR,Planned maintenance,A03,,2024-07-21 10:30:00+02:00,R4FEvC-d-_ExzihyVC78iA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,24,2024-07-16 10:00:00+02:00
2025-10-07 14:02:14+02:00,800,FR,Planned maintenance,A03,,2024-07-21 21:00:00+02:00,DGmd9i8o0506vyLk3P2cFA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,5,2024-07-21 18:30:00+02:00
2025-10-07 14:02:21+02:00,800,FR,Planned maintenance,A03,,2024-07-22 00:00:00+02:00,3Usnv2q9R_wBDmwJrDNC7A,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,22,2024-07-16 23:00:00+02:00
2025-10-07 14:03:31+02:00,0,FR,Planned maintenance,A03,,2024-07-25 17:00:00+02:00,bXxiRYGsWlkqPmzMj1SjgA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,4,2024-07-25 09:00:00+02:00
2025-10-07 14:03:31+02:00,0,FR,Planned maintenance,A03,,2024-07-24 17:00:00+02:00,ezBc9vg0QZJ1SXmORNCkcA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,4,2024-07-24 09:00:00+02:00
2025-10-07 14:03:31+02:00,0,FR,Planned maintenance,A03,,2024-07-24 17:00:00+02:00,HSMjs3c22ETg6PFWvaDtUw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,4,2024-07-24 09:00:00+02:00
2025-10-07 14:03:31+02:00,0,FR,Planned maintenance,A03,,2024-07-25 17:00:00+02:00,Xlu0zkerHNH-SFkaywFQpw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,4,2024-07-25 09:00:00+02:00
2025-10-07 14:03:31+02:00,0,FR,Planned maintenance,A03,,2024-07-24 17:00:00+02:00,Tjov3HAskAS6AFUSAgqccA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,4,2024-07-24 09:00:00+02:00
2025-10-07 14:03:31+02:00,0,FR,Planned maintenance,A03,,2024-07-25 17:00:00+02:00,2su3tlQrGJloej_78Lh_5A,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,4,2024-07-25 09:00:00+02:00
2025-10-07 14:03:31+02:00,0,FR,Planned maintenance,A03,,2024-07-24 17:00:00+02:00,TQkNjof_AxhcbQbhqM9dKQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,4,2024-07-24 09:00:00+02:00
2025-10-07 14:03:31+02:00,0,FR,Planned maintenance,A03,,2024-07-24 17:00:00+02:00,M1u3L30VgAsQdOuDugsHCw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,4,2024-07-24 09:00:00+02:00
2025-10-07 14:03:31+02:00,0,FR,Planned maintenance,A03,,2024-07-24 17:00:00+02:00,wd4LFZHGEzZsludaFd3jyg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,4,2024-07-24 09:00:00+02:00
2025-10-07 14:03:31+02:00,0,FR,Planned maintenance,A03,,2024-07-25 17:00:00+02:00,uID4iLcBMlSmYxjNuscEYw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,4,2024-07-25 09:00:00+02:00
2025-10-07 14:03:31+02:00,0,FR,Planned maintenance,A03,,2024-07-25 17:00:00+02:00,TBgwheRzSgJbTdHRpdrctw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,4,2024-07-25 09:00:00+02:00
2025-10-07 14:03:31+02:00,0,FR,Planned maintenance,A03,,2024-07-25 17:00:00+02:00,-WQ54et2pdk-r3Bf-ve_hg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,4,2024-07-25 09:00:00+02:00
2025-10-07 14:04:47+02:00,0,FR,Planned maintenance,A03,,2024-07-23 12:00:00+02:00,B9Q-uyMF2pfX5PsC_7aGYw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2024-07-23 09:00:00+02:00
2025-10-07 14:04:56+02:00,0,FR,Planned maintenance,A03,,2024-07-24 13:30:00+02:00,2DhtgXWWh8mouHw9Ce56ug,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,4,2024-07-24 07:00:00+02:00
2025-10-07 14:04:56+02:00,0,FR,Planned maintenance,A03,,2024-07-24 13:30:00+02:00,pLShmHkUnGdNX4dAPoMV3g,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,3,2024-07-24 07:00:00+02:00
2025-10-07 14:04:56+02:00,0,FR,Planned maintenance,A03,,2024-07-24 13:30:00+02:00,enlwlHVVZ1XKSyf3I1XGew,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,3,2024-07-24 07:00:00+02:00
2025-10-07 14:04:59+02:00,0,FR,Planned maintenance,A03,,2024-07-29 07:30:00+02:00,tEyo9UPW84cDA9WqgtYIsA,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,5,2024-07-21 17:30:00+02:00
2025-10-07 14:05:02+02:00,0,FR,Planned maintenance,A03,,2024-07-26 10:00:00+02:00,Q156R0JLluCTOYlnb_WAeQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,1,2024-07-26 08:00:00+02:00
2025-10-07 14:05:15+02:00,0,FR,Planned maintenance,A03,,2024-07-23 17:00:00+02:00,e5Vx23F_dmoPKxNnqBgS_A,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2024-07-15 08:00:00+02:00
2025-10-07 14:05:15+02:00,0,FR,Planned maintenance,A03,,2024-07-24 17:00:00+02:00,wFfNHaRPv5LBd8XelNEBjQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2024-07-24 08:00:00+02:00
2025-10-07 14:05:58+02:00,0,FR,Planned maintenance,A03,,2024-07-23 13:30:00+02:00,HbJphFc0Hq0MelQ03Nu7Vw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,4,2024-07-23 07:30:00+02:00
2025-10-07 14:05:58+02:00,0,FR,Planned maintenance,A03,,2024-07-25 08:00:00+02:00,SyDc6cSgXMP4hlEIo0vTFg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,2,2024-07-25 07:00:00+02:00
2025-10-07 14:05:58+02:00,0,FR,Planned maintenance,A03,,2024-07-24 13:30:00+02:00,fSA8AqVylEFVlVRvznFeow,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,4,2024-07-24 07:30:00+02:00
2025-10-07 14:06:22+02:00,0,FR,Planned maintenance,A03,,2024-07-24 14:00:00+02:00,nvluo-CttVeLHbXbF5XyLQ,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,4,2024-07-23 12:00:00+02:00
2025-10-07 14:06:27+02:00,0,FR,Planned maintenance,A03,,2024-07-24 16:17:00+02:00,SvdDQISmR4t79QBP-Sx2Ig,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-07-24 07:47:00+02:00
2025-10-07 14:06:32+02:00,0,FR,Planned maintenance,A03,,2024-07-24 15:30:00+02:00,Z2dANE3R0Tmc-mMKkvjyCQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-07-24 14:00:00+02:00
2025-10-07 14:06:58+02:00,50,FR,Planned maintenance,A03,Cancelled,2024-07-27 00:00:00+02:00,dkOqXfY5X_WyEjWUuBn-7Q,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,4,2024-07-26 23:00:00+02:00
2025-10-07 14:07:07+02:00,0,FR,Planned maintenance,A03,,2024-08-02 18:00:00+02:00,sJa6sICf3uln8rDqIuap5Q,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,3,2024-07-22 07:00:00+02:00
2025-10-07 14:07:07+02:00,0,FR,Planned maintenance,A03,,2024-08-02 18:00:00+02:00,rNJf86iIqkXQgI4T1kAjgw,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,3,2024-07-22 07:00:00+02:00
2025-10-07 14:07:10+02:00,0,FR,Planned maintenance,A03,,2024-07-25 10:15:00+02:00,NP2jX1lQ1s12FKWkzynpbw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,2,2024-07-25 06:30:00+02:00
2025-10-07 14:07:12+02:00,0,FR,Planned maintenance,A03,,2024-08-09 17:00:00+02:00,bNIQBc3ix61b8d9i_RbV_g,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2024-07-22 08:00:00+02:00
2025-10-07 14:07:12+02:00,0,FR,Planned maintenance,A03,,2024-08-09 17:00:00+02:00,VtoMRoPMbkdJ3t2QglAw9w,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,7,2024-07-22 08:00:00+02:00
2025-10-07 14:07:50+02:00,0,FR,Planned maintenance,A03,,2024-07-25 13:46:00+02:00,IllRIvxNR6op_2ZqItIZPg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-07-25 08:00:00+02:00
2025-10-07 14:07:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-26 17:00:00+02:00,W-fyYudFJPnVCN48DZLXfQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-07-26 08:00:00+02:00
2025-10-07 14:08:09+02:00,0,FR,Planned maintenance,A03,,2024-07-29 17:00:00+02:00,sDNg-vop4_lJhLrkkYMQRQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2024-07-26 17:00:00+02:00
2025-10-07 14:08:09+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,eZMxpViUMqD0mNbUewCA4Q,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,4,2024-07-26 09:00:00+02:00
2025-10-07 14:08:09+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,eqvavHYEIMIu0sxzPjgx0g,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,4,2024-07-26 09:00:00+02:00
2025-10-07 14:08:11+02:00,0,FR,Planned maintenance,A03,,2024-07-29 17:00:00+02:00,FtXzbEkazevlpET-SdKhIA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2024-07-26 17:00:00+02:00
2025-10-07 14:08:14+02:00,0,FR,Planned maintenance,A03,,2024-07-25 16:24:00+02:00,1bZcPa1ig3oB_cYjhWeRdw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,5,2024-07-15 08:00:00+02:00
2025-10-07 14:08:16+02:00,0,FR,Planned maintenance,A03,,2024-07-25 17:29:00+02:00,CL-jxj8e5gs-ERuZoMfYmA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2024-07-25 07:00:00+02:00
2025-10-07 14:08:16+02:00,1030,FR,Planned maintenance,A03,,2024-07-26 12:00:00+02:00,9PhZ6CBXDx9HFpsqaJrwWg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,9,2024-07-20 03:54:00+02:00
2025-10-07 14:08:16+02:00,270,FR,Planned maintenance,A03,,2024-07-25 17:30:00+02:00,Bt7M7UEo7xeo4jtz7eMWsA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,6,2024-07-25 12:00:00+02:00
2025-10-07 14:08:19+02:00,0,FR,Planned maintenance,A03,,2024-07-25 18:00:00+02:00,WlFG7SZqwZ_Pye2UIxrz_Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-07-25 08:00:00+02:00
2025-10-07 14:08:31+02:00,0,FR,Planned maintenance,A03,,2024-07-26 01:00:00+02:00,JyOcoGHwoQmbn_qlyP32fg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-07-23 00:00:00+02:00
2025-10-07 14:08:47+02:00,1220,FR,Planned maintenance,A03,,2024-07-27 19:00:00+02:00,H9gaXqFJAGIzs-CYvsGwuQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2024-07-27 18:00:00+02:00
2025-10-07 14:08:57+02:00,0,FR,Planned maintenance,A03,,2024-07-26 08:15:00+02:00,xiXJglifP9PnOwvLmLOTdQ,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,7,2024-07-17 12:00:00+02:00
2025-10-07 14:08:57+02:00,0,FR,Planned maintenance,A03,,2024-07-26 08:15:00+02:00,PqDtorqBSMPvJbt8UNootg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,7,2024-07-17 12:00:00+02:00
2025-10-07 14:09:15+02:00,166,FR,Planned maintenance,A03,,2024-07-26 12:00:00+02:00,yRU9IlG4zRDiOqzBuNkOSw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2024-07-26 07:49:00+02:00
2025-10-07 14:09:36+02:00,300,FR,Planned maintenance,A03,,2024-07-26 14:41:00+02:00,PzZevJIC0s02nKQ6WpQG4A,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2024-07-26 12:00:00+02:00
2025-10-07 14:09:40+02:00,0,FR,Planned maintenance,A03,,2024-07-26 14:00:00+02:00,M1VU_XbS-dmNqpvwKVIV4Q,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,3,2024-07-26 07:00:00+02:00
2025-10-07 14:09:47+02:00,0,FR,Planned maintenance,A03,,2024-07-27 23:00:00+02:00,51DegvoOkWbGMHX_EK34DA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2024-07-27 11:00:00+02:00
2025-10-07 14:09:51+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,Uld0Gf8uvZC96qGiYzRtCA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-07-22 07:00:00+02:00
2025-10-07 14:09:51+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,4oWDcco9tOw8Q5d-zNZZtA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-07-22 07:00:00+02:00
2025-10-07 14:09:51+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,m3ra2SCiV2kgUu79FJk4lA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-07-22 07:00:00+02:00
2025-10-07 14:09:51+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,FX8Jym2mXIJHGVy1xqMuUA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-07-22 07:00:00+02:00
2025-10-07 14:09:52+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,zof9ksvPr65Ls5WYQNdXSw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2024-07-22 07:00:00+02:00
2025-10-07 14:09:52+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,LleA78ifDxSu_Sqxduv3vw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-07-22 07:00:00+02:00
2025-10-07 14:09:52+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,WdR_sAsE1sq4hsmNdgslBA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-07-22 07:00:00+02:00
2025-10-07 14:09:53+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,pfzBSZ7gNK7IRibLCTwNHw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-07-22 07:00:00+02:00
2025-10-07 14:09:53+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,u-7DHmcnu7Qv-in3z2VD0w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2024-07-22 07:00:00+02:00
2025-10-07 14:09:53+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,ktU_PovsurAT7ZT2smMZXA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-07-22 07:00:00+02:00
2025-10-07 14:09:53+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,oT5cAh488OefGcjc0ceP5g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-07-22 07:00:00+02:00
2025-10-07 14:09:53+02:00,0,FR,Planned maintenance,A03,,2024-07-26 17:00:00+02:00,DT2csTkChHSfSqKdXMbyvw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-07-22 07:00:00+02:00
2025-10-07 14:10:19+02:00,1030,FR,Planned maintenance,A03,,2024-07-28 01:00:00+02:00,AsnnfG25maRtsNliGXyqKw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2024-07-26 14:41:00+02:00
2025-10-07 14:10:28+02:00,1177,FR,Planned maintenance,A03,Cancelled,2024-07-27 19:00:00+02:00,YTrFUUm8JjXWknjfW2zjtQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-07-27 18:00:00+02:00
2025-10-07 14:10:30+02:00,738,FR,Planned maintenance,A03,,2024-07-27 10:33:00+02:00,7vziWENRwCzBVl42l-KkKQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2024-07-27 10:00:00+02:00
2025-10-07 14:11:11+02:00,1200,FR,Planned maintenance,A03,,2024-07-28 04:26:00+02:00,dmHxFbNSA1Am2vu_nAZzTg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,12,2024-07-17 00:00:00+02:00
2025-10-07 14:11:28+02:00,270,FR,Planned maintenance,A03,,2024-07-28 12:00:00+02:00,Da52wgMesZCP_jiuwx6THg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2024-07-28 01:00:00+02:00
2025-10-07 14:11:40+02:00,0,FR,Planned maintenance,A03,,2024-07-29 07:30:00+02:00,1IStdvJxP3hqrGu06T-MNg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2024-07-28 03:00:00+02:00
2025-10-07 14:11:57+02:00,1265,FR,Planned maintenance,A03,,2024-07-28 23:11:00+02:00,WgdHBYv4hSFp8cgJ4tCLnw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,10,2024-07-25 14:45:00+02:00
2025-10-07 14:13:10+02:00,0,FR,Planned maintenance,A03,,2024-07-29 15:00:00+02:00,q-ZD7FufJORMSxaFrR5rgw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,4,2024-07-28 04:00:00+02:00
