created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 14:14:00+02:00,800,FR,Planned maintenance,A03,,2024-07-30 09:00:00+02:00,cHfh8zpW-gKJtSOzxPNaCg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,45,2024-07-19 17:00:00+02:00
2025-10-07 14:19:32+02:00,0,FR,Planned maintenance,A03,,2024-08-01 17:00:00+02:00,2oVmBWUspGMbzKLNxVlYtw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2024-07-26 17:00:00+02:00
2025-10-07 14:20:29+02:00,0,FR,Planned maintenance,A03,,2024-08-02 09:15:00+02:00,q-2RUugxgCj_oXxZW_b5vQ,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,7,2024-07-22 07:30:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-24 17:00:00+02:00,OJbVxauYorik6HBOXXl6ng,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,12,2024-07-24 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-25 17:00:00+02:00,wCODdH-cDkpc03dc58nVSg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2024-07-25 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-24 17:00:00+02:00,1cg6HcaBLHSepaEaSdb4zQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2024-07-24 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-24 17:00:00+02:00,xFuF5FOl-u17R-w_suNEbg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,7,2024-07-24 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-23 17:00:00+02:00,bKZzZw7X5eqSGuQtN2LlvQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2024-07-23 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-23 17:00:00+02:00,pUY8384wc6puZBZqOwqkSw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,12,2024-07-23 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-25 17:00:00+02:00,INY9F7cGBRLvFuX18n0QtA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,11,2024-07-25 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-25 17:00:00+02:00,3DTu96SQDPX9gBqi-50eHg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,7,2024-07-25 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-22 17:00:00+02:00,vIGym4LhwkQdxC-ASvx1Lw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2024-07-22 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-22 17:00:00+02:00,3NXKEcH4c9HBtDTnhD3iGA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,7,2024-07-22 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-23 17:00:00+02:00,V9LLbf8NTya0UiBKVKGBRw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,7,2024-07-23 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-22 17:00:00+02:00,sUOjKoTY86ti06Cao9a2zg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,12,2024-07-22 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-26 12:00:00+02:00,E6caluIaZkm1hHPm4a4O8A,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,7,2024-07-26 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-26 12:00:00+02:00,sCeLMRszCZ39vc0C6cNyxA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2024-07-26 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-26 12:00:00+02:00,Vvuq61Qe7oSoGLVGRghPTA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,7,2024-07-26 07:00:00+02:00
2025-10-07 15:01:23+02:00,0,FR,Planned maintenance,A03,,2024-08-28 17:00:00+02:00,EAcWwe1hBztgRhapItkG4Q,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,8,2024-07-15 08:00:00+02:00
2025-10-07 16:20:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-07 18:00:00+01:00,_UDu60BvF2I7em_UeYl9uw,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,10,2024-07-22 09:00:00+02:00
2025-10-07 17:03:31+02:00,0,FR,Planned maintenance,A03,,2024-11-04 05:30:00+01:00,Cy8NHyQXYu2ZpUC7YXwixw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,22,2024-07-20 00:30:00+02:00
2025-10-07 17:09:59+02:00,0,FR,Planned maintenance,A03,,2024-11-07 22:09:00+01:00,YsB9R6I31UpH9eoNA0yz-A,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,22,2024-07-27 00:00:00+02:00
2025-10-08 01:00:39+02:00,0,FR,Planned maintenance,A03,,2025-02-21 15:30:00+01:00,XYIszQLhALSBGcK1a30oVg,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,6,2024-07-22 09:00:00+02:00
2025-10-05 21:46:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-12 02:00:00+02:00,I6kh4GYV6wg24c9czFI1sg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-08-03 02:00:00+02:00
2025-10-05 21:46:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-12 02:00:00+02:00,OPu1bj5ibS6_MKaSPnCIOg,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2024-08-03 02:00:00+02:00
2025-10-06 20:50:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-03 17:00:00+02:00,ag6apbPPkt9YkxXpean0qg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-03 08:00:00+02:00
2025-10-06 20:50:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-07 17:00:00+02:00,sKN_ng9eqUkEsRs7LAScIg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-07 08:00:00+02:00
2025-10-06 20:50:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-31 17:00:00+02:00,2DHrDDECeTTuWvEZObanwA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-31 08:00:00+02:00
2025-10-06 20:50:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-02 17:00:00+02:00,i9xGPz0bvTr94dhYj_uf8g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-02 08:00:00+02:00
2025-10-06 20:50:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-05 17:00:00+02:00,4VSvUnVc1FBcNvp0q_v19Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-05 08:00:00+02:00
2025-10-06 20:50:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-30 17:00:00+02:00,V-cwVduuzxLxjgIIw6dmBQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-30 08:00:00+02:00
2025-10-06 20:50:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-04 17:00:00+02:00,iODYU4AFFmr8bbZ5pPc8CA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-04 08:00:00+02:00
2025-10-06 20:50:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-29 17:00:00+02:00,GJoSuORrgMDAGUibsuz4rw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-07-29 08:00:00+02:00
2025-10-06 20:50:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-01 17:00:00+02:00,189xS0TVQQ3aDJeDw9NdiA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-01 08:00:00+02:00
2025-10-06 20:50:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-06 17:00:00+02:00,UzdTHSdKUGqWKOiJYN3Ytg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-06 08:00:00+02:00
2025-10-06 20:58:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-29 17:00:00+02:00,6Q1KMwKsz18fMvWcpoB8Yw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-07-29 07:00:00+02:00
2025-10-06 20:58:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-02 17:00:00+02:00,3KdxrD7wzVrF22_v88gBzw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-02 07:00:00+02:00
2025-10-06 20:58:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-03 17:00:00+02:00,0zT5ksEj4nqXvnsPDw7FUw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-03 07:00:00+02:00
2025-10-06 20:58:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-05 17:00:00+02:00,_NvGGAUhq1ACOT1HKD7kFw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-05 07:00:00+02:00
2025-10-06 20:58:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-31 17:00:00+02:00,MGBsp_GKXQfBTRaZrbSX1w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-07-31 07:00:00+02:00
2025-10-06 20:58:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-01 17:00:00+02:00,-nRJMjty6x3YHTzeVjxJ-g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-01 07:00:00+02:00
2025-10-06 20:58:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-04 17:00:00+02:00,RtVjwMuycVigqik0w4X5qQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-04 07:00:00+02:00
2025-10-06 20:58:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-06 17:00:00+02:00,zg2myN0QL-IjLpYzhPoubQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-06 07:00:00+02:00
2025-10-06 20:58:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-07 17:00:00+02:00,Vplneb4lTUANEaRuKMdQ2A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-07 07:00:00+02:00
2025-10-06 20:58:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-30 17:00:00+02:00,D0hk1QvWBNK71QClll6HaQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-07-30 07:00:00+02:00
2025-10-06 21:05:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-09 17:00:00+02:00,rXt7UOgshOerXKs9USaDEw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2024-08-02 16:00:00+02:00
2025-10-06 23:35:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-16 17:00:00+02:00,NJbHFLszdaE2tZKjeJ6dRw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-08-05 07:00:00+02:00
2025-10-07 01:47:45+02:00,0,FR,Planned maintenance,A03,,2024-08-28 16:00:00+02:00,DdMT2A6aVAnnTKYEMM6DWg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-08-05 08:00:00+02:00
2025-10-07 05:42:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-02 17:00:00+02:00,J--Rra3HncYrPazYJpWhTg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-02 07:00:00+02:00
2025-10-07 09:40:17+02:00,0,FR,Planned maintenance,A03,,2024-07-30 18:00:00+02:00,0bEabt6qsWKzYQ-uQySotQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2024-07-30 13:30:00+02:00
2025-10-07 10:43:47+02:00,0,FR,Planned maintenance,A03,,2024-08-07 17:00:00+02:00,_Tii3aR6KXlIwYyQHn4LPw,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,1,2024-07-29 07:30:00+02:00
2025-10-07 11:50:37+02:00,0,FR,Planned maintenance,A03,,2024-08-09 17:00:00+02:00,9oK6KHILi_SXZHCVCMfRuQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2024-08-05 07:30:00+02:00
2025-10-07 12:00:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-30 17:00:00+02:00,-h9dSe1Wcz-dMMdaAzEVHA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2024-07-30 08:00:00+02:00
2025-10-07 12:40:39+02:00,0,FR,Planned maintenance,A03,,2024-08-05 09:00:00+02:00,3oRmJ8bAlliuHziAaBQVLw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2024-08-05 08:00:00+02:00
2025-10-07 12:40:39+02:00,0,FR,Planned maintenance,A03,,2024-08-05 09:00:00+02:00,GK3g08t-d9-h7RFBOiFW5g,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2024-08-05 08:00:00+02:00
2025-10-07 12:40:39+02:00,0,FR,Planned maintenance,A03,,2024-08-05 10:00:00+02:00,BvscKjbWNfirjlXlXiPevA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2024-08-05 09:00:00+02:00
2025-10-07 12:40:39+02:00,0,FR,Planned maintenance,A03,,2024-08-05 10:00:00+02:00,ImkH3GtgpDy9aKbZsstvbA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2024-08-05 09:00:00+02:00
2025-10-07 12:45:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-01 18:00:00+02:00,RTLi4rHu7gQRBtdmkmSC0g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-08-01 08:00:00+02:00
2025-10-07 12:53:28+02:00,0,FR,Planned maintenance,A03,,2024-08-02 17:00:00+02:00,ie-M5SHM1VFU9jHvrlXw7A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-07-29 07:30:00+02:00
2025-10-07 13:10:38+02:00,0,FR,Planned maintenance,A03,,2024-08-07 17:00:00+02:00,cBtroSSqHh1BgPSA8I5ILA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2024-08-07 08:00:00+02:00
2025-10-07 13:11:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-30 18:00:00+02:00,YhXv5n5iGjzwlBJvdnzEDA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-07-30 08:00:00+02:00
2025-10-07 13:11:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-01 12:00:00+02:00,xYHX41DU2OuXjwsy5FznOA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-08-01 08:00:00+02:00
2025-10-07 13:11:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-31 18:00:00+02:00,ymw7BkQLvo0vLUylWBRC-Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-07-31 08:00:00+02:00
2025-10-07 13:11:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-29 18:00:00+02:00,TDUYDy6_35b7aXbZLwbMew,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-07-29 13:30:00+02:00
2025-10-07 13:11:26+02:00,0,FR,Planned maintenance,A03,,2024-07-30 18:00:00+02:00,vvuAoNN9bu8qMjdmMOGgHw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2024-07-30 08:00:00+02:00
2025-10-07 13:17:26+02:00,0,FR,Planned maintenance,A03,,2024-07-31 12:00:00+02:00,23NwDLBxnnddqPKdEO2_HQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2024-07-31 08:00:00+02:00
2025-10-07 13:53:58+02:00,0,FR,Planned maintenance,A03,,2024-08-06 16:00:00+02:00,xgF5L14Xb05STz7GVYW3Zg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2024-08-06 14:00:00+02:00
2025-10-07 13:53:58+02:00,0,FR,Planned maintenance,A03,,2024-08-06 16:00:00+02:00,qAbrHTvASLuV1qrkWFuJaA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,1,2024-08-06 14:00:00+02:00
2025-10-07 14:05:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-06 17:00:00+02:00,xmv_CMTSJa-8WviIMUn4BA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2024-08-06 13:30:00+02:00
2025-10-07 14:06:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-29 18:00:00+02:00,CNt-MF1gfiDk4YegElRtww,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-07-29 07:30:00+02:00
2025-10-07 14:06:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-29 18:00:00+02:00,xY7IAZO3UuC6pvVfDbj79Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-07-29 07:30:00+02:00
2025-10-07 14:06:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-29 18:00:00+02:00,FCreHF4WuVvGnKQd7QmMHA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-07-29 07:30:00+02:00
2025-10-07 14:06:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-07-29 18:00:00+02:00,2dFJpMIfXskkj1BUrXvU_A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-07-29 07:30:00+02:00
2025-10-07 14:07:04+02:00,0,FR,Planned maintenance,A03,,2024-08-14 17:00:00+02:00,sCCZNuIDGJbGhvR0nHLqVg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2024-08-05 08:30:00+02:00
2025-10-07 14:08:08+02:00,0,FR,Planned maintenance,A03,,2024-08-01 19:00:00+02:00,1ESZVw64CkZa9x9ex561_Q,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2024-07-31 07:00:00+02:00
2025-10-07 14:08:08+02:00,0,FR,Planned maintenance,A03,,2024-08-01 19:00:00+02:00,KIsGOsCEt5f9K61HovAoog,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2024-07-31 07:00:00+02:00
2025-10-07 14:08:09+02:00,0,FR,Planned maintenance,A03,,2024-07-29 17:00:00+02:00,upXZs6xhtRxkHRhRMhS4eQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,4,2024-07-29 09:00:00+02:00
2025-10-07 14:08:09+02:00,0,FR,Planned maintenance,A03,,2024-07-29 17:00:00+02:00,n_WGQ-OPCuAULAXgLFz_KQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,4,2024-07-29 09:00:00+02:00
2025-10-07 14:08:11+02:00,0,FR,Planned maintenance,A03,,2024-07-30 17:00:00+02:00,YLbMczX9kNvH5Yi4zax9RQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,3,2024-07-30 09:00:00+02:00
2025-10-07 14:08:11+02:00,0,FR,Planned maintenance,A03,,2024-07-31 17:00:00+02:00,J5ksAHtMNZPM8zRisap5bw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,3,2024-07-31 09:00:00+02:00
2025-10-07 14:08:11+02:00,0,FR,Planned maintenance,A03,,2024-07-31 17:00:00+02:00,a-vbzWzlhuI_0d-aJGZgzw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,3,2024-07-31 09:00:00+02:00
2025-10-07 14:08:11+02:00,0,FR,Planned maintenance,A03,,2024-07-31 17:00:00+02:00,UNgGHQyJJ4_DcQ_PC0T1aw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,3,2024-07-31 09:00:00+02:00
2025-10-07 14:08:11+02:00,0,FR,Planned maintenance,A03,,2024-07-31 17:00:00+02:00,StdgOmdzkG8yaQa-khsGhw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,3,2024-07-31 09:00:00+02:00
2025-10-07 14:08:11+02:00,0,FR,Planned maintenance,A03,,2024-07-31 17:00:00+02:00,zoJjDu2JnmoN2zDRWuDDqw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,3,2024-07-31 09:00:00+02:00
2025-10-07 14:08:11+02:00,0,FR,Planned maintenance,A03,,2024-07-31 17:00:00+02:00,NuerXtcZO5HW6Otlp8ba2w,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,3,2024-07-31 09:00:00+02:00
2025-10-07 14:08:11+02:00,0,FR,Planned maintenance,A03,,2024-07-30 17:00:00+02:00,NEetxLodqQN6Vxv22LVQTA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,3,2024-07-30 09:00:00+02:00
2025-10-07 14:08:11+02:00,0,FR,Planned maintenance,A03,,2024-07-30 17:00:00+02:00,XpdNJOGnSiNHqvsJwB-WIg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,3,2024-07-30 09:00:00+02:00
2025-10-07 14:08:11+02:00,0,FR,Planned maintenance,A03,,2024-07-30 17:00:00+02:00,5Ez459kCMRp9t5lMBNyVaA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,3,2024-07-30 09:00:00+02:00
2025-10-07 14:08:11+02:00,0,FR,Planned maintenance,A03,,2024-07-30 17:00:00+02:00,22-boVDRq15f2cCDx7YVNQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,3,2024-07-30 09:00:00+02:00
2025-10-07 14:08:11+02:00,0,FR,Planned maintenance,A03,,2024-07-30 17:00:00+02:00,IWOqUjq030mat3eKWs_Xhg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,3,2024-07-30 09:00:00+02:00
2025-10-07 14:08:13+02:00,0,FR,Planned maintenance,A03,,2024-08-01 16:30:00+02:00,_Tm6CZCknfNcLI9R6ho3cg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,4,2024-08-01 07:00:00+02:00
2025-10-07 14:08:13+02:00,0,FR,Planned maintenance,A03,,2024-08-01 16:30:00+02:00,8zI5kSe32qX0jXDPKWi0og,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,5,2024-08-01 07:00:00+02:00
2025-10-07 14:08:13+02:00,0,FR,Planned maintenance,A03,,2024-08-02 16:00:00+02:00,WxmAhlqC3wZODBB9oslE1g,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,5,2024-08-02 07:30:00+02:00
2025-10-07 14:08:48+02:00,800,FR,Planned maintenance,A03,,2024-07-28 18:00:00+02:00,c1t9mInsFxhunwWIHc4vhw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2024-07-28 16:00:00+02:00
2025-10-07 14:08:59+02:00,0,FR,Planned maintenance,A03,,2024-07-30 16:00:00+02:00,7IfotSprbZUBiJGfkcj_AA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2024-07-30 14:00:00+02:00
2025-10-07 14:08:59+02:00,0,FR,Planned maintenance,A03,,2024-08-01 17:00:00+02:00,G38x54YYmNLLh0u_Dslerg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2024-08-01 07:30:00+02:00
2025-10-07 14:09:10+02:00,0,FR,Planned maintenance,A03,,2024-07-29 09:00:00+02:00,fPU9DY1XwbbBqWqTPNK2vw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2024-07-29 08:30:00+02:00
2025-10-07 14:09:11+02:00,0,FR,Planned maintenance,A03,,2024-07-29 09:00:00+02:00,xtUognJLBfenZlSqLAYjKA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2024-07-29 08:30:00+02:00
2025-10-07 14:09:15+02:00,0,FR,Planned maintenance,A03,,2024-07-30 08:00:00+02:00,QWXIOnwVsnmXnllqMMkeAA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2024-07-29 17:00:00+02:00
2025-10-07 14:11:31+02:00,180,FR,Planned maintenance,A03,,2024-07-29 15:00:00+02:00,WQwafY8SvSjFUH_79YmcPw,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,1,2024-07-29 14:00:00+02:00
2025-10-07 14:11:41+02:00,368,FR,Planned maintenance,A03,,2024-07-28 16:30:00+02:00,yMhyj0m8tCQcIIoNmZs8rQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2024-07-28 15:30:00+02:00
2025-10-07 14:12:48+02:00,0,FR,Planned maintenance,A03,,2024-08-02 16:00:00+02:00,TElQPIgUFqmg7-X_s-fLAA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2024-08-02 07:30:00+02:00
2025-10-07 14:12:48+02:00,0,FR,Planned maintenance,A03,,2024-08-02 16:00:00+02:00,5c3w3TALjYQJEpzc25euEw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2024-08-02 07:30:00+02:00
2025-10-07 14:13:12+02:00,0,FR,Planned maintenance,A03,,2024-07-30 16:00:00+02:00,pbnmcUiK65nsnIa1CRT8Ow,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,2,2024-07-29 08:00:00+02:00
2025-10-07 14:13:18+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-07-30 15:30:00+02:00,HexUAr_hTYrFqRMDLUDV-A,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2024-07-30 14:30:00+02:00
2025-10-07 14:13:21+02:00,0,FR,Planned maintenance,A03,,2024-07-30 17:30:00+02:00,NHNmhfN4ewaMFx7Cr33I6Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2024-07-30 07:30:00+02:00
2025-10-07 14:13:21+02:00,0,FR,Planned maintenance,A03,,2024-07-31 17:30:00+02:00,FqDmSSOv9CEaM_FR8QsV8g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2024-07-31 07:30:00+02:00
2025-10-07 14:13:23+02:00,0,FR,Planned maintenance,A03,,2024-08-01 17:30:00+02:00,8UdIgpzaiABPGgkR15Fvow,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2024-08-01 07:30:00+02:00
2025-10-07 14:14:00+02:00,1450,FR,Planned maintenance,A03,,2024-07-30 11:10:00+02:00,H4BBcwIO6-D4CiiZHAqJbQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2024-07-30 00:00:00+02:00
2025-10-07 14:14:24+02:00,0,FR,Planned maintenance,A03,,2024-07-31 16:00:00+02:00,-BOR4ooYQ4F4r-orIA6ZLA,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2024-07-31 07:00:00+02:00
2025-10-07 14:14:26+02:00,0,FR,Planned maintenance,A03,,2024-07-31 08:00:00+02:00,hb1qDq6_YbVVu6HSMxKjBw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,5,2024-07-31 07:00:00+02:00
2025-10-07 14:15:21+02:00,0,FR,Planned maintenance,A03,,2024-08-04 00:00:00+02:00,tBX4GlRl0S7x5IcpHbRd5g,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,3,2024-07-29 23:30:00+02:00
2025-10-07 14:15:25+02:00,180,FR,Planned maintenance,A03,,2024-07-30 15:30:00+02:00,11-MuwQNCYywj1Tzn7fdAw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2024-07-30 14:30:00+02:00
2025-10-07 14:16:21+02:00,0,FR,Planned maintenance,A03,,2024-07-29 18:00:00+02:00,x887kuXIKO0-EkzYqjhWgQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-07-29 13:30:00+02:00
2025-10-07 14:16:23+02:00,800,FR,Planned maintenance,A03,Cancelled,2024-07-31 13:00:00+02:00,6nA_f2sXMdSJ0PiG3i9CgQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2024-07-31 04:00:00+02:00
2025-10-07 14:16:35+02:00,0,FR,Planned maintenance,A03,,2024-07-30 18:00:00+02:00,O1VeYRAhestn4RXWr0oi6A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2024-07-30 07:30:00+02:00
2025-10-07 14:16:37+02:00,1200,FR,Planned maintenance,A03,,2024-07-31 00:00:00+02:00,7qqlbVmmHe97ZCZhGqiiEA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,8,2024-07-29 04:00:00+02:00
2025-10-07 14:17:10+02:00,0,FR,Planned maintenance,A03,,2024-07-31 16:30:00+02:00,SeMjuTDEtYXSUqWO4EXy2Q,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2024-07-31 08:00:00+02:00
2025-10-07 14:17:16+02:00,800,FR,Planned maintenance,A03,,2024-07-31 17:00:00+02:00,4QwOlrcj0IgHA9jqS-IVDQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2024-07-31 07:00:00+02:00
2025-10-07 14:17:30+02:00,0,FR,Planned maintenance,A03,,2024-07-31 16:00:00+02:00,7tp9ae-0U96mCWbulKcpAA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,4,2024-07-31 14:00:00+02:00
2025-10-07 14:17:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-09 17:00:00+02:00,SmCBgAzzO1OfqGvdHWfu7g,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2024-08-05 07:00:00+02:00
2025-10-07 14:17:56+02:00,0,FR,Planned maintenance,A03,,2024-08-01 11:00:00+02:00,pgSbNn0nzMMNmxHdxELyMg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,1,2024-08-01 09:00:00+02:00
2025-10-07 14:17:56+02:00,0,FR,Planned maintenance,A03,,2024-07-31 16:00:00+02:00,0idzNiQYGeIxIgCsNjJsKA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2024-07-31 06:00:00+02:00
2025-10-07 14:18:27+02:00,0,FR,Planned maintenance,A03,,2024-07-31 12:00:00+02:00,mnaajCXXZsj3kU2-a8Eytw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2024-07-31 08:00:00+02:00
2025-10-07 14:18:34+02:00,1220,FR,Planned maintenance,A03,,2024-08-03 19:00:00+02:00,OVKvYE6lv4nOsBRky1wW_w,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2024-08-03 18:00:00+02:00
2025-10-07 14:18:42+02:00,0,FR,Planned maintenance,A03,,2024-08-02 17:00:00+02:00,kseCo0cdFBtQY85_6z1ifw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,4,2024-08-02 09:00:00+02:00
2025-10-07 14:18:42+02:00,0,FR,Planned maintenance,A03,,2024-08-02 17:00:00+02:00,lz2D4uT0-CU4Ixd5gZ-Xew,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,4,2024-08-02 09:00:00+02:00
2025-10-07 14:18:43+02:00,0,FR,Planned maintenance,A03,,2024-08-01 18:00:00+02:00,f4D-FoeJ9At8bip08SiAwg,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,3,2024-07-31 07:00:00+02:00
2025-10-07 14:18:43+02:00,0,FR,Planned maintenance,A03,,2024-08-01 18:00:00+02:00,hM1jxVM16lK-CUjjyQ9Vxw,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,3,2024-07-31 07:00:00+02:00
2025-10-07 14:18:53+02:00,25,FR,Planned maintenance,A03,,2024-08-02 23:00:00+02:00,2632jSwEz-hiIbyjY1qgCQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,5,2024-08-02 19:00:00+02:00
2025-10-07 14:18:56+02:00,0,FR,Planned maintenance,A03,,2024-07-31 12:00:00+02:00,eHmO4684rJ9JJXXtLc6xKg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-07-31 07:30:00+02:00
2025-10-07 14:18:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-02 13:30:00+02:00,IgaAU0Ii32cewaXmVLp7PA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2024-08-01 13:30:00+02:00
2025-10-07 14:18:59+02:00,770,FR,Planned maintenance,A03,,2024-08-01 12:28:00+02:00,w-aozZrU1_90Z80TnPmsLA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,13,2024-07-31 00:00:00+02:00
2025-10-07 14:19:11+02:00,0,FR,Planned maintenance,A03,,2024-08-09 17:00:00+02:00,kpB71NJ_LeHMePs8Pkotzg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,2,2024-08-05 07:00:00+02:00
2025-10-07 14:19:12+02:00,0,FR,Planned maintenance,A03,,2024-08-02 17:00:00+02:00,MbG81S0UdJycBEyAutq6bw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2024-08-02 09:00:00+02:00
2025-10-07 14:19:14+02:00,0,FR,Planned maintenance,A03,,2024-08-06 17:00:00+02:00,d-2O1UX8rxJbNikQzL-VFA,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2024-08-06 07:30:00+02:00
2025-10-07 14:19:14+02:00,0,FR,Planned maintenance,A03,,2024-08-07 17:00:00+02:00,FCK5dRmbTeReQEOL9MyD-w,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2024-08-07 07:30:00+02:00
2025-10-07 14:19:14+02:00,0,FR,Planned maintenance,A03,,2024-08-05 17:00:00+02:00,Q2ROufx7f0wBNxgsaYqerg,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,3,2024-08-05 08:00:00+02:00
2025-10-07 14:19:19+02:00,0,FR,Planned maintenance,A03,,2024-08-26 07:00:00+02:00,vQi5bTfRXjVhkAj4iq9ezw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,7,2024-07-29 07:00:00+02:00
2025-10-07 14:19:19+02:00,0,FR,Planned maintenance,A03,,2024-08-09 18:00:00+02:00,Sg6Ty133BwhLrD2cjA6pjA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,4,2024-08-05 07:00:00+02:00
2025-10-07 14:19:19+02:00,0,FR,Planned maintenance,A03,,2024-08-01 12:00:00+02:00,3WGGw8_4rCiBSoKZi-sL9g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-08-01 08:00:00+02:00
2025-10-07 14:19:19+02:00,0,FR,Planned maintenance,A03,,2024-07-31 18:00:00+02:00,DBEhueOU4e0byHZjdc6d5Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-07-31 08:00:00+02:00
2025-10-07 14:19:19+02:00,0,FR,Planned maintenance,A03,,2024-08-09 18:00:00+02:00,mxzsXLWCx1e4iJc3toge_Q,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,4,2024-08-05 07:00:00+02:00
2025-10-07 14:19:21+02:00,0,FR,Planned maintenance,A03,,2024-07-31 17:00:00+02:00,5L7xuYNtA9L37IXrSlJwHA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,4,2024-07-30 08:00:00+02:00
2025-10-07 14:19:23+02:00,0,FR,Planned maintenance,A03,,2024-08-02 15:30:00+02:00,LXOgkQin8QV8Iu8dFC54-w,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2024-08-02 15:00:00+02:00
2025-10-07 14:19:29+02:00,0,FR,Planned maintenance,A03,,2024-08-01 17:00:00+02:00,mwgMuzbasEI6Z0puKSA48w,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-08-01 08:00:00+02:00
2025-10-07 14:20:04+02:00,800,FR,Planned maintenance,A03,,2024-08-03 02:00:00+02:00,ze745NI2-bm7ARbvGOI5aw,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2024-08-03 01:00:00+02:00
2025-10-07 14:20:18+02:00,1228,FR,Planned maintenance,A03,,2024-08-04 02:00:00+02:00,1G7ycHTCQ8QXN_brjMdGDw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2024-08-04 00:30:00+02:00
2025-10-07 14:21:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-07 17:00:00+02:00,tjRxuuTn_mXXSrD4TmCc5g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-08-07 13:30:00+02:00
2025-10-07 14:21:07+02:00,0,FR,Planned maintenance,A03,,2024-08-05 17:00:00+02:00,IVtkekjBo6dTQXX-BmWixw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-08-05 13:00:00+02:00
2025-10-07 14:21:07+02:00,0,FR,Planned maintenance,A03,,2024-08-05 17:00:00+02:00,WlGHEUFOhSj0sGKwt1cjjw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-08-05 13:00:00+02:00
2025-10-07 14:21:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-07 17:00:00+02:00,zBm-qUdMPwHDvBumeyVzIQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-08-07 13:30:00+02:00
2025-10-07 14:21:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-07 17:00:00+02:00,yjdZm6X-UyjzovO3nNX3dA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2024-08-07 13:30:00+02:00
2025-10-07 14:21:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-06 17:00:00+02:00,d0duR1mfAmKYr3jXXQUNkg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2024-08-06 13:30:00+02:00
2025-10-07 14:21:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-06 17:00:00+02:00,z4f-AaLpUJoBBLGYAJBuZg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-08-06 13:30:00+02:00
2025-10-07 14:21:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-06 17:00:00+02:00,oywBTnt0iCycUR8RtvmmbA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-08-06 13:30:00+02:00
2025-10-07 14:21:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-06 17:00:00+02:00,lmNzPNK6HvgNmodsZInPFw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-08-06 13:30:00+02:00
2025-10-07 14:21:14+02:00,180,FR,Planned maintenance,A03,,2024-08-03 16:00:00+02:00,NgCN--jUk2xZSvpS_yw-jA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2024-08-03 15:00:00+02:00
2025-10-07 14:21:15+02:00,0,FR,Planned maintenance,A03,,2024-08-02 14:45:00+02:00,ZLbVrnXtBHMsK3tjybGM2g,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,2,2024-08-02 09:00:00+02:00
2025-10-07 14:21:22+02:00,0,FR,Planned maintenance,A03,,2024-08-02 16:00:00+02:00,dr_EhaF9uob6kkmWsEzPbg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2024-08-02 07:30:00+02:00
2025-10-07 14:21:24+02:00,0,FR,Planned maintenance,A03,,2024-08-04 17:00:00+02:00,tjkGhPWCAMLGZK-Tovf-lw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2024-08-04 15:00:00+02:00
2025-10-07 14:21:36+02:00,1203,FR,Planned maintenance,A03,Cancelled,2024-08-03 19:00:00+02:00,Az4ubBggaw1xbQqAxbptXw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-08-03 18:00:00+02:00
2025-10-07 14:22:12+02:00,693,FR,Planned maintenance,A03,Cancelled,2024-08-03 16:30:00+02:00,RvoyReWgMN1At9lvjYIm-g,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2024-08-03 15:00:00+02:00
2025-10-07 14:22:12+02:00,0,FR,Planned maintenance,A03,,2024-08-03 01:00:00+02:00,1WQiC3nyFKWSv6pXGOerQA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,6,2024-07-31 18:15:00+02:00
2025-10-07 14:22:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-04 17:30:00+02:00,a0fXfXQOFOKUT6IaTSqVDQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2024-08-03 11:30:00+02:00
2025-10-07 14:23:31+02:00,800,FR,Planned maintenance,A03,,2024-08-05 02:00:00+02:00,0_Z0x6LZJa8b88Hf5V3AEA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2024-08-05 00:00:00+02:00
2025-10-07 14:23:34+02:00,1110,FR,Planned maintenance,A03,,2024-08-03 13:30:00+02:00,amIPUpi15W6nl7qMMDBzrQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,19,2024-07-29 12:00:00+02:00
2025-10-07 14:23:36+02:00,280,FR,Planned maintenance,A03,,2024-08-03 13:00:00+02:00,h-RuiK76RqhRL_dNEHFl5Q,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,9,2024-07-30 15:00:00+02:00
2025-10-07 14:23:37+02:00,1020,FR,Planned maintenance,A03,,2024-08-03 12:15:00+02:00,jso1QJ4f_2z2QrHdgu7GfA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2024-08-03 08:00:00+02:00
2025-10-07 14:24:04+02:00,396,FR,Planned maintenance,A03,Cancelled,2024-08-04 16:00:00+02:00,esw6NzJGfcpcclNKWpD2MA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2024-08-04 13:00:00+02:00
2025-10-07 14:24:25+02:00,375,FR,Planned maintenance,A03,Cancelled,2024-08-04 18:00:00+02:00,bmoWmgQNZTShSOk0CS2YuQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2024-08-04 14:00:00+02:00
2025-10-07 14:24:37+02:00,0,FR,Planned maintenance,A03,,2024-08-04 16:30:00+02:00,WlAfpK10q6nlXvD202Rz4Q,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2024-08-03 11:30:00+02:00
2025-10-07 14:24:42+02:00,798,FR,Planned maintenance,A03,,2024-08-04 18:30:00+02:00,Fys7-1ZnFNUhaFGxAW_DCg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2024-08-04 17:00:00+02:00
2025-10-07 14:24:56+02:00,0,FR,Planned maintenance,A03,,2024-08-04 19:00:00+02:00,MB7Gbug_vBL32n0pL8G2OA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,4,2024-08-04 07:30:00+02:00
2025-10-07 14:25:03+02:00,100,FR,Planned maintenance,A03,,2024-08-04 22:00:00+02:00,OcnXoNHi8WthRd6_8iMZBw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,13,2024-08-04 16:30:00+02:00
2025-10-07 14:26:16+02:00,124.2,FR,Planned maintenance,A03,,2024-08-05 10:57:00+02:00,6WJh_u72RPdt0COo8uG4sw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,4,2024-08-04 18:24:00+02:00
2025-10-07 14:26:35+02:00,260,FR,Planned maintenance,A03,,2024-08-05 17:00:00+02:00,ro1bEfP4EDoT6vvaC10-fg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,3,2024-08-05 14:00:00+02:00
2025-10-07 14:26:49+02:00,1190,FR,Planned maintenance,A03,,2024-08-06 19:00:00+02:00,S1ufSguAdU93Dd7mTVlbLA,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2024-08-06 18:00:00+02:00
2025-10-07 14:27:07+02:00,176,FR,Planned maintenance,A03,Cancelled,2024-08-06 17:00:00+02:00,YUPVrj0588Gv24wrUCG6lw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2024-08-06 14:00:00+02:00
2025-10-07 14:27:35+02:00,740,FR,Planned maintenance,A03,,2024-08-06 11:30:00+02:00,NIMCnSchESTaYH60aKdwZw,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,1,2024-08-06 09:30:00+02:00
2025-10-07 14:27:58+02:00,0,FR,Planned maintenance,A03,,2024-08-05 16:30:00+02:00,YFCBtHcibuVSGscKD6TQVw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-08-05 13:00:00+02:00
2025-10-07 14:27:58+02:00,0,FR,Planned maintenance,A03,,2024-08-05 16:30:00+02:00,Wee2P3erTXNSbD4cmesp1w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-08-05 13:00:00+02:00
2025-10-07 14:27:58+02:00,0,FR,Planned maintenance,A03,,2024-08-05 16:30:00+02:00,q60J_7RyUsA4TdTSgiQHjQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-08-05 13:00:00+02:00
2025-10-07 14:27:59+02:00,0,FR,Planned maintenance,A03,,2024-08-05 16:30:00+02:00,mjMUSLi3eFDsAHvM0CCagQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-05 13:00:00+02:00
2025-10-07 14:28:06+02:00,0,FR,Planned maintenance,A03,,2024-08-06 14:00:00+02:00,-vK0xseLrQZg34MwYPBiHA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-07-31 17:00:00+02:00
2025-10-07 14:28:24+02:00,0,FR,Planned maintenance,A03,,2024-08-06 17:30:00+02:00,Qyin68vVz5aMVdSosKRBfg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2024-08-06 07:30:00+02:00
2025-10-07 14:28:24+02:00,0,FR,Planned maintenance,A03,,2024-08-07 17:30:00+02:00,SZljruJt3O5tVl1aEQaHLw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2024-08-07 07:30:00+02:00
2025-10-07 14:28:24+02:00,0,FR,Planned maintenance,A03,,2024-08-05 17:30:00+02:00,hJKYc_yk1oMKQYVMhnjlTA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2024-08-05 07:30:00+02:00
2025-10-07 14:29:19+02:00,0,FR,Planned maintenance,A03,,2024-08-30 17:00:00+02:00,RGyJOu9PVDyocQ5eaT0VwA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,2,2024-08-05 07:00:00+02:00
2025-10-07 14:34:59+02:00,890,FR,Planned maintenance,A03,,2024-08-08 10:30:00+02:00,pSjNo2V8UOlzPASTUjMqPQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,14,2024-08-04 01:30:00+02:00
2025-10-07 14:37:45+02:00,0,FR,Planned maintenance,A03,,2024-08-12 07:30:00+02:00,5veZkT1tgrFPtyyJx4lsIQ,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,4,2024-07-29 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-01 17:00:00+02:00,4VkSYoN068yXYFZUvaMnlQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,7,2024-08-01 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-29 17:00:00+02:00,Z6HiiJUye_df2j9zlq34ZQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,7,2024-07-29 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-29 17:00:00+02:00,JF-grMNX5LOXXkoR2WVhvg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2024-07-29 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-29 17:00:00+02:00,p56FQOXPmczpS1OYNhUXqQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,7,2024-07-29 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-07 17:00:00+02:00,BmyPuRVquRy2m86NKMBikg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,5,2024-08-07 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-07 17:00:00+02:00,2ayTzoIJEuod9XEFBFo--Q,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2024-08-07 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-07 17:00:00+02:00,QOEAxUO5QnRyt6QprObTfQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,7,2024-08-07 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-05 17:00:00+02:00,veBgqSZruiFBYmimLmGX-g,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,7,2024-08-05 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-05 17:00:00+02:00,7_Ay3T7f1JdaOeo9yk2WTA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2024-08-05 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-05 17:00:00+02:00,aCgoGLuHojuyafoW1KXMaQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,5,2024-08-05 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-30 17:00:00+02:00,1nnf4N-M2j74dAjlynGfhQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,7,2024-07-30 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-02 12:00:00+02:00,2ZWqJus3TF6PN8ZwTjxB8Q,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2024-08-02 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-02 12:00:00+02:00,2VqrUbVMBI0usF0QUvo3xQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,7,2024-08-02 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-02 12:00:00+02:00,YEwXNQFYy3yOMbmzzm3Abw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,7,2024-08-02 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-06 17:00:00+02:00,mtcydYWYBVsDHk6eaZ1mlQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,5,2024-08-06 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-31 17:00:00+02:00,EPSKjEIES0LhJZKUpx2gDg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,7,2024-07-31 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-31 17:00:00+02:00,wQC36EDj8mg9zgoMC0xZEQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2024-07-31 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-01 17:00:00+02:00,bW0BQuVwjUWTNesNM9guWQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,7,2024-08-01 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-01 17:00:00+02:00,EM2JPC490uLQnSXb_u1rFw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2024-08-01 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-30 17:00:00+02:00,2fSitXVI8ZCbDpuej3_K6Q,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,7,2024-07-30 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-31 17:00:00+02:00,HNLMwpVVMn7Ykw71_VqXyg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,7,2024-07-31 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-06 17:00:00+02:00,HeK7_BXu_LXEPTACzlOxCw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,7,2024-08-06 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-07-30 17:00:00+02:00,FTMIutlnNWBUUmcVcewjSA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2024-07-30 07:00:00+02:00
