created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-06 17:00:00+02:00,HQUVc9vI2Nq9xezCLxgKyw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2024-08-06 07:00:00+02:00
2025-10-07 14:40:17+02:00,0,FR,Planned maintenance,A03,,2024-08-09 13:30:00+02:00,9icwV8b9zi470K5hinQX5A,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,3,2024-08-05 07:30:00+02:00
2025-10-07 14:40:17+02:00,0,FR,Planned maintenance,A03,,2024-08-09 13:30:00+02:00,OG0-c_gtWQKgb3GG8WFVtQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,2,2024-08-05 08:00:00+02:00
2025-10-07 14:40:17+02:00,0,FR,Planned maintenance,A03,,2024-08-09 13:30:00+02:00,oxiDSf03YPAxjjyklznFlQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,2,2024-08-05 08:00:00+02:00
2025-10-07 14:47:50+02:00,0,FR,Planned maintenance,A03,,2024-08-13 17:00:00+02:00,3Mr2E1ldvn3IXwccGLLiSA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2024-07-29 17:00:00+02:00
2025-10-07 15:15:33+02:00,0,FR,Planned maintenance,A03,,2024-09-01 19:00:00+02:00,91i9VpmYR2uLv1aAxLQigg,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,9,2024-08-04 00:00:00+02:00
2025-10-07 15:49:19+02:00,1040,FR,Planned maintenance,A03,,2024-09-25 22:00:00+02:00,Z46it_B_8Bjtso0hIXXFIA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,5,2024-08-06 11:12:00+02:00
2025-10-07 17:10:22+02:00,0,FR,Planned maintenance,A03,,2024-11-08 08:40:00+01:00,RUSxsk7tY9TDHO0zqNNhjw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,31,2024-08-02 23:00:00+02:00
2025-10-08 01:46:40+02:00,0,FR,Planned maintenance,A03,,2025-03-10 00:30:00+01:00,UJmZI-5LPYrxXVJIv3rI5g,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,30,2024-08-04 22:00:00+02:00
2025-10-06 12:42:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-27 16:00:00+02:00,0RjeGDJmR7rUd6wI024KIg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2024-08-09 16:00:00+02:00
2025-10-06 16:12:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-26 02:00:00+02:00,OS7ZJ1BYd4cW0dQxvxFp0A,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,3,2024-08-17 02:00:00+02:00
2025-10-06 20:50:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-17 17:00:00+02:00,LSiUMQ3GYYhOSrCqzHNvWA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-17 08:00:00+02:00
2025-10-06 20:50:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-16 17:00:00+02:00,4TfuuB4PO1ZbrCEZAQvNWg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-16 08:00:00+02:00
2025-10-06 20:50:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-14 17:00:00+02:00,Honk-sNTmjuSGiRzyk8O9w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-14 08:00:00+02:00
2025-10-06 20:50:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-15 17:00:00+02:00,Wa4oak2LWWAS6T-uBNpPpg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-15 08:00:00+02:00
2025-10-06 20:50:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-13 17:00:00+02:00,iTT2B2l_TlUNOf8ShPfqTQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-13 08:00:00+02:00
2025-10-06 20:50:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-10 17:00:00+02:00,jj-MT4hgin6DPvf0pUhu2w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-10 08:00:00+02:00
2025-10-06 20:50:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-12 17:00:00+02:00,cJ4GdAqfwbRBmWM18OvDTw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-12 08:00:00+02:00
2025-10-06 20:50:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-11 17:00:00+02:00,2Ar9TZK80iObCLBZUHbfdg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-11 08:00:00+02:00
2025-10-06 20:50:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-08 17:00:00+02:00,1SRlZnag-Ceryt6EksT42w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-08 08:00:00+02:00
2025-10-06 20:50:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-09 17:00:00+02:00,FOfyh9olUjSCF_J0QP5LWw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-09 08:00:00+02:00
2025-10-06 20:50:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-20 17:00:00+02:00,d5zE2EEabV4otqZSAa7ydg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-20 08:00:00+02:00
2025-10-06 20:51:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-18 17:00:00+02:00,3sgtnDER9EiGC0XRuCn4vA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-18 08:00:00+02:00
2025-10-06 20:51:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-21 17:00:00+02:00,lFt1vuppFFWQUQctPR4AXQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-21 08:00:00+02:00
2025-10-06 20:51:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-19 17:00:00+02:00,9cZF3q8ysBC-3mv4ucRarQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-19 08:00:00+02:00
2025-10-06 20:58:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-21 17:00:00+02:00,km0IcE6jFVNsGd5DtHCFIA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-21 07:00:00+02:00
2025-10-06 20:58:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-17 17:00:00+02:00,lTz0FcRm4os201cHsLZR5w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-17 07:00:00+02:00
2025-10-06 20:58:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-20 17:00:00+02:00,FPZKgYZIPLwlLso2acLncw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-20 07:00:00+02:00
2025-10-06 20:58:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-16 17:00:00+02:00,hcJOW08bC2onjWkepv69hw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-16 07:00:00+02:00
2025-10-06 20:58:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-19 17:00:00+02:00,syztJ9mGJpYPlXbqwuy9kg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-19 07:00:00+02:00
2025-10-06 20:58:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-15 17:00:00+02:00,vsrFdOdojcaJvzoIzUcyPg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-15 07:00:00+02:00
2025-10-06 20:58:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-18 17:00:00+02:00,xksKiNp4kLMf9twDlWu92w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-18 07:00:00+02:00
2025-10-06 20:58:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-14 17:00:00+02:00,6KNMZz-yn9wxP63mcDZCqQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-14 07:00:00+02:00
2025-10-06 20:58:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-11 17:00:00+02:00,TMVLkIdqTzKyb0YcyRRc5Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-11 07:00:00+02:00
2025-10-06 20:58:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-08 17:00:00+02:00,nt0jN2NZ3zyLcJsxASoJVw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-08 07:00:00+02:00
2025-10-06 20:58:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-10 17:00:00+02:00,y7Rm-BI5fHpeMqFpiViZZQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-10 07:00:00+02:00
2025-10-06 20:58:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-13 17:00:00+02:00,Vx6hWF4IyHQrC5A53R2gHg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-13 07:00:00+02:00
2025-10-06 20:58:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-12 17:00:00+02:00,XbFGqDklwK4zgetq72_-gA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-12 07:00:00+02:00
2025-10-06 20:58:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-09 17:00:00+02:00,d-ME19HV3Hb_l9GA77pjyw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-09 07:00:00+02:00
2025-10-07 12:09:46+02:00,0,FR,Planned maintenance,A03,,2024-08-23 17:00:00+02:00,YTB2GKXoLOukWwlliPUTVg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,1,2024-08-12 07:30:00+02:00
2025-10-07 12:18:35+02:00,0,FR,Planned maintenance,A03,,2024-08-08 00:00:00+02:00,ZG1vjoVSpRg-fGkLCLdbdA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2024-08-07 18:00:00+02:00
2025-10-07 12:47:07+02:00,0,FR,Planned maintenance,A03,,2024-08-21 18:00:00+02:00,lXwcuGkMnBbS2kG5amzkkA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2024-08-21 08:00:00+02:00
2025-10-07 12:47:08+02:00,0,FR,Planned maintenance,A03,,2024-08-21 18:00:00+02:00,XpNdiwGAHS1kcBuzVHkXnQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-08-21 08:00:00+02:00
2025-10-07 12:48:10+02:00,0,FR,Planned maintenance,A03,,2024-08-08 17:00:00+02:00,qmsg5ZU-fy9iGymAVuhCrQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2024-08-08 08:00:00+02:00
2025-10-07 13:10:38+02:00,0,FR,Planned maintenance,A03,,2024-08-08 17:00:00+02:00,NqWbfjCw45rzIK24K0WEGg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2024-08-08 08:00:00+02:00
2025-10-07 13:42:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-19 00:00:00+02:00,7ViSYQFndmJ5RZmhbQyrPQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2024-08-10 00:00:00+02:00
2025-10-07 13:53:33+02:00,0,FR,Planned maintenance,A03,,2024-08-23 18:00:00+02:00,yQTOYp5tBUMYTWJzVVu3-g,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2024-08-19 07:00:00+02:00
2025-10-07 14:05:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-17 03:00:00+02:00,uRFQv7CFiLVDHhpdvMcVfA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2024-08-17 01:00:00+02:00
2025-10-07 14:05:50+02:00,0,FR,Planned maintenance,A03,,2024-08-08 17:00:00+02:00,TfjGwcFJrltTHJ9xWyrZVA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-08-08 13:30:00+02:00
2025-10-07 14:09:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-21 18:00:00+02:00,uxy45mm0r56dzjQgR_8VBQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-08-21 08:00:00+02:00
2025-10-07 14:09:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-20 18:00:00+02:00,FxJt9df3oTtcDaFzOwfImQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,4,2024-08-19 07:00:00+02:00
2025-10-07 14:09:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-21 18:00:00+02:00,0BBK2TDrKbn0lxTuGmcGWA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-21 08:00:00+02:00
2025-10-07 14:09:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-21 18:00:00+02:00,sSFC_ZvAOkDh_QOYPAWbBQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-08-21 08:00:00+02:00
2025-10-07 14:18:47+02:00,100,FR,Planned maintenance,A03,Cancelled,2024-08-10 00:30:00+02:00,jNOHUPMVdbC52cv9Cgwibg,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2024-08-09 23:30:00+02:00
2025-10-07 14:19:14+02:00,0,FR,Planned maintenance,A03,,2024-08-09 17:00:00+02:00,i7eKGzOJNbDHy65bzyyYlw,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2024-08-09 07:30:00+02:00
2025-10-07 14:19:14+02:00,0,FR,Planned maintenance,A03,,2024-08-08 17:00:00+02:00,rxci2WdbVqlZ_19z4awUOw,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2024-08-08 07:30:00+02:00
2025-10-07 14:21:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-07 17:00:00+02:00,DGdGcja35Y9TeIuQS78RdQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-08-07 13:30:00+02:00
2025-10-07 14:21:22+02:00,0,FR,Planned maintenance,A03,,2024-08-08 16:30:00+02:00,9197M_pgqMC2aHMN7fEe8A,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2024-08-08 07:15:00+02:00
2025-10-07 14:21:22+02:00,0,FR,Planned maintenance,A03,,2024-08-09 16:30:00+02:00,SPyYHg_zYBIgjzsRkK4eDA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2024-08-09 07:15:00+02:00
2025-10-07 14:21:22+02:00,0,FR,Planned maintenance,A03,,2024-08-08 16:00:00+02:00,OpHYPWXjndHfidNE4OuiHw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2024-08-08 14:00:00+02:00
2025-10-07 14:21:22+02:00,0,FR,Planned maintenance,A03,,2024-08-08 16:00:00+02:00,0_u809BtSpPTk-YmPLtvNg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2024-08-08 14:00:00+02:00
2025-10-07 14:26:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-09 17:00:00+02:00,iDf9rrN28T2R3fzUE4A49g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2024-08-09 07:30:00+02:00
2025-10-07 14:26:34+02:00,0,FR,Planned maintenance,A03,,2024-08-12 10:30:00+02:00,uFxvXr0VzeA-dzpCAArGsw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,2,2024-08-12 08:30:00+02:00
2025-10-07 14:28:23+02:00,0,FR,Planned maintenance,A03,,2024-08-12 16:00:00+02:00,9xVV6OF3aFxKyS1uanjOSw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2024-08-12 09:00:00+02:00
2025-10-07 14:28:23+02:00,0,FR,Planned maintenance,A03,,2024-08-12 16:00:00+02:00,2PQVIYe2cWAyJJP-qSqMfg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2024-08-12 09:00:00+02:00
2025-10-07 14:30:54+02:00,100,FR,Planned maintenance,A03,,2024-08-17 23:00:00+02:00,lHkid3MEbHvJjRLGlsi-nA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2024-08-17 21:30:00+02:00
2025-10-07 14:31:02+02:00,0,FR,Planned maintenance,A03,,2024-08-13 17:00:00+02:00,u1tYxRspa8GjYc6l4FNveQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2024-08-13 08:00:00+02:00
2025-10-07 14:31:02+02:00,0,FR,Planned maintenance,A03,,2024-08-12 17:00:00+02:00,dMW9OQk_VqgDVKGLjNb4iw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2024-08-12 08:00:00+02:00
2025-10-07 14:31:47+02:00,0,FR,Planned maintenance,A03,,2024-08-14 17:00:00+02:00,_08TrTKQoH8RRPvPQvNiig,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2024-08-14 07:30:00+02:00
2025-10-07 14:31:47+02:00,0,FR,Planned maintenance,A03,,2024-08-14 17:00:00+02:00,hPhIKvY10PIsRyvi4PcZ5A,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2024-08-14 07:30:00+02:00
2025-10-07 14:31:47+02:00,0,FR,Planned maintenance,A03,,2024-08-14 17:00:00+02:00,EXFOjSG0eKSlnHVrEAHkDw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2024-08-14 07:30:00+02:00
2025-10-07 14:37:37+02:00,1220,FR,Planned maintenance,A03,,2024-08-10 19:00:00+02:00,cRSGuRhINWpuH7paWXi1GQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2024-08-10 18:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-12 12:00:00+02:00,mFrwfYQDmxwH_j3zlZWhUQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2024-08-12 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-12 12:00:00+02:00,jzrJA0iL3tRlY1GfC7CVlQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,4,2024-08-12 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-08 17:00:00+02:00,Ni1xncCsntEuVXr-uRQxbw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,4,2024-08-08 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-08 17:00:00+02:00,L2jl1VSczMv7sauO0WKjVw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,7,2024-08-08 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-12 12:00:00+02:00,s5IctYiUulaw54tX_2ngoA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,7,2024-08-12 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-08 17:00:00+02:00,Ud6ldbT1DEoeqhPtoGuKHg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2024-08-08 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-09 12:00:00+02:00,MWtAnQDUI3bNmoed4FHVxw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,7,2024-08-09 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-09 12:00:00+02:00,VPh_sa9rH3se5rqZdgjR6g,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,7,2024-08-09 07:00:00+02:00
2025-10-07 14:38:03+02:00,0,FR,Planned maintenance,A03,,2024-08-09 12:00:00+02:00,H-LUeGCPYpVb6Wv2T0YkwA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,4,2024-08-09 07:00:00+02:00
2025-10-07 14:38:26+02:00,0,FR,Planned maintenance,A03,,2024-08-23 17:00:00+02:00,n-JkeinhUstBe7Y4ZS5rlw,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,6,2024-08-12 07:00:00+02:00
2025-10-07 14:38:32+02:00,0,FR,Planned maintenance,A03,,2024-08-14 17:00:00+02:00,JhjXzUIQlmJi71S0r6rAkQ,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2024-08-14 07:30:00+02:00
2025-10-07 14:38:33+02:00,375,FR,Planned maintenance,A03,,2024-08-09 16:00:00+02:00,SbwMhyexOJX8n4R3Oqpy2A,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2024-08-09 15:00:00+02:00
2025-10-07 14:38:34+02:00,600,FR,Planned maintenance,A03,,2024-08-10 09:00:00+02:00,p1VYf5QhnwXZ8Jh-J8Y1DQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,4,2024-08-10 08:30:00+02:00
2025-10-07 14:38:35+02:00,0,FR,Planned maintenance,A03,,2024-08-14 16:30:00+02:00,vNtXDhtHWxkks5Dn086WOg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2024-08-13 07:15:00+02:00
2025-10-07 14:38:35+02:00,0,FR,Planned maintenance,A03,,2024-08-14 16:30:00+02:00,p4bE9EppENU2msal_I9SPQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2024-08-13 07:15:00+02:00
2025-10-07 14:38:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-12 17:30:00+02:00,-lxkkIvqfEyiCYh1zE3s2g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,4,2024-08-12 07:30:00+02:00
2025-10-07 14:38:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-09 17:30:00+02:00,ccSPsjZ_Cy9nJFR5LFWI7A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,4,2024-08-09 07:30:00+02:00
2025-10-07 14:38:42+02:00,0,FR,Planned maintenance,A03,,2024-08-08 16:00:00+02:00,gJgv6zIZzOIkSXPVIm0DeQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,4,2024-08-08 07:40:00+02:00
2025-10-07 14:38:51+02:00,1225,FR,Planned maintenance,A03,,2024-08-09 10:00:00+02:00,D_CGeq-gQxax96_r2FCwsA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2024-08-09 08:00:00+02:00
2025-10-07 14:39:20+02:00,693,FR,Planned maintenance,A03,,2024-08-11 10:30:00+02:00,RhgFF-3Hi9M-O0EO2jA3AA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2024-08-11 09:00:00+02:00
2025-10-07 14:39:27+02:00,0,FR,Planned maintenance,A03,,2024-08-09 12:00:00+02:00,4xkysPNexScOSxwvQL7JYQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-08-09 09:00:00+02:00
2025-10-07 14:39:48+02:00,0,FR,Planned maintenance,A03,,2024-08-09 19:30:00+02:00,sY21hDP3kvuuJqgr4M7NUA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2024-08-09 17:30:00+02:00
2025-10-07 14:39:48+02:00,0,FR,Planned maintenance,A03,,2024-08-19 07:30:00+02:00,ISqEtA1Puk0J_-Gt940yQg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,4,2024-08-09 19:30:00+02:00
2025-10-07 14:39:55+02:00,1180,FR,Planned maintenance,A03,Cancelled,2024-08-11 04:00:00+02:00,FVwjuSZskm4EoqPcwKTecA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2024-08-11 00:30:00+02:00
2025-10-07 14:40:17+02:00,0,FR,Planned maintenance,A03,,2024-08-09 15:00:00+02:00,CRwtyEfUM85zZ_wp-5Cdxg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,2,2024-08-09 14:00:00+02:00
2025-10-07 14:40:17+02:00,0,FR,Planned maintenance,A03,,2024-08-09 14:00:00+02:00,iNHy-H3G78dB7EMU-0Cycg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,2,2024-08-09 13:00:00+02:00
2025-10-07 14:40:17+02:00,0,FR,Planned maintenance,A03,,2024-08-09 14:00:00+02:00,4ojvHovM-WaARmEtPZ-jNg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,2,2024-08-09 13:00:00+02:00
2025-10-07 14:40:17+02:00,0,FR,Planned maintenance,A03,,2024-08-09 15:00:00+02:00,lesEB-61sRqD6xUD0cOwLw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,2,2024-08-09 14:00:00+02:00
2025-10-07 14:40:30+02:00,180,FR,Planned maintenance,A03,,2024-08-10 15:30:00+02:00,KW0bOtEcbLqLAcmp1U4VyQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,1,2024-08-10 14:30:00+02:00
2025-10-07 14:40:31+02:00,180,FR,Planned maintenance,A03,,2024-08-10 21:00:00+02:00,RbAWve_VUL7RDVnZ8K-qLA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2024-08-10 14:00:00+02:00
2025-10-07 14:40:55+02:00,176,FR,Planned maintenance,A03,,2024-08-09 20:30:00+02:00,ipbNyrFQPpg43ilAI5yPhw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,5,2024-08-09 08:00:00+02:00
2025-10-07 14:40:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-11 17:30:00+02:00,HkLGneEIiZMcC9_MGz3N-w,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2024-08-10 05:00:00+02:00
2025-10-07 14:41:28+02:00,1183,FR,Planned maintenance,A03,,2024-08-11 20:00:00+02:00,WLTKr5j_stDCNuIrI0FXxw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2024-08-11 19:00:00+02:00
2025-10-07 14:41:29+02:00,1214,FR,Planned maintenance,A03,Cancelled,2024-08-11 04:00:00+02:00,yAljfgeo8qYLiOCIFhg-ow,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2024-08-11 00:30:00+02:00
2025-10-07 14:41:47+02:00,260,FR,Planned maintenance,A03,,2024-08-11 17:30:00+02:00,nAYbHeds8LygjY5eJ-mytQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,3,2024-08-11 09:00:00+02:00
2025-10-07 14:42:01+02:00,1200,FR,Planned maintenance,A03,,2024-08-10 20:00:00+02:00,SKo2aum6Ev1GiXyFMEH6zw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-08-10 19:00:00+02:00
2025-10-07 14:42:02+02:00,800,FR,Planned maintenance,A03,,2024-08-10 19:30:00+02:00,YUv4nsdIqjcDc4ceAdd3wg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,3,2024-08-10 17:30:00+02:00
2025-10-07 14:42:12+02:00,0,FR,Planned maintenance,A03,,2024-08-11 17:30:00+02:00,SR59iHDZZYjwr8P-IVZ5qA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2024-08-10 02:30:00+02:00
2025-10-07 14:42:53+02:00,410,FR,Planned maintenance,A03,,2024-08-13 14:00:00+02:00,U9B_Kqaw6ht_-ebbUKSeUA,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,7,2024-08-09 01:00:00+02:00
2025-10-07 14:43:00+02:00,1203,FR,Planned maintenance,A03,,2024-08-11 10:00:00+02:00,wD8AgdiZg6jGPg48l-89_w,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2024-08-11 09:00:00+02:00
2025-10-07 14:43:08+02:00,615,FR,Planned maintenance,A03,,2024-08-12 01:00:00+02:00,20U9J4tkm3ECypTanzet2Q,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2024-08-11 19:00:00+02:00
2025-10-07 14:43:08+02:00,1107,FR,Planned maintenance,A03,Cancelled,2024-08-11 21:30:00+02:00,nwZO5FGrzgvw657pL-pbFA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2024-08-11 20:30:00+02:00
2025-10-07 14:43:24+02:00,260,FR,Planned maintenance,A03,,2024-08-12 15:00:00+02:00,RsPKn9eTeNe58KOj7I8S6A,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2024-08-12 00:00:00+02:00
2025-10-07 14:43:24+02:00,375,FR,Planned maintenance,A03,,2024-08-12 15:00:00+02:00,eJuy4OLRlAQJSQyQIX-rrQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2024-08-12 13:00:00+02:00
2025-10-07 14:43:25+02:00,1200,FR,Planned maintenance,A03,,2024-08-12 00:00:00+02:00,KiLMW1UU6bjTxCnx5ilbXA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2024-08-11 22:00:00+02:00
2025-10-07 14:44:29+02:00,0,FR,Planned maintenance,A03,,2024-08-19 17:00:00+02:00,rP0xAxwge8YP1W89oddGEQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2024-08-19 07:30:00+02:00
2025-10-07 14:44:38+02:00,0,FR,Planned maintenance,A03,,2024-08-12 11:05:00+02:00,t-s_Of44lXw8YrKxHOzfaQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2024-08-12 07:30:00+02:00
2025-10-07 14:44:39+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-08-13 05:00:00+02:00,999aEX16yYz0nv1lboTG3A,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2024-08-13 02:00:00+02:00
2025-10-07 14:44:40+02:00,0,FR,Planned maintenance,A03,,2024-08-12 12:00:00+02:00,pw3W5YnFFUglCBE6G_9HCA,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,2,2024-08-12 07:30:00+02:00
2025-10-07 14:44:47+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-08-13 15:00:00+02:00,Aipu0no1fIYCYkgau1EBhA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2024-08-13 11:00:00+02:00
2025-10-07 14:44:47+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-08-13 07:00:00+02:00,tWPVj1RpFlMXw1fHujlFkg,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2024-08-13 01:00:00+02:00
2025-10-07 14:44:57+02:00,0,FR,Planned maintenance,A03,,2024-08-12 16:00:00+02:00,OxJkUvbtwaZ7x9dECztdLg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2024-08-12 13:00:00+02:00
2025-10-07 14:45:01+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-08-13 15:00:00+02:00,Avvq58UcN2d4TzW7TBKDYA,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,4,2024-08-13 13:00:00+02:00
2025-10-07 14:45:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-14 17:00:00+02:00,Nj0vQyUjtkRqdiGbQnSIxQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2024-08-13 17:00:00+02:00
2025-10-07 14:45:04+02:00,180,FR,Planned maintenance,A03,,2024-08-12 17:30:00+02:00,hYYl-cU-R9AOHTKeVdMA8A,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,7,2024-08-11 05:00:00+02:00
2025-10-07 14:45:10+02:00,260,FR,Planned maintenance,A03,,2024-08-13 15:00:00+02:00,-58dAn3S17kvRIGdvwB-5Q,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2024-08-13 08:00:00+02:00
2025-10-07 14:45:57+02:00,1183,FR,Planned maintenance,A03,,2024-08-14 02:00:00+02:00,_FBkHGTj-vuASzFUv6uhoQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2024-08-14 01:00:00+02:00
2025-10-07 14:46:18+02:00,0,FR,Planned maintenance,A03,,2024-08-19 12:00:00+02:00,lTT_thmx3B4EQ63ltx_LWA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2024-08-19 07:00:00+02:00
2025-10-07 14:47:09+02:00,280,FR,Planned maintenance,A03,,2024-08-13 14:00:00+02:00,5qfaO1pYI1M8pNrLvCmtvA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,6,2024-08-12 14:30:00+02:00
2025-10-07 14:47:15+02:00,0,FR,Planned maintenance,A03,,2024-08-13 11:00:00+02:00,2b5TaGNCW1l3rlc2LF7gnw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2024-08-13 07:30:00+02:00
2025-10-07 14:47:34+02:00,260,FR,Planned maintenance,A03,,2024-08-13 16:00:00+02:00,ZQU_6XwmykqBaTx-etIieg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,4,2024-08-13 02:00:00+02:00
2025-10-07 14:47:37+02:00,0,FR,Planned maintenance,A03,,2024-08-13 12:00:00+02:00,N8joF5_Plk3LgQYnF4E2rg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-08-13 07:30:00+02:00
2025-10-07 14:47:38+02:00,180,FR,Planned maintenance,A03,,2024-08-14 18:00:00+02:00,3YGYIKfwKjVcwkSj9jIROQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,1,2024-08-14 09:00:00+02:00
2025-10-07 14:47:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-15 00:00:00+02:00,-gCV4BUYilCY3uI79fHuYw,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,5,2024-08-13 23:00:00+02:00
2025-10-07 14:47:41+02:00,0,FR,Planned maintenance,A03,,2024-08-14 12:00:00+02:00,nCtu5faakEWwob39HiUzEw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,1,2024-08-14 09:00:00+02:00
2025-10-07 14:47:41+02:00,0,FR,Planned maintenance,A03,,2024-08-13 16:00:00+02:00,D_pfDgsdjuDGUwa3Rs2kuA,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G2,1,MAW,PT1M,2,2024-08-12 07:00:00+02:00
2025-10-07 14:47:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-14 12:00:00+02:00,VI_vG4pm_oN3XBpg2kTxPA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,5,2024-08-14 08:00:00+02:00
2025-10-07 14:48:00+02:00,900,FR,Planned maintenance,A03,Cancelled,2024-08-14 13:00:00+02:00,3g-XN8lm-PWVRwUsb_xlkg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2024-08-14 09:00:00+02:00
2025-10-07 14:49:15+02:00,0,FR,Planned maintenance,A03,,2024-09-24 17:00:00+02:00,zTIkEXMSFEteNQvrTnZSQA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,2,2024-08-18 20:00:00+02:00
2025-10-07 14:49:21+02:00,1190,FR,Planned maintenance,A03,,2024-08-15 05:00:00+02:00,AHdZW6B5THVyTta8_0afZQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2024-08-15 00:00:00+02:00
2025-10-07 14:49:42+02:00,1190,FR,Planned maintenance,A03,,2024-08-14 15:30:00+02:00,EK8Km6NlbOI8dtgelI-g3g,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2024-08-14 14:30:00+02:00
2025-10-07 14:49:52+02:00,260,FR,Planned maintenance,A03,,2024-08-14 16:30:00+02:00,7SZaGeVjAkoK3-Brt0l6hg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,4,2024-08-14 03:00:00+02:00
2025-10-07 14:50:05+02:00,0,FR,Planned maintenance,A03,,2024-08-14 15:34:00+02:00,Nuj3EkdCGkL1ezqc3RHNog,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,5,2024-08-13 13:30:00+02:00
2025-10-07 14:50:05+02:00,0,FR,Planned maintenance,A03,,2024-09-13 17:00:00+02:00,Cw3D6u1tDtzzyP7--jNjrg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,3,2024-08-19 07:00:00+02:00
2025-10-07 14:50:05+02:00,0,FR,Planned maintenance,A03,,2024-09-13 17:00:00+02:00,ilJccaIDmatUCnERC3Y8uQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,4,2024-08-19 07:00:00+02:00
2025-10-07 14:50:08+02:00,0,FR,Planned maintenance,A03,,2024-08-14 16:00:00+02:00,kH7xE1ZDrCcA6NCecZx3Ow,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2024-08-14 09:00:00+02:00
2025-10-07 14:50:15+02:00,1030,FR,Planned maintenance,A03,,2024-08-14 18:30:00+02:00,x2KrzWJVXDy11U3RYQNRyA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2024-08-14 15:30:00+02:00
2025-10-07 14:50:15+02:00,875,FR,Planned maintenance,A03,Cancelled,2024-08-14 23:00:00+02:00,2IhRViMOlc43x-pl7iX4CA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2024-08-14 22:00:00+02:00
2025-10-07 14:50:16+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-08-15 18:00:00+02:00,6yrimA0vL_sW9v0oEMX-zQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2024-08-15 11:30:00+02:00
2025-10-07 14:50:16+02:00,260,FR,Planned maintenance,A03,Cancelled,2024-08-15 18:00:00+02:00,taMTY6tinaRx22YaXQY_TQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2024-08-15 03:30:00+02:00
2025-10-07 14:50:16+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-08-15 18:00:00+02:00,7Ydr4ObMK8nQSPzo9uHTxQ,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,3,2024-08-15 02:30:00+02:00
2025-10-07 14:50:30+02:00,0,FR,Planned maintenance,A03,,2024-08-14 17:00:00+02:00,BEx9Uy_AAUO0nwCXDtQ-sQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2024-08-14 15:00:00+02:00
2025-10-07 14:50:36+02:00,1138,FR,Planned maintenance,A03,,2024-08-14 21:00:00+02:00,MCmn35knzK7V1ODWdvg61Q,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2024-08-14 18:30:00+02:00
2025-10-07 14:50:42+02:00,875,FR,Planned maintenance,A03,,2024-08-15 00:00:00+02:00,5cV4qxmQ3GOJ7aicHDkfvw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2024-08-14 21:00:00+02:00
2025-10-07 14:51:15+02:00,454,FR,Planned maintenance,A03,,2024-08-15 15:30:00+02:00,TE5zdV8GjwDVztRKtipuAA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2024-08-15 14:30:00+02:00
2025-10-07 14:51:55+02:00,0,FR,Planned maintenance,A03,,2024-08-15 18:30:00+02:00,14Jbc4mtcjF8PphITT8htg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,4,2024-08-14 00:00:00+02:00
2025-10-07 14:51:55+02:00,875,FR,Planned maintenance,A03,,2024-08-15 23:30:00+02:00,eHfpG7dMx3DgyQ-TUwH5DQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,1,2024-08-15 18:30:00+02:00
2025-10-07 14:52:37+02:00,1220,FR,Planned maintenance,A03,,2024-08-17 20:00:00+02:00,WcIyPtP3lNrwLLBE2xrIyg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2024-08-17 18:00:00+02:00
2025-10-07 14:53:15+02:00,617,FR,Planned maintenance,A03,Cancelled,2024-08-18 17:00:00+02:00,7hgAts1xewVJdjTyegpKpw,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2024-08-17 10:00:00+02:00
2025-10-07 14:53:17+02:00,1209,FR,Planned maintenance,A03,Cancelled,2024-08-17 17:00:00+02:00,NstCnbKyyyO-zSC_0WpXNg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2024-08-17 16:00:00+02:00
2025-10-07 14:53:17+02:00,0,FR,Planned maintenance,A03,,2024-08-16 16:30:00+02:00,crsdycCF8s2QrwKIwEjVQA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2024-08-16 16:00:00+02:00
2025-10-07 14:53:36+02:00,1206,FR,Planned maintenance,A03,,2024-08-18 10:30:00+02:00,3adzz7OdTW3J4tOX-wknmQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2024-08-18 08:00:00+02:00
2025-10-07 14:53:36+02:00,100,FR,Planned maintenance,A03,,2024-08-16 23:00:00+02:00,ktaNXCHO5lF-Auo-waN_EQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,3,2024-08-16 19:00:00+02:00
2025-10-07 14:53:46+02:00,367,FR,Planned maintenance,A03,Cancelled,2024-08-18 20:00:00+02:00,D-D7clE50ch40fpw-47gXQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2024-08-18 02:00:00+02:00
2025-10-07 14:53:46+02:00,795,FR,Planned maintenance,A03,Cancelled,2024-08-18 02:00:00+02:00,IIUdcGxQel5FTNhT8lBPcQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2024-08-18 01:00:00+02:00
2025-10-07 14:54:03+02:00,0,FR,Planned maintenance,A03,,2024-08-17 13:00:00+02:00,4aEGlM6I4mxpaAbWkCsw9Q,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,5,2024-08-14 18:00:00+02:00
2025-10-07 14:54:21+02:00,629,FR,Planned maintenance,A03,,2024-08-18 17:30:00+02:00,tHl-ZgJbCuebJfud1w7wjA,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2024-08-18 13:30:00+02:00
2025-10-07 14:54:44+02:00,1209,FR,Planned maintenance,A03,,2024-08-18 11:00:00+02:00,_YCB4_onicZ0tqnpI66nLg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,1,2024-08-18 10:00:00+02:00
2025-10-07 14:54:53+02:00,510,FR,Planned maintenance,A03,,2024-08-20 18:30:00+02:00,xbaj74LIduT5FqPsjDL_sg,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2024-08-20 17:30:00+02:00
2025-10-07 14:54:54+02:00,972,FR,Planned maintenance,A03,Cancelled,2024-08-20 04:00:00+02:00,xxVWIaCzILp7H70qJ01bDQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2024-08-20 03:00:00+02:00
2025-10-07 14:55:04+02:00,0,FR,Planned maintenance,A03,,2024-08-18 15:00:00+02:00,tNMYgcBFElYkpdljIjqa_g,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2024-08-18 08:00:00+02:00
2025-10-07 14:55:58+02:00,0,FR,Planned maintenance,A03,,2024-08-19 17:00:00+02:00,WDKH7dXkHu3KDUTPmYcKsw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2024-08-19 07:00:00+02:00
2025-10-07 14:56:01+02:00,0,FR,Planned maintenance,A03,,2024-08-20 17:00:00+02:00,SxIEp3ogedM-kKROaUR7EA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2024-08-20 07:00:00+02:00
2025-10-07 14:56:03+02:00,0,FR,Planned maintenance,A03,,2024-08-21 17:00:00+02:00,U-waKMAkLPBRvLe_G05-9w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2024-08-21 07:00:00+02:00
2025-10-07 14:56:44+02:00,0,FR,Planned maintenance,A03,,2024-08-19 16:00:00+02:00,Zu6W0rhzx-pz1M_Ynw01ww,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,9,2024-08-15 05:00:00+02:00
2025-10-07 14:56:48+02:00,0,FR,Planned maintenance,A03,,2024-08-20 17:00:00+02:00,ZY1OqCrmD54yciLACHIMzQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,1,2024-08-20 07:00:00+02:00
2025-10-07 14:57:14+02:00,610,FR,Planned maintenance,A03,,2024-08-20 03:30:00+02:00,J3oRPW66Q88fM5FWx32gcg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,8,2024-08-19 16:00:00+02:00
2025-10-07 14:57:35+02:00,0,FR,Planned maintenance,A03,,2024-08-22 17:00:00+02:00,J_WoH1hC3R7C2x-Lr-sHlg,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,2,2024-08-21 00:00:00+02:00
2025-10-07 14:57:40+02:00,450,FR,Planned maintenance,A03,Cancelled,2024-08-20 15:30:00+02:00,2CmpYTGpkZZyC7qvfaJHwQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2024-08-20 14:30:00+02:00
2025-10-07 14:58:11+02:00,0,FR,Planned maintenance,A03,,2024-08-20 10:00:00+02:00,b_Co_EjA9jVmDu6hGRLdeQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2024-08-20 06:00:00+02:00
2025-10-07 14:58:11+02:00,0,FR,Planned maintenance,A03,,2024-08-20 10:00:00+02:00,9fGhn47TAJkBhhhrm07ZxA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2024-08-20 06:00:00+02:00
2025-10-07 14:58:37+02:00,430,FR,Planned maintenance,A03,,2024-08-21 03:00:00+02:00,x5Y_XjcjY_10qQ5FPYfY3A,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,8,2024-08-20 06:30:00+02:00
2025-10-07 14:58:38+02:00,180,FR,Planned maintenance,A03,,2024-08-21 06:00:00+02:00,EExvlmL5cPDR4e4ksw6BLA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2024-08-21 02:00:00+02:00
2025-10-07 14:58:42+02:00,1390,FR,Planned maintenance,A03,,2024-08-21 05:45:00+02:00,n9pefJcPzD63v_cOsu9dqQ,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,6,2024-08-13 02:17:00+02:00
2025-10-07 14:58:50+02:00,0,FR,Planned maintenance,A03,,2024-08-20 17:00:00+02:00,LBNDMpELP25s0JpNlrSMtg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-20 08:00:00+02:00
2025-10-07 14:59:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-23 17:00:00+02:00,37GUAD9JBrrhGM0pKct6JQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-08-19 07:30:00+02:00
2025-10-07 14:59:22+02:00,0,FR,Planned maintenance,A03,,2024-08-21 11:30:00+02:00,BBfFwEIpWdyY_jKsfkb4Mg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,2,2024-08-21 07:30:00+02:00
2025-10-07 14:59:55+02:00,0,FR,Planned maintenance,A03,,2024-08-21 10:00:00+02:00,bK-9pXvvebVK5ygvZsRTVA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2024-08-21 06:00:00+02:00
2025-10-07 14:59:55+02:00,0,FR,Planned maintenance,A03,,2024-08-21 10:00:00+02:00,OWCm6cH34-u6ZWZw5ZLAbw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2024-08-21 06:00:00+02:00
2025-10-07 14:59:56+02:00,805,FR,Planned maintenance,A03,,2024-08-23 22:30:00+02:00,JUCrxyaxLQVJ2EG2_dXETA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2024-08-19 00:00:00+02:00
2025-10-07 15:00:04+02:00,0,FR,Planned maintenance,A03,,2024-08-21 15:30:00+02:00,jNfLn1Ggpka67tWA_d0nXA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,5,2024-08-21 07:00:00+02:00
2025-10-07 15:00:04+02:00,0,FR,Planned maintenance,A03,,2024-08-21 15:30:00+02:00,w_k8pXJZZht6Py-uTw1I7Q,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,5,2024-08-21 07:00:00+02:00
2025-10-07 15:00:52+02:00,0,FR,Planned maintenance,A03,,2024-08-21 17:00:00+02:00,l9hUiGUvyDGBEfxPMiHh4w,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-08-21 08:00:00+02:00
2025-10-07 15:10:59+02:00,275,FR,Planned maintenance,A03,,2024-09-02 02:00:00+02:00,ANfmLXYT9vK_hW2xHjm0OQ,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,9,2024-08-13 14:00:00+02:00
2025-10-07 15:12:04+02:00,0,FR,Planned maintenance,A03,,2024-09-02 07:00:00+02:00,IuKcU_OhTpxdbJiizpb6dg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,3,2024-08-19 07:00:00+02:00
2025-10-07 15:12:57+02:00,725,FR,Planned maintenance,A03,,2024-08-30 13:30:00+02:00,_lN5wuYYXP1WyUoSybGTtA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,9,2024-08-19 17:30:00+02:00
2025-10-07 15:26:28+02:00,0,FR,Planned maintenance,A03,,2024-09-06 12:30:00+02:00,6fVfEhYaSHsAmSItLwzY5w,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,4,2024-08-19 07:00:00+02:00
2025-10-07 15:38:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-04 17:00:00+02:00,e4NkuqpWvjBGnB7Pz0MaBQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2024-08-09 07:45:00+02:00
2025-10-07 15:50:08+02:00,0,FR,Planned maintenance,A03,,2024-09-20 17:00:00+02:00,pQWfjF23BZ7as-j2XDdb2Q,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,5,2024-08-19 07:00:00+02:00
2025-10-07 15:50:08+02:00,0,FR,Planned maintenance,A03,,2024-09-20 17:00:00+02:00,wkDx1EYgc6jNN6kMDEb1fg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,4,2024-08-19 07:00:00+02:00
2025-10-07 16:11:36+02:00,0,FR,Planned maintenance,A03,,2024-10-03 14:30:00+02:00,Db0meLLolHoS6Q7Yx7l-ug,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,9,2024-08-15 00:00:00+02:00
2025-10-07 16:20:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-13 17:50:00+01:00,GlP-ryNrewZ9-E2RKfSESw,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G2,1,MAW,PT1M,5,2024-08-19 12:00:00+02:00
2025-10-07 16:27:45+02:00,0,FR,Planned maintenance,A03,,2024-10-13 15:24:00+02:00,_qe44l1Ii02ql2P0KZ2dOw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,20,2024-08-17 23:00:00+02:00
2025-10-07 16:48:48+02:00,0,FR,Planned maintenance,A03,,2024-10-26 03:00:00+02:00,YPmvVTZU5w_m_bpwb-zK_Q,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,24,2024-08-16 23:30:00+02:00
2025-10-07 17:24:48+02:00,0,FR,Planned maintenance,A03,,2024-11-17 19:30:00+01:00,TljAZdi6f4aJwnMSwciU0w,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,22,2024-08-16 23:00:00+02:00
2025-10-07 17:47:56+02:00,0,FR,Planned maintenance,A03,,2024-12-03 12:00:00+01:00,K7JS_lUvO8vur1G9ju-X4w,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,13,2024-08-18 00:00:00+02:00
2025-10-07 18:27:27+02:00,0,FR,Planned maintenance,A03,,2024-12-20 15:30:00+01:00,J5YDPYxpMO2cvLWi8DkHvg,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G2,1,MAW,PT1M,4,2024-08-19 12:00:00+02:00
2025-10-06 20:27:07+02:00,0,FR,Planned maintenance,A03,,2024-08-27 10:00:00+02:00,Gt8u150p1r0msevi_UmnOQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2024-08-27 08:00:00+02:00
2025-10-06 20:27:07+02:00,0,FR,Planned maintenance,A03,,2024-08-27 12:00:00+02:00,YBKpXUOgRAVwxIzQLxvorA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-08-27 10:00:00+02:00
2025-10-06 20:50:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-23 17:00:00+02:00,T6biLq_FkRAMv8phl5kopw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-23 08:00:00+02:00
2025-10-06 20:50:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-01 17:00:00+02:00,KgMLmjM07qcXbZceiga1iw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-01 08:00:00+02:00
2025-10-06 20:50:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-25 17:00:00+02:00,OZ4BBGuLcNT-b3S9rVuv7w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-25 08:00:00+02:00
2025-10-06 20:50:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-22 17:00:00+02:00,DCqHv-NZX8RJG0uWteCPdQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-22 08:00:00+02:00
2025-10-06 20:50:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-28 17:00:00+02:00,gODY8fkBwtB8ekbziETKvg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-28 08:00:00+02:00
2025-10-06 20:50:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-27 17:00:00+02:00,Ol6f__--ya3Re6QV81M0Lg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-27 08:00:00+02:00
