created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 20:50:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-24 17:00:00+02:00,C4v2dloZj8ScX9Ono4rQrQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-24 08:00:00+02:00
2025-10-06 20:51:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-26 17:00:00+02:00,GG3Sxv3MS4cJ417wF4Az2g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-26 08:00:00+02:00
2025-10-06 20:51:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-29 17:00:00+02:00,Yaf0k0r87WISxz4EpqjOTw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-29 08:00:00+02:00
2025-10-06 20:51:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-30 17:00:00+02:00,t8PdQ3ED-9cRtFhBMS4eEw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-30 08:00:00+02:00
2025-10-06 20:51:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-31 17:00:00+02:00,b5-xKmFT3cnO0Rk_G01sQA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-08-31 08:00:00+02:00
2025-10-06 20:58:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-28 17:00:00+02:00,LnWIkxVTLW3rksi5NwW63Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-28 07:00:00+02:00
2025-10-06 20:58:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-01 17:00:00+02:00,XKH_rpAGBnqq40irC8UL-A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-01 07:00:00+02:00
2025-10-06 20:58:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-23 17:00:00+02:00,Y8w6P3icsv2vLUMpsxDDKg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-23 07:00:00+02:00
2025-10-06 20:58:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-22 17:00:00+02:00,LX0YTPR41iz8uChVrjYYnA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-22 07:00:00+02:00
2025-10-06 20:58:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-30 17:00:00+02:00,QBBZ5i3SGjzIlFtVxsauWQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-30 07:00:00+02:00
2025-10-06 20:58:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-24 17:00:00+02:00,D8HMLScpCC_LCv6EqbCL3g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-24 07:00:00+02:00
2025-10-06 20:58:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-29 17:00:00+02:00,RpjHA67ishGxv-LPy83_Dg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-29 07:00:00+02:00
2025-10-06 20:58:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-25 17:00:00+02:00,8iYivip7zZ5tBPhcDx9qvA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-25 07:00:00+02:00
2025-10-06 20:58:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-27 17:00:00+02:00,wGs8TfpAYaaMFdWeBhcdxw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-27 07:00:00+02:00
2025-10-06 20:58:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-31 17:00:00+02:00,WAHhfx4kHnWfllKe5v899w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-31 07:00:00+02:00
2025-10-06 20:58:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-26 17:00:00+02:00,0BouDiQCu0O0JaWedEV7lQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-26 07:00:00+02:00
2025-10-06 23:35:06+02:00,0,FR,Planned maintenance,A03,,2024-09-13 17:00:00+02:00,i80UAdEQVfWEpAq9CF9JSg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-08-26 07:00:00+02:00
2025-10-07 08:46:01+02:00,0,FR,Planned maintenance,A03,,2024-08-30 17:00:00+02:00,T0YdjpTsR8cdGOzgTjG_cQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2024-08-26 07:00:00+02:00
2025-10-07 10:11:45+02:00,0,FR,Planned maintenance,A03,,2024-09-20 07:00:00+02:00,FyWMB-ugmKwKWBSjMVKH6Q,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,2,2024-08-26 07:00:00+02:00
2025-10-07 11:43:44+02:00,0,FR,Planned maintenance,A03,,2024-09-06 17:00:00+02:00,1xuagbAf4TYsf2ULzwv4hQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,1,2024-08-26 07:30:00+02:00
2025-10-07 11:43:44+02:00,0,FR,Planned maintenance,A03,,2024-09-06 17:00:00+02:00,EfGv0Jy1IFNuWaXlk-FOhw,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,1,2024-08-26 07:30:00+02:00
2025-10-07 11:48:21+02:00,0,FR,Planned maintenance,A03,,2024-08-30 18:00:00+02:00,ShEMg4VGtJ1tDHkqKLa67A,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,3,2024-08-26 06:00:00+02:00
2025-10-07 11:48:21+02:00,0,FR,Planned maintenance,A03,,2024-08-30 18:00:00+02:00,a6nUuAlvB4Xc5oVWaU4VVg,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,3,2024-08-26 06:00:00+02:00
2025-10-07 11:48:21+02:00,0,FR,Planned maintenance,A03,,2024-08-30 18:00:00+02:00,qdjF6aQR4BPXbX61yyIy9Q,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,3,2024-08-26 06:00:00+02:00
2025-10-07 12:45:28+02:00,0,FR,Planned maintenance,A03,,2024-08-30 17:00:00+02:00,eLpgCtaTu2ux5ndnhZllzQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2024-08-26 07:30:00+02:00
2025-10-07 12:45:28+02:00,0,FR,Planned maintenance,A03,,2024-08-30 17:00:00+02:00,aZ_7-gzWtJPCKXcGqDc49A,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,1,2024-08-26 07:30:00+02:00
2025-10-07 12:45:28+02:00,0,FR,Planned maintenance,A03,,2024-08-30 17:00:00+02:00,m_alnoCv0RActkHTxdK6nA,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,1,2024-08-26 07:30:00+02:00
2025-10-07 13:21:06+02:00,0,FR,Planned maintenance,A03,,2024-08-29 17:00:00+02:00,dLun9d27A4dB1h27dR-A1g,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2024-08-29 08:00:00+02:00
2025-10-07 13:21:06+02:00,0,FR,Planned maintenance,A03,,2024-08-30 17:00:00+02:00,bWnIyMLMIc4Vl4sqR6gnzw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2024-08-30 08:00:00+02:00
2025-10-07 14:04:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-27 17:00:00+02:00,NsVviDhWSuikKSmsM76GXg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-08-27 08:00:00+02:00
2025-10-07 14:07:50+02:00,0,FR,Planned maintenance,A03,,2024-08-26 17:00:00+02:00,funwrwUl_kUfaCzQJqfyaQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,2,2024-08-26 07:30:00+02:00
2025-10-07 14:09:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-21 18:00:00+02:00,wjX6StqIT4wRLKfORW3JVA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-08-21 08:00:00+02:00
2025-10-07 14:09:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-22 18:00:00+02:00,IlsoHLxiT1_Jd_4ZizVYRg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-22 08:00:00+02:00
2025-10-07 14:09:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-21 18:00:00+02:00,8rACL8KepwQjMglNjaXsUw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-08-21 08:00:00+02:00
2025-10-07 14:16:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-23 18:00:00+02:00,a0ASpXd1SZeOqTor_Fwozw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-08-23 08:00:00+02:00
2025-10-07 14:16:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-23 18:00:00+02:00,2okS1iy6WgvZ7DRhMSBx8w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2024-08-23 08:00:00+02:00
2025-10-07 14:16:19+02:00,0,FR,Planned maintenance,A03,,2024-08-22 18:00:00+02:00,tDB7NcFiBF8_5KUcKqVMKg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-08-22 08:00:00+02:00
2025-10-07 14:16:20+02:00,0,FR,Planned maintenance,A03,,2024-08-21 18:00:00+02:00,p62BBjQ3kd-X53JwqQHf4w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2024-08-21 08:00:00+02:00
2025-10-07 14:16:20+02:00,0,FR,Planned maintenance,A03,,2024-08-22 18:00:00+02:00,-XuSPrl7AT4pksdfgSW7PQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-08-22 08:00:00+02:00
2025-10-07 14:16:20+02:00,0,FR,Planned maintenance,A03,,2024-08-22 18:00:00+02:00,QO7kjipa0RYKS12fsCJatQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2024-08-22 08:00:00+02:00
2025-10-07 14:16:20+02:00,0,FR,Planned maintenance,A03,,2024-08-21 18:00:00+02:00,PH_xnknMCzJQHrkw7NKNlA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2024-08-21 08:00:00+02:00
2025-10-07 14:16:21+02:00,0,FR,Planned maintenance,A03,,2024-08-22 18:00:00+02:00,rPrdFCU5cby8crXcNbpa7g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-08-22 08:00:00+02:00
2025-10-07 14:32:08+02:00,0,FR,Planned maintenance,A03,,2024-08-22 17:00:00+02:00,LSUowLzAtU5SIsp2BFm4nA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2024-08-22 14:00:00+02:00
2025-10-07 14:39:39+02:00,0,FR,Planned maintenance,A03,,2024-08-30 18:00:00+02:00,DiSeEkc1zFOES-J2H5rQrw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,3,2024-08-26 07:00:00+02:00
2025-10-07 14:40:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-29 18:00:00+02:00,CdhLq9O-9KYiWbFNU1M1Rw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-08-29 09:00:00+02:00
2025-10-07 14:47:27+02:00,0,FR,Planned maintenance,A03,,2024-08-22 16:30:00+02:00,xwuASw0e_UyZv2hQOqvC-Q,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,2,2024-08-22 07:15:00+02:00
2025-10-07 14:47:27+02:00,0,FR,Planned maintenance,A03,,2024-08-22 16:30:00+02:00,twhgUeDvURQekoltixIWgw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,2,2024-08-22 07:15:00+02:00
2025-10-07 14:47:27+02:00,0,FR,Planned maintenance,A03,,2024-08-22 16:30:00+02:00,mog0G3093wAO6c4PpiwkWA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,2,2024-08-22 07:15:00+02:00
2025-10-07 14:55:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-29 17:00:00+02:00,VOCWniOIfT3jFvSV2fxeSw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-08-29 07:30:00+02:00
2025-10-07 14:55:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-30 17:00:00+02:00,xOSKBT7k7v5zHGBaasOF6Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-08-30 07:30:00+02:00
2025-10-07 14:55:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-27 17:00:00+02:00,6xKNgU2XUImkzoQSAV3CAQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-08-27 07:30:00+02:00
2025-10-07 14:55:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-28 17:00:00+02:00,w92y5zmnouV9Op5IDHIb6g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-08-28 07:30:00+02:00
2025-10-07 14:55:59+02:00,0,FR,Planned maintenance,A03,,2024-08-22 17:00:00+02:00,NzwFiZxAkY5ItzAZUzjWKA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2024-08-22 07:00:00+02:00
2025-10-07 14:56:01+02:00,0,FR,Planned maintenance,A03,,2024-08-23 17:00:00+02:00,kiU-TJhj4wOi_Njy1QVSyA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2024-08-23 07:00:00+02:00
2025-10-07 14:56:01+02:00,0,FR,Planned maintenance,A03,,2024-08-26 17:00:00+02:00,8r7gsqCdT_JPmTea7exN3g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2024-08-26 07:00:00+02:00
2025-10-07 14:57:41+02:00,0,FR,Planned maintenance,A03,,2024-08-21 16:00:00+02:00,GfboET8cxwCIrMCfsYIRHw,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,1,2024-08-21 14:00:00+02:00
2025-10-07 14:57:41+02:00,0,FR,Planned maintenance,A03,,2024-08-21 16:00:00+02:00,iDGbR0ecLPaMelDlLWHAxw,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,1,2024-08-21 14:00:00+02:00
2025-10-07 14:58:08+02:00,303,FR,Planned maintenance,A03,,2024-08-21 16:00:00+02:00,i9n3PDHYClE0vPJ072nUBg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2024-08-21 14:00:00+02:00
2025-10-07 14:58:14+02:00,0,FR,Planned maintenance,A03,,2024-08-25 16:00:00+02:00,bIB8Qi9FK-DBbZLD4PskkA,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2024-08-25 04:00:00+02:00
2025-10-07 14:58:53+02:00,50,FR,Planned maintenance,A03,,2024-08-24 00:30:00+02:00,Xvrs1HCppmYwKPxuLvqaFg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2024-08-23 22:30:00+02:00
2025-10-07 14:59:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-22 19:00:00+02:00,ILjLjDb4QMDEssrqgTehFg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-08-22 05:00:00+02:00
2025-10-07 14:59:59+02:00,0,FR,Planned maintenance,A03,,2024-08-23 11:00:00+02:00,m2VgGN_jH3P0JAuMsQiv0A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2024-08-23 08:30:00+02:00
2025-10-07 15:00:00+02:00,0,FR,Planned maintenance,A03,,2024-08-23 11:00:00+02:00,guNh49A62iHnqs7RCEn9qg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2024-08-23 08:30:00+02:00
2025-10-07 15:00:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-21 17:00:00+02:00,yFYN9ONJygIATborhaf-5Q,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2024-08-21 09:00:00+02:00
2025-10-07 15:00:02+02:00,180,FR,Planned maintenance,A03,,2024-08-22 12:00:00+02:00,MD5OSIsBU41QCaS44I7OpA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2024-08-22 09:30:00+02:00
2025-10-07 15:00:04+02:00,0,FR,Planned maintenance,A03,,2024-08-22 15:30:00+02:00,QeDssfs953JchbDGMCRDFA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,5,2024-08-22 07:00:00+02:00
2025-10-07 15:00:04+02:00,0,FR,Planned maintenance,A03,,2024-08-22 07:00:00+02:00,ae3-wZn21Zkan47Cj3n1Xw,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,2,2024-08-21 15:30:00+02:00
2025-10-07 15:00:04+02:00,0,FR,Planned maintenance,A03,,2024-08-22 15:30:00+02:00,-YHIb1hbC9YEPL-HfGZIHQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,5,2024-08-22 07:00:00+02:00
2025-10-07 15:01:19+02:00,0,FR,Planned maintenance,A03,,2024-08-29 16:30:00+02:00,CVEG29JjifbVqdM5yRXQ4w,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2024-08-29 07:30:00+02:00
2025-10-07 15:01:19+02:00,0,FR,Planned maintenance,A03,,2024-08-29 16:30:00+02:00,j5177mWZXjWmW693B5H9lg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2024-08-29 07:30:00+02:00
2025-10-07 15:01:19+02:00,0,FR,Planned maintenance,A03,,2024-08-27 17:00:00+02:00,8GQrhvMUajv8pdK7feOC9Q,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,2,2024-08-26 07:00:00+02:00
2025-10-07 15:01:19+02:00,0,FR,Planned maintenance,A03,,2024-08-27 17:00:00+02:00,U_fDJiEQkFhrbJ6pQfkWfQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,2,2024-08-26 07:00:00+02:00
2025-10-07 15:01:19+02:00,0,FR,Planned maintenance,A03,,2024-08-29 16:30:00+02:00,XuBzlRXNWaTTEJLxHHcrmg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2024-08-29 07:30:00+02:00
2025-10-07 15:01:21+02:00,0,FR,Planned maintenance,A03,,2024-08-22 10:00:00+02:00,dY2UaH2WFTkfIiC3l2WkVg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2024-08-22 07:30:00+02:00
2025-10-07 15:01:21+02:00,0,FR,Planned maintenance,A03,,2024-08-22 10:00:00+02:00,58Hm54VA5SK5-oQR4Q9PIQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2024-08-22 07:30:00+02:00
2025-10-07 15:01:24+02:00,0,FR,Planned maintenance,A03,,2024-08-22 11:15:00+02:00,mvI9qNQe189vGcgkRQUFuA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2024-08-22 07:45:00+02:00
2025-10-07 15:01:25+02:00,0,FR,Planned maintenance,A03,,2024-08-23 16:00:00+02:00,bUTjvttQx3SdGMWiP7m6Yw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2024-08-23 09:00:00+02:00
2025-10-07 15:01:25+02:00,0,FR,Planned maintenance,A03,,2024-08-23 16:00:00+02:00,zOpQ6qsqwApmKCA8bp7gHQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2024-08-23 09:00:00+02:00
2025-10-07 15:01:51+02:00,316,FR,Planned maintenance,A03,,2024-08-23 15:00:00+02:00,nT8pyBoRH8YQ4nKN19PzqQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,1,2024-08-23 11:00:00+02:00
2025-10-07 15:01:51+02:00,0,FR,Planned maintenance,A03,,2024-09-13 18:00:00+02:00,diLwjht9YmMQf13Ca3gBZw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,3,2024-08-26 07:00:00+02:00
2025-10-07 15:01:51+02:00,375,FR,Planned maintenance,A03,,2024-08-23 16:00:00+02:00,8pLVTkWamzPutFkDzVLarw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2024-08-23 15:00:00+02:00
2025-10-07 15:01:52+02:00,600,FR,Planned maintenance,A03,Cancelled,2024-08-23 20:00:00+02:00,EY6IYjj9HNTvsq7xaZyOQQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2024-08-23 12:00:00+02:00
2025-10-07 15:01:53+02:00,0,FR,Planned maintenance,A03,,2024-08-22 16:00:00+02:00,gdrzG6gZOtY_Iqi-OrGXrg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2024-08-22 08:00:00+02:00
2025-10-07 15:01:55+02:00,0,FR,Planned maintenance,A03,,2024-08-28 18:00:00+02:00,MTRezNfV--QYnMkG3RzDJA,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,3,2024-08-28 07:00:00+02:00
2025-10-07 15:01:55+02:00,0,FR,Planned maintenance,A03,,2024-08-28 17:00:00+02:00,LO9MPkWgZIzEgt2tvG8a7g,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,2,2024-08-28 07:00:00+02:00
2025-10-07 15:01:55+02:00,0,FR,Planned maintenance,A03,,2024-08-28 17:00:00+02:00,OOVT44rBTD_dtG0pWIqE5A,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,3,2024-08-28 07:00:00+02:00
2025-10-07 15:01:59+02:00,0,FR,Planned maintenance,A03,,2024-08-22 16:30:00+02:00,iEMEsfJR8ntLK5q7TlTn-A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-08-22 13:00:00+02:00
2025-10-07 15:02:01+02:00,0,FR,Planned maintenance,A03,,2024-08-22 16:00:00+02:00,KvhN0CSyCn0Y-pjlmkhm-w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-08-22 07:30:00+02:00
2025-10-07 15:02:07+02:00,180,FR,Planned maintenance,A03,,2024-08-23 09:00:00+02:00,KDSHLmWHMXnbB0dWJIkesA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2024-08-23 08:00:00+02:00
2025-10-07 15:02:11+02:00,925,FR,Planned maintenance,A03,,2024-08-23 03:00:00+02:00,qJYOWHjdUhK3H89qtTEs2g,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2024-08-22 23:00:00+02:00
2025-10-07 15:02:19+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-08-23 15:00:00+02:00,MH6MgIBPjf-Y9Jhp_fORPw,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2024-08-23 14:00:00+02:00
2025-10-07 15:02:25+02:00,970,FR,Planned maintenance,A03,,2024-08-23 05:30:00+02:00,VICJsMo0u3SHGNOOG21GEA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2024-08-23 02:45:00+02:00
2025-10-07 15:02:26+02:00,1170,FR,Planned maintenance,A03,,2024-08-24 19:00:00+02:00,JYV-zKYK9rJ1WAtKbwnIyA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-08-24 18:00:00+02:00
2025-10-07 15:02:35+02:00,1184,FR,Planned maintenance,A03,,2024-08-25 02:00:00+02:00,NJibjMmme1_SzbYNy7HoUQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2024-08-25 01:00:00+02:00
2025-10-07 15:03:19+02:00,0,FR,Planned maintenance,A03,,2024-08-23 17:30:00+02:00,LjFfg7E7B82cOSK2UUeM7g,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2024-08-22 01:30:00+02:00
2025-10-07 15:03:23+02:00,1165,FR,Planned maintenance,A03,,2024-08-23 18:30:00+02:00,s8cQ-Rimfi0UH16bE1UNhQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-08-23 16:30:00+02:00
2025-10-07 15:03:38+02:00,375,FR,Planned maintenance,A03,,2024-08-24 17:00:00+02:00,zkIjsZqKUYO_gqbNjb2cvQ,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2024-08-24 16:00:00+02:00
2025-10-07 15:03:39+02:00,0,FR,Planned maintenance,A03,,2024-08-26 16:00:00+02:00,CrKtlqRwo65p2UpH12sS9A,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2024-08-26 07:00:00+02:00
2025-10-07 15:03:39+02:00,0,FR,Planned maintenance,A03,,2024-08-28 12:00:00+02:00,a4MlZ141ewu-j-iDpbxNGA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,2,2024-08-28 07:30:00+02:00
2025-10-07 15:03:44+02:00,0,FR,Planned maintenance,A03,,2024-08-23 16:00:00+02:00,jJrAwz0ZnUDf-gFIlq-dDQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2024-08-23 07:00:00+02:00
2025-10-07 15:03:45+02:00,0,FR,Planned maintenance,A03,,2024-08-26 17:00:00+02:00,wFmwTwNUCbXTiEl_igRPkg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2024-08-26 13:30:00+02:00
2025-10-07 15:04:01+02:00,394,FR,Planned maintenance,A03,,2024-08-24 16:00:00+02:00,41hN5SbhdLixCKMYevrORg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2024-08-24 11:00:00+02:00
2025-10-07 15:04:05+02:00,47,FR,Planned maintenance,A03,,2024-08-24 02:00:00+02:00,ZBK1ex5h1FN5DiD4vxcinQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,3,2024-08-23 23:30:00+02:00
2025-10-07 15:04:09+02:00,1130,FR,Planned maintenance,A03,,2024-08-24 03:00:00+02:00,0CzzUBkA-qHj8tjh9-mVIQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2024-08-24 02:00:00+02:00
2025-10-07 15:04:09+02:00,1145,FR,Planned maintenance,A03,,2024-08-24 04:00:00+02:00,-kcFhQFRIWLspfEW_gsLDQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-08-24 03:00:00+02:00
2025-10-07 15:04:10+02:00,180,FR,Planned maintenance,A03,,2024-08-24 11:00:00+02:00,3br1ddiuVgGpzYpfKjxGFw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,2,2024-08-24 09:00:00+02:00
2025-10-07 15:04:11+02:00,1200,FR,Planned maintenance,A03,,2024-08-24 11:00:00+02:00,noZb2SkwV46IqFEQPwPfDA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2024-08-24 08:00:00+02:00
2025-10-07 15:04:15+02:00,1395,FR,Planned maintenance,A03,,2024-08-26 18:00:00+02:00,ZFAJbsEksDam0-5ToUkvOw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,1,2024-08-26 02:00:00+02:00
2025-10-07 15:04:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-25 17:30:00+02:00,5y--zjq6DFAUwV8VmGaQMw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,4,2024-08-24 17:00:00+02:00
2025-10-07 15:04:37+02:00,800,FR,Planned maintenance,A03,Cancelled,2024-08-24 17:00:00+02:00,UWz9_K0T5J-3MOcHfF9ZqQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-08-24 15:00:00+02:00
2025-10-07 15:04:40+02:00,900,FR,Planned maintenance,A03,,2024-08-24 17:00:00+02:00,R8DIulkVkrpSM7QIB7Qs-A,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2024-08-24 15:30:00+02:00
2025-10-07 15:04:45+02:00,0,FR,Planned maintenance,A03,,2024-08-25 17:00:00+02:00,idx35wWwA4yuXm6dRm9D9A,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2024-08-24 16:00:00+02:00
2025-10-07 15:04:45+02:00,0,FR,Planned maintenance,A03,,2024-08-25 19:00:00+02:00,57qaAf72WxDOUlf9Eoa6Cw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2024-08-25 17:00:00+02:00
2025-10-07 15:04:46+02:00,0,FR,Planned maintenance,A03,,2024-08-25 18:30:00+02:00,aA7cKUpGFCXruSVC7DGtSw,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2024-08-24 11:00:00+02:00
2025-10-07 15:04:46+02:00,793,FR,Planned maintenance,A03,,2024-08-24 17:00:00+02:00,GX-gyoxYaV7RElVnh5RRpw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2024-08-24 15:30:00+02:00
2025-10-07 15:05:05+02:00,770,FR,Planned maintenance,A03,,2024-08-25 02:00:00+02:00,vIYAvJiNfbAF-iiTycVBSQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-08-25 00:45:00+02:00
2025-10-07 15:05:14+02:00,400,FR,Planned maintenance,A03,,2024-08-25 07:10:00+02:00,DtFuS01Yumvl8NAVxg2kpA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2024-08-24 10:00:00+02:00
2025-10-07 15:05:43+02:00,375,FR,Planned maintenance,A03,,2024-08-25 16:30:00+02:00,le-a8E1J4V4ZQs_QbNcDgg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2024-08-25 15:00:00+02:00
2025-10-07 15:06:00+02:00,1180,FR,Planned maintenance,A03,,2024-08-25 21:00:00+02:00,jKCUrQQvbspyTb0z_DmbRQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2024-08-24 17:50:00+02:00
2025-10-07 15:06:06+02:00,580,FR,Planned maintenance,A03,,2024-08-25 23:30:00+02:00,mqEQ9tgxpvAxHvHNmFQXvQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2024-08-25 18:23:00+02:00
2025-10-07 15:06:07+02:00,570,FR,Planned maintenance,A03,,2024-08-26 02:00:00+02:00,KHpxG8oSIg0csa7hyroamA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2024-08-25 22:00:00+02:00
2025-10-07 15:06:13+02:00,1205,FR,Planned maintenance,A03,,2024-08-26 06:23:00+02:00,lRev_NJhOZS431uxayoXOg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,5,2024-08-23 19:00:00+02:00
2025-10-07 15:06:35+02:00,0,FR,Planned maintenance,A03,,2024-08-26 17:00:00+02:00,oaDY0lZ1holda2-5jUK6Og,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,1,2024-08-26 10:45:00+02:00
2025-10-07 15:06:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-27 12:00:00+02:00,q4QHKao_NO5ipuk-USKWAA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2024-08-27 09:00:00+02:00
2025-10-07 15:06:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-27 12:00:00+02:00,ONeVI92I7ujxqdjhCdMNrg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-08-27 09:00:00+02:00
2025-10-07 15:06:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-27 12:00:00+02:00,g5-agbwdgJWXF9gGJrH3UA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-08-27 09:00:00+02:00
2025-10-07 15:06:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-27 12:00:00+02:00,SSnKkeChsHhcMr_X9JzssA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-08-27 09:00:00+02:00
2025-10-07 15:06:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-08-27 12:00:00+02:00,B33MMH4LeyjUdlF4Y_sKyw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-08-27 09:00:00+02:00
2025-10-07 15:06:55+02:00,0,FR,Planned maintenance,A03,,2024-08-26 13:41:00+02:00,l4awkX-F4WoH3jFErF-azg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,3,2024-08-26 10:45:00+02:00
2025-10-07 15:06:55+02:00,0,FR,Planned maintenance,A03,,2024-08-26 13:41:00+02:00,GH2isUFmnnCIpuSizqLlTQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2024-08-26 10:45:00+02:00
2025-10-07 15:07:07+02:00,0,FR,Planned maintenance,A03,,2024-08-26 15:00:00+02:00,GWqLhtg_xk-7O1CQAKzdWw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2024-08-26 09:00:00+02:00
2025-10-07 15:07:07+02:00,0,FR,Planned maintenance,A03,,2024-08-26 15:00:00+02:00,wP5bzy3GnBX5nmtw1EOvUA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2024-08-26 09:00:00+02:00
2025-10-07 15:08:38+02:00,0,FR,Planned maintenance,A03,,2024-08-28 10:00:00+02:00,3XBJzNIxp0Z3vHehxqlKsQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2024-08-28 08:00:00+02:00
2025-10-07 15:09:05+02:00,260,FR,Planned maintenance,A03,,2024-08-28 15:30:00+02:00,oQ0eRou12curQVJF2sohiQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2024-08-28 14:00:00+02:00
2025-10-07 15:09:23+02:00,0,FR,Planned maintenance,A03,,2024-08-27 15:30:00+02:00,g-9FG3fzt6MQqdzuTzCQ2Q,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-08-27 09:00:00+02:00
2025-10-07 15:09:36+02:00,1200,FR,Planned maintenance,A03,,2024-08-29 00:00:00+02:00,y6nALn99eZhUnO_rGig0Ow,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,8,2024-08-24 00:00:00+02:00
2025-10-07 15:09:41+02:00,1188,FR,Planned maintenance,A03,,2024-08-29 18:00:00+02:00,XFoFIvlw7_yHg9l3_sAIgg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2024-08-29 14:00:00+02:00
2025-10-07 15:09:46+02:00,0,FR,Planned maintenance,A03,,2024-08-29 16:30:00+02:00,m_-I6NVhzo-7UuMGArUHhQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,2,2024-08-29 07:15:00+02:00
2025-10-07 15:09:57+02:00,1200,FR,Planned maintenance,A03,,2024-08-29 15:30:00+02:00,7WkxjW0jtNhN77FiYxLsLg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,4,2024-08-27 19:56:00+02:00
2025-10-07 15:09:57+02:00,100,FR,Planned maintenance,A03,Cancelled,2024-08-31 00:00:00+02:00,5qYNowzer1FGOzRi38RWWw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2024-08-30 22:00:00+02:00
2025-10-07 15:09:57+02:00,1190,FR,Planned maintenance,A03,Cancelled,2024-08-29 15:30:00+02:00,_0j8vhNgMSeOFOXzqsAxRg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-08-29 03:30:00+02:00
2025-10-07 15:10:05+02:00,0,FR,Planned maintenance,A03,,2024-08-28 11:20:00+02:00,3oJw6RdgdSnxYeahJXi5Ag,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2024-08-28 08:00:00+02:00
2025-10-07 15:10:20+02:00,100,FR,Planned maintenance,A03,,2024-08-31 00:00:00+02:00,7QP3WkIt_6HnSFkCmk99uQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2024-08-30 22:00:00+02:00
2025-10-07 15:10:43+02:00,0,FR,Planned maintenance,A03,,2024-08-27 17:00:00+02:00,6qWC-NSZTJBjAdK565-_nw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2024-08-27 07:00:00+02:00
2025-10-07 15:10:45+02:00,0,FR,Planned maintenance,A03,,2024-08-28 16:00:00+02:00,1mF-gnsfa8Bfs7Ip1B64wQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2024-08-28 07:00:00+02:00
2025-10-07 15:11:17+02:00,1165,FR,Planned maintenance,A03,,2024-08-29 01:00:00+02:00,pmGfTpH7rTOxHcnRjeuk3w,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2024-08-28 23:00:00+02:00
2025-10-07 15:11:26+02:00,1105,FR,Planned maintenance,A03,,2024-08-29 15:00:00+02:00,sDJC4Rv3mNrJGy-r6sqBag,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,10,2024-08-25 17:15:00+02:00
2025-10-07 15:11:50+02:00,1195,FR,Planned maintenance,A03,Cancelled,2024-08-31 00:00:00+02:00,gQMEt_lE_FuGhWpY6DKlow,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2024-08-30 00:00:00+02:00
2025-10-07 15:12:01+02:00,410,FR,Planned maintenance,A03,Cancelled,2024-08-29 13:00:00+02:00,7R5Km0XprAovm53hniTazA,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,12,2024-08-29 10:30:00+02:00
2025-10-07 15:12:01+02:00,880,FR,Planned maintenance,A03,Cancelled,2024-08-30 13:00:00+02:00,n9lGXauV1CZBwc_IFwK4cA,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,11,2024-08-29 13:00:00+02:00
2025-10-07 15:12:04+02:00,0,FR,Planned maintenance,A03,,2024-08-28 16:30:00+02:00,aqCXBSPb03601MmstHGvcA,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,3,2024-08-28 07:30:00+02:00
2025-10-07 15:12:04+02:00,0,FR,Planned maintenance,A03,,2024-08-27 16:30:00+02:00,TfrMa_32S089VCVgwTeOiA,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,3,2024-08-27 07:30:00+02:00
2025-10-07 15:12:05+02:00,0,FR,Planned maintenance,A03,,2024-09-02 07:00:00+02:00,P7VFOcwJIWxrD8LGgzsSQg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2024-08-30 18:00:00+02:00
2025-10-07 15:12:41+02:00,0,FR,Planned maintenance,A03,,2024-09-06 17:00:00+02:00,NiP5Ro8jphKtMGc9rx4Geg,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,4,2024-09-01 09:00:00+02:00
2025-10-07 15:13:00+02:00,0,FR,Planned maintenance,A03,,2024-08-29 15:38:00+02:00,kRf41z-guNqQUmvJ5I-eNg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,4,2024-08-29 12:00:00+02:00
2025-10-07 15:13:06+02:00,0,FR,Planned maintenance,A03,,2024-08-29 16:00:00+02:00,vwP-JhIqgCjk9e8t7t4HKg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,4,2024-08-29 07:00:00+02:00
2025-10-07 15:13:09+02:00,0,FR,Planned maintenance,A03,,2024-08-30 12:00:00+02:00,UvLMp3Z6vDbkhlpPNIB5Jg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,4,2024-08-30 07:15:00+02:00
2025-10-07 15:13:10+02:00,0,FR,Planned maintenance,A03,,2024-08-29 12:03:00+02:00,U5Q-PSenukPnlWyxaTIdpg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2024-08-26 10:00:00+02:00
2025-10-07 15:13:11+02:00,0,FR,Planned maintenance,A03,,2024-08-29 16:01:00+02:00,wxTqVkrc1NJU9gNNPQ0mlA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2024-08-29 13:30:00+02:00
2025-10-07 15:13:29+02:00,782,FR,Planned maintenance,A03,,2024-09-01 02:00:00+02:00,S8g-B_TBmXCRnEzxuCXyuw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-09-01 01:00:00+02:00
2025-10-07 15:13:45+02:00,1197,FR,Planned maintenance,A03,,2024-08-31 03:00:00+02:00,wAiFCw4MLUux4t1VP_EL-g,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2024-08-31 02:00:00+02:00
2025-10-07 15:13:45+02:00,1220,FR,Planned maintenance,A03,,2024-08-31 18:00:00+02:00,W4wyeVu3VrnnY0nkuTPM-A,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2024-08-31 17:00:00+02:00
2025-10-07 15:14:46+02:00,0,FR,Planned maintenance,A03,,2024-08-30 12:00:00+02:00,AtGu0jQWpD1cxiqFe4pFSQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2024-08-30 09:00:00+02:00
2025-10-07 15:14:46+02:00,0,FR,Planned maintenance,A03,,2024-08-30 12:00:00+02:00,CFJb7qkVENz1lDILJSTJwQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2024-08-30 09:00:00+02:00
2025-10-07 15:14:55+02:00,0,FR,Planned maintenance,A03,,2024-08-30 12:00:00+02:00,PtrP-eJY_rpXrE1ElpYeFg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2024-08-30 08:00:00+02:00
2025-10-07 15:14:56+02:00,372,FR,Planned maintenance,A03,,2024-08-30 17:30:00+02:00,_76LuJRKyZUl53NmLNv6zA,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2024-08-30 09:30:00+02:00
2025-10-07 15:15:03+02:00,0,FR,Planned maintenance,A03,,2024-08-30 17:00:00+02:00,kwaast2yt4aqu6g8Eo6OOw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2024-08-28 16:00:00+02:00
2025-10-07 15:15:28+02:00,1100,FR,Planned maintenance,A03,,2024-08-31 09:00:00+02:00,SRr5lwfE1opqgGJvSsXXhA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2024-08-31 08:00:00+02:00
2025-10-07 15:15:33+02:00,1197,FR,Planned maintenance,A03,Cancelled,2024-09-02 00:00:00+02:00,jO1lm3pBnhfovReHfwMqNw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2024-09-01 00:00:00+02:00
2025-10-07 15:15:51+02:00,700,FR,Planned maintenance,A03,,2024-08-31 16:30:00+02:00,G4I4ViN8a4-1YNf0aAokpA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2024-08-31 13:30:00+02:00
2025-10-07 15:15:51+02:00,1230,FR,Planned maintenance,A03,,2024-08-31 13:30:00+02:00,FrssCPH9AFMNYG_yv61atw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,3,2024-08-31 09:30:00+02:00
2025-10-07 15:16:06+02:00,1105,FR,Planned maintenance,A03,,2024-08-31 17:00:00+02:00,jLw34ecY0LtMKsHidbkX8w,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2024-08-31 11:00:00+02:00
2025-10-07 15:16:06+02:00,180,FR,Planned maintenance,A03,,2024-09-01 17:00:00+02:00,mxBHrJYLH88jTJ-mFfm1bQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2024-09-01 14:00:00+02:00
2025-10-07 15:16:17+02:00,1192,FR,Planned maintenance,A03,,2024-09-01 09:00:00+02:00,Q36qIbk7qyEJZ9aOpAjxig,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2024-09-01 07:00:00+02:00
2025-10-07 15:16:36+02:00,1112,FR,Planned maintenance,A03,,2024-09-01 10:00:00+02:00,f2LieUbGQXEhp9AH4Vxyrg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2024-09-01 09:00:00+02:00
2025-10-07 15:17:08+02:00,310,FR,Planned maintenance,A03,,2024-09-01 14:00:00+02:00,xfxQIcVHAxEiAa1kGM-ffw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,3,2024-09-01 10:30:00+02:00
2025-10-07 15:17:18+02:00,0,FR,Planned maintenance,A03,,2024-09-01 15:29:00+02:00,hVoN4AEpGaY3gtkVkhWZvw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,4,2024-09-01 08:00:00+02:00
2025-10-07 15:21:58+02:00,940,FR,Planned maintenance,A03,,2024-09-04 12:00:00+02:00,ai7StMHaxJQ-D8cQpgMmMw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,8,2024-09-01 00:00:00+02:00
2025-10-07 15:34:27+02:00,0,FR,Planned maintenance,A03,,2024-09-11 10:00:00+02:00,K3WjFYlT4b1DlfZw77e8Gg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,24,2024-08-31 08:00:00+02:00
2025-10-07 15:52:52+02:00,169,FR,Planned maintenance,A03,,2024-09-19 10:30:00+02:00,ULGgjU5bSWTs3KQt6d-xLQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,7,2024-08-31 00:00:00+02:00
2025-10-07 15:57:50+02:00,0,FR,Planned maintenance,A03,,2024-09-23 17:00:00+02:00,_yUO3SYQQ6LA-Nwvpj1bQw,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,17,2024-08-24 02:00:00+02:00
2025-10-07 16:15:17+02:00,0,FR,Planned maintenance,A03,,2024-10-04 20:20:00+02:00,yLWwo8amD4EcSSsLqe_U9Q,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,17,2024-08-24 00:30:00+02:00
2025-10-07 16:20:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-11 17:00:00+02:00,RajtyTUS5nQnE5XQYUDOVQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,9,2024-08-26 07:00:00+02:00
2025-10-07 16:20:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-18 17:00:00+02:00,jgr0oQE11rzu-H4vpJ3DaQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,5,2024-08-26 07:00:00+02:00
2025-10-07 16:20:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-23 17:00:00+02:00,PUUjd_Mr8cIbDU0mq-ttOA,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,5,2024-08-26 07:00:00+02:00
2025-10-07 16:20:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-23 17:00:00+02:00,4EUSfA344Bha5oruIJFWCg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,6,2024-08-26 07:00:00+02:00
2025-10-07 16:22:47+02:00,0,FR,Planned maintenance,A03,,2024-10-18 17:00:00+02:00,02BXKk7-7MpEYsSQWS8Keg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,1,2024-08-26 07:00:00+02:00
2025-10-07 16:29:04+02:00,0,FR,Planned maintenance,A03,,2024-10-14 13:30:00+02:00,V6Dbgzbza443hq_SiQ4dqA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,7,2024-08-25 00:00:00+02:00
2025-10-07 16:45:27+02:00,0,FR,Planned maintenance,A03,,2024-10-25 18:00:00+02:00,0HD00OHDKwhNlBcuibamYg,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,8,2024-08-26 07:00:00+02:00
2025-10-07 16:48:41+02:00,0,FR,Planned maintenance,A03,,2024-10-29 07:00:00+01:00,ENmcwTk0Rus05iglobrEog,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,3,2024-08-26 07:00:00+02:00
2025-10-07 16:48:41+02:00,0,FR,Planned maintenance,A03,,2024-10-29 07:00:00+01:00,oOZS-6dLWPYA2Ba2Qf-hEg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,3,2024-08-26 07:00:00+02:00
2025-10-07 18:05:04+02:00,0,FR,Planned maintenance,A03,,2024-12-13 23:00:00+01:00,KkcNi7sVgjgLH3XqJoIBvw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,30,2024-08-31 00:00:00+02:00
2025-10-06 12:47:06+02:00,0,FR,Planned maintenance,A03,,2024-09-27 17:00:00+02:00,0Z4kF1SS-JkqgD8eY74kpA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2024-09-09 07:00:00+02:00
2025-10-06 15:41:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-17 02:00:00+02:00,eYNeZuvc0KM77Ek82la0bQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,4,2024-09-07 02:00:00+02:00
2025-10-06 17:23:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-13 17:00:00+02:00,2vvobS2M7DINiKlUylrQTQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-09-02 07:00:00+02:00
2025-10-06 17:23:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-13 17:00:00+02:00,Dgjd6uR-t3H7VKjdLKlhFw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-09-02 07:00:00+02:00
2025-10-06 17:23:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-13 17:00:00+02:00,rN6i5JkLiB427zATSEXJ4w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-02 07:00:00+02:00
2025-10-06 17:23:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-13 17:00:00+02:00,AXPTKoUEDVmkum_IJ1xEAQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-09-02 07:00:00+02:00
2025-10-06 17:23:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-13 17:00:00+02:00,IuVhG9mPL9yfOZZzLpQMuw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-09-02 07:00:00+02:00
2025-10-06 20:08:19+02:00,0,FR,Planned maintenance,A03,,2024-09-20 17:00:00+02:00,pY2f2S0Kvx2qNR1z6WjzSw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2024-09-09 07:00:00+02:00
2025-10-06 20:26:14+02:00,0,FR,Planned maintenance,A03,,2024-09-13 17:00:00+02:00,PtteZ9rQGOaxw3FpzXvH0g,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2024-09-09 07:00:00+02:00
2025-10-06 20:26:14+02:00,0,FR,Planned maintenance,A03,,2024-09-06 17:00:00+02:00,7HyOPfTebIxqxypxqfEKkg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2024-09-02 07:00:00+02:00
2025-10-06 20:50:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-08 17:00:00+02:00,vUjYqVyNad6o1D9rYatB4Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-08 08:00:00+02:00
2025-10-06 20:50:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-04 17:00:00+02:00,U4i0gPay0r9ll-2OAskcJw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-04 08:00:00+02:00
2025-10-06 20:51:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-06 17:00:00+02:00,9C68s1VHHD1E4DnW2Ogl6w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-06 08:00:00+02:00
2025-10-06 20:51:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-03 17:00:00+02:00,OyRfQ42gbotgrIsdnzptLA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-03 08:00:00+02:00
2025-10-06 20:51:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-05 17:00:00+02:00,0KeHPuWba6U206jL2A-4Hw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-05 08:00:00+02:00
2025-10-06 20:51:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-07 17:00:00+02:00,-XU5IeTv4rGDo1TqVk7NXg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-07 08:00:00+02:00
2025-10-06 20:51:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-10 17:00:00+02:00,9lz8iAY9-SvTDFN-wZVEbQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-10 08:00:00+02:00
2025-10-06 20:51:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-02 17:00:00+02:00,5nhLV3UcJiGIQvkyyVLLzQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-02 08:00:00+02:00
2025-10-06 20:51:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-09 17:00:00+02:00,1u0plpPfmayteRLJsxaiOw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-09 08:00:00+02:00
2025-10-06 20:58:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-02 17:00:00+02:00,QamyYGLV9cUciPdIDjcidQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-02 07:00:00+02:00
2025-10-06 20:58:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-05 17:00:00+02:00,nPcUEHdQW-5UPcMkgbf9Ig,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-05 07:00:00+02:00
2025-10-06 20:58:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-04 17:00:00+02:00,JbjQ-yAQ8iJlVQRN9sdfDQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-04 07:00:00+02:00
2025-10-06 20:58:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-06 17:00:00+02:00,AZ1U0nKckMFOqOqarLtRqw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-06 07:00:00+02:00
2025-10-06 20:58:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-03 17:00:00+02:00,gzn468VsPz_zCEJu_MWcMw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-03 07:00:00+02:00
