created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 20:58:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-08 17:00:00+02:00,ZI3n8VoqI36lGk44VqqCkA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-08 07:00:00+02:00
2025-10-06 20:58:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-07 17:00:00+02:00,M88J-W8obZvUy6b51eGjMw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-07 07:00:00+02:00
2025-10-06 20:58:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-09 17:00:00+02:00,siMLHYh_m4UiBdewgCgG0w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-09 07:00:00+02:00
2025-10-06 20:58:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-10 17:00:00+02:00,2xVojIe0UhpbNJ6VQ62ZSQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-10 07:00:00+02:00
2025-10-06 21:06:37+02:00,0,FR,Planned maintenance,A03,,2024-09-03 17:00:00+02:00,QCeBbUGl5SWhvH4x_FpGCQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2024-09-03 08:00:00+02:00
2025-10-06 21:06:53+02:00,0,FR,Planned maintenance,A03,,2024-10-11 17:00:00+02:00,SY82jxHP12OurHSdBF-seQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-09-02 07:00:00+02:00
2025-10-07 00:28:24+02:00,0,FR,Planned maintenance,A03,,2024-10-04 17:00:00+02:00,cg60iv5OPHpToKTkJMEgag,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-09-02 07:00:00+02:00
2025-10-07 05:09:28+02:00,0,FR,Planned maintenance,A03,,2024-09-20 17:00:00+02:00,68nnemqmZapHgL_YSVh67g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2024-09-09 07:00:00+02:00
2025-10-07 05:20:17+02:00,0,FR,Planned maintenance,A03,,2024-10-04 17:00:00+02:00,K5qs_BEDAmh4Fbzt1HlinQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2024-09-09 07:00:00+02:00
2025-10-07 05:51:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-20 17:00:00+02:00,eN-y_zwVqMVR8-EgQXrUaA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2024-09-09 07:00:00+02:00
2025-10-07 06:24:29+02:00,0,FR,Planned maintenance,A03,,2024-09-13 17:00:00+02:00,KDnnHnn_1JryvlHpIUFd_g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-09-02 08:00:00+02:00
2025-10-07 07:05:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-03 17:00:00+02:00,K2yH9MhGYYHnHli4mUgYsw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-09-03 07:00:00+02:00
2025-10-07 07:05:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-02 17:00:00+02:00,98vO26rnerJXcYO8bDofzg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-09-02 07:00:00+02:00
2025-10-07 07:05:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-04 17:00:00+02:00,3Ax7tC147HAPd_i-M7Q-Gg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-09-04 07:00:00+02:00
2025-10-07 07:05:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-05 17:00:00+02:00,OOC3ee1Avyg1S2gX-7V2Hg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-09-05 07:00:00+02:00
2025-10-07 07:05:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-06 17:00:00+02:00,Zos8p_x0pjI7uXBH7qp7xA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-09-06 07:00:00+02:00
2025-10-07 09:44:18+02:00,0,FR,Planned maintenance,A03,,2024-09-20 17:00:00+02:00,bB9hH-C0EOvCAPSXCQPS2g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2024-09-02 07:00:00+02:00
2025-10-07 12:09:46+02:00,0,FR,Planned maintenance,A03,,2024-09-12 17:00:00+02:00,wUEG5TVG0Lpp4jMW6pqoLQ,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,1,2024-09-04 07:30:00+02:00
2025-10-07 12:47:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-10 17:00:00+02:00,-toPa-Knx6cnrBcepXq4zg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-09-10 08:00:00+02:00
2025-10-07 12:47:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-09 17:00:00+02:00,zoYvFLSs7NkUe1uURCAeXg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-09-09 08:00:00+02:00
2025-10-07 13:07:42+02:00,0,FR,Planned maintenance,A03,,2024-09-11 17:00:00+02:00,z_Vv3B6Yb64q9DLlABtzMQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2024-09-10 07:30:00+02:00
2025-10-07 14:06:25+02:00,0,FR,Planned maintenance,A03,,2024-09-04 17:00:00+02:00,XRFBR0o1RAp7BmgX613E1g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2024-09-03 07:30:00+02:00
2025-10-07 14:07:24+02:00,0,FR,Planned maintenance,A03,,2024-09-13 16:50:00+02:00,jEXGh9SlPuw1ilIuPQ9_Rw,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,3,2024-09-10 07:00:00+02:00
2025-10-07 14:40:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-03 18:00:00+02:00,znMf8RVNk8XZPnTFwerOlw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-09-03 09:00:00+02:00
2025-10-07 14:56:45+02:00,0,FR,Planned maintenance,A03,,2024-09-13 17:00:00+02:00,ELmK5jBCsRvxE_pwsG1fbA,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,1,2024-09-10 07:30:00+02:00
2025-10-07 15:08:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-11 17:00:00+02:00,RAyhhX8023SA5-iORbqYvw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-09-10 07:30:00+02:00
2025-10-07 15:09:48+02:00,0,FR,Planned maintenance,A03,,2024-09-06 12:30:00+02:00,VKxA-h4-zrX81QJYsUKN5Q,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2024-09-06 08:00:00+02:00
2025-10-07 15:09:57+02:00,0,FR,Planned maintenance,A03,,2024-09-05 18:00:00+02:00,9G__MPKztHGKYYLuI57hMA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,1,2024-09-05 07:00:00+02:00
2025-10-07 15:09:57+02:00,0,FR,Planned maintenance,A03,,2024-09-05 18:00:00+02:00,2Ubqf1yAgv7b8hYdl3xsVA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,1,2024-09-05 07:00:00+02:00
2025-10-07 15:09:57+02:00,0,FR,Planned maintenance,A03,,2024-09-05 18:00:00+02:00,cflPoQeUunjJNFO9CR0r4g,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,1,2024-09-05 07:00:00+02:00
2025-10-07 15:11:01+02:00,805,FR,Planned maintenance,A03,,2024-09-02 17:00:00+02:00,7jdW4oO2GULe4T3-j7atXA,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,3,2024-09-02 02:00:00+02:00
2025-10-07 15:12:07+02:00,0,FR,Planned maintenance,A03,,2024-09-04 17:00:00+02:00,x_xepQvBMViioFhZNi3BHA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,5,2024-09-03 07:00:00+02:00
2025-10-07 15:12:07+02:00,0,FR,Planned maintenance,A03,,2024-09-04 17:00:00+02:00,4dtYaMm30ZhSi5N-A9C4TQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,4,2024-09-03 07:00:00+02:00
2025-10-07 15:12:07+02:00,0,FR,Planned maintenance,A03,,2024-09-04 17:00:00+02:00,Fho0dErh5Kpt6tNSTzfzEA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,4,2024-09-03 07:00:00+02:00
2025-10-07 15:12:09+02:00,0,FR,Planned maintenance,A03,,2024-09-03 17:00:00+02:00,fo2a62EbqQGMwab6U1WcGg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-09-03 08:00:00+02:00
2025-10-07 15:12:09+02:00,0,FR,Planned maintenance,A03,,2024-09-05 17:00:00+02:00,eCmh_ycer90E1HVbvGm_-Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-09-05 08:00:00+02:00
2025-10-07 15:12:09+02:00,0,FR,Planned maintenance,A03,,2024-09-02 17:00:00+02:00,thVctKFfp8fbAllXPdCOVQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-09-02 08:00:00+02:00
2025-10-07 15:12:31+02:00,0,FR,Planned maintenance,A03,,2024-09-02 17:00:00+02:00,SbvSUI59JxVmasggiTgCbA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-09-02 08:00:00+02:00
2025-10-07 15:12:31+02:00,0,FR,Planned maintenance,A03,,2024-09-03 17:00:00+02:00,k1jnYhzcX8nSU6j6dcncTg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2024-09-03 08:00:00+02:00
2025-10-07 15:12:31+02:00,0,FR,Planned maintenance,A03,,2024-09-04 17:00:00+02:00,ITYBMqMNmPZTZlE8FMq9ug,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2024-09-04 08:00:00+02:00
2025-10-07 15:12:31+02:00,0,FR,Planned maintenance,A03,,2024-09-04 17:00:00+02:00,AF-uEtXr-3w5-tdL7Oe0FQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-09-04 08:00:00+02:00
2025-10-07 15:12:32+02:00,0,FR,Planned maintenance,A03,,2024-09-03 17:00:00+02:00,wmp6MbuHP1xKCO6eR5e8AA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2024-09-03 08:00:00+02:00
2025-10-07 15:12:32+02:00,0,FR,Planned maintenance,A03,,2024-09-05 17:00:00+02:00,1LIg61AYod7oUozIl3VX7Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2024-09-05 08:00:00+02:00
2025-10-07 15:12:32+02:00,0,FR,Planned maintenance,A03,,2024-09-05 17:00:00+02:00,K_YGEROfNLmYOYB3tYmREA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2024-09-05 08:00:00+02:00
2025-10-07 15:12:33+02:00,0,FR,Planned maintenance,A03,,2024-09-04 17:00:00+02:00,IRlNbqgsO1CrmPvztAyNbA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-09-04 08:00:00+02:00
2025-10-07 15:12:33+02:00,0,FR,Planned maintenance,A03,,2024-09-05 17:00:00+02:00,qDEvCqb6u2GWC6aDLSJTkQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-09-05 08:00:00+02:00
2025-10-07 15:12:33+02:00,0,FR,Planned maintenance,A03,,2024-09-03 17:00:00+02:00,gQLKlvRnNu1BI5LKGsAj4Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-09-03 08:00:00+02:00
2025-10-07 15:12:33+02:00,0,FR,Planned maintenance,A03,,2024-09-04 17:00:00+02:00,kd0U92ecKQ66aZuRAFYdHQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2024-09-04 08:00:00+02:00
2025-10-07 15:12:33+02:00,0,FR,Planned maintenance,A03,,2024-09-02 17:00:00+02:00,9pyhfxGNn7bkGGeK17227g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-09-02 08:00:00+02:00
2025-10-07 15:12:34+02:00,0,FR,Planned maintenance,A03,,2024-09-05 17:00:00+02:00,AIlOtnmuo0RquWNfZo0_iw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2024-09-05 08:00:00+02:00
2025-10-07 15:12:34+02:00,0,FR,Planned maintenance,A03,,2024-09-02 17:00:00+02:00,-oB4K6hspirUNlrmKzACww,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-02 08:00:00+02:00
2025-10-07 15:12:34+02:00,0,FR,Planned maintenance,A03,,2024-09-02 17:00:00+02:00,Ti6w80P4FqyT0Gd106toxw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-09-02 08:00:00+02:00
2025-10-07 15:12:35+02:00,0,FR,Planned maintenance,A03,,2024-09-04 17:00:00+02:00,XpLZwIbrPS9bHkgYA8XXSg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2024-09-04 08:00:00+02:00
2025-10-07 15:12:35+02:00,0,FR,Planned maintenance,A03,,2024-09-03 17:00:00+02:00,fbSBvNbxZdlQ4x2ZmydsrQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2024-09-03 08:00:00+02:00
2025-10-07 15:12:54+02:00,0,FR,Planned maintenance,A03,,2024-09-12 16:30:00+02:00,hJsFtB3YgtBSfeSx69RBvA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2024-09-02 13:30:00+02:00
2025-10-07 15:12:54+02:00,0,FR,Planned maintenance,A03,,2024-09-12 16:30:00+02:00,IcWFA5WQMOTj-rQLZaDbZA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2024-09-02 13:30:00+02:00
2025-10-07 15:12:55+02:00,0,FR,Planned maintenance,A03,,2024-09-05 12:00:00+02:00,wyDQc-UrFd6Ydp_FwcM0jg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,6,2024-09-05 08:00:00+02:00
2025-10-07 15:12:55+02:00,0,FR,Planned maintenance,A03,,2024-09-04 17:00:00+02:00,LWNZdGY3_wgYWHI8Cr-DAA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2024-09-04 08:00:00+02:00
2025-10-07 15:12:55+02:00,0,FR,Planned maintenance,A03,,2024-09-04 17:00:00+02:00,FqwWm3I6HStXSOUHhY9zAw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,6,2024-09-04 08:00:00+02:00
2025-10-07 15:12:55+02:00,0,FR,Planned maintenance,A03,,2024-09-02 17:00:00+02:00,YCXypvYvV5Mid7oTp8WqdA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,3,2024-09-02 08:00:00+02:00
2025-10-07 15:12:55+02:00,0,FR,Planned maintenance,A03,,2024-09-02 17:00:00+02:00,AJB9amDW7ZE8NEj64C0Beg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,6,2024-09-02 08:00:00+02:00
2025-10-07 15:12:55+02:00,0,FR,Planned maintenance,A03,,2024-09-03 17:00:00+02:00,ijhbqvXyVQZBadL8eT0mLw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,6,2024-09-03 08:00:00+02:00
2025-10-07 15:12:55+02:00,0,FR,Planned maintenance,A03,,2024-09-03 17:00:00+02:00,HO0jPPyK7J4x_pffjL8CQQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,3,2024-09-03 08:00:00+02:00
2025-10-07 15:12:55+02:00,0,FR,Planned maintenance,A03,,2024-09-05 12:00:00+02:00,XNEfBBSImEOnyxUnUPKJXg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2024-09-05 08:00:00+02:00
2025-10-07 15:12:57+02:00,0,FR,Planned maintenance,A03,,2024-09-05 18:00:00+02:00,NrhiI92hbcWO4vorlSTsvw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,3,2024-09-02 07:00:00+02:00
2025-10-07 15:12:57+02:00,0,FR,Planned maintenance,A03,,2024-09-05 18:00:00+02:00,52R5dlErUAhTGo54X51MXw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,3,2024-09-02 07:00:00+02:00
2025-10-07 15:13:03+02:00,0,FR,Planned maintenance,A03,,2024-09-02 18:00:00+02:00,wHd5uFiXTfP6eTdijFhTTQ,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,3,2024-09-02 07:00:00+02:00
2025-10-07 15:13:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-05 17:00:00+02:00,ezfp5EOC7ZUbH5x_HCY0mQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,3,2024-09-05 07:00:00+02:00
2025-10-07 15:13:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-03 17:00:00+02:00,qHg2BEh1dkXGUPvsilyiqA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,4,2024-09-03 07:00:00+02:00
2025-10-07 15:13:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-04 17:00:00+02:00,DsNvjYcJ4fyPwgBuLJGvcw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,4,2024-09-04 07:00:00+02:00
2025-10-07 15:13:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-05 17:00:00+02:00,wm3xguEyxH5kjx93-Vi33A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,4,2024-09-05 07:00:00+02:00
2025-10-07 15:13:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-02 17:00:00+02:00,xe_eLwTK_PPSiHXXuNh9Dw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,4,2024-09-02 07:00:00+02:00
2025-10-07 15:13:17+02:00,100,FR,Planned maintenance,A03,,2024-09-03 23:00:00+02:00,f-_nlsv8T_RGFtoSPkUyXg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2024-09-03 22:00:00+02:00
2025-10-07 15:14:13+02:00,0,FR,Planned maintenance,A03,,2024-09-05 16:00:00+02:00,hL6jkQVJ7IhkEadLJCtgtg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,1,2024-09-05 10:00:00+02:00
2025-10-07 15:14:46+02:00,0,FR,Planned maintenance,A03,,2024-09-04 18:00:00+02:00,Et9jfKtMHxQSZtxGmb1hHg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,2,2024-09-04 07:00:00+02:00
2025-10-07 15:14:56+02:00,0,FR,Planned maintenance,A03,,2024-09-05 17:00:00+02:00,hTWV1a1iFTBNSLwBRHATIQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,1,2024-09-05 07:00:00+02:00
2025-10-07 15:17:19+02:00,880,FR,Planned maintenance,A03,,2024-09-01 17:00:00+02:00,R8i6ehXn_i5XBVOWRpYwyQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,3,2024-09-01 14:00:00+02:00
2025-10-07 15:17:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-02 03:23:00+02:00,gB2eVL9qhQdyHU8ZCF1OFg,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2024-09-01 19:23:00+02:00
2025-10-07 15:18:08+02:00,1400,FR,Planned maintenance,A03,,2024-09-03 02:00:00+02:00,06Ml4dX1Eg4ePAyEz-kxDg,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,1,2024-09-03 01:00:00+02:00
2025-10-07 15:18:10+02:00,1114,FR,Planned maintenance,A03,,2024-09-02 12:00:00+02:00,RnFk7CPFZJ18av4r9s8Lrg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2024-09-02 11:00:00+02:00
2025-10-07 15:18:15+02:00,1170,FR,Planned maintenance,A03,,2024-09-03 03:00:00+02:00,8QuIGl7guta977tEFE3Snw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2024-09-03 01:00:00+02:00
2025-10-07 15:19:18+02:00,530,FR,Planned maintenance,A03,,2024-09-03 06:30:00+02:00,vWiJA9SyT4tW4jwRQeQvIw,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,2,2024-09-02 18:30:00+02:00
2025-10-07 15:19:20+02:00,0,FR,Planned maintenance,A03,,2024-09-02 16:05:00+02:00,aRyjkKivqlsJ9cuUKlSLFQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2024-09-02 09:00:00+02:00
2025-10-07 15:20:01+02:00,1386,FR,Planned maintenance,A03,,2024-09-03 17:00:00+02:00,GBzp2R_ArGT2zYJQOfxBEg,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2024-09-03 04:40:00+02:00
2025-10-07 15:20:05+02:00,490,FR,Planned maintenance,A03,,2024-09-07 00:00:00+02:00,RgSD5ZbFQuArNkxu46FJ-g,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,4,2024-09-03 06:30:00+02:00
2025-10-07 15:20:15+02:00,0,FR,Planned maintenance,A03,,2024-09-02 16:00:00+02:00,PpKSijMoLf-H0n09SqSGqQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,6,2024-09-02 08:00:00+02:00
2025-10-07 15:20:33+02:00,724,FR,Planned maintenance,A03,,2024-09-03 18:00:00+02:00,V387_zSWSk97rrQ4oIyYEQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2024-09-03 11:30:00+02:00
2025-10-07 15:21:20+02:00,0,FR,Planned maintenance,A03,,2024-09-03 15:10:00+02:00,WpNgoRgUDFJ3vUlM0B-NlQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2024-09-03 09:00:00+02:00
2025-10-07 15:21:20+02:00,0,FR,Planned maintenance,A03,,2024-09-03 15:00:00+02:00,NyraDTn_-_S8ZieYIydqkQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2024-09-03 07:00:00+02:00
2025-10-07 15:21:24+02:00,0,FR,Planned maintenance,A03,,2024-09-03 16:30:00+02:00,nck3ke57SqFrBFxhaCFNpQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2024-09-03 09:00:00+02:00
2025-10-07 15:21:27+02:00,580,FR,Planned maintenance,A03,,2024-09-04 19:00:00+02:00,f6v9I1e1aQsQFMgq62-1uA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,6,2024-09-03 17:00:00+02:00
2025-10-07 15:21:28+02:00,0,FR,Planned maintenance,A03,,2024-09-03 15:30:00+02:00,i6gIPXzKPpR7_V4M7zdgxQ,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,1,2024-09-03 07:00:00+02:00
2025-10-07 15:23:00+02:00,0,FR,Planned maintenance,A03,,2024-09-04 14:00:00+02:00,V9epWveo00fHihyFfmuFuw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,2,2024-09-04 07:00:00+02:00
2025-10-07 15:23:10+02:00,0,FR,Planned maintenance,A03,,2024-09-04 14:30:00+02:00,OPHfBTjwKJcp1CUa5V3x2Q,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,4,2024-09-02 13:30:00+02:00
2025-10-07 15:23:10+02:00,0,FR,Planned maintenance,A03,,2024-09-04 14:30:00+02:00,J_wvUHVgZCWuvT4XZyMicQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,4,2024-09-02 13:30:00+02:00
2025-10-07 15:23:13+02:00,0,FR,Planned maintenance,A03,,2024-09-13 17:00:00+02:00,3PaiNPQpXgvMfE6i5sWO5g,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2024-09-02 08:00:00+02:00
2025-10-07 15:23:29+02:00,0,FR,Planned maintenance,A03,,2024-09-04 12:00:00+02:00,BBi4ko1-0ckikZny2UrIdg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-09-04 11:00:00+02:00
2025-10-07 15:24:06+02:00,0,FR,Planned maintenance,A03,,2024-09-05 10:00:00+02:00,T_nc89l-XjTGWTXx1RO1Vw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2024-09-05 08:30:00+02:00
2025-10-07 15:24:17+02:00,372,FR,Planned maintenance,A03,Cancelled,2024-09-05 16:00:00+02:00,u3TmY0fE1AIgTcDcmZwXqA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2024-09-05 12:00:00+02:00
2025-10-07 15:24:20+02:00,0,FR,Planned maintenance,A03,,2024-09-04 17:00:00+02:00,O_GLbMdc0KDWonlASNguNA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,3,2024-09-04 07:00:00+02:00
2025-10-07 15:24:20+02:00,0,FR,Planned maintenance,A03,,2024-09-04 17:00:00+02:00,HLDPfN7nrOwgGEMDKe8FnA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,3,2024-09-04 07:00:00+02:00
2025-10-07 15:24:20+02:00,0,FR,Planned maintenance,A03,,2024-09-04 17:00:00+02:00,BO5fAJB0l_YouBjxg1wU-w,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,3,2024-09-04 07:00:00+02:00
2025-10-07 15:24:20+02:00,0,FR,Planned maintenance,A03,,2024-09-05 10:15:00+02:00,fg6iWMui6qWWrRZ-Eaw-qQ,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,3,2024-09-05 07:00:00+02:00
2025-10-07 15:24:20+02:00,0,FR,Planned maintenance,A03,,2024-09-05 10:15:00+02:00,5uOcjYnfMhheJKGZcspSRQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,3,2024-09-05 07:00:00+02:00
2025-10-07 15:24:20+02:00,0,FR,Planned maintenance,A03,,2024-09-05 10:15:00+02:00,0s8SNnnSHkzIC6of59k1zA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,3,2024-09-05 07:00:00+02:00
2025-10-07 15:24:30+02:00,0,FR,Planned maintenance,A03,,2024-09-11 17:00:00+02:00,RAI65I3QNV8WFTIcn2VTzQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2024-09-09 08:00:00+02:00
2025-10-07 15:24:32+02:00,0,FR,Planned maintenance,A03,,2024-09-11 08:00:00+02:00,5dsN20Y9JmnebFIia6uIYA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,6,2024-09-02 07:00:00+02:00
2025-10-07 15:24:36+02:00,0,FR,Planned maintenance,A03,,2024-09-04 17:00:00+02:00,8VQ76XW9_iQsrCWi2pV3GA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,2,2024-09-04 14:00:00+02:00
2025-10-07 15:24:53+02:00,0,FR,Planned maintenance,A03,,2024-09-04 16:00:00+02:00,nFxpeZYsxB4mbZir1jOzWg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,6,2024-09-04 08:00:00+02:00
2025-10-07 15:24:53+02:00,0,FR,Planned maintenance,A03,,2024-09-05 16:00:00+02:00,ZWc9RNLtWlVl_Z-U14J5Og,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,6,2024-09-05 08:00:00+02:00
2025-10-07 15:24:55+02:00,0,FR,Planned maintenance,A03,,2024-09-05 14:00:00+02:00,ZENRafXyBvNsFkgPHxn5PA,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2024-09-05 08:00:00+02:00
2025-10-07 15:25:01+02:00,0,FR,Planned maintenance,A03,,2024-09-05 16:00:00+02:00,LfaZYL8SCo0KQkTZEed9pw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-09-05 14:00:00+02:00
2025-10-07 15:25:06+02:00,0,FR,Planned maintenance,A03,,2024-09-10 17:00:00+02:00,teS4zS0rnZTds5WuuZP9dw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,3,2024-09-09 07:00:00+02:00
2025-10-07 15:25:17+02:00,0,FR,Planned maintenance,A03,,2024-09-05 12:00:00+02:00,IU9-APhrbNASzsyq1F0VTQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,3,2024-09-02 07:00:00+02:00
2025-10-07 15:25:19+02:00,0,FR,Planned maintenance,A03,,2024-09-20 16:30:00+02:00,Gcj6FZsGXgvqzghVa8umbA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2024-09-10 07:30:00+02:00
2025-10-07 15:25:33+02:00,825,FR,Planned maintenance,A03,,2024-09-06 01:30:00+02:00,f6z7kOxXNhVAzs_p-TTYsA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,2,2024-09-05 17:45:00+02:00
2025-10-07 15:25:36+02:00,1192,FR,Planned maintenance,A03,Cancelled,2024-09-06 01:00:00+02:00,Xcd7ThuvCbZUkzKH_UzzFw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2024-09-06 00:00:00+02:00
2025-10-07 15:25:57+02:00,0,FR,Planned maintenance,A03,,2024-09-05 12:00:00+02:00,MwDAObs5FkyCUj87sg6Qmw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2024-09-05 07:15:00+02:00
2025-10-07 15:25:57+02:00,0,FR,Planned maintenance,A03,,2024-09-05 12:00:00+02:00,FlslrfQ-NBXitWEF2z_Dew,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2024-09-05 07:15:00+02:00
2025-10-07 15:25:58+02:00,0,FR,Planned maintenance,A03,,2024-09-05 16:15:00+02:00,WJ7wiAiG6iG9ex2ZWUSVzg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2024-09-05 11:45:00+02:00
2025-10-07 15:25:58+02:00,0,FR,Planned maintenance,A03,,2024-09-05 16:15:00+02:00,R6j3RMxHr-NC01dpNDHXug,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2024-09-05 11:45:00+02:00
2025-10-07 15:26:14+02:00,0,FR,Planned maintenance,A03,,2024-09-05 16:30:00+02:00,TiIhEipL9z7gxD_oSoYYyQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2024-09-05 09:00:00+02:00
2025-10-07 15:26:16+02:00,782,FR,Planned maintenance,A03,,2024-09-08 02:00:00+02:00,1mPF6OKq2f2VEfmrmuy_WA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-09-08 01:00:00+02:00
2025-10-07 15:26:25+02:00,0,FR,Planned maintenance,A03,,2024-09-06 15:15:00+02:00,A3Rb3SzgfW50nbS2NVXsLw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,5,2024-09-06 08:00:00+02:00
2025-10-07 15:26:25+02:00,0,FR,Planned maintenance,A03,,2024-09-06 15:15:00+02:00,YUdmp151D2MrlZouiiJvBw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,5,2024-09-06 08:00:00+02:00
2025-10-07 15:26:34+02:00,0,FR,Planned maintenance,A03,,2024-09-06 12:00:00+02:00,Rktcupvit32Ic191ecb7-Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,5,2024-09-02 08:00:00+02:00
2025-10-07 15:26:36+02:00,0,FR,Planned maintenance,A03,,2024-09-10 09:00:00+02:00,5ViFC-_-GFGryDhyK6WKHw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,3,2024-09-09 17:00:00+02:00
2025-10-07 15:26:36+02:00,0,FR,Planned maintenance,A03,,2024-09-10 09:00:00+02:00,X-eVesWEKI9ZvHDbBqiOzA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,3,2024-09-09 17:00:00+02:00
2025-10-07 15:26:36+02:00,0,FR,Planned maintenance,A03,,2024-09-10 09:00:00+02:00,afclDUbzkBE5-PSEE1MyUA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,3,2024-09-09 17:00:00+02:00
2025-10-07 15:26:57+02:00,1210,FR,Planned maintenance,A03,Cancelled,2024-09-08 00:00:00+02:00,92jU55v0kX4vkf3uidSleg,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2024-09-07 00:00:00+02:00
2025-10-07 15:27:06+02:00,0,FR,Planned maintenance,A03,,2024-09-06 12:00:00+02:00,rtx3bBZEC248H9nZhXdzgQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,4,2024-09-02 08:00:00+02:00
2025-10-07 15:27:06+02:00,0,FR,Planned maintenance,A03,,2024-09-06 12:00:00+02:00,0oecGJ4qGO5Z50tJO1v85g,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,4,2024-09-02 08:00:00+02:00
2025-10-07 15:27:06+02:00,0,FR,Planned maintenance,A03,,2024-09-06 12:00:00+02:00,k6i00_RuyCs1-JhsaVjpsQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,4,2024-09-02 08:00:00+02:00
2025-10-07 15:27:51+02:00,1114,FR,Planned maintenance,A03,,2024-09-09 11:30:00+02:00,k7BDA1TS8Lw091pyrkJeCA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2024-09-09 10:30:00+02:00
2025-10-07 15:27:53+02:00,0,FR,Planned maintenance,A03,,2024-09-08 16:00:00+02:00,0QHhXVHaur12MvBxyqC76g,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,2,2024-09-08 14:30:00+02:00
2025-10-07 15:28:18+02:00,760,FR,Planned maintenance,A03,,2024-09-07 17:00:00+02:00,2zuDw9S7nMPZS642qOpl7Q,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2024-09-07 15:30:00+02:00
2025-10-07 15:28:19+02:00,176,FR,Planned maintenance,A03,,2024-09-08 16:00:00+02:00,G-BOt6HH6gPijHI9rgR3Jw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2024-09-08 15:00:00+02:00
2025-10-07 15:28:36+02:00,1205,FR,Planned maintenance,A03,Cancelled,2024-09-08 18:00:00+02:00,ZqjvxO9gw_yMr6QsMk0Yqw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2024-09-08 17:00:00+02:00
2025-10-07 15:28:43+02:00,220,FR,Planned maintenance,A03,,2024-09-08 11:45:00+02:00,OGAcTZSgIqAI_vYdB6xV8Q,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2024-09-08 10:45:00+02:00
2025-10-07 15:28:52+02:00,272,FR,Planned maintenance,A03,,2024-09-08 11:50:00+02:00,9LxikER-xgYA0iHo_9p1Ig,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-09-08 10:50:00+02:00
2025-10-07 15:28:57+02:00,660,FR,Planned maintenance,A03,,2024-09-09 16:30:00+02:00,We0SpN4qLLLCrsKKY8sofg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2024-09-09 10:00:00+02:00
2025-10-07 15:29:04+02:00,450,FR,Planned maintenance,A03,,2024-09-09 17:00:00+02:00,NNntjUP_Hvw_g6k2nKyXPQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2024-09-09 15:00:00+02:00
2025-10-07 15:29:10+02:00,235,FR,Planned maintenance,A03,,2024-09-09 05:00:00+02:00,hfX7v4x7YmjNJ585_5X1_g,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2024-09-09 01:00:00+02:00
2025-10-07 15:29:58+02:00,0,FR,Planned maintenance,A03,,2024-09-13 17:00:00+02:00,Hj4anQ-Rd52q3sjfkQERLw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,2,2024-09-02 07:00:00+02:00
2025-10-07 15:31:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-11 06:00:00+02:00,mPF7p8wQ1TZADO8pyAyA8A,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2024-09-10 03:30:00+02:00
2025-10-07 15:33:41+02:00,0,FR,Planned maintenance,A03,,2024-09-10 14:00:00+02:00,PZ-LB2w8PyZr4aNOl7nSiw,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,4,2024-09-09 06:00:00+02:00
2025-10-07 15:33:41+02:00,0,FR,Planned maintenance,A03,,2024-09-10 14:00:00+02:00,PmuBed5IErI96kfNpIsbqA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,4,2024-09-09 06:00:00+02:00
2025-10-07 15:35:42+02:00,0,FR,Planned maintenance,A03,,2024-09-11 14:15:00+02:00,RrV2LQkPL0JqBd1OJ-W2Cw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2024-09-09 07:00:00+02:00
2025-10-07 15:35:42+02:00,0,FR,Planned maintenance,A03,,2024-09-11 14:15:00+02:00,GYdusf_eY21kCXnZbkJmpQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2024-09-09 07:00:00+02:00
2025-10-07 15:35:42+02:00,0,FR,Planned maintenance,A03,,2024-09-11 14:15:00+02:00,JdLpldwCusMIkdIH-WxHug,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2024-09-09 07:00:00+02:00
2025-10-07 15:35:42+02:00,0,FR,Planned maintenance,A03,,2024-09-11 14:15:00+02:00,edUxTnZ0oYPtsUxgafftHg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2024-09-09 07:00:00+02:00
2025-10-07 15:35:56+02:00,0,FR,Planned maintenance,A03,,2024-09-11 17:30:00+02:00,9WHK_2RNh2sV0Ne3093K0g,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,4,2024-09-04 09:40:00+02:00
2025-10-07 15:36:18+02:00,810,FR,Planned maintenance,A03,,2024-09-12 20:00:00+02:00,rQm2ub88LWWQUlDwYx0D0w,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,17,2024-09-07 05:47:00+02:00
2025-10-07 15:37:28+02:00,0,FR,Planned maintenance,A03,,2024-09-13 16:30:00+02:00,Xuw8etq_TYXoeJWCh3Uauw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,2,2024-09-02 07:00:00+02:00
2025-10-07 15:37:31+02:00,0,FR,Planned maintenance,A03,,2024-09-27 18:00:00+02:00,R_5q6cqYQbBu5ZS04xIiCQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,2,2024-09-02 07:00:00+02:00
2025-10-07 15:37:31+02:00,0,FR,Planned maintenance,A03,,2024-09-23 17:00:00+02:00,5E9YLDgFE5-gTd9c3BRUCw,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,3,2024-09-02 07:00:00+02:00
2025-10-07 15:37:42+02:00,0,FR,Planned maintenance,A03,,2024-09-13 14:00:00+02:00,QggyH-ZCN-FCrPxgyGQsoA,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,4,2024-09-02 05:00:00+02:00
2025-10-07 15:37:52+02:00,0,FR,Planned maintenance,A03,,2024-09-12 18:15:00+02:00,7sPRQ4xXSR0vL13MM0rZLQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2024-09-09 07:30:00+02:00
2025-10-07 15:37:52+02:00,0,FR,Planned maintenance,A03,,2024-09-12 18:15:00+02:00,xRkVHazLKSRHXaEGnaTXYw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2024-09-09 07:30:00+02:00
2025-10-07 15:38:55+02:00,0,FR,Planned maintenance,A03,,2024-09-13 14:00:00+02:00,hbMPlJTFTJizWrNdFaS0bg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,11,2024-09-09 07:00:00+02:00
2025-10-07 15:38:55+02:00,0,FR,Planned maintenance,A03,,2024-09-13 14:00:00+02:00,DlAmGFu5eL6orSvNS01QWw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,11,2024-09-09 07:00:00+02:00
2025-10-07 15:39:06+02:00,0,FR,Planned maintenance,A03,,2024-09-13 13:45:00+02:00,lJbPcKnMy9VPz41S0MAvgw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,4,2024-09-02 06:00:00+02:00
2025-10-07 15:39:46+02:00,0,FR,Planned maintenance,A03,,2024-09-13 20:15:00+02:00,Z8H9ffsLjnCV2rwAEr1f1Q,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,11,2024-09-03 23:00:00+02:00
2025-10-07 15:40:00+02:00,760,FR,Planned maintenance,A03,,2024-09-14 13:00:00+02:00,Stl6spWeXI7LxVCW337FZA,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,16,2024-09-09 17:30:00+02:00
2025-10-07 15:48:13+02:00,0,FR,Planned maintenance,A03,,2024-09-16 16:55:00+02:00,62gsVGV4Ix6aI994OK_caQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,4,2024-09-02 07:00:00+02:00
2025-10-07 15:48:14+02:00,0,FR,Planned maintenance,A03,,2024-09-16 16:55:00+02:00,blpncQWbpiW74fsGtpSBwQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2024-09-02 07:00:00+02:00
2025-10-07 15:59:06+02:00,0,FR,Planned maintenance,A03,,2024-09-26 17:00:00+02:00,cI07JPBHq7FnPAcu3b_6gA,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,8,2024-09-09 07:00:00+02:00
2025-10-07 15:59:06+02:00,0,FR,Planned maintenance,A03,,2024-09-26 17:00:00+02:00,ttEi5x4KTj1LbyBFQfhecQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,8,2024-09-09 07:00:00+02:00
2025-10-07 16:06:38+02:00,0,FR,Planned maintenance,A03,,2024-09-30 11:57:00+02:00,4TfchPbqFfBxD4FhYI_GSw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,11,2024-09-07 00:00:00+02:00
2025-10-07 16:09:52+02:00,0,FR,Planned maintenance,A03,,2024-10-07 08:00:00+02:00,Bfji578RmqVIoccSf8TX0Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-09-09 08:00:00+02:00
2025-10-07 16:20:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-31 18:00:00+01:00,UAFlNf2m_4NGYC-aq_9Rrw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,6,2024-09-05 07:00:00+02:00
2025-10-07 16:20:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-11 18:00:00+02:00,iORvgy67_ZfGucWYC3C68w,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,5,2024-09-09 07:00:00+02:00
2025-10-07 16:22:41+02:00,0,FR,Planned maintenance,A03,,2024-10-11 18:00:00+02:00,hNgehVHs4aivEeJLRL9uxA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,1,2024-09-09 07:00:00+02:00
2025-10-07 16:25:18+02:00,0,FR,Planned maintenance,A03,,2024-10-18 09:00:00+02:00,KBU5wQAMJnrDEDp5LIgJSw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,6,2024-09-08 00:00:00+02:00
2025-10-07 17:04:13+02:00,0,FR,Planned maintenance,A03,,2024-11-07 17:00:00+01:00,-_2SqEVlcKs8mWdPQXGI7A,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,5,2024-09-05 07:00:00+02:00
2025-10-07 17:58:34+02:00,0,FR,Planned maintenance,A03,,2024-12-09 23:30:00+01:00,UK5OV3brAML_EzF0YhExKw,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,19,2024-09-07 00:00:00+02:00
2025-10-06 20:50:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-15 17:00:00+02:00,tZImQ7P1pZc45HMtwDKi0Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-15 08:00:00+02:00
2025-10-06 20:50:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-18 17:00:00+02:00,kGJauuoA_3MYmVBjOnpSeA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-18 08:00:00+02:00
2025-10-06 20:50:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-16 17:00:00+02:00,5vFeEGzVth0o7Z-8vl2uKQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-16 08:00:00+02:00
2025-10-06 20:50:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-17 17:00:00+02:00,cfBwGoqONDFi490eMrp_Ww,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-17 08:00:00+02:00
2025-10-06 20:50:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-11 17:00:00+02:00,Nvi-rS34TebYOkfwxnWzOQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-11 08:00:00+02:00
2025-10-06 20:51:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-13 17:00:00+02:00,xQSH9jWo8FxgNTyX4tG4Cg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-13 08:00:00+02:00
2025-10-06 20:51:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-14 17:00:00+02:00,jWwwEdmNqSA-Tptu6Ab0AQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-14 08:00:00+02:00
2025-10-06 20:51:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-21 17:00:00+02:00,Fd_b6w6TmLn7YB6_r_f6UQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-21 08:00:00+02:00
2025-10-06 20:51:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-12 17:00:00+02:00,rBVcUmyqW5J2T81YxdQiDw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-12 08:00:00+02:00
2025-10-06 20:51:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-20 17:00:00+02:00,Ba24yrEspwF1JhCIefcfcw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-20 08:00:00+02:00
2025-10-06 20:51:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-19 17:00:00+02:00,7yUndbQ67jno876QzITfkQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-19 08:00:00+02:00
2025-10-06 20:51:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-22 17:00:00+02:00,F4Nxn36GInv69p_35d-Aog,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-22 08:00:00+02:00
2025-10-06 20:58:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-20 17:00:00+02:00,NHR3ag5NVuhHn2fiWl-upg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-20 07:00:00+02:00
2025-10-06 20:58:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-19 17:00:00+02:00,oprgpK_b-5eZCw2D86vCbA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-19 07:00:00+02:00
2025-10-06 20:58:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-22 17:00:00+02:00,KnzaskUxUAAxyA3e9L5UMA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-22 07:00:00+02:00
2025-10-06 20:58:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-21 17:00:00+02:00,mK4uxBb-R4dJtfZj1klTjw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-21 07:00:00+02:00
2025-10-06 20:58:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-15 17:00:00+02:00,RnEolk-wZ1BxTFfPfLKu2Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-15 07:00:00+02:00
2025-10-06 20:58:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-13 17:00:00+02:00,JckMP9ggqiHH6icJaWYdIg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-13 07:00:00+02:00
2025-10-06 20:58:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-14 17:00:00+02:00,bQSFUe2Oau6FAUrru0fx7A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-14 07:00:00+02:00
2025-10-06 20:58:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-17 17:00:00+02:00,niSvWabk6VRZXKirGeAlag,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-17 07:00:00+02:00
2025-10-06 20:58:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-11 17:00:00+02:00,Ir5MveOxAq_iM0unaji_aw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-11 07:00:00+02:00
2025-10-06 20:58:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-16 17:00:00+02:00,LezND1Lz5PgcBVzEDt5Yag,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-16 07:00:00+02:00
2025-10-06 20:58:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-18 17:00:00+02:00,0P454hUqUcidn2v_3iFFEw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-18 07:00:00+02:00
2025-10-06 20:58:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-12 17:00:00+02:00,F4Fuy41ZpVJg4T6OIFOfrA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-12 07:00:00+02:00
2025-10-06 20:58:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-23 17:00:00+02:00,x0GNtRKgbO2nvVzTyLSXuA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-23 07:00:00+02:00
2025-10-07 05:09:31+02:00,0,FR,Planned maintenance,A03,,2024-09-24 17:00:00+02:00,U2D0s9fdRxO3kAWf1y4XGQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2024-09-23 07:00:00+02:00
2025-10-07 05:23:11+02:00,0,FR,Planned maintenance,A03,,2024-09-16 17:00:00+02:00,a9YO_st1mjkm1J2qejRjXg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2024-09-16 07:00:00+02:00
2025-10-07 05:31:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-26 00:00:00+02:00,ivYIABBnvifDmVS50alDXA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2024-09-16 00:00:00+02:00
2025-10-07 06:24:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-27 17:00:00+02:00,3w4lcl97cEb9BVN_IuDo8A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2024-09-16 07:00:00+02:00
2025-10-07 10:13:43+02:00,0,FR,Planned maintenance,A03,,2024-10-07 00:00:00+02:00,Ec6EOWCb_NYkFWQYiTVwwQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,5,2024-09-14 00:00:00+02:00
2025-10-07 12:16:22+02:00,100,FR,Planned maintenance,A03,Cancelled,2024-09-20 23:00:00+02:00,Vg4un_WsgB__M-Ov-fO_WA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2024-09-20 21:00:00+02:00
2025-10-07 12:47:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-17 17:00:00+02:00,-5SV0Ta2Icl0U1JeVm2FUw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-09-17 08:00:00+02:00
2025-10-07 12:47:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-19 17:00:00+02:00,XN3aYnwB3XTGTj21sHZdtw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-09-19 08:00:00+02:00
2025-10-07 12:47:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-11 17:00:00+02:00,OpJl4790lWyvvn2Q53ugRQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-09-11 08:00:00+02:00
2025-10-07 12:47:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-20 17:00:00+02:00,4_hJZL89QzAsr4PSEC8fvg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-09-20 08:00:00+02:00
2025-10-07 12:47:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-16 17:00:00+02:00,U9Ak9l9hVq0K1XDEHZ4idw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-09-16 08:00:00+02:00
2025-10-07 12:47:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-12 17:00:00+02:00,W_XYeicrECGhBm2Q51Fsog,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-09-12 08:00:00+02:00
2025-10-07 12:47:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-13 17:00:00+02:00,pPMBU2H6uvTeD2byyAn5nw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-09-13 08:00:00+02:00
