created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 12:47:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-18 17:00:00+02:00,Ckd-GDfC_tL8FVONblL0nQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-09-18 08:00:00+02:00
2025-10-07 12:47:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-15 17:00:00+02:00,mCL49d4YlG52TfZDUh5qNA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-09-15 08:00:00+02:00
2025-10-07 12:47:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-14 17:00:00+02:00,u29TnMqZ3_HnnL1Xcv3qjQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2024-09-14 08:00:00+02:00
2025-10-07 14:07:23+02:00,0,FR,Planned maintenance,A03,,2024-09-20 16:50:00+02:00,QGG5iPnD2z517WS3_CZmvg,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,3,2024-09-17 07:00:00+02:00
2025-10-07 14:56:45+02:00,0,FR,Planned maintenance,A03,,2024-09-20 17:00:00+02:00,uOIILCki4D9khxIHxlXQ8A,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2024-09-17 07:30:00+02:00
2025-10-07 15:08:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-10 17:00:00+02:00,fM467NTMqjxvLqV-nCY7hw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-09-10 14:00:00+02:00
2025-10-07 15:08:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-10 17:00:00+02:00,mB5eh4sXi_bQLEcYFOcabg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-09-10 13:30:00+02:00
2025-10-07 15:15:55+02:00,325,FR,Planned maintenance,A03,Cancelled,2024-09-18 20:00:00+02:00,LjRIY1yoK2ldy3zUGS7Wxg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,706,MAW,PT1M,2,2024-09-18 19:45:00+02:00
2025-10-07 15:15:55+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-09-17 19:45:00+02:00,e4JqVeG2wlP2M1PNjuRg5A,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-09-17 17:45:00+02:00
2025-10-07 15:15:55+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-19 07:45:00+02:00,LjRIY1yoK2ldy3zUGS7Wxg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,721,MAW,PT1M,2,2024-09-18 20:00:00+02:00
2025-10-07 15:15:55+02:00,338,FR,Planned maintenance,A03,Cancelled,2024-09-19 08:00:00+02:00,LjRIY1yoK2ldy3zUGS7Wxg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1426,MAW,PT1M,2,2024-09-19 07:45:00+02:00
2025-10-07 15:15:55+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-09-19 19:45:00+02:00,LjRIY1yoK2ldy3zUGS7Wxg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1441,MAW,PT1M,2,2024-09-19 08:00:00+02:00
2025-10-07 15:15:55+02:00,325,FR,Planned maintenance,A03,Cancelled,2024-09-19 20:00:00+02:00,LjRIY1yoK2ldy3zUGS7Wxg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2146,MAW,PT1M,2,2024-09-19 19:45:00+02:00
2025-10-07 15:15:55+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-09-18 19:45:00+02:00,LjRIY1yoK2ldy3zUGS7Wxg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-09-18 08:00:00+02:00
2025-10-07 15:15:55+02:00,338,FR,Planned maintenance,A03,Cancelled,2024-09-20 08:00:00+02:00,LjRIY1yoK2ldy3zUGS7Wxg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2866,MAW,PT1M,2,2024-09-20 07:45:00+02:00
2025-10-07 15:15:55+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-09-20 19:45:00+02:00,LjRIY1yoK2ldy3zUGS7Wxg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2881,MAW,PT1M,2,2024-09-20 08:00:00+02:00
2025-10-07 15:15:55+02:00,325,FR,Planned maintenance,A03,Cancelled,2024-09-20 20:00:00+02:00,LjRIY1yoK2ldy3zUGS7Wxg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3586,MAW,PT1M,2,2024-09-20 19:45:00+02:00
2025-10-07 15:15:55+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-20 07:45:00+02:00,LjRIY1yoK2ldy3zUGS7Wxg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2161,MAW,PT1M,2,2024-09-19 20:00:00+02:00
2025-10-07 15:15:55+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-20 23:30:00+02:00,LjRIY1yoK2ldy3zUGS7Wxg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3601,MAW,PT1M,2,2024-09-20 20:00:00+02:00
2025-10-07 15:15:55+02:00,158,FR,Planned maintenance,A03,Cancelled,2024-09-20 23:45:00+02:00,LjRIY1yoK2ldy3zUGS7Wxg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3811,MAW,PT1M,2,2024-09-20 23:30:00+02:00
2025-10-07 15:15:55+02:00,53,FR,Planned maintenance,A03,Cancelled,2024-09-21 00:00:00+02:00,LjRIY1yoK2ldy3zUGS7Wxg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3826,MAW,PT1M,2,2024-09-20 23:45:00+02:00
2025-10-07 15:22:23+02:00,0,FR,Planned maintenance,A03,,2024-09-16 17:00:00+02:00,EAdLh4F2F_Dig-_54fos2g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-09-16 07:00:00+02:00
2025-10-07 15:22:23+02:00,0,FR,Planned maintenance,A03,,2024-09-19 17:00:00+02:00,SlTchUgzUf3qWG8Ixt2KHg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-09-19 07:00:00+02:00
2025-10-07 15:23:08+02:00,0,FR,Planned maintenance,A03,,2024-09-23 17:00:00+02:00,azRVzkoFsmJVOKzA0HIDfQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,2,2024-09-23 07:00:00+02:00
2025-10-07 15:23:08+02:00,0,FR,Planned maintenance,A03,,2024-09-23 17:00:00+02:00,9FOWinDpwqH5UM8Vk5rlUQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,2,2024-09-23 07:00:00+02:00
2025-10-07 15:23:08+02:00,0,FR,Planned maintenance,A03,,2024-09-23 17:00:00+02:00,cT0qF7BHAh5KFp2r6J1_bA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,2,2024-09-23 07:00:00+02:00
2025-10-07 15:23:08+02:00,0,FR,Planned maintenance,A03,,2024-09-23 17:00:00+02:00,5O6nh-J5Jul7TJ4h8OoIBw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,2,2024-09-23 07:00:00+02:00
2025-10-07 15:24:14+02:00,0,FR,Planned maintenance,A03,,2024-09-18 16:30:00+02:00,obzNvPc1tGWWbGBZct6Uqg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,3,2024-09-18 07:30:00+02:00
2025-10-07 15:24:14+02:00,0,FR,Planned maintenance,A03,,2024-09-18 16:30:00+02:00,6wWZz9stmqf7Mg6uzwoM5g,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,3,2024-09-17 07:30:00+02:00
2025-10-07 15:24:14+02:00,0,FR,Planned maintenance,A03,,2024-09-18 16:30:00+02:00,lE-JrGn8Ban0GWRHSbeKiQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,3,2024-09-17 07:30:00+02:00
2025-10-07 15:24:14+02:00,0,FR,Planned maintenance,A03,,2024-09-19 16:30:00+02:00,Nu0wBNXonU21guDbJwZmaQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,3,2024-09-18 16:30:00+02:00
2025-10-07 15:24:14+02:00,0,FR,Planned maintenance,A03,,2024-09-19 16:30:00+02:00,b_YSjyMy9JYeqpGNRb1X6A,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,3,2024-09-18 16:30:00+02:00
2025-10-07 15:24:14+02:00,0,FR,Planned maintenance,A03,,2024-09-18 16:30:00+02:00,SVAGo-79kIzAzJGrhNj1Zw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2024-09-18 07:30:00+02:00
2025-10-07 15:24:14+02:00,0,FR,Planned maintenance,A03,,2024-09-18 16:30:00+02:00,GFGilOmpUH5KR5yO-NdCTg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2024-09-18 07:30:00+02:00
2025-10-07 15:24:14+02:00,0,FR,Planned maintenance,A03,,2024-09-18 16:30:00+02:00,hSBEqpJnNQhRnesFNy1Rsw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,2,2024-09-18 07:30:00+02:00
2025-10-07 15:25:15+02:00,0,FR,Planned maintenance,A03,,2024-09-12 07:00:00+02:00,CbtgU26aMfwr9D7_1O3XXg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2024-09-11 17:00:00+02:00
2025-10-07 15:25:15+02:00,0,FR,Planned maintenance,A03,,2024-09-12 07:00:00+02:00,NhlFCgQfCLn8OCNffF6XsQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2024-09-11 17:00:00+02:00
2025-10-07 15:25:15+02:00,0,FR,Planned maintenance,A03,,2024-09-12 07:00:00+02:00,Jig8lNCuFJDpPda5CALD_Q,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2024-09-11 17:00:00+02:00
2025-10-07 15:25:17+02:00,0,FR,Planned maintenance,A03,,2024-09-11 07:00:00+02:00,8IkbZ82wogf5XIXEZD2XUA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2024-09-10 17:00:00+02:00
2025-10-07 15:25:17+02:00,0,FR,Planned maintenance,A03,,2024-09-11 07:00:00+02:00,I7kctTyzzusTipHdUdD5Yw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2024-09-10 17:00:00+02:00
2025-10-07 15:25:17+02:00,0,FR,Planned maintenance,A03,,2024-09-11 07:00:00+02:00,MScNV39J5ejTCovBj6oPEg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2024-09-10 17:00:00+02:00
2025-10-07 15:29:47+02:00,338,FR,Planned maintenance,A03,Cancelled,2024-09-17 07:45:00+02:00,KxN6X12KgIOMoR7Lo26ygw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1066,MAW,PT1M,3,2024-09-17 07:30:00+02:00
2025-10-07 15:29:47+02:00,300,FR,Planned maintenance,A03,Cancelled,2024-09-16 20:00:00+02:00,KxN6X12KgIOMoR7Lo26ygw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,3,2024-09-16 14:15:00+02:00
2025-10-07 15:29:47+02:00,370,FR,Planned maintenance,A03,Cancelled,2024-09-16 14:15:00+02:00,KxN6X12KgIOMoR7Lo26ygw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,3,2024-09-16 14:00:00+02:00
2025-10-07 15:29:47+02:00,445,FR,Planned maintenance,A03,Cancelled,2024-09-16 14:00:00+02:00,KxN6X12KgIOMoR7Lo26ygw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2024-09-16 13:45:00+02:00
2025-10-07 15:29:47+02:00,490,FR,Planned maintenance,A03,Cancelled,2024-09-16 15:00:00+02:00,IvBpsqOoT5OgUDQAc9aEqQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,2,2024-09-16 14:45:00+02:00
2025-10-07 15:29:47+02:00,445,FR,Planned maintenance,A03,Cancelled,2024-09-16 14:45:00+02:00,IvBpsqOoT5OgUDQAc9aEqQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,2,2024-09-16 14:30:00+02:00
2025-10-07 15:29:47+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-09-16 14:30:00+02:00,IvBpsqOoT5OgUDQAc9aEqQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,2,2024-09-16 14:15:00+02:00
2025-10-07 15:29:47+02:00,370,FR,Planned maintenance,A03,Cancelled,2024-09-16 14:15:00+02:00,IvBpsqOoT5OgUDQAc9aEqQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2024-09-16 14:00:00+02:00
2025-10-07 15:29:47+02:00,445,FR,Planned maintenance,A03,Cancelled,2024-09-16 14:00:00+02:00,IvBpsqOoT5OgUDQAc9aEqQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2024-09-16 13:45:00+02:00
2025-10-07 15:29:47+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-09-16 13:45:00+02:00,IvBpsqOoT5OgUDQAc9aEqQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-09-16 13:00:00+02:00
2025-10-07 15:29:47+02:00,330,FR,Planned maintenance,A03,Cancelled,2024-09-16 12:45:00+02:00,Ls6tOefo1YJsUvyrQwcqEQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,2,2024-09-16 12:30:00+02:00
2025-10-07 15:29:47+02:00,285,FR,Planned maintenance,A03,Cancelled,2024-09-16 12:30:00+02:00,Ls6tOefo1YJsUvyrQwcqEQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,2,2024-09-16 12:15:00+02:00
2025-10-07 15:29:47+02:00,240,FR,Planned maintenance,A03,Cancelled,2024-09-16 12:15:00+02:00,Ls6tOefo1YJsUvyrQwcqEQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2024-09-16 12:00:00+02:00
2025-10-07 15:29:47+02:00,480,FR,Planned maintenance,A03,Cancelled,2024-09-17 13:45:00+02:00,KxN6X12KgIOMoR7Lo26ygw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1081,MAW,PT1M,3,2024-09-17 07:45:00+02:00
2025-10-07 15:29:47+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-17 07:30:00+02:00,KxN6X12KgIOMoR7Lo26ygw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,376,MAW,PT1M,3,2024-09-16 20:00:00+02:00
2025-10-07 15:29:47+02:00,90,FR,Planned maintenance,A03,Cancelled,2024-09-16 07:45:00+02:00,nAPDMGllAhekwFRrixr4cA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,3,2024-09-16 07:30:00+02:00
2025-10-07 15:29:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-16 10:15:00+02:00,Zr3qgQ-4hrYN72UaID6I3g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,2,2024-09-16 10:00:00+02:00
2025-10-07 15:29:47+02:00,210,FR,Planned maintenance,A03,Cancelled,2024-09-16 12:00:00+02:00,Ls6tOefo1YJsUvyrQwcqEQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2024-09-16 11:45:00+02:00
2025-10-07 15:29:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-16 07:15:00+02:00,Zr3qgQ-4hrYN72UaID6I3g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-09-16 07:00:00+02:00
2025-10-07 15:29:47+02:00,45,FR,Planned maintenance,A03,Cancelled,2024-09-16 07:30:00+02:00,Zr3qgQ-4hrYN72UaID6I3g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2024-09-16 07:15:00+02:00
2025-10-07 15:29:47+02:00,90,FR,Planned maintenance,A03,Cancelled,2024-09-16 07:45:00+02:00,Zr3qgQ-4hrYN72UaID6I3g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2024-09-16 07:30:00+02:00
2025-10-07 15:29:47+02:00,135,FR,Planned maintenance,A03,Cancelled,2024-09-16 08:00:00+02:00,Zr3qgQ-4hrYN72UaID6I3g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2024-09-16 07:45:00+02:00
2025-10-07 15:29:47+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-09-16 08:45:00+02:00,Zr3qgQ-4hrYN72UaID6I3g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,2,2024-09-16 08:00:00+02:00
2025-10-07 15:29:47+02:00,210,FR,Planned maintenance,A03,Cancelled,2024-09-16 09:00:00+02:00,Zr3qgQ-4hrYN72UaID6I3g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,2,2024-09-16 08:45:00+02:00
2025-10-07 15:29:47+02:00,240,FR,Planned maintenance,A03,Cancelled,2024-09-16 09:15:00+02:00,Zr3qgQ-4hrYN72UaID6I3g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,2,2024-09-16 09:00:00+02:00
2025-10-07 15:29:47+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-16 10:00:00+02:00,Zr3qgQ-4hrYN72UaID6I3g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,2,2024-09-16 09:15:00+02:00
2025-10-07 15:29:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-16 07:15:00+02:00,nAPDMGllAhekwFRrixr4cA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2024-09-16 07:00:00+02:00
2025-10-07 15:29:47+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-09-16 11:45:00+02:00,Ls6tOefo1YJsUvyrQwcqEQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-09-16 11:00:00+02:00
2025-10-07 15:29:47+02:00,135,FR,Planned maintenance,A03,Cancelled,2024-09-16 08:00:00+02:00,nAPDMGllAhekwFRrixr4cA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,3,2024-09-16 07:45:00+02:00
2025-10-07 15:29:47+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-09-16 08:45:00+02:00,nAPDMGllAhekwFRrixr4cA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,3,2024-09-16 08:00:00+02:00
2025-10-07 15:29:47+02:00,210,FR,Planned maintenance,A03,Cancelled,2024-09-16 09:00:00+02:00,nAPDMGllAhekwFRrixr4cA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,3,2024-09-16 08:45:00+02:00
2025-10-07 15:29:47+02:00,240,FR,Planned maintenance,A03,Cancelled,2024-09-16 09:15:00+02:00,nAPDMGllAhekwFRrixr4cA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,3,2024-09-16 09:00:00+02:00
2025-10-07 15:29:47+02:00,285,FR,Planned maintenance,A03,Cancelled,2024-09-16 09:30:00+02:00,nAPDMGllAhekwFRrixr4cA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,3,2024-09-16 09:15:00+02:00
2025-10-07 15:29:47+02:00,330,FR,Planned maintenance,A03,Cancelled,2024-09-16 09:45:00+02:00,nAPDMGllAhekwFRrixr4cA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,151,MAW,PT1M,3,2024-09-16 09:30:00+02:00
2025-10-07 15:29:47+02:00,375,FR,Planned maintenance,A03,Cancelled,2024-09-16 10:00:00+02:00,nAPDMGllAhekwFRrixr4cA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,166,MAW,PT1M,3,2024-09-16 09:45:00+02:00
2025-10-07 15:29:47+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-09-16 11:15:00+02:00,nAPDMGllAhekwFRrixr4cA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,3,2024-09-16 10:00:00+02:00
2025-10-07 15:29:47+02:00,445,FR,Planned maintenance,A03,Cancelled,2024-09-16 11:30:00+02:00,nAPDMGllAhekwFRrixr4cA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,256,MAW,PT1M,3,2024-09-16 11:15:00+02:00
2025-10-07 15:29:47+02:00,490,FR,Planned maintenance,A03,Cancelled,2024-09-16 11:45:00+02:00,nAPDMGllAhekwFRrixr4cA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271,MAW,PT1M,3,2024-09-16 11:30:00+02:00
2025-10-07 15:29:47+02:00,45,FR,Planned maintenance,A03,Cancelled,2024-09-16 07:30:00+02:00,nAPDMGllAhekwFRrixr4cA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,3,2024-09-16 07:15:00+02:00
2025-10-07 15:30:44+02:00,180,FR,Planned maintenance,A03,,2024-09-10 15:00:00+02:00,K0lMzJmJlJQ_nc0j0tDP-A,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-09-10 13:00:00+02:00
2025-10-07 15:30:47+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-09-10 16:00:00+02:00,e9gKO9GhL-uyfJlQGOugGA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2024-09-10 14:00:00+02:00
2025-10-07 15:31:13+02:00,180,FR,Planned maintenance,A03,,2024-09-10 16:00:00+02:00,b9VrdhlRUIcyCyOf4in7Lw,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2024-09-10 14:00:00+02:00
2025-10-07 15:33:24+02:00,720,FR,Planned maintenance,A03,Cancelled,2024-09-15 19:00:00+02:00,nd4p9I8x0fnvGFsVmTPC1w,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2024-09-15 08:30:00+02:00
2025-10-07 15:33:35+02:00,150,FR,Planned maintenance,A03,,2024-09-10 19:00:00+02:00,5qb-n1o7iS9UdGjOYtjRSw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,11,2024-09-10 10:15:00+02:00
2025-10-07 15:33:48+02:00,0,FR,Planned maintenance,A03,,2024-09-10 18:04:00+02:00,RxFkEqKsrk_XF6SYHtMirw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-09-10 08:00:00+02:00
2025-10-07 15:33:49+02:00,0,FR,Planned maintenance,A03,,2024-09-10 18:04:00+02:00,zcWa8zCoN5wrNOcgSlkcJg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-09-10 08:00:00+02:00
2025-10-07 15:33:49+02:00,0,FR,Planned maintenance,A03,,2024-09-10 18:04:00+02:00,7k81aAmrMJ_sLxCqYPoe5g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-09-10 08:00:00+02:00
2025-10-07 15:33:49+02:00,0,FR,Planned maintenance,A03,,2024-09-10 18:04:00+02:00,44CzHriiH0gT4CqUJ-6MfQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-09-10 08:00:00+02:00
2025-10-07 15:34:11+02:00,522,FR,Planned maintenance,A03,,2024-09-12 06:00:00+02:00,CWYXZTf47LqlhBq624taSg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2024-09-12 00:30:00+02:00
2025-10-07 15:34:22+02:00,1040,FR,Planned maintenance,A03,,2024-09-11 15:30:00+02:00,WzH9WQf2S0FyP9kPWbLsDA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,9,2024-09-10 16:00:00+02:00
2025-10-07 15:34:43+02:00,445,FR,Planned maintenance,A03,Cancelled,2024-09-16 17:00:00+02:00,SztlGsKeYCIg3_AZKciV-g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2024-09-16 16:45:00+02:00
2025-10-07 15:34:43+02:00,325,FR,Planned maintenance,A03,Cancelled,2024-09-20 20:00:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,4456,MAW,PT1M,2,2024-09-20 19:45:00+02:00
2025-10-07 15:34:43+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-20 23:30:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,4471,MAW,PT1M,2,2024-09-20 20:00:00+02:00
2025-10-07 15:34:43+02:00,158,FR,Planned maintenance,A03,Cancelled,2024-09-20 23:45:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,4681,MAW,PT1M,2,2024-09-20 23:30:00+02:00
2025-10-07 15:34:43+02:00,53,FR,Planned maintenance,A03,Cancelled,2024-09-21 00:00:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,4696,MAW,PT1M,2,2024-09-20 23:45:00+02:00
2025-10-07 15:34:43+02:00,338,FR,Planned maintenance,A03,Cancelled,2024-09-17 07:45:00+02:00,SztlGsKeYCIg3_AZKciV-g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,886,MAW,PT1M,3,2024-09-17 07:30:00+02:00
2025-10-07 15:34:43+02:00,480,FR,Planned maintenance,A03,Cancelled,2024-09-17 13:45:00+02:00,SztlGsKeYCIg3_AZKciV-g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,901,MAW,PT1M,3,2024-09-17 07:45:00+02:00
2025-10-07 15:34:43+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-19 07:45:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1591,MAW,PT1M,2,2024-09-18 20:00:00+02:00
2025-10-07 15:34:43+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-09-18 19:45:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,871,MAW,PT1M,2,2024-09-18 08:00:00+02:00
2025-10-07 15:34:43+02:00,325,FR,Planned maintenance,A03,Cancelled,2024-09-18 20:00:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1576,MAW,PT1M,2,2024-09-18 19:45:00+02:00
2025-10-07 15:34:43+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-09-20 19:45:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3751,MAW,PT1M,2,2024-09-20 08:00:00+02:00
2025-10-07 15:34:43+02:00,338,FR,Planned maintenance,A03,Cancelled,2024-09-18 08:00:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,856,MAW,PT1M,2,2024-09-18 07:45:00+02:00
2025-10-07 15:34:43+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-18 07:45:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,151,MAW,PT1M,2,2024-09-17 20:00:00+02:00
2025-10-07 15:34:43+02:00,325,FR,Planned maintenance,A03,Cancelled,2024-09-17 20:00:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,2,2024-09-17 19:45:00+02:00
2025-10-07 15:34:43+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-09-17 19:45:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2024-09-17 17:45:00+02:00
2025-10-07 15:34:43+02:00,370,FR,Planned maintenance,A03,Cancelled,2024-09-16 17:15:00+02:00,SztlGsKeYCIg3_AZKciV-g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,3,2024-09-16 17:00:00+02:00
2025-10-07 15:34:43+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-17 07:30:00+02:00,SztlGsKeYCIg3_AZKciV-g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,196,MAW,PT1M,3,2024-09-16 20:00:00+02:00
2025-10-07 15:34:43+02:00,338,FR,Planned maintenance,A03,Cancelled,2024-09-20 08:00:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3736,MAW,PT1M,2,2024-09-20 07:45:00+02:00
2025-10-07 15:34:43+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-20 07:45:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3031,MAW,PT1M,2,2024-09-19 20:00:00+02:00
2025-10-07 15:34:43+02:00,300,FR,Planned maintenance,A03,Cancelled,2024-09-16 20:00:00+02:00,SztlGsKeYCIg3_AZKciV-g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,3,2024-09-16 17:15:00+02:00
2025-10-07 15:34:43+02:00,445,FR,Planned maintenance,A03,Cancelled,2024-09-17 17:45:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-09-17 17:30:00+02:00
2025-10-07 15:34:43+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-09-19 19:45:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2311,MAW,PT1M,2,2024-09-19 08:00:00+02:00
2025-10-07 15:34:43+02:00,338,FR,Planned maintenance,A03,Cancelled,2024-09-19 08:00:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2296,MAW,PT1M,2,2024-09-19 07:45:00+02:00
2025-10-07 15:34:43+02:00,325,FR,Planned maintenance,A03,Cancelled,2024-09-19 20:00:00+02:00,eWn9FZPdOnsIqkntyxHcuA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3016,MAW,PT1M,2,2024-09-19 19:45:00+02:00
2025-10-07 15:34:46+02:00,580,FR,Planned maintenance,A03,,2024-09-11 12:29:00+02:00,LEQHA-9PjE6GEA7GpPTPog,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,6,2024-09-10 17:00:00+02:00
2025-10-07 15:34:46+02:00,400,FR,Planned maintenance,A03,,2024-09-11 14:00:00+02:00,F9EyMC-oyBeVKsuYotK0aA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2024-09-11 12:29:00+02:00
2025-10-07 15:35:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-19 00:00:00+02:00,k-58D4844IjQCmpfeWeO4w,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2024-09-14 00:00:00+02:00
2025-10-07 15:36:28+02:00,1210,FR,Planned maintenance,A03,,2024-09-14 02:00:00+02:00,InwekGSXAcrJQnkAg53FEQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2024-09-14 00:00:00+02:00
2025-10-07 15:36:34+02:00,100,FR,Planned maintenance,A03,,2024-09-14 00:00:00+02:00,HDkASX-758OlwZenJ-KdaQ,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2024-09-13 22:00:00+02:00
2025-10-07 15:36:42+02:00,0,FR,Planned maintenance,A03,,2024-09-18 17:00:00+02:00,gGrgXgptPfd0sXkYwcZlXQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,2,2024-09-18 07:00:00+02:00
2025-10-07 15:36:42+02:00,0,FR,Planned maintenance,A03,,2024-09-18 17:00:00+02:00,P1SYYTTPRmR-KvPPtJs4EA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,2,2024-09-18 07:00:00+02:00
2025-10-07 15:36:42+02:00,0,FR,Planned maintenance,A03,,2024-09-19 17:00:00+02:00,j-CFYBF0_wIYQcrHeqd8Pg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,2,2024-09-19 07:00:00+02:00
2025-10-07 15:36:42+02:00,0,FR,Planned maintenance,A03,,2024-09-19 17:00:00+02:00,ikSvyRqccNPHHXSE5R2fJA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,2,2024-09-19 07:00:00+02:00
2025-10-07 15:37:24+02:00,0,FR,Planned maintenance,A03,,2024-09-16 16:30:00+02:00,1yajMM8HmoMgEuQbyGpKhQ,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2024-09-16 07:30:00+02:00
2025-10-07 15:37:26+02:00,0,FR,Planned maintenance,A03,,2024-09-17 16:30:00+02:00,2FMkI6aT3R4x-Rix5XY37w,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2024-09-16 07:30:00+02:00
2025-10-07 15:37:28+02:00,0,FR,Planned maintenance,A03,,2024-09-20 17:00:00+02:00,S8PiyE75iAsORsLnzn49Nw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,3,2024-09-16 07:30:00+02:00
2025-10-07 15:37:42+02:00,0,FR,Planned maintenance,A03,,2024-09-14 00:00:00+02:00,Obxslz-CYAo5Y6Oqns3AWg,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2024-09-13 15:00:00+02:00
2025-10-07 15:37:48+02:00,1173,FR,Planned maintenance,A03,,2024-09-13 15:30:00+02:00,JBkXZMTwUwqhrI2qnju5Ew,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-09-13 14:30:00+02:00
2025-10-07 15:38:17+02:00,180,FR,Planned maintenance,A03,,2024-09-13 11:00:00+02:00,z0_uFKY6vyD0EmJV8qgzDQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2024-09-13 09:00:00+02:00
2025-10-07 15:38:20+02:00,777,FR,Planned maintenance,A03,,2024-09-15 12:00:00+02:00,Hsms4EeEYrAC0pzgH7QmsA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-09-15 11:00:00+02:00
2025-10-07 15:38:36+02:00,445,FR,Planned maintenance,A03,Cancelled,2024-09-17 17:45:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2024-09-17 17:30:00+02:00
2025-10-07 15:38:36+02:00,325,FR,Planned maintenance,A03,Cancelled,2024-09-19 20:00:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3016,MAW,PT1M,3,2024-09-19 19:45:00+02:00
2025-10-07 15:38:36+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-20 23:30:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,4471,MAW,PT1M,3,2024-09-20 20:00:00+02:00
2025-10-07 15:38:36+02:00,53,FR,Planned maintenance,A03,Cancelled,2024-09-21 00:00:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,4696,MAW,PT1M,3,2024-09-20 23:45:00+02:00
2025-10-07 15:38:36+02:00,158,FR,Planned maintenance,A03,Cancelled,2024-09-20 23:45:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,4681,MAW,PT1M,3,2024-09-20 23:30:00+02:00
2025-10-07 15:38:36+02:00,370,FR,Planned maintenance,A03,Cancelled,2024-09-17 18:00:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,3,2024-09-17 17:45:00+02:00
2025-10-07 15:38:36+02:00,325,FR,Planned maintenance,A03,Cancelled,2024-09-20 20:00:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,4456,MAW,PT1M,3,2024-09-20 19:45:00+02:00
2025-10-07 15:38:36+02:00,338,FR,Planned maintenance,A03,Cancelled,2024-09-20 08:00:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3736,MAW,PT1M,3,2024-09-20 07:45:00+02:00
2025-10-07 15:38:36+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-20 07:45:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3031,MAW,PT1M,3,2024-09-19 20:00:00+02:00
2025-10-07 15:38:36+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-09-19 19:45:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2311,MAW,PT1M,3,2024-09-19 08:00:00+02:00
2025-10-07 15:38:36+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-09-20 19:45:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3751,MAW,PT1M,3,2024-09-20 08:00:00+02:00
2025-10-07 15:38:36+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-19 07:45:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1591,MAW,PT1M,3,2024-09-18 20:00:00+02:00
2025-10-07 15:38:36+02:00,325,FR,Planned maintenance,A03,Cancelled,2024-09-18 20:00:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1576,MAW,PT1M,3,2024-09-18 19:45:00+02:00
2025-10-07 15:38:36+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-09-18 19:45:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,871,MAW,PT1M,3,2024-09-18 08:00:00+02:00
2025-10-07 15:38:36+02:00,338,FR,Planned maintenance,A03,Cancelled,2024-09-18 08:00:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,856,MAW,PT1M,3,2024-09-18 07:45:00+02:00
2025-10-07 15:38:36+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-18 07:45:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,3,2024-09-17 18:15:00+02:00
2025-10-07 15:38:36+02:00,295,FR,Planned maintenance,A03,Cancelled,2024-09-17 18:15:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,3,2024-09-17 18:00:00+02:00
2025-10-07 15:38:36+02:00,338,FR,Planned maintenance,A03,Cancelled,2024-09-19 08:00:00+02:00,yNRPhtoxyAeJmA428h1dVw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2296,MAW,PT1M,3,2024-09-19 07:45:00+02:00
2025-10-07 15:38:48+02:00,460,FR,Planned maintenance,A03,,2024-09-13 17:00:00+02:00,vXQhd7GXJYa90powgViLKQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2024-09-13 13:00:00+02:00
2025-10-07 15:38:48+02:00,1222,FR,Planned maintenance,A03,,2024-09-14 19:00:00+02:00,UE1v0JiVzjFPQVa2lSsGwg,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2024-09-14 18:00:00+02:00
2025-10-07 15:39:34+02:00,0,FR,Planned maintenance,A03,,2024-09-14 21:00:00+02:00,BiK-vQzscY4oD25oX73TbQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2024-09-14 06:00:00+02:00
2025-10-07 15:40:04+02:00,10,FR,Planned maintenance,A03,Cancelled,2024-09-16 14:00:00+02:00,H-PMID14GmbhaU17bDotAg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,4,2024-09-14 08:00:00+02:00
2025-10-07 15:40:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-14 17:00:00+02:00,ls88t-Ushrs3WeVMWFFv5A,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2024-09-14 12:00:00+02:00
2025-10-07 15:40:54+02:00,630,FR,Planned maintenance,A03,,2024-09-15 22:00:00+02:00,1LLdECvJ_1e7AF-qh4uoHw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,7,2024-09-13 20:15:00+02:00
2025-10-07 15:41:33+02:00,260,FR,Planned maintenance,A03,,2024-09-16 08:00:00+02:00,IeDjVM-g-iisGe65oTamIw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2024-09-16 07:00:00+02:00
2025-10-07 15:41:33+02:00,260,FR,Planned maintenance,A03,,2024-09-16 13:00:00+02:00,N_5gZez5q4XEWYcXgo5rDw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2024-09-16 09:00:00+02:00
2025-10-07 15:41:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-18 00:00:00+02:00,WIPx_zyRN_kctymyfAs4ZA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2024-09-17 00:00:00+02:00
2025-10-07 15:41:40+02:00,1200,FR,Planned maintenance,A03,Cancelled,2024-09-16 02:00:00+02:00,Ecs-4yGQkWuF1vRJkuchcA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2024-09-16 00:30:00+02:00
2025-10-07 15:41:40+02:00,375,FR,Planned maintenance,A03,,2024-09-16 00:15:00+02:00,bWUx-CmgFbCIOHBirL_ORQ,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,8,2024-09-15 10:00:00+02:00
2025-10-07 15:41:57+02:00,1223,FR,Planned maintenance,A03,Cancelled,2024-09-17 06:00:00+02:00,4BIjuY_yygotV5JP4w9nzA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2024-09-17 04:00:00+02:00
2025-10-07 15:42:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-16 12:15:00+02:00,AHOnQiBIBiCJjFTBx_NwsA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,6,2024-09-16 12:00:00+02:00
2025-10-07 15:42:02+02:00,480,FR,Planned maintenance,A03,Cancelled,2024-09-16 20:15:00+02:00,wKsy_S82s30ll6BjjhUDIA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2024-09-16 16:30:00+02:00
2025-10-07 15:42:02+02:00,45,FR,Planned maintenance,A03,Cancelled,2024-09-16 12:30:00+02:00,AHOnQiBIBiCJjFTBx_NwsA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,6,2024-09-16 12:15:00+02:00
2025-10-07 15:42:02+02:00,90,FR,Planned maintenance,A03,Cancelled,2024-09-16 12:45:00+02:00,AHOnQiBIBiCJjFTBx_NwsA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,6,2024-09-16 12:30:00+02:00
2025-10-07 15:42:02+02:00,135,FR,Planned maintenance,A03,Cancelled,2024-09-16 13:00:00+02:00,AHOnQiBIBiCJjFTBx_NwsA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,6,2024-09-16 12:45:00+02:00
2025-10-07 15:42:02+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-09-16 13:30:00+02:00,AHOnQiBIBiCJjFTBx_NwsA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,6,2024-09-16 13:00:00+02:00
2025-10-07 15:42:02+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-09-16 14:15:00+02:00,AHOnQiBIBiCJjFTBx_NwsA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,6,2024-09-16 14:00:00+02:00
2025-10-07 15:42:02+02:00,285,FR,Planned maintenance,A03,Cancelled,2024-09-16 14:30:00+02:00,AHOnQiBIBiCJjFTBx_NwsA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,136,MAW,PT1M,6,2024-09-16 14:15:00+02:00
2025-10-07 15:42:02+02:00,480,FR,Planned maintenance,A03,Cancelled,2024-09-16 14:00:00+02:00,AHOnQiBIBiCJjFTBx_NwsA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,6,2024-09-16 13:30:00+02:00
2025-10-07 15:42:02+02:00,375,FR,Planned maintenance,A03,Cancelled,2024-09-16 15:00:00+02:00,AHOnQiBIBiCJjFTBx_NwsA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,166,MAW,PT1M,6,2024-09-16 14:45:00+02:00
2025-10-07 15:42:02+02:00,420,FR,Planned maintenance,A03,Cancelled,2024-09-16 15:15:00+02:00,AHOnQiBIBiCJjFTBx_NwsA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,181,MAW,PT1M,6,2024-09-16 15:00:00+02:00
2025-10-07 15:42:02+02:00,465,FR,Planned maintenance,A03,Cancelled,2024-09-16 15:30:00+02:00,AHOnQiBIBiCJjFTBx_NwsA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,196,MAW,PT1M,6,2024-09-16 15:15:00+02:00
2025-10-07 15:42:02+02:00,330,FR,Planned maintenance,A03,Cancelled,2024-09-16 14:45:00+02:00,AHOnQiBIBiCJjFTBx_NwsA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,151,MAW,PT1M,6,2024-09-16 14:30:00+02:00
2025-10-07 15:42:13+02:00,176,FR,Planned maintenance,A03,Cancelled,2024-09-16 17:00:00+02:00,7NW49ZsmdgbAu8ZwVv1Rtg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2024-09-16 13:00:00+02:00
2025-10-07 15:42:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-17 21:00:00+02:00,JVbf7NoSG_GzEyCDMbgqRQ,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,4,2024-09-16 14:30:00+02:00
2025-10-07 15:42:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-18 00:00:00+02:00,klMhrxmn8KqEOiR8vXchsg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2024-09-16 16:30:00+02:00
2025-10-07 15:42:32+02:00,80,FR,Planned maintenance,A03,Cancelled,2024-09-18 23:59:00+02:00,DgHt_VclIv4AD6tYbVxjUw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-09-18 08:00:00+02:00
2025-10-07 15:42:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-30 23:59:00+02:00,l1HH5CXx740972YHc4Sxqg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-09-18 23:59:00+02:00
2025-10-07 15:42:40+02:00,90,FR,Planned maintenance,A03,Cancelled,2024-09-16 14:15:00+02:00,r9_6oyeUKSgNxTEetx_SUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,241,MAW,PT1M,5,2024-09-16 14:00:00+02:00
2025-10-07 15:42:40+02:00,135,FR,Planned maintenance,A03,Cancelled,2024-09-16 14:30:00+02:00,r9_6oyeUKSgNxTEetx_SUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,256,MAW,PT1M,5,2024-09-16 14:15:00+02:00
2025-10-07 15:42:40+02:00,445,FR,Planned maintenance,A03,Cancelled,2024-09-16 22:15:00+02:00,flLT9DXn63EZOMDLGA0KnQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,6,2024-09-16 22:00:00+02:00
2025-10-07 15:42:40+02:00,445,FR,Planned maintenance,A03,Cancelled,2024-09-17 07:45:00+02:00,flLT9DXn63EZOMDLGA0KnQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,571,MAW,PT1M,6,2024-09-17 07:30:00+02:00
2025-10-07 15:42:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-16 13:30:00+02:00,r9_6oyeUKSgNxTEetx_SUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,5,2024-09-16 10:00:00+02:00
2025-10-07 15:42:40+02:00,370,FR,Planned maintenance,A03,Cancelled,2024-09-17 07:30:00+02:00,flLT9DXn63EZOMDLGA0KnQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,556,MAW,PT1M,6,2024-09-17 07:15:00+02:00
2025-10-07 15:42:40+02:00,15,FR,Planned maintenance,A03,Cancelled,2024-09-16 13:45:00+02:00,r9_6oyeUKSgNxTEetx_SUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,211,MAW,PT1M,5,2024-09-16 13:30:00+02:00
2025-10-07 15:42:40+02:00,370,FR,Planned maintenance,A03,Cancelled,2024-09-16 22:30:00+02:00,flLT9DXn63EZOMDLGA0KnQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,6,2024-09-16 22:15:00+02:00
2025-10-07 15:42:40+02:00,295,FR,Planned maintenance,A03,Cancelled,2024-09-16 22:45:00+02:00,flLT9DXn63EZOMDLGA0KnQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,6,2024-09-16 22:30:00+02:00
2025-10-07 15:42:40+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-17 07:00:00+02:00,flLT9DXn63EZOMDLGA0KnQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,6,2024-09-16 22:45:00+02:00
2025-10-07 15:42:40+02:00,295,FR,Planned maintenance,A03,Cancelled,2024-09-17 07:15:00+02:00,flLT9DXn63EZOMDLGA0KnQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,541,MAW,PT1M,6,2024-09-17 07:00:00+02:00
2025-10-07 15:42:40+02:00,480,FR,Planned maintenance,A03,Cancelled,2024-09-16 21:45:00+02:00,r9_6oyeUKSgNxTEetx_SUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,421,MAW,PT1M,5,2024-09-16 17:00:00+02:00
2025-10-07 15:42:40+02:00,45,FR,Planned maintenance,A03,Cancelled,2024-09-16 14:00:00+02:00,r9_6oyeUKSgNxTEetx_SUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,226,MAW,PT1M,5,2024-09-16 13:45:00+02:00
2025-10-07 15:42:40+02:00,420,FR,Planned maintenance,A03,Cancelled,2024-09-16 16:45:00+02:00,r9_6oyeUKSgNxTEetx_SUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,391,MAW,PT1M,5,2024-09-16 16:30:00+02:00
2025-10-07 15:42:40+02:00,375,FR,Planned maintenance,A03,Cancelled,2024-09-16 16:30:00+02:00,r9_6oyeUKSgNxTEetx_SUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,376,MAW,PT1M,5,2024-09-16 16:15:00+02:00
2025-10-07 15:42:40+02:00,330,FR,Planned maintenance,A03,Cancelled,2024-09-16 16:15:00+02:00,r9_6oyeUKSgNxTEetx_SUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,361,MAW,PT1M,5,2024-09-16 16:00:00+02:00
2025-10-07 15:42:40+02:00,285,FR,Planned maintenance,A03,Cancelled,2024-09-16 16:00:00+02:00,r9_6oyeUKSgNxTEetx_SUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,346,MAW,PT1M,5,2024-09-16 15:45:00+02:00
2025-10-07 15:42:40+02:00,240,FR,Planned maintenance,A03,Cancelled,2024-09-16 15:45:00+02:00,r9_6oyeUKSgNxTEetx_SUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,331,MAW,PT1M,5,2024-09-16 15:30:00+02:00
2025-10-07 15:42:40+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-09-16 15:15:00+02:00,r9_6oyeUKSgNxTEetx_SUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271,MAW,PT1M,5,2024-09-16 14:30:00+02:00
2025-10-07 15:42:40+02:00,210,FR,Planned maintenance,A03,Cancelled,2024-09-16 15:30:00+02:00,r9_6oyeUKSgNxTEetx_SUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,316,MAW,PT1M,5,2024-09-16 15:15:00+02:00
2025-10-07 15:42:40+02:00,460,FR,Planned maintenance,A03,Cancelled,2024-09-16 17:00:00+02:00,r9_6oyeUKSgNxTEetx_SUA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,406,MAW,PT1M,5,2024-09-16 16:45:00+02:00
2025-10-07 15:42:47+02:00,375,FR,Planned maintenance,A03,Cancelled,2024-09-16 18:15:00+02:00,j21Nk6din2SW-_3teCm35g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,481,MAW,PT1M,2,2024-09-16 18:00:00+02:00
2025-10-07 15:42:47+02:00,420,FR,Planned maintenance,A03,Cancelled,2024-09-16 18:00:00+02:00,j21Nk6din2SW-_3teCm35g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,466,MAW,PT1M,2,2024-09-16 17:45:00+02:00
2025-10-07 15:42:47+02:00,240,FR,Planned maintenance,A03,Cancelled,2024-09-16 17:45:00+02:00,j21Nk6din2SW-_3teCm35g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,451,MAW,PT1M,2,2024-09-16 17:30:00+02:00
2025-10-07 15:42:47+02:00,210,FR,Planned maintenance,A03,Cancelled,2024-09-16 17:30:00+02:00,j21Nk6din2SW-_3teCm35g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,436,MAW,PT1M,2,2024-09-16 17:15:00+02:00
2025-10-07 15:42:47+02:00,210,FR,Planned maintenance,A03,Cancelled,2024-09-16 16:45:00+02:00,j21Nk6din2SW-_3teCm35g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,391,MAW,PT1M,2,2024-09-16 16:30:00+02:00
2025-10-07 15:42:47+02:00,240,FR,Planned maintenance,A03,Cancelled,2024-09-16 17:00:00+02:00,j21Nk6din2SW-_3teCm35g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,406,MAW,PT1M,2,2024-09-16 16:45:00+02:00
2025-10-07 15:42:47+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-09-16 16:30:00+02:00,j21Nk6din2SW-_3teCm35g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,346,MAW,PT1M,2,2024-09-16 15:45:00+02:00
2025-10-07 15:42:47+02:00,135,FR,Planned maintenance,A03,Cancelled,2024-09-16 15:45:00+02:00,j21Nk6din2SW-_3teCm35g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,331,MAW,PT1M,2,2024-09-16 15:30:00+02:00
