created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 15:42:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-16 15:30:00+02:00,j21Nk6din2SW-_3teCm35g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,301,MAW,PT1M,2,2024-09-16 15:00:00+02:00
2025-10-07 15:42:47+02:00,15,FR,Planned maintenance,A03,Cancelled,2024-09-16 15:00:00+02:00,j21Nk6din2SW-_3teCm35g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,286,MAW,PT1M,2,2024-09-16 14:45:00+02:00
2025-10-07 15:42:47+02:00,285,FR,Planned maintenance,A03,Cancelled,2024-09-16 17:15:00+02:00,j21Nk6din2SW-_3teCm35g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,421,MAW,PT1M,2,2024-09-16 17:00:00+02:00
2025-10-07 15:42:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-16 14:45:00+02:00,j21Nk6din2SW-_3teCm35g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-09-16 10:00:00+02:00
2025-10-07 15:42:47+02:00,445,FR,Planned maintenance,A03,Cancelled,2024-09-17 07:45:00+02:00,lescCQ_LoWvfKehZftSAew,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,571,MAW,PT1M,2,2024-09-17 07:30:00+02:00
2025-10-07 15:42:47+02:00,370,FR,Planned maintenance,A03,Cancelled,2024-09-17 07:30:00+02:00,lescCQ_LoWvfKehZftSAew,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,556,MAW,PT1M,2,2024-09-17 07:15:00+02:00
2025-10-07 15:42:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-16 14:45:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2024-09-16 10:00:00+02:00
2025-10-07 15:42:47+02:00,15,FR,Planned maintenance,A03,Cancelled,2024-09-16 15:00:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,286,MAW,PT1M,3,2024-09-16 14:45:00+02:00
2025-10-07 15:42:47+02:00,45,FR,Planned maintenance,A03,Cancelled,2024-09-16 15:15:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,301,MAW,PT1M,3,2024-09-16 15:00:00+02:00
2025-10-07 15:42:47+02:00,90,FR,Planned maintenance,A03,Cancelled,2024-09-16 15:30:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,316,MAW,PT1M,3,2024-09-16 15:15:00+02:00
2025-10-07 15:42:47+02:00,135,FR,Planned maintenance,A03,Cancelled,2024-09-16 15:45:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,331,MAW,PT1M,3,2024-09-16 15:30:00+02:00
2025-10-07 15:42:47+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-09-16 16:30:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,346,MAW,PT1M,3,2024-09-16 15:45:00+02:00
2025-10-07 15:42:47+02:00,210,FR,Planned maintenance,A03,Cancelled,2024-09-16 16:45:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,391,MAW,PT1M,3,2024-09-16 16:30:00+02:00
2025-10-07 15:42:47+02:00,445,FR,Planned maintenance,A03,Cancelled,2024-09-17 07:45:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1291,MAW,PT1M,3,2024-09-17 07:30:00+02:00
2025-10-07 15:42:47+02:00,240,FR,Planned maintenance,A03,Cancelled,2024-09-16 17:00:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,406,MAW,PT1M,3,2024-09-16 16:45:00+02:00
2025-10-07 15:42:47+02:00,330,FR,Planned maintenance,A03,Cancelled,2024-09-16 17:30:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,436,MAW,PT1M,3,2024-09-16 17:15:00+02:00
2025-10-07 15:42:47+02:00,375,FR,Planned maintenance,A03,Cancelled,2024-09-16 17:45:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,451,MAW,PT1M,3,2024-09-16 17:30:00+02:00
2025-10-07 15:42:47+02:00,420,FR,Planned maintenance,A03,Cancelled,2024-09-16 18:00:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,466,MAW,PT1M,3,2024-09-16 17:45:00+02:00
2025-10-07 15:42:47+02:00,480,FR,Planned maintenance,A03,Cancelled,2024-09-16 22:15:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,481,MAW,PT1M,3,2024-09-16 18:00:00+02:00
2025-10-07 15:42:47+02:00,370,FR,Planned maintenance,A03,Cancelled,2024-09-16 22:30:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,736,MAW,PT1M,3,2024-09-16 22:15:00+02:00
2025-10-07 15:42:47+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-17 07:00:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,766,MAW,PT1M,3,2024-09-16 22:45:00+02:00
2025-10-07 15:42:47+02:00,295,FR,Planned maintenance,A03,Cancelled,2024-09-17 07:15:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1261,MAW,PT1M,3,2024-09-17 07:00:00+02:00
2025-10-07 15:42:47+02:00,285,FR,Planned maintenance,A03,Cancelled,2024-09-16 17:15:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,421,MAW,PT1M,3,2024-09-16 17:00:00+02:00
2025-10-07 15:42:47+02:00,295,FR,Planned maintenance,A03,Cancelled,2024-09-16 22:45:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,751,MAW,PT1M,3,2024-09-16 22:30:00+02:00
2025-10-07 15:42:47+02:00,370,FR,Planned maintenance,A03,Cancelled,2024-09-17 07:30:00+02:00,CP5D6TiSAR9iQHhoSnTE7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1276,MAW,PT1M,3,2024-09-17 07:15:00+02:00
2025-10-07 15:42:47+02:00,295,FR,Planned maintenance,A03,Cancelled,2024-09-17 07:15:00+02:00,lescCQ_LoWvfKehZftSAew,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,541,MAW,PT1M,2,2024-09-17 07:00:00+02:00
2025-10-07 15:42:47+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-17 07:00:00+02:00,lescCQ_LoWvfKehZftSAew,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,2,2024-09-16 22:45:00+02:00
2025-10-07 15:42:47+02:00,295,FR,Planned maintenance,A03,Cancelled,2024-09-16 22:45:00+02:00,lescCQ_LoWvfKehZftSAew,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,2,2024-09-16 22:30:00+02:00
2025-10-07 15:42:47+02:00,370,FR,Planned maintenance,A03,Cancelled,2024-09-16 22:30:00+02:00,lescCQ_LoWvfKehZftSAew,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,2,2024-09-16 22:15:00+02:00
2025-10-07 15:42:47+02:00,480,FR,Planned maintenance,A03,Cancelled,2024-09-16 22:15:00+02:00,lescCQ_LoWvfKehZftSAew,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-09-16 22:00:00+02:00
2025-10-07 15:42:53+02:00,0,FR,Planned maintenance,A03,,2024-09-21 00:00:00+02:00,K1VsnrgLq3oaG0sQOg8LJA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,1,2024-09-17 02:00:00+02:00
2025-10-07 15:48:14+02:00,785,FR,Planned maintenance,A03,,2024-09-16 23:30:00+02:00,Pb8p1Wz2Im6Drc9HmCPRyQ,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,11,2024-09-11 22:00:00+02:00
2025-10-07 15:48:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-19 00:00:00+02:00,QWs9nBP7LKdd1Bsg4jFgYA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2024-09-17 09:00:00+02:00
2025-10-07 15:48:40+02:00,45,FR,Planned maintenance,A03,,2024-09-17 00:30:00+02:00,jCDpeLA0hPrPPvCc30cryA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,856,MAW,PT1M,4,2024-09-17 00:15:00+02:00
2025-10-07 15:48:40+02:00,180,FR,Planned maintenance,A03,,2024-09-17 01:45:00+02:00,jCDpeLA0hPrPPvCc30cryA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,901,MAW,PT1M,4,2024-09-17 01:00:00+02:00
2025-10-07 15:48:40+02:00,210,FR,Planned maintenance,A03,,2024-09-17 02:00:00+02:00,jCDpeLA0hPrPPvCc30cryA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,946,MAW,PT1M,4,2024-09-17 01:45:00+02:00
2025-10-07 15:48:40+02:00,0,FR,Planned maintenance,A03,,2024-09-17 00:15:00+02:00,jCDpeLA0hPrPPvCc30cryA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2024-09-16 10:00:00+02:00
2025-10-07 15:48:40+02:00,480,FR,Planned maintenance,A03,,2024-09-17 12:15:00+02:00,jCDpeLA0hPrPPvCc30cryA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1051,MAW,PT1M,4,2024-09-17 03:30:00+02:00
2025-10-07 15:48:40+02:00,285,FR,Planned maintenance,A03,,2024-09-17 02:30:00+02:00,jCDpeLA0hPrPPvCc30cryA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,976,MAW,PT1M,4,2024-09-17 02:15:00+02:00
2025-10-07 15:48:40+02:00,240,FR,Planned maintenance,A03,,2024-09-17 02:15:00+02:00,jCDpeLA0hPrPPvCc30cryA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,961,MAW,PT1M,4,2024-09-17 02:00:00+02:00
2025-10-07 15:48:40+02:00,420,FR,Planned maintenance,A03,,2024-09-17 03:15:00+02:00,jCDpeLA0hPrPPvCc30cryA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1021,MAW,PT1M,4,2024-09-17 03:00:00+02:00
2025-10-07 15:48:40+02:00,375,FR,Planned maintenance,A03,,2024-09-17 03:00:00+02:00,jCDpeLA0hPrPPvCc30cryA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1006,MAW,PT1M,4,2024-09-17 02:45:00+02:00
2025-10-07 15:48:40+02:00,90,FR,Planned maintenance,A03,,2024-09-17 00:45:00+02:00,jCDpeLA0hPrPPvCc30cryA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,871,MAW,PT1M,4,2024-09-17 00:30:00+02:00
2025-10-07 15:48:40+02:00,330,FR,Planned maintenance,A03,,2024-09-17 02:45:00+02:00,jCDpeLA0hPrPPvCc30cryA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,991,MAW,PT1M,4,2024-09-17 02:30:00+02:00
2025-10-07 15:48:40+02:00,465,FR,Planned maintenance,A03,,2024-09-17 03:30:00+02:00,jCDpeLA0hPrPPvCc30cryA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1036,MAW,PT1M,4,2024-09-17 03:15:00+02:00
2025-10-07 15:48:40+02:00,135,FR,Planned maintenance,A03,,2024-09-17 01:00:00+02:00,jCDpeLA0hPrPPvCc30cryA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,886,MAW,PT1M,4,2024-09-17 00:45:00+02:00
2025-10-07 15:48:44+02:00,1220,FR,Planned maintenance,A03,,2024-09-17 05:00:00+02:00,G5UmqdwZ8j6INVmzI6dkpA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2024-09-17 03:30:00+02:00
2025-10-07 15:48:47+02:00,0,FR,Planned maintenance,A03,,2024-09-17 06:00:00+02:00,ibALbIwmmccFxHfje-KJ9g,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,6,2024-09-16 19:00:00+02:00
2025-10-07 15:49:54+02:00,0,FR,Planned maintenance,A03,,2024-09-18 12:00:00+02:00,OEcXloyi-eAx18SOjNqvxQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2024-09-18 09:00:00+02:00
2025-10-07 15:50:03+02:00,375,FR,Planned maintenance,A03,,2024-09-18 16:00:00+02:00,cSqWSOBpKnP0mz-uIlOSEg,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2024-09-18 15:00:00+02:00
2025-10-07 15:50:05+02:00,0,FR,Planned maintenance,A03,,2024-09-17 15:00:00+02:00,YgoHI1mAWbAPY3cf4VWT1Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-09-17 08:00:00+02:00
2025-10-07 15:50:06+02:00,405,FR,Planned maintenance,A03,Cancelled,2024-09-18 17:30:00+02:00,kwnU1mvo9EOqpOnj7Z8lMg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,256,MAW,PT1M,3,2024-09-18 17:15:00+02:00
2025-10-07 15:50:06+02:00,480,FR,Planned maintenance,A03,Cancelled,2024-09-18 17:15:00+02:00,kwnU1mvo9EOqpOnj7Z8lMg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2024-09-18 13:00:00+02:00
2025-10-07 15:50:06+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-18 07:15:00+02:00,NTisXx8MEpfoGv_WmOXP4Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,571,MAW,PT1M,3,2024-09-18 00:00:00+02:00
2025-10-07 15:50:06+02:00,315,FR,Planned maintenance,A03,Cancelled,2024-09-18 07:30:00+02:00,NTisXx8MEpfoGv_WmOXP4Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1006,MAW,PT1M,3,2024-09-18 07:15:00+02:00
2025-10-07 15:50:06+02:00,330,FR,Planned maintenance,A03,Cancelled,2024-09-18 17:45:00+02:00,kwnU1mvo9EOqpOnj7Z8lMg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,271,MAW,PT1M,3,2024-09-18 17:30:00+02:00
2025-10-07 15:50:06+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-20 07:45:00+02:00,kwnU1mvo9EOqpOnj7Z8lMg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1861,MAW,PT1M,3,2024-09-19 20:00:00+02:00
2025-10-07 15:50:06+02:00,380,FR,Planned maintenance,A03,Cancelled,2024-09-19 12:00:00+02:00,kwnU1mvo9EOqpOnj7Z8lMg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1141,MAW,PT1M,3,2024-09-19 08:00:00+02:00
2025-10-07 15:50:06+02:00,338,FR,Planned maintenance,A03,Cancelled,2024-09-19 08:00:00+02:00,kwnU1mvo9EOqpOnj7Z8lMg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1126,MAW,PT1M,3,2024-09-19 07:45:00+02:00
2025-10-07 15:50:06+02:00,390,FR,Planned maintenance,A03,Cancelled,2024-09-18 07:45:00+02:00,NTisXx8MEpfoGv_WmOXP4Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1021,MAW,PT1M,3,2024-09-18 07:30:00+02:00
2025-10-07 15:50:06+02:00,340,FR,Planned maintenance,A03,Cancelled,2024-09-19 17:15:00+02:00,kwnU1mvo9EOqpOnj7Z8lMg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1381,MAW,PT1M,3,2024-09-19 12:00:00+02:00
2025-10-07 15:50:06+02:00,264,FR,Planned maintenance,A03,Cancelled,2024-09-19 20:00:00+02:00,kwnU1mvo9EOqpOnj7Z8lMg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1696,MAW,PT1M,3,2024-09-19 17:15:00+02:00
2025-10-07 15:50:06+02:00,338,FR,Planned maintenance,A03,Cancelled,2024-09-20 08:00:00+02:00,kwnU1mvo9EOqpOnj7Z8lMg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2566,MAW,PT1M,3,2024-09-20 07:45:00+02:00
2025-10-07 15:50:06+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-09-20 19:45:00+02:00,kwnU1mvo9EOqpOnj7Z8lMg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2581,MAW,PT1M,3,2024-09-20 08:00:00+02:00
2025-10-07 15:50:06+02:00,325,FR,Planned maintenance,A03,Cancelled,2024-09-20 20:00:00+02:00,kwnU1mvo9EOqpOnj7Z8lMg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3286,MAW,PT1M,3,2024-09-20 19:45:00+02:00
2025-10-07 15:50:06+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-20 23:30:00+02:00,kwnU1mvo9EOqpOnj7Z8lMg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3301,MAW,PT1M,3,2024-09-20 20:00:00+02:00
2025-10-07 15:50:06+02:00,158,FR,Planned maintenance,A03,Cancelled,2024-09-20 23:45:00+02:00,kwnU1mvo9EOqpOnj7Z8lMg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3511,MAW,PT1M,3,2024-09-20 23:30:00+02:00
2025-10-07 15:50:06+02:00,53,FR,Planned maintenance,A03,Cancelled,2024-09-21 00:00:00+02:00,kwnU1mvo9EOqpOnj7Z8lMg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3526,MAW,PT1M,3,2024-09-20 23:45:00+02:00
2025-10-07 15:50:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-18 00:00:00+02:00,NTisXx8MEpfoGv_WmOXP4Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2024-09-17 14:30:00+02:00
2025-10-07 15:50:06+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-19 07:45:00+02:00,kwnU1mvo9EOqpOnj7Z8lMg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,286,MAW,PT1M,3,2024-09-18 17:45:00+02:00
2025-10-07 15:50:06+02:00,465,FR,Planned maintenance,A03,Cancelled,2024-09-18 08:00:00+02:00,NTisXx8MEpfoGv_WmOXP4Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1036,MAW,PT1M,3,2024-09-18 07:45:00+02:00
2025-10-07 15:50:17+02:00,837,FR,Planned maintenance,A03,,2024-09-17 20:30:00+02:00,JMxLfkZ_xda0MQDIFeFgHw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2024-09-17 17:00:00+02:00
2025-10-07 15:50:22+02:00,1220,FR,Planned maintenance,A03,,2024-09-18 01:30:00+02:00,_ySfKscqXviJahs0U3dG8w,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,12,2024-09-14 15:00:00+02:00
2025-10-07 15:50:55+02:00,20,FR,Planned maintenance,A03,,2024-09-18 08:47:00+02:00,CNCDUOK_-CL75LsRxaLf_Q,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-09-18 08:00:00+02:00
2025-10-07 15:50:57+02:00,0,FR,Planned maintenance,A03,,2024-09-19 17:15:00+02:00,gQVPTAHXGWfKWyNlubHycw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2024-09-19 13:30:00+02:00
2025-10-07 15:50:57+02:00,0,FR,Planned maintenance,A03,,2024-09-19 17:15:00+02:00,IVbw53YNrHCk8c4BvwrGpw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2024-09-19 13:30:00+02:00
2025-10-07 15:50:57+02:00,0,FR,Planned maintenance,A03,,2024-09-19 17:15:00+02:00,PuIYxPTg22wyQHFdT78V-Q,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2024-09-19 13:30:00+02:00
2025-10-07 15:51:06+02:00,0,FR,Planned maintenance,A03,,2024-09-19 07:45:00+02:00,gPZvAkiU53wjT1G-h47LVA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2024-09-19 01:45:00+02:00
2025-10-07 15:51:15+02:00,380,FR,Planned maintenance,A03,Cancelled,2024-09-19 12:00:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2491,MAW,PT1M,3,2024-09-19 08:00:00+02:00
2025-10-07 15:51:15+02:00,338,FR,Planned maintenance,A03,Cancelled,2024-09-19 08:00:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2476,MAW,PT1M,3,2024-09-19 07:45:00+02:00
2025-10-07 15:51:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-18 21:15:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2024-09-17 14:30:00+02:00
2025-10-07 15:51:15+02:00,158,FR,Planned maintenance,A03,Cancelled,2024-09-20 23:45:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,4861,MAW,PT1M,3,2024-09-20 23:30:00+02:00
2025-10-07 15:51:15+02:00,135,FR,Planned maintenance,A03,Cancelled,2024-09-18 21:45:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1861,MAW,PT1M,3,2024-09-18 21:30:00+02:00
2025-10-07 15:51:15+02:00,53,FR,Planned maintenance,A03,Cancelled,2024-09-21 00:00:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,4876,MAW,PT1M,3,2024-09-20 23:45:00+02:00
2025-10-07 15:51:15+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-09-18 22:30:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1876,MAW,PT1M,3,2024-09-18 21:45:00+02:00
2025-10-07 15:51:15+02:00,210,FR,Planned maintenance,A03,Cancelled,2024-09-18 22:45:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1921,MAW,PT1M,3,2024-09-18 22:30:00+02:00
2025-10-07 15:51:15+02:00,240,FR,Planned maintenance,A03,Cancelled,2024-09-18 23:00:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1936,MAW,PT1M,3,2024-09-18 22:45:00+02:00
2025-10-07 15:51:15+02:00,285,FR,Planned maintenance,A03,Cancelled,2024-09-18 23:15:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1951,MAW,PT1M,3,2024-09-18 23:00:00+02:00
2025-10-07 15:51:15+02:00,0,FR,Planned maintenance,A03,,2024-09-18 12:00:00+02:00,Stfxk1LWaYjenyUpPUKP3A,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,3,2024-09-13 17:00:00+02:00
2025-10-07 15:51:15+02:00,45,FR,Planned maintenance,A03,Cancelled,2024-09-18 21:30:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1846,MAW,PT1M,3,2024-09-18 21:15:00+02:00
2025-10-07 15:51:15+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-19 07:45:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2011,MAW,PT1M,3,2024-09-19 00:00:00+02:00
2025-10-07 15:51:15+02:00,264,FR,Planned maintenance,A03,Cancelled,2024-09-19 20:00:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3046,MAW,PT1M,3,2024-09-19 17:15:00+02:00
2025-10-07 15:51:15+02:00,330,FR,Planned maintenance,A03,Cancelled,2024-09-19 00:00:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1966,MAW,PT1M,3,2024-09-18 23:15:00+02:00
2025-10-07 15:51:15+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-20 07:45:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3211,MAW,PT1M,3,2024-09-19 20:00:00+02:00
2025-10-07 15:51:15+02:00,338,FR,Planned maintenance,A03,Cancelled,2024-09-20 08:00:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3916,MAW,PT1M,3,2024-09-20 07:45:00+02:00
2025-10-07 15:51:15+02:00,400,FR,Planned maintenance,A03,Cancelled,2024-09-20 19:45:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,3931,MAW,PT1M,3,2024-09-20 08:00:00+02:00
2025-10-07 15:51:15+02:00,325,FR,Planned maintenance,A03,Cancelled,2024-09-20 20:00:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,4636,MAW,PT1M,3,2024-09-20 19:45:00+02:00
2025-10-07 15:51:15+02:00,263,FR,Planned maintenance,A03,Cancelled,2024-09-20 23:30:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,4651,MAW,PT1M,3,2024-09-20 20:00:00+02:00
2025-10-07 15:51:15+02:00,340,FR,Planned maintenance,A03,Cancelled,2024-09-19 17:15:00+02:00,AViL43Lwig6t-AoB5UY1VA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2731,MAW,PT1M,3,2024-09-19 12:00:00+02:00
2025-10-07 15:51:25+02:00,390,FR,Planned maintenance,A03,,2024-09-19 15:00:00+02:00,he9jLkrARwsy8rG6ihD5bg,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2024-09-19 13:00:00+02:00
2025-10-07 15:51:39+02:00,0,FR,Planned maintenance,A03,,2024-09-19 17:00:00+02:00,uSGK_a9ui3wpwzDupvtmjQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,1,2024-09-19 12:00:00+02:00
2025-10-07 15:51:39+02:00,0,FR,Planned maintenance,A03,,2024-09-18 10:00:00+02:00,6-jGwYaf5vLFo0Pxa1wAfQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,4,2024-09-17 07:00:00+02:00
2025-10-07 15:51:39+02:00,0,FR,Planned maintenance,A03,,2024-09-19 00:00:00+02:00,hUC12viiPI77GpnS6ahONQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,5,2024-09-15 01:00:00+02:00
2025-10-07 15:51:56+02:00,330,FR,Planned maintenance,A03,,2024-09-18 22:00:00+02:00,RUOQX2jhCadKawjrFbGq9Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1876,MAW,PT1M,2,2024-09-18 21:45:00+02:00
2025-10-07 15:51:56+02:00,285,FR,Planned maintenance,A03,,2024-09-18 21:45:00+02:00,RUOQX2jhCadKawjrFbGq9Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1861,MAW,PT1M,2,2024-09-18 21:30:00+02:00
2025-10-07 15:51:56+02:00,480,FR,Planned maintenance,A03,,2024-09-19 07:15:00+02:00,RUOQX2jhCadKawjrFbGq9Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2431,MAW,PT1M,2,2024-09-19 07:00:00+02:00
2025-10-07 15:51:56+02:00,420,FR,Planned maintenance,A03,,2024-09-19 07:00:00+02:00,RUOQX2jhCadKawjrFbGq9Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2416,MAW,PT1M,2,2024-09-19 06:45:00+02:00
2025-10-07 15:51:56+02:00,240,FR,Planned maintenance,A03,,2024-09-18 21:30:00+02:00,RUOQX2jhCadKawjrFbGq9Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1846,MAW,PT1M,2,2024-09-18 21:15:00+02:00
2025-10-07 15:51:56+02:00,210,FR,Planned maintenance,A03,,2024-09-18 21:15:00+02:00,RUOQX2jhCadKawjrFbGq9Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1831,MAW,PT1M,2,2024-09-18 21:00:00+02:00
2025-10-07 15:51:56+02:00,360,FR,Planned maintenance,A03,,2024-09-19 06:45:00+02:00,RUOQX2jhCadKawjrFbGq9Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1891,MAW,PT1M,2,2024-09-18 22:00:00+02:00
2025-10-07 15:51:56+02:00,180,FR,Planned maintenance,A03,,2024-09-18 21:00:00+02:00,RUOQX2jhCadKawjrFbGq9Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1801,MAW,PT1M,2,2024-09-18 20:30:00+02:00
2025-10-07 15:51:56+02:00,135,FR,Planned maintenance,A03,,2024-09-18 20:30:00+02:00,RUOQX2jhCadKawjrFbGq9Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1786,MAW,PT1M,2,2024-09-18 20:15:00+02:00
2025-10-07 15:51:56+02:00,45,FR,Planned maintenance,A03,,2024-09-18 20:15:00+02:00,RUOQX2jhCadKawjrFbGq9Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1771,MAW,PT1M,2,2024-09-18 20:00:00+02:00
2025-10-07 15:51:56+02:00,0,FR,Planned maintenance,A03,,2024-09-18 20:00:00+02:00,RUOQX2jhCadKawjrFbGq9Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-09-17 14:30:00+02:00
2025-10-07 15:52:17+02:00,1220,FR,Planned maintenance,A03,,2024-09-21 19:00:00+02:00,1Tw49a181FwVPOTq_ofeog,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2024-09-21 18:00:00+02:00
2025-10-07 15:52:22+02:00,169,FR,Planned maintenance,A03,,2024-09-19 13:30:00+02:00,Ll4AcaXpy6FAx6r1GK54gg,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2024-09-19 10:30:00+02:00
2025-10-07 15:52:22+02:00,50,FR,Planned maintenance,A03,,2024-09-19 08:14:00+02:00,GZzV1xhZll21VOWkUSiPrg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-09-19 07:45:00+02:00
2025-10-07 15:52:28+02:00,325,FR,Planned maintenance,A03,,2024-09-20 20:00:00+02:00,HvsCtxQ08_cdLGNveF64Eg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2131,MAW,PT1M,2,2024-09-20 19:45:00+02:00
2025-10-07 15:52:28+02:00,53,FR,Planned maintenance,A03,,2024-09-21 00:00:00+02:00,HvsCtxQ08_cdLGNveF64Eg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2371,MAW,PT1M,2,2024-09-20 23:45:00+02:00
2025-10-07 15:52:28+02:00,158,FR,Planned maintenance,A03,,2024-09-20 23:45:00+02:00,HvsCtxQ08_cdLGNveF64Eg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2356,MAW,PT1M,2,2024-09-20 23:30:00+02:00
2025-10-07 15:52:28+02:00,263,FR,Planned maintenance,A03,,2024-09-20 23:30:00+02:00,HvsCtxQ08_cdLGNveF64Eg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,2146,MAW,PT1M,2,2024-09-20 20:00:00+02:00
2025-10-07 15:52:28+02:00,400,FR,Planned maintenance,A03,,2024-09-20 19:45:00+02:00,HvsCtxQ08_cdLGNveF64Eg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1426,MAW,PT1M,2,2024-09-20 08:00:00+02:00
2025-10-07 15:52:28+02:00,263,FR,Planned maintenance,A03,,2024-09-20 07:45:00+02:00,HvsCtxQ08_cdLGNveF64Eg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,601,MAW,PT1M,2,2024-09-19 18:15:00+02:00
2025-10-07 15:52:28+02:00,480,FR,Planned maintenance,A03,,2024-09-19 18:15:00+02:00,HvsCtxQ08_cdLGNveF64Eg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-09-19 08:15:00+02:00
2025-10-07 15:52:28+02:00,338,FR,Planned maintenance,A03,,2024-09-20 08:00:00+02:00,HvsCtxQ08_cdLGNveF64Eg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1411,MAW,PT1M,2,2024-09-20 07:45:00+02:00
2025-10-07 15:52:35+02:00,903,FR,Planned maintenance,A03,,2024-09-19 17:00:00+02:00,nUPV-I2cJ2uZIzVRfI73XA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2024-09-19 08:00:00+02:00
2025-10-07 15:52:43+02:00,176,FR,Planned maintenance,A03,,2024-09-19 16:00:00+02:00,uRgt0hMP1-rXQw0YL8IyHw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2024-09-19 15:00:00+02:00
2025-10-07 15:52:44+02:00,0,FR,Planned maintenance,A03,,2024-09-20 12:00:00+02:00,SBZR1-L1FHtlefXvAOY3Dg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,2,2024-09-20 09:00:00+02:00
2025-10-07 15:52:44+02:00,0,FR,Planned maintenance,A03,,2024-09-20 12:00:00+02:00,PfAcmwN3zDgzA7OhHuPXag,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,2,2024-09-20 09:00:00+02:00
2025-10-07 15:52:48+02:00,0,FR,Planned maintenance,A03,,2024-09-26 18:00:00+02:00,VkaX3k8nN7F2N1mjd7l5fQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,5,2024-09-16 07:00:00+02:00
2025-10-07 15:52:48+02:00,0,FR,Planned maintenance,A03,,2024-09-26 18:00:00+02:00,W3m5Yt7vc4AEuCm91VKT1g,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,5,2024-09-16 07:00:00+02:00
2025-10-07 15:52:48+02:00,0,FR,Planned maintenance,A03,,2024-09-26 18:00:00+02:00,yOQVXixhJh6lix4B8J7JRA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,5,2024-09-16 07:00:00+02:00
2025-10-07 15:52:55+02:00,0,FR,Planned maintenance,A03,,2024-09-19 17:00:00+02:00,BLumKWZT3pEJuxjV-wElBg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,1,2024-09-19 13:23:00+02:00
2025-10-07 15:52:55+02:00,0,FR,Planned maintenance,A03,,2024-09-19 17:00:00+02:00,idwwUG6-6xUZDHxXihhvVA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,1,2024-09-19 13:23:00+02:00
2025-10-07 15:52:55+02:00,0,FR,Planned maintenance,A03,,2024-09-19 13:23:00+02:00,hvGanltmbvyPyPwtRrtjQA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G1,1,MAW,PT1M,2,2024-09-19 08:30:00+02:00
2025-10-07 15:52:56+02:00,0,FR,Planned maintenance,A03,,2024-09-19 13:23:00+02:00,0UzkBY7mdFsz3uQckxfrsA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2024-09-19 08:30:00+02:00
2025-10-07 15:53:04+02:00,0,FR,Planned maintenance,A03,,2024-09-18 16:17:00+02:00,QkHeGyN4KvFLfQUIlwdL3Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,5,2024-09-18 13:30:00+02:00
2025-10-07 15:53:08+02:00,0,FR,Planned maintenance,A03,,2024-09-19 15:00:00+02:00,5wVbmjTiMcA9P637ZEaRJQ,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,6,2024-09-10 08:15:00+02:00
2025-10-07 15:53:33+02:00,0,FR,Planned maintenance,A03,,2024-09-19 20:00:00+02:00,87VA9tfHoskMN3ejaT-rqg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,4,2024-09-19 16:30:00+02:00
2025-10-07 15:53:44+02:00,330,FR,Planned maintenance,A03,,2024-09-20 03:30:00+02:00,T7bSwjFxVMxUKtDnqkLECQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2024-09-19 23:00:00+02:00
2025-10-07 15:54:05+02:00,782,FR,Planned maintenance,A03,,2024-09-22 02:00:00+02:00,AAjs4m4bgsm4ADVfhn3adw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-09-22 01:00:00+02:00
2025-10-07 15:54:11+02:00,0,FR,Planned maintenance,A03,,2024-09-20 09:53:00+02:00,2_aUoGWczvNxq3M9y3h7Ow,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-09-20 08:00:00+02:00
2025-10-07 15:54:25+02:00,1230,FR,Planned maintenance,A03,,2024-09-20 16:00:00+02:00,o5KWSVOGx5hhix_FTibPTA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2024-09-20 15:00:00+02:00
2025-10-07 15:54:45+02:00,0,FR,Planned maintenance,A03,,2024-09-20 12:00:00+02:00,imjAyJLdhA_1NOvyXva_5Q,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2024-09-16 08:00:00+02:00
2025-10-07 15:54:47+02:00,1200,FR,Planned maintenance,A03,,2024-09-20 17:00:00+02:00,5va2x7-fMLj1PTL41O2c6Q,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-09-20 14:00:00+02:00
2025-10-07 15:55:30+02:00,350,FR,Planned maintenance,A03,,2024-09-21 17:00:00+02:00,cwlv-dQNmneCo77pywxAiQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-09-21 12:00:00+02:00
2025-10-07 15:55:57+02:00,1200,FR,Planned maintenance,A03,,2024-09-21 19:00:00+02:00,CizDhIFgoh6JLGLGNAAZEg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-09-21 17:45:00+02:00
2025-10-07 15:56:26+02:00,0,FR,Planned maintenance,A03,,2024-09-22 16:00:00+02:00,7IMX2itG-cq1A52ZU9INqw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2024-09-21 01:15:00+02:00
2025-10-07 15:56:58+02:00,0,FR,Planned maintenance,A03,,2024-09-23 03:00:00+02:00,x9ImCI-HunAWaYplDiKzkg,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,3,2024-09-22 11:00:00+02:00
2025-10-07 15:57:07+02:00,0,FR,Planned maintenance,A03,,2024-09-23 09:15:00+02:00,Q9IwZpnoJjNZv1-IMscr-g,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2024-09-19 08:14:00+02:00
2025-10-07 16:00:15+02:00,0,FR,Planned maintenance,A03,,2024-09-25 10:00:00+02:00,orDWax7OileCxy9g87LNiw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,4,2024-09-16 07:30:00+02:00
2025-10-07 16:00:38+02:00,0,FR,Planned maintenance,A03,,2024-09-27 17:00:00+02:00,OSJq2tLUq-YVEJIXxvO6hg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,5,2024-09-16 07:00:00+02:00
2025-10-07 16:01:29+02:00,0,FR,Planned maintenance,A03,,2024-09-27 17:00:00+02:00,diRmVi5bGnjC21mNM4vBhw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-09-18 12:30:00+02:00
2025-10-07 16:02:53+02:00,0,FR,Planned maintenance,A03,,2024-09-27 10:17:00+02:00,tzgXM0PN40S_N7acQyPJFg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,5,2024-09-20 17:00:00+02:00
2025-10-07 16:02:56+02:00,0,FR,Planned maintenance,A03,,2024-09-27 11:30:00+02:00,UGKxt1Qn_CdQypd1cfZknQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,1,2024-09-20 07:00:00+02:00
2025-10-07 16:03:01+02:00,0,FR,Planned maintenance,A03,,2024-09-27 12:30:00+02:00,pPTunGojSSYCCoDH_srrXw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,5,2024-09-14 01:00:00+02:00
2025-10-07 16:03:58+02:00,0,FR,Planned maintenance,A03,,2024-09-27 14:15:00+02:00,HFB7FKmpFkmWvtJQ4a7lww,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,6,2024-09-20 07:00:00+02:00
2025-10-07 16:05:35+02:00,0,FR,Planned maintenance,A03,,2024-09-12 21:42:00+02:00,4lBOiv4IUtDF00qyZdHadw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2024-09-12 17:00:00+02:00
2025-10-07 16:05:35+02:00,0,FR,Planned maintenance,A03,,2024-09-12 21:42:00+02:00,dkC_6eMG8usG0arB70p7zA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2024-09-12 17:00:00+02:00
2025-10-07 16:05:35+02:00,0,FR,Planned maintenance,A03,,2024-09-12 21:42:00+02:00,JiXHbN5wq5nxz4kQ-Q2QEw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2024-09-12 17:00:00+02:00
2025-10-07 16:10:52+02:00,0,FR,Planned maintenance,A03,,2024-10-03 00:15:00+02:00,jWigFYpsF6cNsNTj-9jghA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,11,2024-09-16 19:30:00+02:00
2025-10-07 16:13:09+02:00,0,FR,Planned maintenance,A03,,2024-10-04 10:30:00+02:00,aN6P9HbPTnKnmFEJySyHIA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2024-09-16 07:00:00+02:00
2025-10-07 16:13:09+02:00,0,FR,Planned maintenance,A03,,2024-10-04 10:30:00+02:00,JiZPL_Hb9U2awXfYjFE2hA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2024-09-16 07:00:00+02:00
2025-10-07 16:13:09+02:00,0,FR,Planned maintenance,A03,,2024-10-04 10:30:00+02:00,G6VSRgx7_4ESjM0Zm-3Dcw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2024-09-16 07:00:00+02:00
2025-10-07 16:19:24+02:00,0,FR,Planned maintenance,A03,,2024-10-08 23:00:00+02:00,IUhdjL-w55BFxNMLcRza5A,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,12,2024-09-21 00:00:00+02:00
2025-10-07 16:20:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-11 17:00:00+02:00,9Wd_LHKxpadi2_8X_io7lw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,2,2024-09-16 07:00:00+02:00
2025-10-07 16:22:47+02:00,0,FR,Planned maintenance,A03,,2024-10-11 17:00:00+02:00,Q1IL2jtCE91GinD8RoSF3Q,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,1,2024-09-16 07:00:00+02:00
2025-10-07 16:34:11+02:00,0,FR,Planned maintenance,A03,,2024-10-18 08:30:00+02:00,oHi_uRrPcJB2NBTB9wPi_A,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,9,2024-09-21 00:00:00+02:00
2025-10-07 16:42:32+02:00,0,FR,Planned maintenance,A03,,2024-10-23 17:00:00+02:00,Ach0xTrw6zVZmuQ1WTB4EA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,5,2024-09-16 07:00:00+02:00
2025-10-07 17:33:40+02:00,0,FR,Planned maintenance,A03,,2024-11-24 04:00:00+01:00,F1Dj5zq4s6A1KFmaEOLp-Q,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,18,2024-09-14 00:00:00+02:00
2025-10-06 20:07:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-01 17:00:00+01:00,KttawXhNnkgCB5juyVl4DA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-09-23 07:00:00+02:00
2025-10-06 20:30:17+02:00,0,FR,Planned maintenance,A03,,2024-09-26 17:00:00+02:00,C1kQ3kLtnNc8AhOGTlzdNA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-09-26 07:00:00+02:00
2025-10-06 20:30:17+02:00,0,FR,Planned maintenance,A03,,2024-09-27 17:00:00+02:00,LXZCHa6Pg1weMUqT0mMOXg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2024-09-27 07:00:00+02:00
2025-10-06 20:50:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-28 17:00:00+02:00,RNPcW1dB4UeC0kSJ3ZVvIw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-28 08:00:00+02:00
2025-10-06 20:51:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-26 17:00:00+02:00,hMNIqFfpZC9_qdBdA-cKrg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-26 08:00:00+02:00
2025-10-06 20:51:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-29 17:00:00+02:00,pYOedKztYxWEcZ8y6WxZ6A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-29 08:00:00+02:00
2025-10-06 20:51:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-24 17:00:00+02:00,jcmRZFWC0gvG93EoaFrgvA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-24 08:00:00+02:00
2025-10-06 20:51:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-25 17:00:00+02:00,BiykJtarW9GKxVvvhlNyAQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-25 08:00:00+02:00
2025-10-06 20:51:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-23 17:00:00+02:00,Chx9fukjnW5Uru9GNYzDkw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-23 08:00:00+02:00
2025-10-06 20:51:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-03 17:00:00+02:00,honjIyS--5ax1GtJEwnV_g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-03 08:00:00+02:00
2025-10-06 20:51:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-02 17:00:00+02:00,cbp4pcodPDjVVicQ4q0Nzw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-02 08:00:00+02:00
2025-10-06 20:51:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-27 17:00:00+02:00,IzJfxL1hAnFZfHlFmpL2aQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-27 08:00:00+02:00
2025-10-06 20:51:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-30 17:00:00+02:00,poebsgUYxHmAa5m_vURHoA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-30 08:00:00+02:00
2025-10-06 20:51:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-01 17:00:00+02:00,WrSjDxgxvPlmIXchbkHjrQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-01 08:00:00+02:00
2025-10-06 20:58:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-25 17:00:00+02:00,PbGzvMF1L4nZJpsOYBkk7g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-25 07:00:00+02:00
2025-10-06 20:58:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-01 17:00:00+02:00,8kr1byI3OzZ1qY59l-c_9A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-01 07:00:00+02:00
2025-10-06 20:58:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-03 17:00:00+02:00,Duhon6bqBstNI1LYvIw9zA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-03 07:00:00+02:00
2025-10-06 20:58:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-30 17:00:00+02:00,5a6LKqzf5l9fUXUOeQAIpg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-30 07:00:00+02:00
2025-10-06 20:58:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-04 17:00:00+02:00,d8MxGvJBiBu-3F5B19wGOA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-04 07:00:00+02:00
2025-10-06 20:58:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-26 17:00:00+02:00,ElTt_dVg7wTgsoduK2NqpQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-26 07:00:00+02:00
2025-10-06 20:58:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-28 17:00:00+02:00,10m0P1dAz2IraOVS24mS-Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-28 07:00:00+02:00
2025-10-06 20:58:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-24 17:00:00+02:00,4SA1tATKhvYdeWxFPGqRyQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-24 07:00:00+02:00
2025-10-06 20:58:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-29 17:00:00+02:00,Jv86sqMqU1wG4qnTZk8uqg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-29 07:00:00+02:00
2025-10-06 20:58:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-02 17:00:00+02:00,6U4gIekIiU6gOEIb5EQilA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-02 07:00:00+02:00
2025-10-06 20:58:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-27 17:00:00+02:00,NGrNtksXf56zGP_xVq0fcQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-09-27 07:00:00+02:00
2025-10-07 06:03:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-24 17:00:00+02:00,L0Uy1Tm9aUO2vIKl72axYw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,4,2024-09-24 08:00:00+02:00
2025-10-07 06:03:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-03 17:00:00+02:00,1WEHGv9E6kY3KYAN2aQjog,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2024-10-03 08:00:00+02:00
2025-10-07 06:03:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-01 17:00:00+02:00,EEI0sQTLOPQiwcvIhWTVIw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2024-10-01 08:00:00+02:00
2025-10-07 06:03:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-02 17:00:00+02:00,ZnyQT97CjTeAK6PSVpgBww,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2024-10-02 08:00:00+02:00
2025-10-07 06:03:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-30 17:00:00+02:00,IbMc2F2YQFM7jFBv4D57JQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2024-09-30 08:00:00+02:00
2025-10-07 06:03:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-23 17:00:00+02:00,abZBGddt_FKeTDdqGogtPA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,4,2024-09-23 08:00:00+02:00
2025-10-07 06:03:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-25 17:00:00+02:00,p3YiYwwBJN2vHbqO2MSdHQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,4,2024-09-25 08:00:00+02:00
2025-10-07 06:03:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-26 17:00:00+02:00,DO30EMPOnm9GNNdTnrjvTQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,4,2024-09-26 08:00:00+02:00
2025-10-07 06:03:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-27 17:00:00+02:00,jYEqR-R947M49qNUvSXOfw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,4,2024-09-27 08:00:00+02:00
2025-10-07 07:27:52+02:00,0,FR,Planned maintenance,A03,,2024-09-25 17:00:00+02:00,EBw0fm3APvDeGc54EttpRQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2024-09-25 07:00:00+02:00
2025-10-07 11:50:11+02:00,0,FR,Planned maintenance,A03,,2024-10-01 08:00:00+02:00,tKxctZ_Y-AwK8mtqNWnz2w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-09-30 08:00:00+02:00
2025-10-07 12:22:14+02:00,0,FR,Planned maintenance,A03,,2024-09-26 18:00:00+02:00,rQ_JbMyq_MCjULkP8uf-5Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2024-09-26 07:00:00+02:00
2025-10-07 12:22:15+02:00,0,FR,Planned maintenance,A03,,2024-09-26 18:00:00+02:00,iv_rqsq6MWzEaWJJQLSSzQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2024-09-26 07:00:00+02:00
2025-10-07 12:26:27+02:00,0,FR,Planned maintenance,A03,,2024-09-27 18:00:00+02:00,E20J1EmvzHQgI6iYX_Fnxg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2024-09-23 07:00:00+02:00
2025-10-07 12:36:40+02:00,100,FR,Planned maintenance,A03,,2024-09-26 00:00:00+02:00,Xzdf67W_AdOnKeAwgfKkiw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2024-09-25 22:00:00+02:00
2025-10-07 13:00:16+02:00,0,FR,Planned maintenance,A03,,2024-09-23 17:00:00+02:00,aJv35alfgI0pY-9JYQaZMw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-09-23 07:30:00+02:00
2025-10-07 13:00:19+02:00,0,FR,Planned maintenance,A03,,2024-09-24 17:00:00+02:00,jK5snWfBzlp3pty-8vcfOg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-09-24 07:30:00+02:00
