created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 13:00:19+02:00,0,FR,Planned maintenance,A03,,2024-09-25 17:00:00+02:00,5OYpQJ4fE44QG9O0zDf9hA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-09-25 07:30:00+02:00
2025-10-07 13:01:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-03 00:00:00+02:00,2hNrUWazPht0_FMHaxZ7IA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2024-09-28 00:00:00+02:00
2025-10-07 13:15:53+02:00,0,FR,Planned maintenance,A03,,2024-10-03 17:30:00+02:00,BuPBU8cu8S0vDU06Vlr_9w,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2024-10-03 13:30:00+02:00
2025-10-07 13:15:54+02:00,0,FR,Planned maintenance,A03,,2024-10-02 17:30:00+02:00,SCiTqBrL5eeq-3P_8_PfRg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2024-10-02 13:30:00+02:00
2025-10-07 13:18:24+02:00,0,FR,Planned maintenance,A03,,2024-10-04 18:00:00+02:00,qP6NghYg8WgxpCjteiGX_A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2024-09-30 07:00:00+02:00
2025-10-07 14:07:24+02:00,0,FR,Planned maintenance,A03,,2024-10-03 00:00:00+02:00,3Xs43Eo3wdXwfjnmMEqpXg,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,4,2024-09-26 00:00:00+02:00
2025-10-07 14:09:02+02:00,0,FR,Planned maintenance,A03,,2024-09-24 16:00:00+02:00,JYAcC9rZPMQEEyklPpj4bA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2024-09-24 14:00:00+02:00
2025-10-07 15:12:54+02:00,0,FR,Planned maintenance,A03,,2024-09-24 18:00:00+02:00,B-_BKEpgaaoV2JffbIaN9A,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2024-09-24 07:30:00+02:00
2025-10-07 15:13:00+02:00,0,FR,Planned maintenance,A03,,2024-09-27 18:00:00+02:00,po16lpy9Awdo2iv82jGMdg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2024-09-26 07:00:00+02:00
2025-10-07 15:13:01+02:00,0,FR,Planned maintenance,A03,,2024-09-25 17:00:00+02:00,7shDTnLjhV7Wp0x9Ulqevw,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,3,2024-09-25 07:00:00+02:00
2025-10-07 15:13:01+02:00,0,FR,Planned maintenance,A03,,2024-09-24 17:00:00+02:00,x6-90FNwtnAWhC2EbWgoqQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,3,2024-09-24 07:00:00+02:00
2025-10-07 15:26:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-27 18:00:00+02:00,OoHldRabZigXkAtQflFtKg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2024-09-27 07:30:00+02:00
2025-10-07 15:29:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-27 17:00:00+02:00,63z1HetP1GMszsHXJZfFmQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2024-09-23 07:00:00+02:00
2025-10-07 15:29:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-27 17:00:00+02:00,_edGdXeXrZUBMX9MJBsuKg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-09-23 07:00:00+02:00
2025-10-07 15:29:46+02:00,0,FR,Planned maintenance,A03,,2024-09-30 17:00:00+02:00,ZlAADCmk4HHpqctp_bSe3Q,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2024-09-30 08:00:00+02:00
2025-10-07 15:32:50+02:00,0,FR,Planned maintenance,A03,,2024-09-24 17:00:00+02:00,eeaSBgp9pnlaUuPcRnWUSQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2024-09-24 16:00:00+02:00
2025-10-07 15:32:50+02:00,0,FR,Planned maintenance,A03,,2024-09-24 17:00:00+02:00,ZraIbwXmNjgYWhmFkw3K1A,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2024-09-24 16:00:00+02:00
2025-10-07 15:32:51+02:00,0,FR,Planned maintenance,A03,,2024-09-24 08:30:00+02:00,BMlsZIO0Wuznk5SEmRtGUA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2024-09-24 07:30:00+02:00
2025-10-07 15:32:51+02:00,0,FR,Planned maintenance,A03,,2024-09-24 08:30:00+02:00,s-Q9gs7vhcoS37__Zumwaw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2024-09-24 07:30:00+02:00
2025-10-07 15:51:13+02:00,0,FR,Planned maintenance,A03,,2024-09-24 18:00:00+02:00,BbDJZkE4irWfDCz7maB2sQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2024-09-24 00:00:00+02:00
2025-10-07 15:52:57+02:00,0,FR,Planned maintenance,A03,,2024-09-24 16:30:00+02:00,Svju50llzDQVanGWyTfVtg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,2,2024-09-24 07:30:00+02:00
2025-10-07 15:52:59+02:00,0,FR,Planned maintenance,A03,,2024-09-25 18:00:00+02:00,8CxZgKQrA-PVYmR4ns7Gmg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2024-09-25 07:30:00+02:00
2025-10-07 15:52:59+02:00,0,FR,Planned maintenance,A03,,2024-09-23 18:00:00+02:00,Fu5j5qvLgLQTtgp_mzVwJA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,5,2024-09-23 07:30:00+02:00
2025-10-07 15:52:59+02:00,0,FR,Planned maintenance,A03,,2024-09-24 18:00:00+02:00,qrpMSKoWi49vcbcjNWnaxQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2024-09-24 07:30:00+02:00
2025-10-07 15:53:00+02:00,0,FR,Planned maintenance,A03,,2024-09-26 18:00:00+02:00,5ELIc6nQ5fQwyfJyTbOzLA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2024-09-26 07:30:00+02:00
2025-10-07 15:53:06+02:00,0,FR,Planned maintenance,A03,,2024-09-26 18:00:00+02:00,gQJpieaxEoGugfPDrfRQzQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,1,2024-09-25 08:00:00+02:00
2025-10-07 15:53:14+02:00,0,FR,Planned maintenance,A03,,2024-09-26 17:00:00+02:00,sNipsybsumpUjBKWk5YunQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2024-09-26 07:30:00+02:00
2025-10-07 15:53:21+02:00,0,FR,Planned maintenance,A03,,2024-09-24 17:30:00+02:00,m7J0vXJQtKXB7NIuL1NIBA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2024-09-24 17:00:00+02:00
2025-10-07 15:53:21+02:00,0,FR,Planned maintenance,A03,,2024-09-23 16:00:00+02:00,F7v91k27JUPTK8r5QlSSAQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2024-09-23 14:00:00+02:00
2025-10-07 15:57:15+02:00,0,FR,Planned maintenance,A03,,2024-10-02 17:00:00+02:00,xqb4FN14XcxF5MxWt0yatA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,4,2024-10-02 07:00:00+02:00
2025-10-07 15:57:15+02:00,0,FR,Planned maintenance,A03,,2024-10-01 17:00:00+02:00,LKsOEopRNnQKO_Ta2Hlfcg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,4,2024-10-01 07:00:00+02:00
2025-10-07 15:57:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-04 17:00:00+02:00,ZyJ4qGuLgyTXvqHV79ZszQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,4,2024-10-04 07:00:00+02:00
2025-10-07 15:57:16+02:00,0,FR,Planned maintenance,A03,,2024-09-30 17:00:00+02:00,JGxithzFdSNVXrrhwRKucw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,4,2024-09-30 07:00:00+02:00
2025-10-07 15:58:01+02:00,130,FR,Planned maintenance,A03,,2024-09-23 18:26:00+02:00,9qCagV2APcEGzBXvh7F2Cw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2024-09-23 09:15:00+02:00
2025-10-07 15:58:07+02:00,0,FR,Planned maintenance,A03,,2024-09-23 20:00:00+02:00,oDqV8HIoNvoqIMS6wG2_Iw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,5,2024-09-23 18:26:00+02:00
2025-10-07 15:58:09+02:00,530,FR,Planned maintenance,A03,,2024-09-24 19:00:00+02:00,J0Jgq3TWU5mb0T_2Gb8hHw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,6,2024-09-23 21:00:00+02:00
2025-10-07 15:58:15+02:00,800,FR,Planned maintenance,A03,,2024-10-04 23:00:00+02:00,IS7xkkYDDIUddECFmh4n0Q,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2024-09-24 00:17:00+02:00
2025-10-07 15:58:30+02:00,0,FR,Planned maintenance,A03,,2024-09-24 12:00:00+02:00,IFpxtTcI9QuLZpZPHfLWIQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2024-09-24 08:45:00+02:00
2025-10-07 15:58:46+02:00,0,FR,Planned maintenance,A03,,2024-10-03 17:00:00+02:00,qVGEKvTLZ3magqZwl5-txg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2024-10-03 13:30:00+02:00
2025-10-07 15:58:47+02:00,122,FR,Planned maintenance,A03,Cancelled,2024-09-25 21:45:00+02:00,YEbRwcgEEx5ZzoFQscffxQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-09-25 08:00:00+02:00
2025-10-07 15:58:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-25 08:00:00+02:00,c-bvEgg6uD6rdttVts_3Nw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2024-09-25 00:00:00+02:00
2025-10-07 15:58:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-02 17:00:00+02:00,aMfSLIHbGjzgP1GTEYFmZw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-10-02 13:30:00+02:00
2025-10-07 15:58:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-02 17:00:00+02:00,R7SKgzw8ol6nl-VwjgU2SQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-10-02 13:30:00+02:00
2025-10-07 15:59:05+02:00,279,FR,Planned maintenance,A03,Cancelled,2024-09-26 05:00:00+02:00,ohphw7d7tS6Y3B2wj-JsRA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-09-25 00:00:00+02:00
2025-10-07 15:59:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-30 23:59:00+02:00,8ROcABOnkUUcQ3OM0NoSig,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2024-09-26 05:00:00+02:00
2025-10-07 15:59:23+02:00,0,FR,Planned maintenance,A03,,2024-09-24 16:35:00+02:00,9D3DlqrZIfpms9LlfWtyOg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2024-09-23 07:30:00+02:00
2025-10-07 15:59:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-30 23:59:00+02:00,HJxcT6jQI7Rujt8hvN7BNA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2024-09-24 21:00:00+02:00
2025-10-07 15:59:28+02:00,0,FR,Planned maintenance,A03,,2024-09-24 17:00:00+02:00,OXsyK9ThprZ3a5WGNw2SJw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-09-24 08:00:00+02:00
2025-10-07 15:59:31+02:00,0,FR,Planned maintenance,A03,,2024-09-24 21:00:00+02:00,XugN61yTHVPCCb9XnkxvWg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,5,2024-09-24 18:00:00+02:00
2025-10-07 15:59:42+02:00,250,FR,Planned maintenance,A03,,2024-09-24 23:30:00+02:00,40qkUxrtU01tEVOi9S2EIA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2024-09-24 21:00:00+02:00
2025-10-07 16:00:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-04 18:00:00+02:00,lSTfNv0UQq8hSxN6Boj1vw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-10-03 18:00:00+02:00
2025-10-07 16:00:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-01 08:00:00+02:00,6VZcqG_-jQmJl0KlVEEGnQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-09-30 08:00:00+02:00
2025-10-07 16:00:09+02:00,180,FR,Planned maintenance,A03,,2024-09-25 14:00:00+02:00,wC8PfWzqUbo47oLTrwO2Sg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2024-09-25 11:00:00+02:00
2025-10-07 16:00:09+02:00,0,FR,Planned maintenance,A03,,2024-09-25 11:00:00+02:00,6bzj41BN4sRn4jhUD9yWFA,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,4,2024-09-24 23:30:00+02:00
2025-10-07 16:00:12+02:00,0,FR,Planned maintenance,A03,,2024-09-26 07:30:00+02:00,TtfJVWrQ5qxw_9Em97oueA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-09-24 21:00:00+02:00
2025-10-07 16:00:14+02:00,0,FR,Planned maintenance,A03,,2024-09-26 09:00:00+02:00,6BhUz1fhn_piB1XDEFLEdA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-09-26 07:30:00+02:00
2025-10-07 16:00:14+02:00,0,FR,Planned maintenance,A03,,2024-09-26 09:00:00+02:00,NQfj5Cb_JO8naACcgDWaPg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2024-09-26 07:30:00+02:00
2025-10-07 16:00:15+02:00,0,FR,Planned maintenance,A03,,2024-09-26 09:00:00+02:00,LbcseM68dQXeKiqR3--KKg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-09-26 07:30:00+02:00
2025-10-07 16:00:40+02:00,0,FR,Planned maintenance,A03,,2024-09-25 14:29:00+02:00,oBTVE-G8hf3V9Jv7mZgiow,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,4,2024-09-25 14:00:00+02:00
2025-10-07 16:00:50+02:00,340,FR,Planned maintenance,A03,,2024-09-26 18:30:00+02:00,Oij6Q981mwsZBRbSogt_Ew,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,2,2024-09-26 08:00:00+02:00
2025-10-07 16:00:50+02:00,440,FR,Planned maintenance,A03,,2024-09-25 17:30:00+02:00,goRxPef8u1MXfad2IhcCNw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2024-09-25 07:30:00+02:00
2025-10-07 16:00:52+02:00,0,FR,Planned maintenance,A03,,2024-10-02 16:30:00+02:00,kp6d6MnbtJCLb2HsHrVxlg,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2024-10-02 13:30:00+02:00
2025-10-07 16:00:52+02:00,0,FR,Planned maintenance,A03,,2024-09-26 17:00:00+02:00,vPj6tRmU4SdSnOs3nOu7TA,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,6,2024-09-26 13:00:00+02:00
2025-10-07 16:00:54+02:00,1170,FR,Planned maintenance,A03,Cancelled,2024-09-27 09:30:00+02:00,fFpEEnjnei0oqVBmcM8MPg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2024-09-27 08:00:00+02:00
2025-10-07 16:01:18+02:00,1220,FR,Planned maintenance,A03,,2024-09-28 16:00:00+02:00,qSEopRNVkFcMMxYWKODL5g,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2024-09-28 15:00:00+02:00
2025-10-07 16:01:33+02:00,0,FR,Planned maintenance,A03,,2024-10-02 17:00:00+02:00,L2OXpsvbrdFg9wtPfgXQCw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2024-10-02 09:30:00+02:00
2025-10-07 16:01:33+02:00,0,FR,Planned maintenance,A03,,2024-10-02 17:00:00+02:00,pUldVFsJev8FSN8xYTLguw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2024-10-02 09:30:00+02:00
2025-10-07 16:01:33+02:00,0,FR,Planned maintenance,A03,,2024-10-02 17:00:00+02:00,Y2N2A3w3tGzGmGi9q6R_Ig,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-10-02 09:30:00+02:00
2025-10-07 16:01:36+02:00,0,FR,Planned maintenance,A03,,2024-10-02 17:00:00+02:00,1NTNe9Ul7sz6h_2U8P2CZQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2024-10-02 13:30:00+02:00
2025-10-07 16:02:05+02:00,0,FR,Planned maintenance,A03,,2024-09-26 13:30:00+02:00,u-0O3PrmK0CtNwHyu-DLLQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-09-26 07:30:00+02:00
2025-10-07 16:02:06+02:00,0,FR,Planned maintenance,A03,,2024-09-26 14:50:00+02:00,ZCPJ01J69YH1YaWSO_mCwg,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G1,1,MAW,PT1M,8,2024-09-23 08:00:00+02:00
2025-10-07 16:02:06+02:00,0,FR,Planned maintenance,A03,,2024-09-25 17:00:00+02:00,qKKR_PcUQXEHd_giRn_0FQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2024-09-25 08:00:00+02:00
2025-10-07 16:02:06+02:00,0,FR,Planned maintenance,A03,,2024-09-26 14:50:00+02:00,CPnBpRuGkhWPAM2DNGLqZw,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G2,1,MAW,PT1M,8,2024-09-23 08:00:00+02:00
2025-10-07 16:02:26+02:00,807,FR,Planned maintenance,A03,,2024-09-27 03:00:00+02:00,PculKAk0qDHsciq8gFwv_g,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2024-09-27 02:00:00+02:00
2025-10-07 16:02:29+02:00,200,FR,Planned maintenance,A03,,2024-09-27 02:30:00+02:00,qqIunf9x02JsjnkAVzKwJg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2024-09-26 18:30:00+02:00
2025-10-07 16:02:30+02:00,248,FR,Planned maintenance,A03,,2024-09-27 08:30:00+02:00,dPgUYyaCGg1Mv9PayMUJ9w,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2024-09-27 07:30:00+02:00
2025-10-07 16:02:39+02:00,782,FR,Planned maintenance,A03,,2024-09-29 02:00:00+02:00,OjHFKp8i45vgxwoSBzCeRw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-09-29 01:00:00+02:00
2025-10-07 16:02:41+02:00,450,FR,Planned maintenance,A03,,2024-09-27 12:00:00+02:00,ZXPjse2T9MDsxeLHFbknIg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2024-09-27 10:00:00+02:00
2025-10-07 16:02:41+02:00,1225,FR,Planned maintenance,A03,,2024-09-28 02:00:00+02:00,IPNGQXyndAooj-bnsgw1yg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2024-09-28 00:30:00+02:00
2025-10-07 16:02:42+02:00,291,FR,Planned maintenance,A03,,2024-09-27 09:32:00+02:00,fFHChhtkAGGEZ7t2kQdcXQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-09-26 07:30:00+02:00
2025-10-07 16:02:49+02:00,0,FR,Planned maintenance,A03,,2024-09-27 10:30:00+02:00,qHcsb84ljhSs_-TH_gifLw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,5,2024-09-27 09:32:00+02:00
2025-10-07 16:02:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-01 23:59:00+02:00,K9hfWx1X-r4IoEQ7o9SE1A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-09-27 23:45:00+02:00
2025-10-07 16:02:57+02:00,454,FR,Planned maintenance,A03,,2024-09-27 21:30:00+02:00,nuxciCTGlCI8yROd2Dz6jw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-09-27 13:30:00+02:00
2025-10-07 16:02:58+02:00,1210,FR,Planned maintenance,A03,,2024-09-28 09:30:00+02:00,nryDJQXZXip9SFLt9w24BA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2024-09-28 08:00:00+02:00
2025-10-07 16:03:52+02:00,580,FR,Planned maintenance,A03,,2024-10-03 16:30:00+02:00,_9sjd1oBEtml2fxT01eXlw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2024-09-30 10:00:00+02:00
2025-10-07 16:03:58+02:00,0,FR,Planned maintenance,A03,,2024-09-27 15:00:00+02:00,Ub28YuBgdbv6ZcaFsVo3NQ,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,2,2024-09-23 07:30:00+02:00
2025-10-07 16:03:58+02:00,0,FR,Planned maintenance,A03,,2024-09-27 14:30:00+02:00,GZzuXv3ViNtZNhfbk9We4w,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,2,2024-09-23 07:30:00+02:00
2025-10-07 16:04:00+02:00,0,FR,Planned maintenance,A03,,2024-09-27 15:30:00+02:00,t7SvxhoOi7SiB1f8p2JXoQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-09-27 08:00:00+02:00
2025-10-07 16:04:00+02:00,0,FR,Planned maintenance,A03,,2024-09-27 15:30:00+02:00,Ev6B0bVqdiPX_hc2d1VnSw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-09-27 08:00:00+02:00
2025-10-07 16:04:01+02:00,0,FR,Planned maintenance,A03,,2024-09-27 15:54:00+02:00,pgOS41JvnnEipPA1VcruUQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2024-09-24 01:00:00+02:00
2025-10-07 16:04:03+02:00,0,FR,Planned maintenance,A03,,2024-09-28 18:00:00+02:00,5V7FG6dhHGIeqCkrtyBrJw,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,5,2024-09-25 14:30:00+02:00
2025-10-07 16:04:03+02:00,0,FR,Planned maintenance,A03,,2024-09-28 04:30:00+02:00,TawaO_W2g_dGIEIBzp56_Q,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2024-09-26 01:00:00+02:00
2025-10-07 16:04:09+02:00,0,FR,Planned maintenance,A03,,2024-09-27 16:40:00+02:00,0QSv0XFZeK2Egd_8iPVboQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-09-27 07:30:00+02:00
2025-10-07 16:04:16+02:00,0,FR,Planned maintenance,A03,,2024-09-27 18:56:00+02:00,donkzTQkzVO65Uvlm4un2g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,6,2024-09-24 01:00:00+02:00
2025-10-07 16:04:29+02:00,342,FR,Planned maintenance,A03,Cancelled,2024-09-28 17:30:00+02:00,NNe-PU4nK1CmgTP06QB3rA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2024-09-28 14:30:00+02:00
2025-10-07 16:04:58+02:00,262,FR,Planned maintenance,A03,Cancelled,2024-09-28 16:30:00+02:00,7GG4tYEjcfRgAeaRYL0Y6w,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2024-09-28 15:00:00+02:00
2025-10-07 16:05:00+02:00,176,FR,Planned maintenance,A03,,2024-09-29 16:00:00+02:00,a8UuCxas7Blw8miEiMgsBA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2024-09-29 14:00:00+02:00
2025-10-07 16:05:00+02:00,260,FR,Planned maintenance,A03,,2024-09-29 18:00:00+02:00,sUEDmoPHJxXhmRZl5ZO86Q,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2024-09-29 16:00:00+02:00
2025-10-07 16:05:00+02:00,800,FR,Planned maintenance,A03,Cancelled,2024-09-29 16:00:00+02:00,WmUqnHpdyjg6HoKcZV8zYg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2024-09-29 14:00:00+02:00
2025-10-07 16:05:02+02:00,1186,FR,Planned maintenance,A03,,2024-09-29 23:00:00+02:00,c8CZE4kh0GNaWDlD1j72MA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-09-29 22:00:00+02:00
2025-10-07 16:05:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-09-30 18:30:00+02:00,kmyNYQ36F1pVhuq40GZHgw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2024-09-29 18:00:00+02:00
2025-10-07 16:05:49+02:00,186,FR,Planned maintenance,A03,,2024-09-30 16:00:00+02:00,eT3f5vqGOAMuW1CI0QCvvw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2024-09-30 13:00:00+02:00
2025-10-07 16:05:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-01 05:00:00+02:00,cxz3jpvVJr8WJXuCA5mOow,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2024-09-30 21:30:00+02:00
2025-10-07 16:05:57+02:00,0,FR,Planned maintenance,A03,,2024-09-30 16:00:00+02:00,nJ7EU9fV6Gw5Iz7N_MEzDA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,3,2024-09-28 23:00:00+02:00
2025-10-07 16:06:19+02:00,0,FR,Planned maintenance,A03,,2024-10-01 07:00:00+02:00,QjvCIZRtb-onm5YHczWdDA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2024-09-27 23:00:00+02:00
2025-10-07 16:06:26+02:00,0,FR,Planned maintenance,A03,,2024-10-01 17:30:00+02:00,blsQxRi8k-JlyKshaJ2dqw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2024-10-01 07:30:00+02:00
2025-10-07 16:06:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-04 17:30:00+02:00,rr6RAC1yfohKJX34hyeyYA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-10-04 07:30:00+02:00
2025-10-07 16:06:26+02:00,0,FR,Planned maintenance,A03,,2024-10-02 17:30:00+02:00,-QxJecD7Sm0sEHncerkr0w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-10-02 07:30:00+02:00
2025-10-07 16:06:38+02:00,169,FR,Planned maintenance,A03,,2024-09-30 15:30:00+02:00,S4lETDUWLNnDRSCY-4Ocjw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,9,2024-09-30 12:00:00+02:00
2025-10-07 16:06:42+02:00,400,FR,Planned maintenance,A03,,2024-09-30 15:00:00+02:00,_Le3EiV1VTzsSx1A9Rz2_A,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2024-09-30 14:00:00+02:00
2025-10-07 16:06:44+02:00,310,FR,Planned maintenance,A03,,2024-09-30 14:00:00+02:00,e3RWLmiXWQoeM30_giie4Q,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,13,2024-09-25 23:00:00+02:00
2025-10-07 16:07:10+02:00,0,FR,Planned maintenance,A03,,2024-10-03 11:00:00+02:00,h3y5UnfU6EkHtmynijbaGA,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2024-10-03 10:00:00+02:00
2025-10-07 16:07:13+02:00,0,FR,Planned maintenance,A03,,2024-09-30 15:00:00+02:00,Dzk0L-LnWMBRgusVUVOxoQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2024-09-30 08:00:00+02:00
2025-10-07 16:07:13+02:00,0,FR,Planned maintenance,A03,,2024-09-30 17:00:00+02:00,Z3ze7pzYWZ8Tq6G9xDGf-g,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,3,2024-09-30 08:00:00+02:00
2025-10-07 16:07:22+02:00,0,FR,Planned maintenance,A03,,2024-10-01 22:00:00+02:00,Uy-vwPx9UdwL-6boc8SRCQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2024-09-30 21:00:00+02:00
2025-10-07 16:07:45+02:00,180,FR,Planned maintenance,A03,,2024-10-03 07:30:00+02:00,1d2iI3tzJJhnZ4H3258fJQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,1,2024-10-03 00:30:00+02:00
2025-10-07 16:07:51+02:00,435,FR,Planned maintenance,A03,,2024-10-04 13:30:00+02:00,T9icW5JNcpRwM8xD05u_Ag,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2024-10-04 04:00:00+02:00
2025-10-07 16:08:45+02:00,0,FR,Planned maintenance,A03,,2024-10-01 16:20:00+02:00,SUqbA6kuvL5hombSVE9iRQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-10-01 16:00:00+02:00
2025-10-07 16:09:37+02:00,0,FR,Planned maintenance,A03,,2024-10-02 18:00:00+02:00,fo1bIFRgumobODzDJ40Uow,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-10-02 17:00:00+02:00
2025-10-07 16:09:40+02:00,820,FR,Planned maintenance,A03,,2024-10-02 06:00:00+02:00,RWfm86LkT9OVuCMYqo_u-Q,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,8,2024-09-30 16:00:00+02:00
2025-10-07 16:09:42+02:00,180,FR,Planned maintenance,A03,,2024-10-02 18:00:00+02:00,tvhfcd79Y-crbRTcxamtaw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2024-10-02 12:00:00+02:00
2025-10-07 16:10:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-02 17:00:00+02:00,HY-V9BW0hh_WZrs7w8X3Yg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2024-10-02 13:01:00+02:00
2025-10-07 16:10:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-02 17:00:00+02:00,5-9c9UhCplm-rJlSfK12LA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2024-10-02 13:00:00+02:00
2025-10-07 16:10:17+02:00,0,FR,Planned maintenance,A03,,2024-10-02 14:50:00+02:00,FDoR_uI8nVGuG3EpAoYcKA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2024-10-02 13:00:00+02:00
2025-10-07 16:10:28+02:00,739,FR,Planned maintenance,A03,Cancelled,2024-10-03 00:00:00+02:00,KKL0S8ERSwJLhtGDBB307w,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2024-10-02 22:00:00+02:00
2025-10-07 16:10:58+02:00,395,FR,Planned maintenance,A03,,2024-10-03 13:30:00+02:00,zkMhx63EU79s2kGWpUlnkw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,3,2024-10-03 05:00:00+02:00
2025-10-07 16:11:19+02:00,0,FR,Planned maintenance,A03,,2024-10-07 07:00:00+02:00,NyY9T2cMdWnquYWxLIWrhg,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,3,2024-09-30 07:00:00+02:00
2025-10-07 16:11:22+02:00,1130,FR,Planned maintenance,A03,,2024-10-03 16:00:00+02:00,dwDaDhymqfH-ZLZOKvXddQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2024-10-03 15:00:00+02:00
2025-10-07 16:11:30+02:00,0,FR,Planned maintenance,A03,,2024-10-03 12:00:00+02:00,3yIWUki9V62JEeknZXnqow,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2024-10-03 07:30:00+02:00
2025-10-07 16:11:36+02:00,400,FR,Planned maintenance,A03,,2024-10-03 21:00:00+02:00,tmmML4F6uYjH5jDAnk7ctQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2024-10-03 14:30:00+02:00
2025-10-07 16:11:54+02:00,0,FR,Planned maintenance,A03,,2024-10-03 15:09:00+02:00,Rvvr4SQS3m-5JcEOOYLSqQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,6,2024-10-03 07:00:00+02:00
2025-10-07 16:11:55+02:00,0,FR,Planned maintenance,A03,,2024-10-04 17:00:00+02:00,KPG3wjcK3eO4n8vJQDmocA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,3,2024-10-03 07:00:00+02:00
2025-10-07 16:11:55+02:00,0,FR,Planned maintenance,A03,,2024-10-04 17:00:00+02:00,FYP4i197gFKoZudUSRrnHw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,3,2024-10-03 07:00:00+02:00
2025-10-07 16:11:58+02:00,490,FR,Planned maintenance,A03,,2024-10-03 20:00:00+02:00,rxpgrwUV9jFgwf8bdVX7EQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,2,2024-10-03 16:30:00+02:00
2025-10-07 16:13:08+02:00,296,FR,Planned maintenance,A03,Cancelled,2024-10-03 20:00:00+02:00,1gYG9dY0WbvUzxhNnkCUHA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2024-10-03 19:00:00+02:00
2025-10-07 16:14:39+02:00,0,FR,Planned maintenance,A03,,2024-10-07 13:15:00+02:00,7_Dmlc0yTa6JmcmvCUaE_Q,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2024-10-03 21:00:00+02:00
2025-10-07 16:15:00+02:00,0,FR,Planned maintenance,A03,,2024-10-04 16:40:00+02:00,_kwDReJsbKxz8GwpNSK3uQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2024-10-03 16:20:00+02:00
2025-10-07 16:16:02+02:00,0,FR,Planned maintenance,A03,,2024-10-06 02:00:00+02:00,39VV-aNM1hlPkiYLsIiuVA,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,10,2024-09-23 12:00:00+02:00
2025-10-07 16:16:59+02:00,0,FR,Planned maintenance,A03,,2024-10-06 19:30:00+02:00,VNzXRm-jyk4-PM9OscnJPA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,6,2024-10-02 01:00:00+02:00
2025-10-07 16:20:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-28 17:00:00+01:00,AK1VradPj8wLtkD1PhzdPQ,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,3,2024-10-04 07:00:00+02:00
2025-10-07 16:20:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 17:50:00+02:00,YuvnT9fnKiipIuGamDRQeA,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,5,2024-09-30 08:00:00+02:00
2025-10-07 16:20:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 17:00:00+02:00,mmzEu3zS5UY4a2ihcZO4QA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,4,2024-09-23 07:00:00+02:00
2025-10-07 16:20:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-18 16:30:00+02:00,5-dJKi5D2lwyC9ZwL7R31g,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,4,2024-09-23 07:30:00+02:00
2025-10-07 16:20:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 16:30:00+02:00,UKY7CvPBwXznEbTDhw0HZQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,3,2024-10-02 07:30:00+02:00
2025-10-07 16:20:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-18 17:00:00+02:00,eyIhI1aXBSdA1JHrxiNxyg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,4,2024-09-23 07:00:00+02:00
2025-10-07 16:20:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-18 17:00:00+02:00,krLwS0ltl2pEwR09VUSvFQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,5,2024-09-23 07:00:00+02:00
2025-10-07 16:20:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 17:00:00+02:00,i_m2haM6ri45cMTGg41ILw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,5,2024-09-23 07:00:00+02:00
2025-10-07 16:22:58+02:00,0,FR,Planned maintenance,A03,,2024-10-18 17:00:00+02:00,EaZNC07DjnnmGXIeLuHEMw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2024-09-23 07:00:00+02:00
2025-10-07 16:22:59+02:00,0,FR,Planned maintenance,A03,,2024-10-25 17:00:00+02:00,FDhJu7sLL6B1V89wxsFIKA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2024-09-23 07:00:00+02:00
2025-10-07 16:22:59+02:00,0,FR,Planned maintenance,A03,,2024-10-25 17:00:00+02:00,1Rr52JWG8Dn_wHhG195zGw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2024-09-23 07:00:00+02:00
2025-10-07 16:22:59+02:00,0,FR,Planned maintenance,A03,,2024-10-18 17:00:00+02:00,bq9ehiCtb3YdJnxoEHQCTw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2024-09-23 07:00:00+02:00
2025-10-07 16:23:00+02:00,0,FR,Planned maintenance,A03,,2024-10-16 16:30:00+02:00,rAk8G1rDQJYtnlMh3apXkg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2024-10-02 07:30:00+02:00
2025-10-07 16:25:47+02:00,0,FR,Planned maintenance,A03,,2024-10-11 08:00:00+02:00,rCUxFPlEe6MhL0AJL9czeQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2024-09-30 07:00:00+02:00
2025-10-07 16:34:38+02:00,0,FR,Planned maintenance,A03,,2024-10-25 16:30:00+02:00,IIqOQ-S9TRONQDEdP3Evog,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,3,2024-09-23 07:30:00+02:00
2025-10-07 16:47:41+02:00,0,FR,Planned maintenance,A03,,2024-10-24 17:00:00+02:00,D_O8-0x3KL_rZqTGKl4LQA,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,2,2024-09-30 08:00:00+02:00
2025-10-07 18:25:50+02:00,0,FR,Planned maintenance,A03,,2024-12-19 18:35:00+01:00,ySWaggw_Ja_BWrZ4zUcKZA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,11,2024-09-27 17:00:00+02:00
2025-10-08 01:10:26+02:00,0,FR,Planned maintenance,A03,,2025-02-26 10:00:00+01:00,dMOFgoHciwo_EIgbcg3WSw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,5,2024-10-04 07:00:00+02:00
2025-10-08 03:54:22+02:00,0,FR,Planned maintenance,A03,,2025-04-23 00:10:00+02:00,TqpAwEL_kcZmgpy87IQnww,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,18,2024-10-03 00:00:00+02:00
2025-10-06 20:51:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-10 17:00:00+02:00,9QP5WVnwIdK_7hgwXu2v1g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-10 08:00:00+02:00
2025-10-06 20:51:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-06 17:00:00+02:00,1DmOnPkm8KZYXMCJuwz1Ew,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-06 08:00:00+02:00
2025-10-06 20:51:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-12 17:00:00+02:00,jQeAAt2Mu31ZXke_gytTXg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-12 08:00:00+02:00
2025-10-06 20:51:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-04 17:00:00+02:00,R25UwAh96d6_anE_sVK39A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-04 08:00:00+02:00
2025-10-06 20:51:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-14 17:00:00+02:00,3QNUZ8Ntq0GPiVoijG09DQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-14 08:00:00+02:00
2025-10-06 20:51:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-15 17:00:00+02:00,wOh66F6BhFZ_5tXBbqEwRQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-15 08:00:00+02:00
2025-10-06 20:51:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-11 17:00:00+02:00,0ZLLCu0Cgrq9Y-dtH7ECvQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-11 08:00:00+02:00
2025-10-06 20:51:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-13 17:00:00+02:00,9mFtXeHd2PUjkPtFWaeXdg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-13 08:00:00+02:00
2025-10-06 20:51:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-09 17:00:00+02:00,YOdEBoR-8tlKX01KoXAGHQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-09 08:00:00+02:00
2025-10-06 20:51:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-07 17:00:00+02:00,RR2XP7bcUQi9dgASpc2ySQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-07 08:00:00+02:00
2025-10-06 20:51:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-08 17:00:00+02:00,ztHZ3yjQFr90w0y1qG0zdg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-08 08:00:00+02:00
2025-10-06 20:51:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-05 17:00:00+02:00,8WehIwGKUikQY-6qEqN2ig,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-05 08:00:00+02:00
2025-10-06 20:58:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-08 17:00:00+02:00,CrkWcuwf_Gf331dxBo8CvA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-08 07:00:00+02:00
2025-10-06 20:58:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-07 17:00:00+02:00,PhANvyVe-hbybW2qEfUYaQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-07 07:00:00+02:00
2025-10-06 20:58:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-15 17:00:00+02:00,IP3gpztnyxdWn9BsgM6miA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-15 07:00:00+02:00
2025-10-06 20:58:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-14 17:00:00+02:00,osUuLvgCsDQvbD1sna3aaA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-14 07:00:00+02:00
2025-10-06 20:58:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 17:00:00+02:00,Rd93olqHzTUOCPKybwY5Zw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-16 07:00:00+02:00
2025-10-06 20:58:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-13 17:00:00+02:00,DYwXwLAP3SL9g77YzotZow,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-13 07:00:00+02:00
2025-10-06 20:58:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-12 17:00:00+02:00,--o2ofwt4RzETOMZoCgwjw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-12 07:00:00+02:00
2025-10-06 20:58:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-11 17:00:00+02:00,gFZnLcWE9WCZzCocdbM_PA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-11 07:00:00+02:00
2025-10-06 20:58:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-10 17:00:00+02:00,N07IBQIkehssWFTloM085w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-10 07:00:00+02:00
2025-10-06 20:58:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-09 17:00:00+02:00,LhFmz-M7BoElX8YUex5y-w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-09 07:00:00+02:00
2025-10-06 20:58:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-06 17:00:00+02:00,dnREPcGU4VqmSseywu_jDQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-06 07:00:00+02:00
2025-10-06 20:58:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-05 17:00:00+02:00,qDvKRplqGsJTxtKx9eIEeA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-05 07:00:00+02:00
2025-10-06 21:06:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-11 17:00:00+02:00,VtHNgiBxdZkNG4J2wZH77w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-10-07 07:00:00+02:00
2025-10-06 22:38:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-17 00:00:00+02:00,sjik7H1JzDKL4jlaqQkDUQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2024-10-10 00:00:00+02:00
2025-10-06 22:38:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-17 00:00:00+02:00,nwHJkIgP3Jl9dvROOgSdMQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2024-10-10 00:00:00+02:00
2025-10-06 22:58:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-14 17:00:00+02:00,O3Zo8XJXc05TybzNd_Nufg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-10-14 08:00:00+02:00
2025-10-06 22:58:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-15 17:00:00+02:00,N5bmfF5DZ9zezFMgsRmnTg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-10-15 08:00:00+02:00
2025-10-06 23:57:50+02:00,0,FR,Planned maintenance,A03,,2024-10-11 17:00:00+02:00,sksMDCFIkyvn6ro68ynogw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2024-10-09 07:00:00+02:00
2025-10-07 05:27:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-18 17:00:00+02:00,ltXVeYehtqWmGMCuesU9yA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2024-10-14 07:00:00+02:00
2025-10-07 06:03:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-14 17:00:00+02:00,sHXhjg2TXoHyi9Buj_iZEA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2024-10-14 08:00:00+02:00
2025-10-07 06:03:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-15 17:00:00+02:00,C-jFPK83GqkbNgcUIsHntw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2024-10-15 08:00:00+02:00
2025-10-07 06:03:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-04 17:00:00+02:00,Wql4wIu_KuS63H_ch58fFg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2024-10-04 08:00:00+02:00
2025-10-07 09:21:13+02:00,0,FR,Planned maintenance,A03,,2024-10-17 17:00:00+02:00,-In7oRzbpdS2Qno8XMivUA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2024-10-15 08:00:00+02:00
2025-10-07 13:18:24+02:00,0,FR,Planned maintenance,A03,,2024-10-11 18:00:00+02:00,disyxzD6RvDlH7DjjzJPyQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2024-10-07 07:00:00+02:00
2025-10-07 13:20:08+02:00,0,FR,Planned maintenance,A03,,2024-10-07 17:00:00+02:00,pD416Y37mVzMsha38YoIuA,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,1,2024-10-07 07:30:00+02:00
2025-10-07 13:42:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-18 18:00:00+02:00,VAnTdSSxhmvM_4TcPglyow,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2024-10-14 07:00:00+02:00
2025-10-07 14:09:03+02:00,0,FR,Planned maintenance,A03,,2024-10-09 17:00:00+02:00,Ensa55_CPjhutf1EROoBog,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2024-10-09 14:00:00+02:00
2025-10-07 15:08:36+02:00,0,FR,Planned maintenance,A03,,2024-10-15 17:00:00+02:00,L24H5IeTrggQQc1lLznIOw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-10-14 07:00:00+02:00
2025-10-07 15:27:11+02:00,0,FR,Planned maintenance,A03,,2024-10-18 18:00:00+02:00,Ov7Y6TfqujrSjLUROUAWdA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2024-10-14 07:00:00+02:00
2025-10-07 15:29:53+02:00,381,FR,Planned maintenance,A03,,2024-10-08 00:00:00+02:00,N-mL3FinpkYDCDWbshvh_w,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2024-10-07 00:00:00+02:00
2025-10-07 15:34:11+02:00,0,FR,Planned maintenance,A03,,2024-10-15 17:30:00+02:00,3MQBnSjzhmKQwLC2-a7Lng,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2024-10-15 07:30:00+02:00
2025-10-07 15:34:13+02:00,0,FR,Planned maintenance,A03,,2024-10-15 17:30:00+02:00,bTG18qg6rv8fdI9NCPdpbA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2024-10-15 07:30:00+02:00
2025-10-07 15:51:26+02:00,690,FR,Planned maintenance,A03,Cancelled,2024-10-14 02:00:00+02:00,7KkQqbIJLX_QHMq3TM6xmQ,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2024-10-12 02:00:00+02:00
2025-10-07 15:58:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-11 17:00:00+02:00,940O07xHNuwSdX5uLFj3_Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2024-10-10 07:30:00+02:00
2025-10-07 15:58:52+02:00,0,FR,Planned maintenance,A03,,2024-10-08 17:00:00+02:00,4WD7CCcFX3yBeZe4ylIj7w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-10-08 13:30:00+02:00
2025-10-07 15:58:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-08 17:00:00+02:00,FaTEFp_S0MH_AisoDaoIaA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-10-08 13:30:00+02:00
2025-10-07 16:09:42+02:00,100,FR,Planned maintenance,A03,,2024-10-04 23:00:00+02:00,RRG4U7CxcceUPXH1EPZW_w,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2024-10-04 21:00:00+02:00
2025-10-07 16:10:26+02:00,0,FR,Planned maintenance,A03,,2024-10-08 12:00:00+02:00,B-cnLwGR0FKXKL4-TPPY7Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2024-10-08 10:00:00+02:00
2025-10-07 16:10:26+02:00,0,FR,Planned maintenance,A03,,2024-10-08 12:00:00+02:00,Yqmyd78zArylWwQGgZf8Vw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2024-10-08 10:00:00+02:00
2025-10-07 16:10:26+02:00,0,FR,Planned maintenance,A03,,2024-10-08 12:00:00+02:00,VxOc2XwgdGARqTGW9BjMpA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-10-08 10:00:00+02:00
2025-10-07 16:10:26+02:00,0,FR,Planned maintenance,A03,,2024-10-08 12:00:00+02:00,MQym4NyvZSLoI8w5iE1IUw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2024-10-08 10:00:00+02:00
2025-10-07 16:10:27+02:00,0,FR,Planned maintenance,A03,,2024-10-08 12:00:00+02:00,XNA3UETelzWYUxrwokLjfQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2024-10-08 10:00:00+02:00
2025-10-07 16:11:06+02:00,600,FR,Planned maintenance,A03,,2024-10-05 02:50:00+02:00,3A7XlrF3uaYHgOJrNLvW2g,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,1,2024-10-05 02:20:00+02:00
2025-10-07 16:11:11+02:00,1225,FR,Planned maintenance,A03,,2024-10-05 02:00:00+02:00,IWCTqhMLqRVjZ42dyV_siw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2024-10-05 00:30:00+02:00
2025-10-07 16:11:56+02:00,0,FR,Planned maintenance,A03,,2024-10-08 12:00:00+02:00,V1oZqdATSLIhUt0dZZntmg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2024-10-08 07:30:00+02:00
