created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 16:11:57+02:00,0,FR,Planned maintenance,A03,,2024-10-08 17:00:00+02:00,F9KQtBb1K98JpoUTCFKHXQ,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,1,2024-10-08 12:00:00+02:00
2025-10-07 16:14:48+02:00,0,FR,Planned maintenance,A03,,2024-10-10 17:00:00+02:00,rRB2L76AX8mVlycju6--Sg,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,3,2024-10-10 07:30:00+02:00
2025-10-07 16:14:48+02:00,0,FR,Planned maintenance,A03,,2024-10-10 17:00:00+02:00,wDPyjmAEQtinp3jPvkKqTw,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,3,2024-10-10 07:30:00+02:00
2025-10-07 16:15:43+02:00,788,FR,Planned maintenance,A03,,2024-10-06 02:00:00+02:00,up9mR9vdoXr092nY95m-xA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2024-10-06 01:00:00+02:00
2025-10-07 16:15:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-13 00:00:00+02:00,bTIvEX_rqzCKeu4RS1rzgA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,2,2024-10-12 00:00:00+02:00
2025-10-07 16:16:13+02:00,423,FR,Planned maintenance,A03,,2024-10-06 04:30:00+02:00,WsC6xRQHmYU9H3F5kbJHyw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,5,2024-10-06 03:30:00+02:00
2025-10-07 16:16:34+02:00,698,FR,Planned maintenance,A03,,2024-10-06 10:24:00+02:00,SDWAFrCTL7abPW6aVdiKmA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-10-06 09:00:00+02:00
2025-10-07 16:17:13+02:00,120,FR,Planned maintenance,A03,,2024-10-06 22:00:00+02:00,Dn1_zxmka5UYLpUsKKU9SQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,4,2024-10-06 19:30:00+02:00
2025-10-07 16:17:18+02:00,1000,FR,Planned maintenance,A03,,2024-10-07 01:55:00+02:00,-fqwVAcmM7E_ZU6U5HAAQA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2024-10-07 00:00:00+02:00
2025-10-07 16:17:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-07 10:00:00+02:00,-OEgcM9A2AYMbOgj_PSdJQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,2,2024-10-07 09:00:00+02:00
2025-10-07 16:17:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-07 10:00:00+02:00,x-x0zMJ9SHSO-Bydt0IBzw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-10-07 09:00:00+02:00
2025-10-07 16:17:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-07 10:00:00+02:00,EioSXsE7YCCHipvyMKAIvw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2024-10-07 09:00:00+02:00
2025-10-07 16:17:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-07 10:00:00+02:00,l34IsYIq7-vkcdP51bYOEw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2024-10-07 09:00:00+02:00
2025-10-07 16:18:11+02:00,12,FR,Planned maintenance,A03,,2024-10-07 14:05:00+02:00,op46rFBjgNY9QRb8luFYOA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2024-10-07 13:15:00+02:00
2025-10-07 16:18:15+02:00,0,FR,Planned maintenance,A03,,2024-10-07 13:58:00+02:00,mVxGKkwC_I7L7HdquKO6nw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,3,2024-10-07 10:00:00+02:00
2025-10-07 16:18:15+02:00,0,FR,Planned maintenance,A03,,2024-10-07 13:58:00+02:00,tgBnSynCBGu4Hrtal6gJyA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,3,2024-10-07 10:00:00+02:00
2025-10-07 16:18:15+02:00,0,FR,Planned maintenance,A03,,2024-10-07 13:58:00+02:00,dKdFR2ubu-EPrLq-apkmug,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,3,2024-10-07 10:00:00+02:00
2025-10-07 16:18:19+02:00,0,FR,Planned maintenance,A03,,2024-10-07 15:30:00+02:00,u3H4r7PbK4KteZLOaE2HkQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,5,2024-10-07 14:05:00+02:00
2025-10-07 16:18:25+02:00,0,FR,Planned maintenance,A03,,2024-10-07 12:00:00+02:00,fA2mVQPvK2uU-ckkUP_ZFg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,4,2024-10-07 11:00:00+02:00
2025-10-07 16:18:36+02:00,0,FR,Planned maintenance,A03,,2024-10-07 17:15:00+02:00,Obi_ma-oLVjW3lPyWpnfWQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2024-10-07 13:30:00+02:00
2025-10-07 16:18:38+02:00,0,FR,Planned maintenance,A03,,2024-10-07 17:30:00+02:00,6wbOJxUUP_WfYxPTdqTlAw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,4,2024-10-07 13:30:00+02:00
2025-10-07 16:18:58+02:00,1310,FR,Planned maintenance,A03,,2024-10-08 10:00:00+02:00,QQ72cdMjSIh4CTkHFidrZw,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2024-10-07 20:38:00+02:00
2025-10-07 16:19:16+02:00,1198,FR,Planned maintenance,A03,,2024-10-09 13:00:00+02:00,MNKNWopdJeiDxnzCKGVgew,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2024-10-09 07:00:00+02:00
2025-10-07 16:19:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 17:00:00+02:00,Jcym-eHCRBS3Rb_cbeaYOQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2024-10-16 07:30:00+02:00
2025-10-07 16:19:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-15 17:00:00+02:00,LpL2URUeXA1uWXp14yUh-w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2024-10-15 07:30:00+02:00
2025-10-07 16:19:53+02:00,0,FR,Planned maintenance,A03,,2024-10-08 11:30:00+02:00,kMLqe7eUcW1R61lT_JpAmw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,3,2024-10-08 11:00:00+02:00
2025-10-07 16:19:53+02:00,0,FR,Planned maintenance,A03,,2024-10-08 11:30:00+02:00,K3wolLUnlmWwbAGB_7_WbA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2024-10-08 11:00:00+02:00
2025-10-07 16:19:55+02:00,0,FR,Planned maintenance,A03,,2024-10-08 11:30:00+02:00,JlPf7uf5B29KTlIxK0m0DA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2024-10-08 11:00:00+02:00
2025-10-07 16:19:55+02:00,0,FR,Planned maintenance,A03,,2024-10-08 11:30:00+02:00,Sgh4JJVFe5-ubRcVFgqDMg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,3,2024-10-08 11:00:00+02:00
2025-10-07 16:20:19+02:00,0,FR,Planned maintenance,A03,,2024-10-09 06:00:00+02:00,YBN6X6fuyiuQdK2rpv7Rnw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,1,2024-10-08 23:00:00+02:00
2025-10-07 16:20:19+02:00,0,FR,Planned maintenance,A03,,2024-10-08 16:30:00+02:00,_U7gT-GRWcqQsf1zCJHM-A,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,6,2024-10-08 08:00:00+02:00
2025-10-07 16:20:21+02:00,0,FR,Planned maintenance,A03,,2024-10-08 15:00:00+02:00,EAhKpHzcSuyS-NY5PBvTqQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2024-10-08 08:00:00+02:00
2025-10-07 16:20:21+02:00,0,FR,Planned maintenance,A03,,2024-10-07 15:30:00+02:00,oOAV6QbVxW2XN4SBZNri_w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2024-10-07 08:00:00+02:00
2025-10-07 16:20:21+02:00,0,FR,Planned maintenance,A03,,2024-10-09 17:00:00+02:00,IUKl5lbhMKTiLwF_aMxJFQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2024-10-09 08:00:00+02:00
2025-10-07 16:20:31+02:00,0,FR,Planned maintenance,A03,,2024-10-08 17:30:00+02:00,xOgYTt2Xvc3Qnsa9SuQooQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,4,2024-10-07 08:00:00+02:00
2025-10-07 16:20:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-11 18:00:00+02:00,fSmITeSo_2CXxL3Bvmq10g,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,4,2024-10-07 07:00:00+02:00
2025-10-07 16:20:35+02:00,0,FR,Planned maintenance,A03,,2024-10-09 06:00:00+02:00,--v91EsGNlo7IEx8yB3E4Q,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-10-08 23:00:00+02:00
2025-10-07 16:20:35+02:00,0,FR,Planned maintenance,A03,,2024-10-08 16:30:00+02:00,xBzi1m3zTISrUPsBWUlsqQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-10-08 14:00:00+02:00
2025-10-07 16:20:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-23 16:00:00+02:00,bRoAR5RIiiwQ3kr0Wk4FrA,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,4,2024-10-14 07:00:00+02:00
2025-10-07 16:20:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-23 16:00:00+02:00,NhxtC8CGadrV7rhMSGbPWQ,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,4,2024-10-14 07:00:00+02:00
2025-10-07 16:20:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-11 17:50:00+02:00,M2nGycQj6mmtk9D67IHdNg,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,5,2024-10-07 07:00:00+02:00
2025-10-07 16:20:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-11 17:50:00+02:00,kUDWDqESjeCzFZWpsJE0cA,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,5,2024-10-07 07:00:00+02:00
2025-10-07 16:20:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-11 18:00:00+02:00,5oa2MdC8sJ94vUONL1U3mw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,5,2024-10-07 07:00:00+02:00
2025-10-07 16:20:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-18 18:00:00+02:00,rCXkMYluhbqNYSyAlyoa7g,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,6,2024-10-07 07:00:00+02:00
2025-10-07 16:20:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-18 17:00:00+02:00,Z9fRWgcdkLFv-HgRih3p-w,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,5,2024-10-07 08:00:00+02:00
2025-10-07 16:20:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-10 17:00:00+02:00,-57iJuxEqEqE8XxLhbuv5g,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,2,2024-10-10 07:30:00+02:00
2025-10-07 16:20:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-10 16:30:00+02:00,Gu65gMUgquQZ1OEMf0-RVg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,3,2024-10-10 08:00:00+02:00
2025-10-07 16:20:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 16:30:00+02:00,tsrxSdarJ7RwiixVV452FQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,2,2024-10-14 07:30:00+02:00
2025-10-07 16:20:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-09 16:30:00+02:00,Ha9mIHNt0OCgQq_xlWzSSQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,5,2024-10-09 08:00:00+02:00
2025-10-07 16:20:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-15 17:00:00+02:00,rXAGAFzaayzz2y-jI3Ntuw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,2,2024-10-14 07:00:00+02:00
2025-10-07 16:20:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-04 17:00:00+01:00,GZETZI2p2lNl--m9RRCtBg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,2,2024-10-07 07:00:00+02:00
2025-10-07 16:20:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 18:00:00+02:00,eXn7JzXUCBSvDwdhkTgENQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,6,2024-10-07 09:00:00+02:00
2025-10-07 16:21:21+02:00,0,FR,Planned maintenance,A03,,2024-10-10 17:00:00+02:00,k8LdlAMt_5crn6TkWlgMXA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2024-10-10 13:00:00+02:00
2025-10-07 16:21:24+02:00,0,FR,Planned maintenance,A03,,2024-10-11 18:00:00+02:00,93RgAg1iBDD4b3msHOsumA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,1,2024-10-07 07:00:00+02:00
2025-10-07 16:21:49+02:00,0,FR,Planned maintenance,A03,,2024-10-14 17:30:00+02:00,LUcuWMPdSjra80XhKtRcaQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,1,2024-10-14 07:30:00+02:00
2025-10-07 16:21:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-14 17:30:00+02:00,G9NqkOD-I9JXZgDiVxre9g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,4,2024-10-14 07:30:00+02:00
2025-10-07 16:21:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 17:30:00+02:00,jw-7hfV6-fcFNYO0Rd0FHA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,4,2024-10-16 07:30:00+02:00
2025-10-07 16:21:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-15 17:30:00+02:00,HNO6O0_2GdQUbKv53CQIFg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,4,2024-10-15 07:30:00+02:00
2025-10-07 16:21:57+02:00,400,FR,Planned maintenance,A03,,2024-10-10 15:15:00+02:00,1DPJVlQnQxGFHLsaHbayng,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2024-10-10 09:00:00+02:00
2025-10-07 16:21:57+02:00,375,FR,Planned maintenance,A03,,2024-10-09 16:00:00+02:00,5ta0FsGCuVfqNMamzDm2-A,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2024-10-09 13:00:00+02:00
2025-10-07 16:21:57+02:00,0,FR,Planned maintenance,A03,,2024-10-10 09:00:00+02:00,4EEDemHr6xhgm1mCf2Qfig,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,9,2024-10-07 20:15:00+02:00
2025-10-07 16:22:00+02:00,0,FR,Planned maintenance,A03,,2024-10-10 08:00:00+02:00,y57ErhP1EQogFwVdgExHCQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,1,2024-10-09 08:00:00+02:00
2025-10-07 16:22:03+02:00,0,FR,Planned maintenance,A03,,2024-10-11 17:50:00+02:00,-nwr4WuL6VzBS-uXKcML6g,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,1,2024-10-07 07:00:00+02:00
2025-10-07 16:22:04+02:00,0,FR,Planned maintenance,A03,,2024-10-11 17:50:00+02:00,xtMcLMJXeLTf8BhDTe_WeA,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,1,2024-10-07 07:00:00+02:00
2025-10-07 16:22:41+02:00,0,FR,Planned maintenance,A03,,2024-10-09 16:50:00+02:00,lGw9oWlvzkjEY4tK_FVSkw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2024-10-09 13:00:00+02:00
2025-10-07 16:23:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 11:00:00+02:00,VK98CvbI2dNZ98sEOSVcDg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2024-10-13 00:00:00+02:00
2025-10-07 16:23:49+02:00,0,FR,Planned maintenance,A03,,2024-10-11 17:00:00+02:00,RuYgXlNXW1lhArxNFUtrIg,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,2,2024-10-07 09:00:00+02:00
2025-10-07 16:24:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-14 17:00:00+02:00,hSt-cFuRmVNuFkWAHOpayQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,5,2024-10-14 08:00:00+02:00
2025-10-07 16:24:07+02:00,0,FR,Planned maintenance,A03,,2024-10-10 17:45:00+02:00,qgM30HEBzYRFuBKtrNsgQg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,2,2024-10-10 08:00:00+02:00
2025-10-07 16:24:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-15 17:00:00+02:00,0MmDdAMhdZqIOESv0OfY3Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,4,2024-10-15 08:00:00+02:00
2025-10-07 16:24:13+02:00,0,FR,Planned maintenance,A03,,2024-10-14 17:00:00+02:00,nBytkHRozE7FcCVbT_z-cg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2024-10-14 07:30:00+02:00
2025-10-07 16:24:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-11 17:00:00+02:00,rn55SuR8KjRK0wkgQayiFA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,4,2024-10-11 08:00:00+02:00
2025-10-07 16:24:13+02:00,0,FR,Planned maintenance,A03,,2024-10-14 17:00:00+02:00,YxgofhIU8Fv36BXngtTkyw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2024-10-14 07:00:00+02:00
2025-10-07 16:24:13+02:00,0,FR,Planned maintenance,A03,,2024-10-14 17:00:00+02:00,etAx_zS6xEw9KhiSTNTCqw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2024-10-14 07:30:00+02:00
2025-10-07 16:24:15+02:00,0,FR,Planned maintenance,A03,,2024-10-10 15:30:00+02:00,QRg2czY00SGZBGKdA1OtWg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2024-10-10 08:00:00+02:00
2025-10-07 16:24:15+02:00,0,FR,Planned maintenance,A03,,2024-10-10 16:21:00+02:00,RYUIFojKUCUx6ZOCv8xEvg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2024-10-10 13:30:00+02:00
2025-10-07 16:24:15+02:00,0,FR,Planned maintenance,A03,,2024-10-10 15:30:00+02:00,072YGfM0vJypRJL9HsIfPQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2024-10-10 13:30:00+02:00
2025-10-07 16:24:15+02:00,0,FR,Planned maintenance,A03,,2024-10-09 17:21:00+02:00,M2oUIH_KJ_IsuaInZANm0Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-10-09 07:30:00+02:00
2025-10-07 16:24:15+02:00,0,FR,Planned maintenance,A03,,2024-10-09 17:21:00+02:00,-eCnX3ilOm8XldCptW8stg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-10-09 07:30:00+02:00
2025-10-07 16:24:39+02:00,0,FR,Planned maintenance,A03,,2024-10-11 00:00:00+02:00,StrRcD7u_W8Z8Hdt0ksfKw,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2024-10-10 21:30:00+02:00
2025-10-07 16:24:39+02:00,0,FR,Planned maintenance,A03,,2024-10-11 00:00:00+02:00,eFdI3Q4tELEX7Q8C8vTf_A,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2024-10-10 21:40:00+02:00
2025-10-07 16:24:40+02:00,0,FR,Planned maintenance,A03,,2024-10-11 00:00:00+02:00,CVJTN3g0f7BzTFYXMEjzXA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2024-10-10 21:40:00+02:00
2025-10-07 16:24:44+02:00,1200,FR,Planned maintenance,A03,Cancelled,2024-10-11 12:00:00+02:00,ShVS6JA0hdhEND57IX6wfg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2024-10-11 07:00:00+02:00
2025-10-07 16:24:50+02:00,1225,FR,Planned maintenance,A03,,2024-10-13 10:30:00+02:00,TlqM09oj-tvMqhXP6l6zSA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2024-10-13 09:30:00+02:00
2025-10-07 16:24:50+02:00,1220,FR,Planned maintenance,A03,,2024-10-13 03:00:00+02:00,qh_U2bFR_En6JZzpkpacWw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2024-10-13 00:30:00+02:00
2025-10-07 16:25:47+02:00,0,FR,Planned maintenance,A03,,2024-10-11 14:50:00+02:00,Rb4nNCKjBdrGblPJ54bixw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2024-10-11 08:00:00+02:00
2025-10-07 16:25:47+02:00,0,FR,Planned maintenance,A03,,2024-10-11 15:00:00+02:00,TwcYQeMpzlUg1Iw7z1Yv0w,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2024-10-07 07:00:00+02:00
2025-10-07 16:26:02+02:00,290,FR,Planned maintenance,A03,,2024-10-13 02:00:00+02:00,XdM7SPMwL0Y2Z8f1CXDSPw,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,4,2024-10-13 01:00:00+02:00
2025-10-07 16:26:15+02:00,0,FR,Planned maintenance,A03,,2024-10-12 00:00:00+02:00,nyWN4yKqzzHK3rCB8hsUXQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2024-10-11 20:30:00+02:00
2025-10-07 16:26:15+02:00,0,FR,Planned maintenance,A03,,2024-10-12 00:00:00+02:00,to41FrEFFlF2FOo45MRE1g,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2024-10-11 20:30:00+02:00
2025-10-07 16:26:15+02:00,0,FR,Planned maintenance,A03,,2024-10-12 00:00:00+02:00,fHG_-0ckpd14h3fty-vUVQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2024-10-11 20:30:00+02:00
2025-10-07 16:26:15+02:00,0,FR,Planned maintenance,A03,,2024-10-12 00:00:00+02:00,fxB6tWAagezhE6EII3x9xA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2024-10-11 20:30:00+02:00
2025-10-07 16:26:15+02:00,0,FR,Planned maintenance,A03,,2024-10-12 00:00:00+02:00,UFOH5mTLNZNN1W3Hp6XqTg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2024-10-11 20:30:00+02:00
2025-10-07 16:26:16+02:00,0,FR,Planned maintenance,A03,,2024-10-12 00:00:00+02:00,vcrISNAirCe2DQ3ik0pY2A,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2024-10-11 21:40:00+02:00
2025-10-07 16:26:16+02:00,0,FR,Planned maintenance,A03,,2024-10-12 00:00:00+02:00,OqerhYT7Fstyx5ffddrQRA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2024-10-11 21:40:00+02:00
2025-10-07 16:26:22+02:00,977,FR,Planned maintenance,A03,,2024-10-12 03:00:00+02:00,MXCsE8TupgI86qdYjSuQyQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2024-10-12 02:00:00+02:00
2025-10-07 16:26:55+02:00,0,FR,Planned maintenance,A03,,2024-10-13 17:00:00+02:00,66I2x5vCXIG35byStFGixQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,3,2024-10-12 15:00:00+02:00
2025-10-07 16:26:55+02:00,260,FR,Planned maintenance,A03,,2024-10-13 03:00:00+02:00,75jDHMlZ7M8xSK0VR9-iKQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2024-10-13 02:00:00+02:00
2025-10-07 16:27:02+02:00,780,FR,Planned maintenance,A03,,2024-10-12 23:00:00+02:00,5pgjkUC6Xx12_zbgh_29Vg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,19,2024-10-04 20:20:00+02:00
2025-10-07 16:27:05+02:00,800,FR,Planned maintenance,A03,,2024-10-12 18:25:00+02:00,FKkSgzQEuFlWEIyHedjVGA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,4,2024-10-12 15:00:00+02:00
2025-10-07 16:27:14+02:00,348,FR,Planned maintenance,A03,,2024-10-13 16:00:00+02:00,Zmo89MAT7zaR6oYqoXvIZw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-10-13 07:00:00+02:00
2025-10-07 16:27:14+02:00,384,FR,Planned maintenance,A03,,2024-10-13 18:00:00+02:00,Q00sGPkYcARRujY4Q1MiKA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2024-10-13 16:00:00+02:00
2025-10-07 16:27:28+02:00,920,FR,Planned maintenance,A03,,2024-10-13 12:00:00+02:00,IE_mmaq8m9iAxPgQ1J09tA,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,3,2024-10-13 09:30:00+02:00
2025-10-07 16:28:57+02:00,0,FR,Planned maintenance,A03,,2024-10-14 17:00:00+02:00,2FzymaFiLLqHwgHOrxxyXw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,7,2024-10-10 15:15:00+02:00
2025-10-07 16:29:21+02:00,0,FR,Planned maintenance,A03,,2024-10-14 17:30:00+02:00,rHrBikE6aTsRG4TJJUk9dw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-10-14 13:30:00+02:00
2025-10-07 16:29:24+02:00,0,FR,Planned maintenance,A03,,2024-10-14 16:00:00+02:00,A8JB1wx4a4gT7wKYGZuYww,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,3,2024-10-14 07:00:00+02:00
2025-10-07 16:29:24+02:00,0,FR,Planned maintenance,A03,,2024-10-14 16:00:00+02:00,Zsojq9_tcmIPl_hFzAtjPg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2024-10-14 07:00:00+02:00
2025-10-07 16:29:27+02:00,0,FR,Planned maintenance,A03,,2024-10-14 16:20:00+02:00,Ym6l9gyFzMza6U3JMeP0pA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2024-10-14 14:00:00+02:00
2025-10-07 16:29:32+02:00,79,FR,Planned maintenance,A03,,2024-10-14 17:16:00+02:00,Fd_71-zKNVb8WOhvKybm2w,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,4,2024-10-14 13:30:00+02:00
2025-10-07 16:29:35+02:00,0,FR,Planned maintenance,A03,,2024-10-14 17:30:00+02:00,0qf9lSvdPhNo8tAdN11dWQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-10-14 13:30:00+02:00
2025-10-07 16:30:29+02:00,130,FR,Planned maintenance,A03,,2024-10-15 10:45:00+02:00,mYRgRquThL457Se6-WLmng,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,4,2024-10-15 07:45:00+02:00
2025-10-07 16:30:37+02:00,0,FR,Planned maintenance,A03,,2024-10-15 11:30:00+02:00,iC8WH0kSCJtfyXD1uo6hHA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-10-15 09:00:00+02:00
2025-10-07 16:30:37+02:00,0,FR,Planned maintenance,A03,,2024-10-15 11:30:00+02:00,ZcKmWrq1eXvk5yP7WSzknQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-10-15 09:00:00+02:00
2025-10-07 16:30:38+02:00,0,FR,Planned maintenance,A03,,2024-10-15 11:30:00+02:00,r7L54C9NSljZiCPb8y8LlQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-10-15 09:00:00+02:00
2025-10-07 16:30:38+02:00,0,FR,Planned maintenance,A03,,2024-10-15 11:30:00+02:00,ewbof1JPbNYiitY_cKOJ6A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-10-15 09:00:00+02:00
2025-10-07 16:30:40+02:00,0,FR,Planned maintenance,A03,,2024-10-15 11:30:00+02:00,oilWsie8bQ8Kvx5zZGE9rw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-15 09:00:00+02:00
2025-10-07 16:31:10+02:00,0,FR,Planned maintenance,A03,,2024-10-15 15:00:00+02:00,P8PuD2fQ-wtyK3dOm0UAdg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2024-10-15 08:00:00+02:00
2025-10-07 16:31:13+02:00,85,FR,Planned maintenance,A03,,2024-10-15 16:30:00+02:00,-qsEDa5delNM3kenfqoi2A,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,3,2024-10-15 14:00:00+02:00
2025-10-07 16:31:13+02:00,0,FR,Planned maintenance,A03,,2024-10-15 15:48:00+02:00,UgiUVhwyvwjvkvCpnPTzuA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-10-15 13:30:00+02:00
2025-10-07 16:31:13+02:00,0,FR,Planned maintenance,A03,,2024-10-15 15:48:00+02:00,ghVIn7ytoYvfS2g_atybtg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-10-15 13:30:00+02:00
2025-10-07 16:31:14+02:00,0,FR,Planned maintenance,A03,,2024-10-16 10:00:00+02:00,b-H8vRX_d2XH4_c8tCo2jw,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G1,1,MAW,PT1M,5,2024-10-16 08:00:00+02:00
2025-10-07 16:31:14+02:00,0,FR,Planned maintenance,A03,,2024-10-15 15:48:00+02:00,tJDaiuxLXcFP0Bx9bzeYhA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2024-10-15 13:30:00+02:00
2025-10-07 16:31:14+02:00,0,FR,Planned maintenance,A03,,2024-10-15 15:48:00+02:00,iyBU6-Q3ZEASfrGAL1vf4A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-10-15 13:30:00+02:00
2025-10-07 16:31:14+02:00,0,FR,Planned maintenance,A03,,2024-10-15 17:00:00+02:00,NQpPVyKoNFqLswa-iUzQ2A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-10-15 13:30:00+02:00
2025-10-07 16:32:10+02:00,0,FR,Planned maintenance,A03,,2024-10-16 13:30:00+02:00,00bjm9AB3mmR3Cd1bBL0Ig,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,3,2024-10-13 00:00:00+02:00
2025-10-07 16:32:49+02:00,0,FR,Planned maintenance,A03,,2024-10-16 15:20:00+02:00,UypbmXqv_GJIIxanMJPd1A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2024-10-16 08:00:00+02:00
2025-10-07 16:32:53+02:00,0,FR,Planned maintenance,A03,,2024-10-15 18:30:00+02:00,COPqkVnhs83xQlu0np8I5Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2024-10-15 07:30:00+02:00
2025-10-07 16:32:54+02:00,0,FR,Planned maintenance,A03,,2024-10-16 18:30:00+02:00,6uk8em66jn0P1HxOFso6DA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2024-10-16 07:30:00+02:00
2025-10-07 16:33:00+02:00,0,FR,Planned maintenance,A03,,2024-10-16 18:31:00+02:00,YixjvfbQTc8TaRcL8pL6aQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,7,2024-10-04 20:00:00+02:00
2025-10-07 16:33:01+02:00,0,FR,Planned maintenance,A03,,2024-10-16 17:00:00+02:00,2awsmcclUEKc42vMz7JVZg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2024-10-04 17:00:00+02:00
2025-10-07 16:33:02+02:00,0,FR,Planned maintenance,A03,,2024-10-16 17:30:00+02:00,ofCN0XF5qMCD4umCzkKR2g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-10-16 07:30:00+02:00
2025-10-07 16:33:58+02:00,0,FR,Planned maintenance,A03,,2024-11-07 16:30:00+01:00,QzFAgAmcr2c4veq1v2n8ug,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,2,2024-10-07 07:15:00+02:00
2025-10-07 16:34:09+02:00,0,FR,Planned maintenance,A03,,2024-10-17 12:00:00+02:00,gWkpB_SS7UkHXmE9Hk3UzA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,15,2024-10-04 15:00:00+02:00
2025-10-07 16:37:15+02:00,0,FR,Planned maintenance,A03,,2024-10-19 13:30:00+02:00,r72ZbJSDhmp3j0NCcvRLGA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,7,2024-10-04 23:00:00+02:00
2025-10-07 16:38:27+02:00,0,FR,Planned maintenance,A03,,2024-10-20 18:15:00+02:00,c1K5E0no284ZSZkCvv91GA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,10,2024-10-11 00:30:00+02:00
2025-10-07 16:39:26+02:00,0,FR,Planned maintenance,A03,,2024-10-21 11:00:00+02:00,PyaEzYk00nxwuHA05cax_w,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,4,2024-10-07 07:00:00+02:00
2025-10-07 16:43:31+02:00,0,FR,Planned maintenance,A03,,2024-10-23 18:00:00+02:00,zZflnISQ0krR8vbxlqo3-g,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,4,2024-10-14 07:00:00+02:00
2025-10-07 16:43:31+02:00,0,FR,Planned maintenance,A03,,2024-10-23 18:00:00+02:00,fwxsLCshjCg4Wyh5l9ZwYA,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,4,2024-10-14 07:00:00+02:00
2025-10-07 16:44:40+02:00,0,FR,Planned maintenance,A03,,2024-10-24 08:00:00+02:00,Pe-Rt7v6tpRbvvOdMF8aGQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,8,2024-10-10 01:30:00+02:00
2025-10-07 16:56:36+02:00,0,FR,Planned maintenance,A03,,2024-10-30 10:30:00+01:00,UCLuLMTtSqMsjoqsMe8ZeQ,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,5,2024-10-07 08:00:00+02:00
2025-10-07 17:28:04+02:00,0,FR,Planned maintenance,A03,,2024-11-19 22:10:00+01:00,h2ctCdHoN52wvFFMpqy78A,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,17,2024-10-04 23:00:00+02:00
2025-10-07 17:50:04+02:00,0,FR,Planned maintenance,A03,,2024-12-04 14:14:00+01:00,8gD37CpWNlqcdk5rTYV-gA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,5,2024-10-14 07:45:00+02:00
2025-10-07 23:02:48+02:00,0,FR,Planned maintenance,A03,,2025-01-12 04:15:00+01:00,Yhw7YoOnC9Sy4NIerzTDSA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,13,2024-10-04 23:00:00+02:00
2025-10-06 20:51:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-18 17:00:00+02:00,j2APdZNNHLg-igJmKSD7fA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-18 08:00:00+02:00
2025-10-06 20:51:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-20 17:00:00+02:00,ohF_TitMRhm6P8cUTE9KSA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-20 08:00:00+02:00
2025-10-06 20:51:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-19 17:00:00+02:00,xDyXnqYWrw0EPQOYNlvC9w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-19 08:00:00+02:00
2025-10-06 20:51:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-17 17:00:00+02:00,xqJg_L3wrXbGa76frwRhAw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-17 08:00:00+02:00
2025-10-06 20:51:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 17:00:00+02:00,d046XzCUzisnTIMOq41JQw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-16 08:00:00+02:00
2025-10-06 20:51:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-22 17:00:00+02:00,3eLq78K_AgNoDFNk-E5xRA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-22 08:00:00+02:00
2025-10-06 20:51:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-21 17:00:00+02:00,q9rWK1yj5OuMHryVPSkFBQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-21 08:00:00+02:00
2025-10-06 20:51:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 17:00:00+02:00,Yi5upiH8YeKZBCN_XHWJRg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-25 08:00:00+02:00
2025-10-06 20:51:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-23 17:00:00+02:00,3MvYHT8Zx_GKE6TaKq0SUg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-23 08:00:00+02:00
2025-10-06 20:51:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-26 17:00:00+02:00,lS5dWwez9KMDX45oay977g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-26 08:00:00+02:00
2025-10-06 20:51:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-24 17:00:00+02:00,jHubDc7ERaxGg5CTx1K9iA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-24 08:00:00+02:00
2025-10-06 20:58:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-24 17:00:00+02:00,6kaEoU5j3DUbHGeFHPpmBQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-24 07:00:00+02:00
2025-10-06 20:58:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-17 17:00:00+02:00,dPsl8eAe4gnBrOfvaxNmVg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-17 07:00:00+02:00
2025-10-06 20:58:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-23 17:00:00+02:00,1D4ShtNhR8Nq2NqfLx94vw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-23 07:00:00+02:00
2025-10-06 20:58:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-22 17:00:00+02:00,2mIBzinxolz_r4Zy26FgpA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-22 07:00:00+02:00
2025-10-06 20:58:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-21 17:00:00+02:00,Pu1EDfIz5ZD5RFjW9GYskw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-21 07:00:00+02:00
2025-10-06 20:58:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-20 17:00:00+02:00,AgfsDT5Y1a5rk3i-wuMywQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-20 07:00:00+02:00
2025-10-06 20:58:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-18 17:00:00+02:00,F7O-TN9-ztJfb6dq9-UAFg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-18 07:00:00+02:00
2025-10-06 20:58:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-19 17:00:00+02:00,F6069WsROoz-rcBTsHHTpA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-19 07:00:00+02:00
2025-10-06 20:58:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-27 17:00:00+01:00,QL3TqDWc6VOGQee4EikHmw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-27 07:00:00+01:00
2025-10-06 20:58:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 17:00:00+02:00,c3RSz2fNDBW7Adxd6tdXCg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-25 07:00:00+02:00
2025-10-06 20:58:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-26 17:00:00+02:00,GockUOcWJgHlhDEuQ-jw6Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-26 07:00:00+02:00
2025-10-06 22:58:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-23 17:00:00+02:00,ZvmY7vNygn_VPTacby2mEA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-10-23 08:00:00+02:00
2025-10-06 22:58:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-22 17:00:00+02:00,i_SYT_KS1OcdzJiXuEdQTg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-10-22 08:00:00+02:00
2025-10-06 22:58:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 17:00:00+02:00,0FcOooB1fMJD5jLjUuDRMg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-10-25 08:00:00+02:00
2025-10-06 22:58:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-24 17:00:00+02:00,XfUTsI9sjf1dalG0V5RG5A,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-10-24 08:00:00+02:00
2025-10-06 22:58:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-18 17:00:00+02:00,16JVLhRVkttCSzTIQc2rFA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-10-18 08:00:00+02:00
2025-10-06 22:58:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 17:00:00+02:00,Fo8L8Wnt1zDN4-CdFzyViQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-10-16 08:00:00+02:00
2025-10-06 22:58:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-17 17:00:00+02:00,HxC3QfhLSJYzLsgGBcq4fQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-10-17 08:00:00+02:00
2025-10-06 22:58:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-21 17:00:00+02:00,PNuvcL_9gOil7B1nf_ToSQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-10-21 08:00:00+02:00
2025-10-07 06:03:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 17:00:00+02:00,sG9Qp9RpATwRdKrc856LMQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2024-10-16 08:00:00+02:00
2025-10-07 06:03:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-17 17:00:00+02:00,sz8r8N7iFinAY0cUzw9Q_g,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2024-10-17 08:00:00+02:00
2025-10-07 06:03:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-18 17:00:00+02:00,znTKoH7Kp2ZHCjiNjNqS1w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,3,2024-10-18 08:00:00+02:00
2025-10-07 08:02:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-05 02:00:00+01:00,ZNZ7i91_2NdkZhACfNpW4Q,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,5,2024-10-26 02:00:00+02:00
2025-10-07 15:35:31+02:00,0,FR,Planned maintenance,A03,,2024-10-25 17:00:00+02:00,xAOakYvS8VCBcvBeM2iQKg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,1,2024-10-21 07:30:00+02:00
2025-10-07 15:39:11+02:00,0,FR,Planned maintenance,A03,,2024-10-16 17:00:00+02:00,nBHKZHR-SWyAMs3ShU7mnw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2024-10-16 08:00:00+02:00
2025-10-07 15:59:17+02:00,0,FR,Planned maintenance,A03,,2024-10-17 17:00:00+02:00,f0fPxdKsD11Va6OEyOZQqQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-10-17 13:30:00+02:00
2025-10-07 15:59:18+02:00,0,FR,Planned maintenance,A03,,2024-10-22 17:00:00+02:00,Qa4i6tCvDDk2ZPRP2oxjvw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-10-22 13:30:00+02:00
2025-10-07 16:03:00+02:00,0,FR,Planned maintenance,A03,,2024-10-25 17:00:00+02:00,-AH8DQgOyUPTSMPBlrbGng,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,1,2024-10-21 08:00:00+02:00
2025-10-07 16:11:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-18 18:00:00+02:00,F8HMzcXSMDm4Q4YFNxiBqQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-10-18 08:00:00+02:00
2025-10-07 16:11:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-17 18:00:00+02:00,l5SLatMZLfej64mzxvzazA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-10-17 08:00:00+02:00
2025-10-07 16:19:43+02:00,0,FR,Planned maintenance,A03,,2024-10-23 17:30:00+02:00,jwE-wB6E7Ja4vNlPI9qnEg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2024-10-23 08:00:00+02:00
2025-10-07 16:19:43+02:00,0,FR,Planned maintenance,A03,,2024-10-22 17:30:00+02:00,Etdo9UtPvuDQ2bithXXKYA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2024-10-22 08:00:00+02:00
2025-10-07 16:19:44+02:00,0,FR,Planned maintenance,A03,,2024-10-21 17:30:00+02:00,5UVfOOBLUyqJ3gf774RODQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2024-10-21 08:00:00+02:00
2025-10-07 16:20:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 16:00:00+02:00,h0WjsRrmVX0bFu-Jq3aXaw,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,2,2024-10-21 07:00:00+02:00
2025-10-07 16:20:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-30 16:30:00+01:00,mxzsCc1u1pkfyxw_PmBFyA,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,2,2024-10-21 07:30:00+02:00
2025-10-07 16:20:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-23 16:30:00+02:00,_Gpz_9AMbVC9TGUnCp_bLw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2024-10-21 08:00:00+02:00
2025-10-07 16:20:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-23 16:30:00+02:00,h9l2i74RRi2X-vdwwZ0mUA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2024-10-21 08:00:00+02:00
2025-10-07 16:20:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-31 16:30:00+01:00,hvL5m5FJ6jkk1gXVXiyXnQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,2,2024-10-21 07:03:00+02:00
2025-10-07 16:20:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-23 16:30:00+02:00,J_18lxNF9VFL_kAwkAspaQ,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,2,2024-10-23 07:30:00+02:00
2025-10-07 16:20:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-17 17:00:00+02:00,J-v57bfVkrAONDvXPElK7g,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,3,2024-10-17 07:00:00+02:00
2025-10-07 16:20:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-17 17:00:00+02:00,d5sMNon52leG51CinL5j2A,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,3,2024-10-17 07:00:00+02:00
2025-10-07 16:20:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-17 17:00:00+02:00,hFzqbw__6JDC2UL1SLWT9g,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,3,2024-10-17 07:00:00+02:00
2025-10-07 16:20:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-17 17:00:00+02:00,-ZwrF9qmKf5tS-m4eaPWYw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,3,2024-10-17 07:00:00+02:00
2025-10-07 16:20:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 16:30:00+02:00,kSp6kJ7PvZdCzxBzsMhSXw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,2,2024-10-18 07:30:00+02:00
2025-10-07 16:20:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 17:00:00+02:00,RRzWFInwSoYWbWADF-w-FQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,2,2024-10-21 07:00:00+02:00
2025-10-07 16:20:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 16:30:00+02:00,nYQlb3YEaXoLFvRQeZLy1A,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,5,2024-10-21 08:00:00+02:00
2025-10-07 16:20:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 16:30:00+02:00,4L-GJCNAWqijZIqR0aHUxQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,5,2024-10-21 08:00:00+02:00
2025-10-07 16:20:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 17:00:00+02:00,VOcDSACUugdPIai0NFowXA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,2,2024-10-21 07:00:00+02:00
2025-10-07 16:21:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-17 17:30:00+02:00,rXGQuF_MGcbBXOD7vMbUPg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,4,2024-10-17 07:30:00+02:00
2025-10-07 16:21:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 17:30:00+02:00,8sz5HJ-Cve0Sa5vgbzVOhw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2024-10-25 07:30:00+02:00
2025-10-07 16:21:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-23 17:30:00+02:00,Xe-pu1EbiRaG-I0Wu0vx7A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2024-10-23 07:30:00+02:00
2025-10-07 16:21:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-18 17:30:00+02:00,9mze8VBNUyGmdAQtsNcF0A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,4,2024-10-18 07:30:00+02:00
2025-10-07 16:21:54+02:00,0,FR,Planned maintenance,A03,,2024-10-21 17:30:00+02:00,YwIfPo6dGqwF8GC1X40EIQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2024-10-21 07:30:00+02:00
2025-10-07 16:21:54+02:00,0,FR,Planned maintenance,A03,,2024-10-22 17:30:00+02:00,9NFF3WlVVyOgHITz_cbCGQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2024-10-22 07:30:00+02:00
2025-10-07 16:21:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-21 17:30:00+02:00,wj_871aPcg2-lowDuIdGpQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,4,2024-10-21 07:30:00+02:00
2025-10-07 16:21:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-24 17:30:00+02:00,mPwL5VkJzR-PQE8iBc-WUQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2024-10-24 07:30:00+02:00
2025-10-07 16:21:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-22 17:30:00+02:00,dwymQGB3v5JMf484o8vU8w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2024-10-22 07:30:00+02:00
2025-10-07 16:21:56+02:00,0,FR,Planned maintenance,A03,,2024-10-23 17:30:00+02:00,YMV1Ujv0JtL_sYw51QX-jA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2024-10-23 07:30:00+02:00
2025-10-07 16:23:51+02:00,0,FR,Planned maintenance,A03,,2024-10-17 17:00:00+02:00,HstXXIcNMbIuqJAsYNrzuQ,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G1,1,MAW,PT1M,1,2024-10-17 15:00:00+02:00
2025-10-07 16:24:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-18 17:00:00+02:00,Y7nh-dp6c_z_QQ_Ii9JZZA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,4,2024-10-18 08:00:00+02:00
2025-10-07 16:24:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-17 17:00:00+02:00,BBFUX4KcYO2pDbPOFE4N5A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,4,2024-10-17 08:00:00+02:00
