created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 16:24:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 17:00:00+02:00,LB2NOrZBD09j96k9KADuGg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,4,2024-10-16 08:00:00+02:00
2025-10-07 16:28:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 16:30:00+02:00,xnrCZVkpRtsxRnbe7TpwfQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-10-16 13:30:00+02:00
2025-10-07 16:28:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 16:30:00+02:00,Pgq28u05Vx-GT16bo29vHQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-10-16 13:30:00+02:00
2025-10-07 16:28:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 16:30:00+02:00,KRbX4BDIUcsayLN91bVUKg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-10-16 13:30:00+02:00
2025-10-07 16:28:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 16:30:00+02:00,3L5WfCYMksniF9_eQNzUWA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-10-16 13:30:00+02:00
2025-10-07 16:28:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 16:30:00+02:00,g2BIHK7_UssF7Fe_dgvB7w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2024-10-16 13:30:00+02:00
2025-10-07 16:29:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 16:30:00+02:00,euyOiAfSE40hGA6n2zbiUg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2024-10-16 13:30:00+02:00
2025-10-07 16:29:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 16:30:00+02:00,-gTrEIQ6zkvJMz1AWyWPFw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-10-16 13:30:00+02:00
2025-10-07 16:29:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 16:30:00+02:00,Ij0pUJNkc8efcmdfhB7k5w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-10-16 13:30:00+02:00
2025-10-07 16:29:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 16:30:00+02:00,f_J6TMtWbOq432KH7nK_aA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-10-16 13:30:00+02:00
2025-10-07 16:29:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 16:30:00+02:00,ABuRhYatts1fiJLNgMgVSg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-10-16 13:30:00+02:00
2025-10-07 16:29:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 16:30:00+02:00,MbtORtM7SdEmMGiSeq06Jw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-10-16 13:30:00+02:00
2025-10-07 16:29:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-16 16:30:00+02:00,GTwubVI9Jda2nIh4Caw_fQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-10-16 13:30:00+02:00
2025-10-07 16:31:14+02:00,0,FR,Planned maintenance,A03,,2024-10-17 18:00:00+02:00,S29Li4Up8a7W50vxxMILCg,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G1,1,MAW,PT1M,4,2024-10-16 08:00:00+02:00
2025-10-07 16:32:07+02:00,400,FR,Planned maintenance,A03,,2024-10-17 15:45:00+02:00,J35KuabGgvBREeYUIefgOg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,1,2024-10-17 07:00:00+02:00
2025-10-07 16:32:12+02:00,125,FR,Planned maintenance,A03,,2024-10-16 15:00:00+02:00,QW0fsxKfCb0sA1eelwaxRQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,4,2024-10-16 13:30:00+02:00
2025-10-07 16:32:13+02:00,85,FR,Planned maintenance,A03,,2024-10-16 12:00:00+02:00,2K1YtxqUaR2Xg-KwVThTTg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2024-10-16 11:00:00+02:00
2025-10-07 16:32:25+02:00,0,FR,Planned maintenance,A03,,2024-10-16 14:00:00+02:00,Fk6zw6-VBtAUIbwvbpArUg,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,2,2024-10-16 09:00:00+02:00
2025-10-07 16:32:44+02:00,1210,FR,Planned maintenance,A03,Cancelled,2024-10-17 12:00:00+02:00,0V7qEW7zcJA42MD_R0RHmQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2024-10-17 07:00:00+02:00
2025-10-07 16:33:01+02:00,0,FR,Planned maintenance,A03,,2024-10-16 17:00:00+02:00,Qgk4WBSNgq7zdTIKPT1g5A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2024-10-16 13:30:00+02:00
2025-10-07 16:33:01+02:00,0,FR,Planned maintenance,A03,,2024-10-16 17:00:00+02:00,8NwnWEaTtE20iLnNVuLb0A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-10-16 13:30:00+02:00
2025-10-07 16:33:01+02:00,0,FR,Planned maintenance,A03,,2024-10-16 17:00:00+02:00,MvvP-fOcYH-ofh_sY2kaMA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-10-16 13:30:00+02:00
2025-10-07 16:33:02+02:00,0,FR,Planned maintenance,A03,,2024-10-16 17:00:00+02:00,ADrhzsyVPuRs60bEOdQOSw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-10-16 13:30:00+02:00
2025-10-07 16:33:24+02:00,1230,FR,Planned maintenance,A03,,2024-10-19 16:00:00+02:00,B1BolOTXZocsLOGsdSAzTQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2024-10-19 15:00:00+02:00
2025-10-07 16:33:42+02:00,0,FR,Planned maintenance,A03,,2024-10-18 07:00:00+02:00,_kaLWNuE4U6NsyOGO54-Fw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2024-10-17 15:45:00+02:00
2025-10-07 16:33:48+02:00,0,FR,Planned maintenance,A03,,2024-10-25 12:00:00+02:00,ZwlT1OpoumfqcLHh9mfYTg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2024-10-25 10:00:00+02:00
2025-10-07 16:33:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-23 20:00:00+02:00,iPuwS5Ue26iJ-pKKsp7XUg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-10-17 22:00:00+02:00
2025-10-07 16:33:50+02:00,161.9766,FR,Planned maintenance,A03,Cancelled,2024-10-17 22:00:00+02:00,PIfsKF-zOuIycsigSzbsbw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-10-17 18:00:00+02:00
2025-10-07 16:33:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-22 17:00:00+02:00,MstvshfpLrJtUNqs5mrG4w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-10-18 17:00:00+02:00
2025-10-07 16:34:10+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2024-10-18 16:00:00+02:00,dEYK5x_nXbREM7WaJUpz-w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-10-17 12:30:00+02:00
2025-10-07 16:34:27+02:00,0,FR,Planned maintenance,A03,,2024-10-24 16:00:00+02:00,JwkvE1XZprPVfIi5RFGjUw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2024-10-24 08:00:00+02:00
2025-10-07 16:34:29+02:00,0,FR,Planned maintenance,A03,,2024-10-19 18:00:00+02:00,B3HCIS53_OCF0MR96P3qgg,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2024-10-19 08:00:00+02:00
2025-10-07 16:34:30+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2024-10-23 20:00:00+02:00,25TVhACbe24gsXzvGHzfYA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2024-10-18 21:00:00+02:00
2025-10-07 16:34:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-23 20:00:00+02:00,Lyj738fDBOWN5_hf1tIo8w,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2024-10-18 21:00:00+02:00
2025-10-07 16:34:30+02:00,161.9766,FR,Planned maintenance,A03,,2024-10-18 22:00:00+02:00,AafFp8y3xk2Bhy-ESbANIw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-10-18 17:00:00+02:00
2025-10-07 16:34:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-21 12:00:00+02:00,Xnb7sHBJ0-M5AEYW0oxhCQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-10-21 08:30:00+02:00
2025-10-07 16:34:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-21 12:00:00+02:00,_Tno0Lt54ZQQQxPNtz1_fg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-10-21 08:30:00+02:00
2025-10-07 16:34:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-21 12:00:00+02:00,gM-s-IsNEDy4Ghi0v5FNxQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-10-21 08:30:00+02:00
2025-10-07 16:34:36+02:00,0,FR,Planned maintenance,A03,,2024-10-17 16:00:00+02:00,cThj3iwFcnb3rVcrBfzg7w,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2024-10-17 14:00:00+02:00
2025-10-07 16:34:39+02:00,220,FR,Planned maintenance,A03,,2024-10-18 09:15:00+02:00,L_th4BA-yV725TQNwtfkzg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2024-10-18 07:00:00+02:00
2025-10-07 16:34:44+02:00,0,FR,Planned maintenance,A03,,2024-10-17 17:08:00+02:00,h641W6zqHbfIgmQ-xOdBaA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2024-10-17 13:30:00+02:00
2025-10-07 16:34:53+02:00,0,FR,Planned maintenance,A03,,2024-10-18 00:00:00+02:00,t2RhArAYisnLfHnZbBq16w,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2024-10-17 21:30:00+02:00
2025-10-07 16:34:53+02:00,0,FR,Planned maintenance,A03,,2024-10-18 00:00:00+02:00,eiilP-L1blpjU-XSXeZ9Ig,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2024-10-17 21:30:00+02:00
2025-10-07 16:35:16+02:00,0,FR,Planned maintenance,A03,,2024-10-17 16:45:00+02:00,_Ae_qAmFpr7qjJj1e0MQrw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2024-10-17 07:30:00+02:00
2025-10-07 16:35:21+02:00,0,FR,Planned maintenance,A03,,2024-10-23 08:30:00+02:00,eNGPG_91Jr6JlZl_dfG-uQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2024-10-20 00:00:00+02:00
2025-10-07 16:35:26+02:00,0,FR,Planned maintenance,A03,,2024-10-18 09:25:00+02:00,YGfdZ1Wh8bNryeNOlDlfrg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2024-10-18 09:15:00+02:00
2025-10-07 16:35:48+02:00,178,FR,Planned maintenance,A03,,2024-10-18 13:00:00+02:00,H5HNMuwLawsfMBUTTGrrkQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,4,2024-10-18 08:30:00+02:00
2025-10-07 16:35:53+02:00,85,FR,Planned maintenance,A03,,2024-10-18 13:28:00+02:00,9o6h2qNYj4RTzRsS62mAJw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2024-10-18 09:00:00+02:00
2025-10-07 16:35:55+02:00,0,FR,Planned maintenance,A03,,2024-10-18 12:00:00+02:00,2X9Qi9eNXPX1ENBk3ebz-A,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-10-18 08:00:00+02:00
2025-10-07 16:36:00+02:00,124.2,FR,Planned maintenance,A03,Cancelled,2024-10-23 21:00:00+02:00,iDhiomnm26e3-bUVihAirQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2024-10-18 22:00:00+02:00
2025-10-07 16:36:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-23 21:00:00+02:00,Z-ooEyaSu4WeEqvH9NkowQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2024-10-18 22:00:00+02:00
2025-10-07 16:36:05+02:00,210,FR,Planned maintenance,A03,,2024-10-19 17:00:00+02:00,-puAnysFz-ICf82Fh0OT_g,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2024-10-19 15:00:00+02:00
2025-10-07 16:36:07+02:00,0,FR,Planned maintenance,A03,,2024-10-22 16:00:00+02:00,JovB9VV-1miUqqsacUoR3Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2024-10-22 09:00:00+02:00
2025-10-07 16:36:07+02:00,124.2,FR,Planned maintenance,A03,,2024-10-22 16:00:00+02:00,uWCc-Q9mKeAhZlzZxFq4iQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2024-10-22 09:00:00+02:00
2025-10-07 16:36:12+02:00,0,FR,Planned maintenance,A03,,2024-10-17 15:30:00+02:00,Ph5s-Q0EYUzSmG0IEhBqwA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2024-10-17 07:30:00+02:00
2025-10-07 16:36:35+02:00,0,FR,Planned maintenance,A03,,2024-10-25 17:00:00+02:00,B0eSdeBr5L89-GYLQEKuvQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,2,2024-10-21 05:00:00+02:00
2025-10-07 16:36:36+02:00,0,FR,Planned maintenance,A03,,2024-10-19 00:00:00+02:00,jGRlXtBJRqhvoZfu3eVD3Q,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2024-10-18 21:30:00+02:00
2025-10-07 16:36:37+02:00,0,FR,Planned maintenance,A03,,2024-10-19 00:00:00+02:00,8v_snQgHehMnvTgZ6zG48g,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2024-10-18 21:30:00+02:00
2025-10-07 16:36:39+02:00,370,FR,Planned maintenance,A03,Cancelled,2024-10-20 02:30:00+02:00,E2M3A62sWyCm4L-ikMdDpw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,4,2024-10-20 00:30:00+02:00
2025-10-07 16:36:49+02:00,800,FR,Planned maintenance,A03,Cancelled,2024-10-19 18:00:00+02:00,c93r1JKoO3yEUkOruAwSQg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2024-10-19 08:00:00+02:00
2025-10-07 16:36:56+02:00,1227,FR,Planned maintenance,A03,Cancelled,2024-10-20 02:00:00+02:00,2NHAQOz81UCfgL8HaxcoXA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2024-10-20 00:30:00+02:00
2025-10-07 16:37:12+02:00,0,FR,Planned maintenance,A03,,2024-10-18 15:15:00+02:00,TlOJf3HksK8c5eDulbTGVQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,4,2024-10-18 07:30:00+02:00
2025-10-07 16:37:18+02:00,283,FR,Planned maintenance,A03,,2024-10-19 16:30:00+02:00,Wka9c8aTvI0nnc52dPBiGw,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2024-10-19 15:00:00+02:00
2025-10-07 16:37:32+02:00,650,FR,Planned maintenance,A03,,2024-10-19 16:00:00+02:00,iEwWx6-ohm2VxOvhupDu8A,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,3,2024-10-19 15:00:00+02:00
2025-10-07 16:37:33+02:00,0,FR,Planned maintenance,A03,,2024-10-19 16:00:00+02:00,ZPZ2m_ESYJQN_7PtWmSqWQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2024-10-19 08:00:00+02:00
2025-10-07 16:37:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-21 05:30:00+02:00,Y0_No9UbRXCgwlfddzYZbw,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2024-10-20 02:30:00+02:00
2025-10-07 16:37:45+02:00,300,FR,Planned maintenance,A03,,2024-10-20 18:00:00+02:00,mUHM_YlhHUg-8CCtVgrT5Q,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,3,2024-10-20 16:00:00+02:00
2025-10-07 16:37:51+02:00,180,FR,Planned maintenance,A03,Cancelled,2024-10-20 13:00:00+02:00,-Q2Tm_Jdr8c-ecFeMujWMQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2024-10-20 09:00:00+02:00
2025-10-07 16:37:51+02:00,438,FR,Planned maintenance,A03,,2024-10-20 15:00:00+02:00,mBKqeVZV2UrKibSNEbSXrQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2024-10-20 12:00:00+02:00
2025-10-07 16:38:24+02:00,0,FR,Planned maintenance,A03,,2024-10-21 05:00:00+02:00,ifqpx1jtIzHjWWU-lJ0O8Q,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2024-10-20 01:30:00+02:00
2025-10-07 16:38:34+02:00,577,FR,Planned maintenance,A03,,2024-10-20 20:45:00+02:00,ECfZNa29DQ55Yf8TloOC7A,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2024-10-20 20:00:00+02:00
2025-10-07 16:38:44+02:00,375,FR,Planned maintenance,A03,,2024-10-21 03:45:00+02:00,6JqwfPrF_UYkdurdrCTrCw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,9,2024-10-20 18:15:00+02:00
2025-10-07 16:39:09+02:00,0,FR,Planned maintenance,A03,,2024-10-21 09:10:00+02:00,X-CSxPa-pOCxXc_XJuSHRg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2024-10-21 08:50:00+02:00
2025-10-07 16:39:14+02:00,0,FR,Planned maintenance,A03,,2024-10-22 16:00:00+02:00,z1BzWEgnmmZYBOYn6n8Nmg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2024-10-22 07:00:00+02:00
2025-10-07 16:39:59+02:00,970,FR,Planned maintenance,A03,,2024-10-21 23:30:00+02:00,OVVFTfXTBORyf95te0v8jA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,13,2024-10-18 11:30:00+02:00
2025-10-07 16:40:30+02:00,1213,FR,Planned maintenance,A03,,2024-10-23 12:30:00+02:00,Ov65MP2SfRPeUvw5YOtfnw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2024-10-23 07:00:00+02:00
2025-10-07 16:40:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-22 17:00:00+02:00,6vaM1tfsoVrbWWXhMAhXjA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2024-10-22 08:00:00+02:00
2025-10-07 16:40:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-23 17:00:00+02:00,vpcqXeqz-VW7Rni9CkVvAA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2024-10-23 08:00:00+02:00
2025-10-07 16:40:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-24 17:00:00+02:00,yJqY24sdR7lnBatrALxGgg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2024-10-24 08:00:00+02:00
2025-10-07 16:40:57+02:00,0,FR,Planned maintenance,A03,,2024-10-21 17:00:00+02:00,EMLmlVB4SaoAJc_F25fe7Q,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2024-10-21 08:00:00+02:00
2025-10-07 16:40:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 17:00:00+02:00,pPFekDVrI-p9JZEoi9OfUQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2024-10-25 08:00:00+02:00
2025-10-07 16:41:28+02:00,800,FR,Planned maintenance,A03,,2024-10-22 16:00:00+02:00,fWrf-07A-_YrrCrInoLCwQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2024-10-22 14:30:00+02:00
2025-10-07 16:41:34+02:00,0,FR,Planned maintenance,A03,,2024-10-24 15:00:00+02:00,XS1-7FiNs9jFhgK-e43aeg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,3,2024-10-23 09:00:00+02:00
2025-10-07 16:41:35+02:00,0,FR,Planned maintenance,A03,,2024-10-24 15:00:00+02:00,nMBOJANfAePGCtUxbEPIvg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,3,2024-10-23 09:00:00+02:00
2025-10-07 16:42:33+02:00,0,FR,Planned maintenance,A03,,2024-10-22 19:10:00+02:00,cjOuQyevs1s3vM2iZc3mJQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-10-22 08:00:00+02:00
2025-10-07 16:42:33+02:00,0,FR,Planned maintenance,A03,,2024-10-23 00:00:00+02:00,X4VAOLZpGwzTNQgTpvQwqg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2024-10-22 20:30:00+02:00
2025-10-07 16:42:45+02:00,1205,FR,Planned maintenance,A03,Cancelled,2024-10-24 15:00:00+02:00,fgdyeHKRtR7avPJxt1MgWQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2024-10-24 14:00:00+02:00
2025-10-07 16:43:16+02:00,161.5068,FR,Planned maintenance,A03,Cancelled,2024-10-24 22:00:00+02:00,XY9LY9XWYb_WyXngGnDaTA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2024-10-24 17:00:00+02:00
2025-10-07 16:43:17+02:00,425,FR,Planned maintenance,A03,,2024-10-23 15:45:00+02:00,EeFev4-aQn9E_jI54zh1Tg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2024-10-23 07:00:00+02:00
2025-10-07 16:43:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-24 17:30:00+02:00,2u5hX4SDlyqkZUUAwYi7Ug,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2024-10-24 14:30:00+02:00
2025-10-07 16:43:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 17:30:00+02:00,VSoG3lKe4wAYfwBl4l0FRw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2024-10-25 14:30:00+02:00
2025-10-07 16:43:29+02:00,0,FR,Planned maintenance,A03,,2024-10-23 11:15:00+02:00,mzrZSxwCNmECKqdG8pC-Sg,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,2,2024-10-23 07:30:00+02:00
2025-10-07 16:43:31+02:00,120,FR,Planned maintenance,A03,,2024-10-23 11:35:00+02:00,1N24xlWGeKALN_hIbkFYKA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2024-10-23 08:30:00+02:00
2025-10-07 16:43:46+02:00,1186,FR,Planned maintenance,A03,,2024-10-23 16:00:00+02:00,HvoqEmaOxjsQhAfzMpBcww,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2024-10-23 15:00:00+02:00
2025-10-07 16:43:56+02:00,0,FR,Planned maintenance,A03,,2024-10-23 18:00:00+02:00,LDYAdgR93upkeBg9GCEeVA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,6,2024-10-22 08:00:00+02:00
2025-10-07 16:43:57+02:00,0,FR,Planned maintenance,A03,,2024-10-23 18:00:00+02:00,zM9DSOA6H4VuT_2cCf1mUw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,6,2024-10-22 08:00:00+02:00
2025-10-07 16:44:07+02:00,0,FR,Planned maintenance,A03,,2024-10-23 15:44:00+02:00,85yOBZJgm6xWj6wrGzJ__Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2024-10-23 07:30:00+02:00
2025-10-07 16:44:13+02:00,0,FR,Planned maintenance,A03,,2024-10-23 17:45:00+02:00,QWPacs7HZoJShaUH6Ct_9g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,5,2024-10-18 17:00:00+02:00
2025-10-07 16:44:43+02:00,1225,FR,Planned maintenance,A03,,2024-10-26 16:00:00+02:00,BxfOuGx9or40ca9veR9Yrg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2024-10-26 15:00:00+02:00
2025-10-07 16:44:43+02:00,782,FR,Planned maintenance,A03,,2024-10-26 02:00:00+02:00,0TcU4vpQbQb21DfLjjOeDA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-10-26 01:00:00+02:00
2025-10-07 16:44:45+02:00,1224,FR,Planned maintenance,A03,,2024-10-26 02:00:00+02:00,Zf5Y-dUe4LTYUSa0vLo2kQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2024-10-26 00:30:00+02:00
2025-10-07 16:45:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 17:30:00+02:00,TVOHiHnRnGdJE0xvFCRH8A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2024-10-25 07:30:00+02:00
2025-10-07 16:45:23+02:00,0,FR,Planned maintenance,A03,,2024-10-24 11:25:00+02:00,QOjCRTlmKQNolSbKL61iCA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2024-10-24 08:00:00+02:00
2025-10-07 16:45:28+02:00,0,FR,Planned maintenance,A03,,2024-10-24 12:30:00+02:00,oZk1i5ZK1uSg1gOVrXWP9w,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,6,2024-10-24 06:30:00+02:00
2025-10-07 16:45:28+02:00,0,FR,Planned maintenance,A03,,2024-10-24 12:30:00+02:00,xT1klq4tmr8mfJa6qq_5Ag,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,5,2024-10-24 06:30:00+02:00
2025-10-07 16:45:28+02:00,0,FR,Planned maintenance,A03,,2024-10-24 12:30:00+02:00,z0XNeVP6w2m8vtN1AdBVvg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,5,2024-10-24 06:30:00+02:00
2025-10-07 16:45:28+02:00,0,FR,Planned maintenance,A03,,2024-10-24 12:30:00+02:00,mjRZ_N9buoDcONkTyjqgdg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,5,2024-10-24 06:30:00+02:00
2025-10-07 16:46:08+02:00,0,FR,Planned maintenance,A03,,2024-10-25 17:00:00+02:00,4m0ZxGONLyI14Tsayndpbw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,3,2024-10-25 08:30:00+02:00
2025-10-07 16:46:08+02:00,660,FR,Planned maintenance,A03,,2024-10-24 18:00:00+02:00,ClFFTgwYX90fvKe49RhnRA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,5,2024-10-24 08:00:00+02:00
2025-10-07 16:46:10+02:00,0,FR,Planned maintenance,A03,,2024-10-25 17:00:00+02:00,lDIKb5waT6d9ey_MzzQ1_w,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,3,2024-10-25 08:30:00+02:00
2025-10-07 16:46:11+02:00,0,FR,Planned maintenance,A03,,2024-10-25 17:00:00+02:00,Yom6AY_XsW8dJCC4lxD0aw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,3,2024-10-25 08:30:00+02:00
2025-10-07 16:46:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-25 17:30:00+02:00,RYsckYJm3Zd-iyuHm5nkYA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2024-10-25 08:00:00+02:00
2025-10-07 16:46:39+02:00,0,FR,Planned maintenance,A03,,2024-10-24 16:30:00+02:00,q5E1pMjzJP3siIZpAtGLnw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2024-10-24 08:00:00+02:00
2025-10-07 16:47:36+02:00,1217,FR,Planned maintenance,A03,Cancelled,2024-10-26 02:00:00+02:00,n5JaF09u1gAMqmWzCQ20UQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2024-10-26 00:00:00+02:00
2025-10-07 16:47:41+02:00,0,FR,Planned maintenance,A03,,2024-10-25 10:00:00+02:00,UdpivPbFtFUQXLC8jZbYSQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2024-10-24 04:40:00+02:00
2025-10-07 16:47:48+02:00,0,FR,Planned maintenance,A03,,2024-10-31 16:30:00+01:00,YUAfcf2vz5KAG-tW-imn9w,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,1,2024-10-25 10:00:00+02:00
2025-10-07 16:47:48+02:00,0,FR,Planned maintenance,A03,,2024-10-24 14:22:00+02:00,4OqFn9iFDrRjS50ak4260A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-10-24 08:00:00+02:00
2025-10-07 16:47:48+02:00,0,FR,Planned maintenance,A03,,2024-10-24 14:05:00+02:00,-W3WptqtCEoSWx8fUvL9VA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,6,2024-10-24 09:30:00+02:00
2025-10-07 16:48:35+02:00,0,FR,Planned maintenance,A03,,2024-10-25 15:00:00+02:00,ETNzMOHQqU8aTx57URruKA,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,2,2024-10-21 07:00:00+02:00
2025-10-07 16:49:21+02:00,0,FR,Planned maintenance,A03,,2024-10-26 00:00:00+02:00,qPyVTWrUHDCEW3pc9BXFEw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,5,2024-10-18 00:00:00+02:00
2025-10-07 16:51:43+02:00,580,FR,Planned maintenance,A03,,2024-10-27 14:00:00+01:00,V680xHdkh5uZyUP46EvpxQ,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,3,2024-10-27 08:00:00+01:00
2025-10-07 16:52:40+02:00,0,FR,Planned maintenance,A03,,2024-10-30 17:00:00+01:00,4qPGEb60KJqg9qLKq4VCNg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2024-10-25 17:00:00+02:00
2025-10-07 16:58:01+02:00,1175,FR,Planned maintenance,A03,,2024-10-31 10:00:00+01:00,wgqE6phWjPUWM3s0e_NwUw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,9,2024-10-27 01:00:00+02:00
2025-10-07 17:01:44+02:00,766,FR,Planned maintenance,A03,,2024-11-02 06:30:00+01:00,RfbneXksx_4npK_qLb2U4A,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,18,2024-10-26 03:00:00+02:00
2025-10-07 17:02:38+02:00,505,FR,Planned maintenance,A03,,2024-11-03 17:30:00+01:00,hNWtt49W58-gnI9iRzW-KQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,12,2024-10-26 00:00:00+02:00
2025-10-07 17:05:18+02:00,0,FR,Planned maintenance,A03,,2024-11-05 12:00:00+01:00,HqeogeFzsC1Dr0o3glQtVQ,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,9,2024-10-26 17:00:00+02:00
2025-10-07 17:37:50+02:00,1094,FR,Planned maintenance,A03,,2024-12-06 21:00:00+01:00,RyO2lMR5qMKw85bEukBpvw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,6,2024-10-26 06:10:00+02:00
2025-10-08 07:31:28+02:00,0,FR,Planned maintenance,A03,,2025-08-01 11:10:00+02:00,Z_WyUXZLVUCWg1APzm9LRg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,15,2024-10-18 16:00:00+02:00
2025-10-06 20:07:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-08 17:00:00+01:00,NI_XZUDIGGt509LO_M_ZGA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-11-01 17:00:00+01:00
2025-10-06 20:51:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-04 17:00:00+01:00,ma13f26l1161_Z8nZ0A-fQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-04 08:00:00+01:00
2025-10-06 20:51:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-30 17:00:00+01:00,npeLe4yLY6rWrIPtrxdyJA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-30 08:00:00+01:00
2025-10-06 20:51:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-07 17:00:00+01:00,p5BeuSu4vWell5hVtddsTQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-07 08:00:00+01:00
2025-10-06 20:51:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-11 17:00:00+01:00,oE0Oc7r8_Jvkocd9b0M7PA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-11 08:00:00+01:00
2025-10-06 20:51:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-31 17:00:00+01:00,NuztJvUQkhjwKiZbu8ZN5Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-31 08:00:00+01:00
2025-10-06 20:51:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-27 17:00:00+01:00,1EUN6_R9NthulJa-_RJAag,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-27 08:00:00+01:00
2025-10-06 20:51:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-06 17:00:00+01:00,-sLsrbkyhoK7f9dyoa-jAA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-06 08:00:00+01:00
2025-10-06 20:51:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-28 17:00:00+01:00,vrJUGH786mNQRSeUNgePOA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-28 08:00:00+01:00
2025-10-06 20:51:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-09 17:00:00+01:00,PNrVFgsAAPP8ezKl4xZtFg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-09 08:00:00+01:00
2025-10-06 20:51:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-08 17:00:00+01:00,54dLRrwYizGSKSDuOcJABw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-08 08:00:00+01:00
2025-10-06 20:51:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-10 17:00:00+01:00,LlRcye2CTqV6HXTMoKgwKg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-10 08:00:00+01:00
2025-10-06 20:51:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-29 17:00:00+01:00,dBiCUtoz8Aosni84YJPIZA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-10-29 08:00:00+01:00
2025-10-06 20:51:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-05 17:00:00+01:00,9rM5uZW2ZG-T31W-8u3OhQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-05 08:00:00+01:00
2025-10-06 20:51:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-03 17:00:00+01:00,tph-ArPWQXY2RD3OCIHHRg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-03 08:00:00+01:00
2025-10-06 20:51:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-01 17:00:00+01:00,ghhq8dK-A6tcNrUL7P_DZA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-01 08:00:00+01:00
2025-10-06 20:51:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-02 17:00:00+01:00,O-U_HtJJfwfOLy3myaMNOg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-02 08:00:00+01:00
2025-10-06 20:58:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-05 17:00:00+01:00,UNnP6oBg0Xbo1GCnLQagxQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-05 07:00:00+01:00
2025-10-06 20:58:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-01 17:00:00+01:00,6p4QkCvhFFf3eYm351vNsg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-01 07:00:00+01:00
2025-10-06 20:58:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-09 17:00:00+01:00,VpqXst0AJLfo6XwG2xQU-Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-09 07:00:00+01:00
2025-10-06 20:58:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-08 17:00:00+01:00,7Lw-Zn-ex7XWjbWUVyTbQg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-08 07:00:00+01:00
2025-10-06 20:58:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-04 17:00:00+01:00,Ve9VzNl8RsoRRACQPXUTuQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-04 07:00:00+01:00
2025-10-06 20:58:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-06 17:00:00+01:00,mfjgRQTDajUT9UKuX6G0Yg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-06 07:00:00+01:00
2025-10-06 20:58:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-07 17:00:00+01:00,H_D9Lp_dXr9ptXq6J2CIyw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-07 07:00:00+01:00
2025-10-06 20:58:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-02 17:00:00+01:00,mTH6jbq5BmSjFgASn8eg3w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-02 07:00:00+01:00
2025-10-06 20:58:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-31 17:00:00+01:00,KiZtAEkd85S_P3IkNiNvMA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-31 07:00:00+01:00
2025-10-06 20:58:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-28 17:00:00+01:00,cz3qlgTmEfvtvMxI02O5dg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-28 07:00:00+01:00
2025-10-06 20:58:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-10 17:00:00+01:00,gXezkzdpeK2MtvwZDvclLg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-10 07:00:00+01:00
2025-10-06 20:58:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-11 17:00:00+01:00,kLdVkEPGcsRKzkG2s25OAg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-11 07:00:00+01:00
2025-10-06 20:58:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-30 17:00:00+01:00,vMupIFzpldhe_ttPAoVglA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-30 07:00:00+01:00
2025-10-06 20:58:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-12 17:00:00+01:00,JeaOiM9Y2jtmMAJyEhhk0g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-12 07:00:00+01:00
2025-10-06 20:58:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-03 17:00:00+01:00,uw2L6IU-ItH6soa4axcOFQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-03 07:00:00+01:00
2025-10-06 20:58:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-29 17:00:00+01:00,8k2VL1SMs_bS-O7dybszkA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-10-29 07:00:00+01:00
2025-10-07 16:08:21+02:00,0,FR,Planned maintenance,A03,,2024-10-30 16:30:00+01:00,Sc5QCGxR8b0DpAxS068MYw,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2024-10-30 07:30:00+01:00
2025-10-07 16:20:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-08 17:00:00+01:00,eQ2JSTQtXv00WKTZPanYeA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2024-11-08 07:00:00+01:00
2025-10-07 16:20:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-12 17:00:00+01:00,QMMh2FEW5wQotHTOOI1dNA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2024-11-09 07:00:00+01:00
2025-10-07 16:20:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-08 17:00:00+01:00,z_ke8Dfic7vKL5xyfd2KQA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2024-11-08 07:00:00+01:00
2025-10-07 16:20:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-12 17:00:00+01:00,JEj_RQPmK9FNddchey9QHQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2024-11-09 07:00:00+01:00
2025-10-07 16:20:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-08 17:00:00+01:00,xU2zLEkxAfK5SQjhBel1iA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,3,2024-11-08 07:00:00+01:00
2025-10-07 16:20:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-08 17:00:00+01:00,Iw8n01RgU1K187tHUmOA_A,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,3,2024-11-08 07:00:00+01:00
2025-10-07 16:20:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-12 17:00:00+01:00,T-sqzuoRrDFOkLpnnezthg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,3,2024-11-09 07:00:00+01:00
2025-10-07 16:20:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-12 17:00:00+01:00,pvPOc2APk9fn5DQm44DG0Q,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,3,2024-11-09 07:00:00+01:00
2025-10-07 16:20:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-20 17:00:00+01:00,SBzVBj7AOM56vcqhvZIWoA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,5,2024-10-28 08:00:00+01:00
2025-10-07 16:20:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-06 18:00:00+01:00,zGv-x6WZckHBIPIGLXDC6w,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,5,2024-10-30 07:00:00+01:00
2025-10-07 16:20:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-08 17:00:00+01:00,1uiriMa39j1Lh3Z2pOreDQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2024-11-04 07:00:00+01:00
2025-10-07 16:20:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-29 17:00:00+01:00,s5Z-qogMKkD997FEnenFiA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,2,2024-10-29 07:00:00+01:00
2025-10-07 16:20:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-30 17:00:00+01:00,0YZV9JzvkZlootJ8PqqE4g,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,3,2024-10-30 07:00:00+01:00
2025-10-07 16:20:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-29 17:00:00+01:00,KSQ-c1nOua5QPbDe4zKh9A,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,2,2024-10-29 07:00:00+01:00
2025-10-07 16:20:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-08 17:00:00+01:00,5FkSrSDeFnRI8Ne80OkjhQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,3,2024-10-28 07:00:00+01:00
2025-10-07 16:20:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-30 17:00:00+01:00,Xt6ky4rwbiI2m3sgl84l5A,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,2,2024-10-30 07:00:00+01:00
2025-10-07 16:20:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-30 17:00:00+01:00,J7JnAt1XlMchXmoljUbTLA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,2,2024-10-30 07:00:00+01:00
2025-10-07 16:20:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-29 17:00:00+01:00,uckz5wpuRIoK98---fgpEA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,3,2024-10-29 07:00:00+01:00
2025-10-07 16:20:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-08 17:00:00+01:00,ua9YSU__3FWOC0SlzVULTw,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,3,2024-10-28 07:00:00+01:00
2025-10-07 16:24:05+02:00,0,FR,Planned maintenance,A03,,2024-10-29 16:30:00+01:00,7UDXMeXmz0v8xMMPZT6u9g,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,2,2024-10-29 07:30:00+01:00
2025-10-07 16:24:13+02:00,0,FR,Planned maintenance,A03,,2024-11-07 12:00:00+01:00,7BqCbKzfvopwT6QWQcVO9Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-11-07 10:00:00+01:00
2025-10-07 16:28:54+02:00,0,FR,Planned maintenance,A03,,2024-10-28 17:00:00+01:00,DskKnOpCgaLJZc_4YTVgIA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,2,2024-10-28 07:00:00+01:00
2025-10-07 16:29:34+02:00,200,FR,Planned maintenance,A03,Cancelled,2024-11-08 17:00:00+01:00,QqUf2D5NK9Yzt_JSUw6YNQ,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2024-11-08 08:30:00+01:00
2025-10-07 16:32:59+02:00,0,FR,Planned maintenance,A03,,2024-11-07 17:00:00+01:00,qC3c-EDtuK5ak6J86WJSnQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2024-11-07 12:00:00+01:00
2025-10-07 16:34:31+02:00,0,FR,Planned maintenance,A03,,2024-11-05 18:00:00+01:00,KsgjRMJQ4LeH7ppm1LY0tg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,1,2024-11-05 07:30:00+01:00
2025-10-07 16:35:33+02:00,0,FR,Planned maintenance,A03,,2024-10-28 12:00:00+01:00,2GOSzQF2JyVO0hpXNDBwWA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2024-10-28 07:00:00+01:00
2025-10-07 16:35:34+02:00,0,FR,Planned maintenance,A03,,2024-10-28 12:00:00+01:00,yzjvfow-hZ7kwyK9Kp9TxA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2024-10-28 07:00:00+01:00
2025-10-07 16:35:35+02:00,0,FR,Planned maintenance,A03,,2024-10-28 12:00:00+01:00,eWBvvRacDGMrB8v4WiFfAw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2024-10-28 07:00:00+01:00
2025-10-07 16:39:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-06 17:00:00+01:00,NVic_HjifKxoUQvHbvLYfg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-11-06 13:30:00+01:00
2025-10-07 16:39:41+02:00,0,FR,Planned maintenance,A03,,2024-11-06 17:00:00+01:00,s6pcuqyiZTe4UiWl0Cgp_w,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,2,2024-11-06 09:00:00+01:00
2025-10-07 16:39:42+02:00,0,FR,Planned maintenance,A03,,2024-11-04 17:00:00+01:00,uJodVSTU_Ary4sSjjpRhfA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2024-11-04 09:00:00+01:00
2025-10-07 16:39:45+02:00,0,FR,Planned maintenance,A03,,2024-11-04 17:00:00+01:00,7BKXO59TdG5fTVRWOn_OEA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,1,2024-11-04 09:00:00+01:00
2025-10-07 16:39:45+02:00,0,FR,Planned maintenance,A03,,2024-11-04 17:00:00+01:00,ZkYca9pnGK9w6PgXkGkA0w,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,1,2024-11-04 09:00:00+01:00
2025-10-07 16:39:45+02:00,0,FR,Planned maintenance,A03,,2024-11-04 17:00:00+01:00,XjhR-NrRFabJcm0vy0UcDg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,1,2024-11-04 09:00:00+01:00
2025-10-07 16:39:47+02:00,0,FR,Planned maintenance,A03,,2024-11-06 17:00:00+01:00,ksIIUPofJQ4WbgtC6PEPPg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2024-11-06 09:00:00+01:00
2025-10-07 16:39:47+02:00,0,FR,Planned maintenance,A03,,2024-11-06 17:00:00+01:00,Obbs_1_CUyGO0GPihjgZww,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2024-11-06 09:00:00+01:00
2025-10-07 16:39:47+02:00,0,FR,Planned maintenance,A03,,2024-11-06 17:00:00+01:00,6ICSm_UVDV74Bb2Ifflu-g,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,2,2024-11-06 09:00:00+01:00
2025-10-07 16:46:10+02:00,0,FR,Planned maintenance,A03,,2024-10-31 16:30:00+01:00,YBNlw0mhYjqZWNtvOsXNrQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2024-10-31 07:15:00+01:00
2025-10-07 16:46:10+02:00,0,FR,Planned maintenance,A03,,2024-10-30 16:30:00+01:00,cvbtHsMp513LFcGWe9VsEw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2024-10-30 07:30:00+01:00
2025-10-07 16:46:41+02:00,200,FR,Planned maintenance,A03,Cancelled,2024-11-08 17:00:00+01:00,3OS74raHw6BMhmHySiQuXA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,4,2024-11-07 09:30:00+01:00
2025-10-07 16:50:12+02:00,0,FR,Planned maintenance,A03,,2024-10-31 11:00:00+01:00,6iW24dI1bl_4Pak98tQdjA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2024-10-31 09:00:00+01:00
2025-10-07 16:52:24+02:00,0,FR,Planned maintenance,A03,,2024-10-28 17:00:00+01:00,-iTAAcLdYcwymAbVRUr_qQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2024-10-28 12:00:00+01:00
2025-10-07 16:52:24+02:00,0,FR,Planned maintenance,A03,,2024-10-28 17:00:00+01:00,cP00kB3zwcLuaO2w68Qlyg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,2,2024-10-28 12:00:00+01:00
2025-10-07 16:52:26+02:00,0,FR,Planned maintenance,A03,,2024-10-29 17:00:00+01:00,wHTZeDkkY88a19wB-_4Ucw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,3,2024-10-29 08:00:00+01:00
2025-10-07 16:52:27+02:00,0,FR,Planned maintenance,A03,,2024-10-29 17:00:00+01:00,2GgBY_eJ6qUrz9zymkdLXA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,3,2024-10-29 08:00:00+01:00
2025-10-07 16:52:43+02:00,0,FR,Planned maintenance,A03,,2024-11-04 17:00:00+01:00,EXFxopNmCwmDhW2lF9oJeA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2024-11-04 13:30:00+01:00
2025-10-07 16:52:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-07 17:00:00+01:00,Y_7l52D_47k-g81qukdXVw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-11-07 07:00:00+01:00
2025-10-07 16:52:44+02:00,0,FR,Planned maintenance,A03,,2024-11-05 17:00:00+01:00,tnrwQHX6L2lHH76Q6MEiig,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-11-05 07:30:00+01:00
2025-10-07 16:52:47+02:00,0,FR,Planned maintenance,A03,,2024-11-06 17:00:00+01:00,GmHh_ZrOoqL516NfUGsHng,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-11-06 07:30:00+01:00
2025-10-07 16:52:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-06 17:00:00+01:00,ax4cXl9e4zPHmxqdDkV5_g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-11-06 07:00:00+01:00
2025-10-07 16:53:43+02:00,0,FR,Planned maintenance,A03,,2024-10-29 12:00:00+01:00,w2eStjYpJs4J5JyZs0OSNQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,1,2024-10-29 10:00:00+01:00
2025-10-07 16:54:28+02:00,690,FR,Planned maintenance,A03,Cancelled,2024-11-04 07:00:00+01:00,dnhp_eouxhxfbtNMlbqtqw,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,2,2024-10-31 00:30:00+01:00
2025-10-07 16:54:31+02:00,1286,FR,Planned maintenance,A03,Cancelled,2024-11-01 00:00:00+01:00,hBUnfv8ReNt_MhORcAQ3AQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,4,2024-10-31 20:00:00+01:00
