created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 16:54:32+02:00,0,FR,Planned maintenance,A03,,2024-10-29 17:00:00+01:00,DEpn8JbWM0zinB23W7naQg,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,2,2024-10-29 09:00:00+01:00
2025-10-07 16:54:32+02:00,0,FR,Planned maintenance,A03,,2024-10-29 17:00:00+01:00,DGiWgiTD2iUuVrOuJohDZA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,2,2024-10-29 09:00:00+01:00
2025-10-07 16:54:33+02:00,0,FR,Planned maintenance,A03,,2024-10-29 17:00:00+01:00,IKBFn3yQ0aElYqlObwJExA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2024-10-29 09:00:00+01:00
2025-10-07 16:54:33+02:00,0,FR,Planned maintenance,A03,,2024-10-30 17:00:00+01:00,Oo_q0xvUMESTDGd-J44aSg,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,2,2024-10-30 09:00:00+01:00
2025-10-07 16:54:36+02:00,0,FR,Planned maintenance,A03,,2024-10-30 17:00:00+01:00,jlvl1EIcphFi3o4xqzXryw,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,2,2024-10-30 09:00:00+01:00
2025-10-07 16:54:36+02:00,0,FR,Planned maintenance,A03,,2024-10-30 17:00:00+01:00,bA3xaRqueXLSIF0CawGzLw,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2024-10-30 09:00:00+01:00
2025-10-07 16:55:26+02:00,161.5068,FR,Planned maintenance,A03,Cancelled,2024-10-30 20:00:00+01:00,hYukG4_6vIxIEP3134U8Tw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2024-10-30 16:00:00+01:00
2025-10-07 16:55:31+02:00,0,FR,Planned maintenance,A03,,2024-10-31 16:00:00+01:00,fl_gmf9_0IiJM0fmlozjAQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,3,2024-10-31 09:00:00+01:00
2025-10-07 16:55:31+02:00,0,FR,Planned maintenance,A03,,2024-10-31 16:00:00+01:00,bIVmLJ2sAj9sYTad4BCmKQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,3,2024-10-31 09:00:00+01:00
2025-10-07 16:55:32+02:00,0,FR,Planned maintenance,A03,,2024-10-31 16:00:00+01:00,hrvqZLgRpDpZI0N8CxSSqw,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,3,2024-10-31 09:00:00+01:00
2025-10-07 16:55:33+02:00,0,FR,Planned maintenance,A03,,2024-10-30 12:00:00+01:00,mC64TRoMAHT2ZiaFjfTqKw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2024-10-30 08:00:00+01:00
2025-10-07 16:55:33+02:00,0,FR,Planned maintenance,A03,,2024-10-29 16:00:00+01:00,zv42s4NcG4BIP-dmMashCw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,3,2024-10-29 07:15:00+01:00
2025-10-07 16:55:33+02:00,0,FR,Planned maintenance,A03,,2024-10-30 12:00:00+01:00,WUZvyMGjKsud-iOAx2elDQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2024-10-30 08:00:00+01:00
2025-10-07 16:55:33+02:00,0,FR,Planned maintenance,A03,,2024-10-30 17:00:00+01:00,0YIj2PXPkv02vQzWQ-Qdzw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,3,2024-10-30 12:00:00+01:00
2025-10-07 16:55:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-30 23:59:00+01:00,ZjL5RTh30FA880IyH2n00g,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-10-30 22:30:00+01:00
2025-10-07 16:56:00+02:00,430,FR,Planned maintenance,A03,Cancelled,2024-10-30 22:30:00+01:00,JfVUyiq7F8p07f63-ILLnw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2024-10-30 15:00:00+01:00
2025-10-07 16:56:21+02:00,1050,FR,Planned maintenance,A03,,2024-11-01 03:00:00+01:00,xXpt7zmCmIdwQQd66h5nag,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2024-11-01 01:30:00+01:00
2025-10-07 16:56:36+02:00,0,FR,Planned maintenance,A03,,2024-10-30 10:30:00+01:00,HPgWvIXpZD0cYcDx-asK5w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2024-10-30 09:00:00+01:00
2025-10-07 16:56:45+02:00,0,FR,Planned maintenance,A03,,2024-10-31 17:00:00+01:00,RiTplSTtQ6eY9XmsgH3z2Q,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,1,2024-10-31 08:00:00+01:00
2025-10-07 16:56:46+02:00,0,FR,Planned maintenance,A03,,2024-10-30 11:47:00+01:00,-WvjhPtXL9bFEKd4i5w05g,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,2,2024-10-30 08:00:00+01:00
2025-10-07 16:56:46+02:00,0,FR,Planned maintenance,A03,,2024-10-30 16:30:00+01:00,FTpHueczjXdwtzVn35cQSQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2024-10-29 07:30:00+01:00
2025-10-07 16:56:51+02:00,50,FR,Planned maintenance,A03,,2024-11-01 22:30:00+01:00,Uu9jjMso4so58T8lEr9xqg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,5,2024-11-01 21:00:00+01:00
2025-10-07 16:56:59+02:00,0,FR,Planned maintenance,A03,,2024-11-08 17:00:00+01:00,ij-o9cgUPVWQSzQWTPrdTQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,2,2024-11-07 07:00:00+01:00
2025-10-07 16:56:59+02:00,0,FR,Planned maintenance,A03,,2024-11-08 17:00:00+01:00,ISnNown7v5lIwIeckR3edg,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2024-11-07 07:00:00+01:00
2025-10-07 16:57:05+02:00,0,FR,Planned maintenance,A03,,2024-10-30 14:45:00+01:00,CuLLvvpnvumnRtXCaUk7Vw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2024-10-30 08:00:00+01:00
2025-10-07 16:57:16+02:00,0,FR,Planned maintenance,A03,,2024-10-30 16:40:00+01:00,6YDiC2YW9HR7BXFBXBeVcw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2024-10-29 22:00:00+01:00
2025-10-07 16:57:20+02:00,0,FR,Planned maintenance,A03,,2024-11-08 16:30:00+01:00,4FXWRXpfBSQIgfHc1K6neA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2024-11-04 07:15:00+01:00
2025-10-07 16:58:09+02:00,0,FR,Planned maintenance,A03,,2024-10-30 17:00:00+01:00,2kPxBxDVPlbORj-PvaCoxA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2024-10-30 09:00:00+01:00
2025-10-07 16:58:09+02:00,0,FR,Planned maintenance,A03,,2024-10-30 17:00:00+01:00,_IBAtGpOQlI-Uv0VDmAp_A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-10-30 09:00:00+01:00
2025-10-07 16:58:09+02:00,0,FR,Planned maintenance,A03,,2024-10-30 17:00:00+01:00,GShL-aA7ln_2MrMLApOM7Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2024-10-30 09:00:00+01:00
2025-10-07 16:58:09+02:00,0,FR,Planned maintenance,A03,,2024-10-30 17:00:00+01:00,30RZc4Jsqu_xPoseWk2gDA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2024-10-30 09:00:00+01:00
2025-10-07 16:58:10+02:00,1225,FR,Planned maintenance,A03,,2024-11-02 16:00:00+01:00,OncZ3F6uOACc1eNj1X4Bzw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2024-11-02 15:00:00+01:00
2025-10-07 16:58:10+02:00,1224,FR,Planned maintenance,A03,,2024-11-02 02:00:00+01:00,DfmCdw9HTB-u1ZF6TdZq2A,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2024-11-02 00:30:00+01:00
2025-10-07 16:58:32+02:00,430,FR,Planned maintenance,A03,,2024-11-01 00:00:00+01:00,S4qovdKmUbn-zmcxtwjq8Q,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-10-31 15:00:00+01:00
2025-10-07 16:58:35+02:00,0,FR,Planned maintenance,A03,,2024-11-07 16:30:00+01:00,cHwVKxDhmnZcV79w2UtclQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,2,2024-11-04 07:15:00+01:00
2025-10-07 16:58:35+02:00,0,FR,Planned maintenance,A03,,2024-11-04 16:30:00+01:00,gF3eOz__9l5mYN24Y61rZA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2024-11-04 07:15:00+01:00
2025-10-07 16:58:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-10-31 17:00:00+01:00,0ssC7lrsrYUoFaWblB4IkA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2024-10-31 07:00:00+01:00
2025-10-07 16:59:34+02:00,0,FR,Planned maintenance,A03,,2024-10-31 15:00:00+01:00,0kEtsRmkZ4hQiWsJRuE-Bw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2024-10-31 13:00:00+01:00
2025-10-07 16:59:40+02:00,0,FR,Planned maintenance,A03,,2024-10-31 15:53:00+01:00,PnrscFHh-sh-zujQOtfyUA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2024-10-31 07:30:00+01:00
2025-10-07 16:59:43+02:00,0,FR,Planned maintenance,A03,,2024-11-05 12:00:00+01:00,WI9XHzLZclDc8YqbJ9W0qA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2024-11-05 08:00:00+01:00
2025-10-07 17:00:13+02:00,1023,FR,Planned maintenance,A03,,2024-10-31 20:21:00+01:00,U1ii7hCdigkp0P-zo-vV0g,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,11,2024-10-31 10:00:00+01:00
2025-10-07 17:02:11+02:00,0,FR,Planned maintenance,A03,,2024-11-02 16:30:00+01:00,PHpS2WpwKYWK7getGOziSQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2024-11-02 00:00:00+01:00
2025-10-07 17:02:34+02:00,0,FR,Planned maintenance,A03,,2024-11-02 22:30:00+01:00,qP-PAodkiPF_nK8yiylq4g,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,4,2024-11-02 01:17:00+01:00
2025-10-07 17:02:59+02:00,650,FR,Planned maintenance,A03,,2024-11-03 14:00:00+01:00,EC0NKrFWh94GGuL70ttZfw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,3,2024-11-03 10:00:00+01:00
2025-10-07 17:04:55+02:00,0,FR,Planned maintenance,A03,,2024-11-06 17:00:00+01:00,Mm-L4T6hBrEOEwvsBKhHtQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-11-06 13:30:00+01:00
2025-10-07 17:05:26+02:00,419,FR,Planned maintenance,A03,,2024-11-06 17:00:00+01:00,YvbjOsGBV4CUdwb5foN52Q,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2024-11-06 14:00:00+01:00
2025-10-07 17:06:29+02:00,870,FR,Planned maintenance,A03,,2024-11-05 16:40:00+01:00,hmVzxKbY__NJOml9xrHRuQ,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,1,2024-11-05 15:40:00+01:00
2025-10-07 17:06:31+02:00,0,FR,Planned maintenance,A03,,2024-11-07 16:00:00+01:00,RTXh83iRBYG5fln3XSpovA,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,1,2024-11-07 15:00:00+01:00
2025-10-07 17:06:31+02:00,0,FR,Planned maintenance,A03,,2024-11-07 11:00:00+01:00,vz9jYbg91c5EOhL8Iz9s6w,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2024-11-07 10:00:00+01:00
2025-10-07 17:06:32+02:00,0,FR,Planned maintenance,A03,,2024-11-07 12:00:00+01:00,uk6P9DJnQ7TMAOws38Opbg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2024-11-07 11:00:00+01:00
2025-10-07 17:06:41+02:00,0,FR,Planned maintenance,A03,,2024-11-05 16:30:00+01:00,OdVvm7Pz6IzVjTUK_3Ll0A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-11-05 13:30:00+01:00
2025-10-07 17:06:42+02:00,0,FR,Planned maintenance,A03,,2024-11-05 16:30:00+01:00,FIJZaKWMID7G44xiRJv9CA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-11-05 13:30:00+01:00
2025-10-07 17:06:42+02:00,0,FR,Planned maintenance,A03,,2024-11-05 16:30:00+01:00,TIC5voqw0O7iaEIIVxM5eg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-11-05 13:30:00+01:00
2025-10-07 17:06:42+02:00,0,FR,Planned maintenance,A03,,2024-11-05 16:30:00+01:00,JqsL_PZF4b1c7jd424iTFw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-11-05 13:30:00+01:00
2025-10-07 17:06:42+02:00,0,FR,Planned maintenance,A03,,2024-11-05 16:30:00+01:00,PJUPeSi-acPFCQcJZYV3Kw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-11-05 13:30:00+01:00
2025-10-07 17:06:42+02:00,0,FR,Planned maintenance,A03,,2024-11-05 16:30:00+01:00,GTU61d6G1lNqJoUCiMbLWw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-11-05 13:30:00+01:00
2025-10-07 17:06:42+02:00,0,FR,Planned maintenance,A03,,2024-11-05 16:30:00+01:00,i8giJdvuQ4gaDqKM0NkpcQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-11-05 13:30:00+01:00
2025-10-07 17:06:42+02:00,0,FR,Planned maintenance,A03,,2024-11-05 16:30:00+01:00,IuYGW5L9KCEX-Rf9eqSiDQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-11-05 13:30:00+01:00
2025-10-07 17:06:42+02:00,0,FR,Planned maintenance,A03,,2024-11-05 16:30:00+01:00,zRz6n5Rovx3qm0q5iPExJQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2024-11-05 13:30:00+01:00
2025-10-07 17:06:43+02:00,0,FR,Planned maintenance,A03,,2024-11-05 16:30:00+01:00,fOyTX0WCPmmntq0amyB_AA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-11-05 13:30:00+01:00
2025-10-07 17:06:43+02:00,0,FR,Planned maintenance,A03,,2024-11-05 16:30:00+01:00,qrPFU55jWgTgQdfYt4kQsw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-11-05 13:30:00+01:00
2025-10-07 17:06:43+02:00,0,FR,Planned maintenance,A03,,2024-11-05 16:30:00+01:00,gRv-eIp7A5R_1UEgDv9Fsg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2024-11-05 13:30:00+01:00
2025-10-07 17:06:44+02:00,0,FR,Planned maintenance,A03,,2024-11-05 17:00:00+01:00,qgJNtG2WIuYum642NxQnhg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2024-11-05 07:30:00+01:00
2025-10-07 17:06:44+02:00,0,FR,Planned maintenance,A03,,2024-11-05 17:00:00+01:00,4c88M1Z0S3K45xcI1fnM5Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2024-11-05 07:30:00+01:00
2025-10-07 17:07:56+02:00,0,FR,Planned maintenance,A03,,2024-11-08 16:30:00+01:00,vzrE4GlVMYYRKnLdWRm1qQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,6,2024-11-04 09:30:00+01:00
2025-10-07 17:07:56+02:00,0,FR,Planned maintenance,A03,,2024-11-08 16:30:00+01:00,vUYdIY1iAT46gHDm5GuMAw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,6,2024-11-04 09:30:00+01:00
2025-10-07 17:08:03+02:00,0,FR,Planned maintenance,A03,,2024-11-07 17:00:00+01:00,490JP-0PGgE--Ekvv8Z1nA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,2,2024-11-07 07:00:00+01:00
2025-10-07 17:08:03+02:00,0,FR,Planned maintenance,A03,,2024-11-06 15:35:00+01:00,1e3YP_SO3Rtj2bY7F8tIFA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2024-11-05 07:30:00+01:00
2025-10-07 17:08:05+02:00,0,FR,Planned maintenance,A03,,2024-11-06 16:00:00+01:00,1TcTahymDcrYhRjj3jFjpw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,5,2024-10-29 07:00:00+01:00
2025-10-07 17:08:05+02:00,0,FR,Planned maintenance,A03,,2024-11-08 16:30:00+01:00,l_kRIDztYSR3xvBkm-80Qw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,1,2024-11-06 16:00:00+01:00
2025-10-07 17:08:07+02:00,0,FR,Planned maintenance,A03,,2024-11-07 00:30:00+01:00,Nyd_S0STSNqCv-4AshdS_A,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2024-10-29 20:00:00+01:00
2025-10-07 17:08:37+02:00,782,FR,Planned maintenance,A03,,2024-11-09 02:00:00+01:00,SV5g99Ee6wIx4FahDGfY4w,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-11-09 01:00:00+01:00
2025-10-07 17:08:59+02:00,0,FR,Planned maintenance,A03,,2024-11-18 07:00:00+01:00,HvExmuTmZVC8YeWuicQo1g,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,4,2024-10-28 07:00:00+01:00
2025-10-07 17:08:59+02:00,0,FR,Planned maintenance,A03,,2024-11-15 17:00:00+01:00,aSDuasWHLvYcowR2t4_W9w,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,4,2024-10-28 07:00:00+01:00
2025-10-07 17:09:28+02:00,0,FR,Planned maintenance,A03,,2024-11-07 17:00:00+01:00,pdAh8KPd0astruaKe_-bGA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,3,2024-11-07 08:30:00+01:00
2025-10-07 17:09:28+02:00,0,FR,Planned maintenance,A03,,2024-11-07 17:00:00+01:00,kKbI2zWw4gLEu97v4T1ovA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,3,2024-11-07 08:30:00+01:00
2025-10-07 17:09:28+02:00,0,FR,Planned maintenance,A03,,2024-11-08 17:00:00+01:00,Ls6EfKuvjVfpzWEA-vaOPg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,2,2024-11-08 08:30:00+01:00
2025-10-07 17:09:29+02:00,0,FR,Planned maintenance,A03,,2024-11-08 17:00:00+01:00,-WLih2cY8nrkRzk5qKinQA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,2,2024-11-08 08:30:00+01:00
2025-10-07 17:09:29+02:00,0,FR,Planned maintenance,A03,,2024-11-07 17:00:00+01:00,zLeQPTJ6WSgPdrAXn8_71A,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,3,2024-11-07 08:30:00+01:00
2025-10-07 17:09:29+02:00,0,FR,Planned maintenance,A03,,2024-11-07 17:00:00+01:00,GrzM9swJh4K2RenlkoLDHA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,3,2024-11-07 08:30:00+01:00
2025-10-07 17:09:31+02:00,0,FR,Planned maintenance,A03,,2024-11-08 17:00:00+01:00,gPo2Imd0qhPQpt7TREbmlw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2024-11-08 08:30:00+01:00
2025-10-07 17:09:31+02:00,0,FR,Planned maintenance,A03,,2024-11-08 17:00:00+01:00,RUmMK-zWoZh1-vnf-z4RJA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2024-11-08 08:30:00+01:00
2025-10-07 17:09:32+02:00,0,FR,Planned maintenance,A03,,2024-11-07 15:48:00+01:00,KZ_tXuh4Pz_oXIq3O8wxqg,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2024-11-07 07:30:00+01:00
2025-10-07 17:09:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-08 16:30:00+01:00,_EO-X3Dfg5A5pwCXKiSD-A,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2024-11-08 07:30:00+01:00
2025-10-07 17:09:32+02:00,0,FR,Planned maintenance,A03,,2024-11-07 15:45:00+01:00,x3I80Z6aDO1oEKU7tkHT5g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2024-11-07 13:30:00+01:00
2025-10-07 17:09:33+02:00,0,FR,Planned maintenance,A03,,2024-11-07 15:48:00+01:00,GUFFYl1ADX9gZgPTjwWJdA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2024-11-07 07:30:00+01:00
2025-10-07 17:10:03+02:00,360,FR,Planned maintenance,A03,,2024-11-08 01:15:00+01:00,cllUKwNlDorYTcfLvn9MQQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,15,2024-11-04 05:30:00+01:00
2025-10-07 17:10:19+02:00,1225,FR,Planned maintenance,A03,Cancelled,2024-11-08 11:00:00+01:00,drK8nWkUEcwD0pFjeP92ew,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2024-11-08 10:00:00+01:00
2025-10-07 17:10:39+02:00,55,FR,Planned maintenance,A03,Cancelled,2024-11-08 15:00:00+01:00,SAX4vSCKoOYuOtlF5sSJvw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2024-11-08 12:00:00+01:00
2025-10-07 17:10:42+02:00,0,FR,Planned maintenance,A03,,2024-11-08 11:38:00+01:00,W6IfSASskB1uEwziDWfw5Q,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,4,2024-11-07 08:00:00+01:00
2025-10-07 17:11:13+02:00,0,FR,Planned maintenance,A03,,2024-11-12 00:00:00+01:00,DbHoCtmzVT0ueaiJUryrnw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2024-11-04 00:00:00+01:00
2025-10-07 17:11:17+02:00,0,FR,Planned maintenance,A03,,2024-11-08 16:00:00+01:00,mpw-9e8ZsO3cQOjfktYLpQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2024-11-04 07:00:00+01:00
2025-10-07 17:11:19+02:00,0,FR,Planned maintenance,A03,,2024-11-08 16:00:00+01:00,34jFOPvq2g4Qumtu2J0N5A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,5,2024-10-28 07:00:00+01:00
2025-10-07 17:11:44+02:00,1225,FR,Planned maintenance,A03,Cancelled,2024-11-09 01:00:00+01:00,fAdaCDz-24PUtHa_JQNcUw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2024-11-09 00:00:00+01:00
2025-10-07 17:12:37+02:00,362,FR,Planned maintenance,A03,Cancelled,2024-11-09 20:45:00+01:00,Rya690PabhTwWpr6XNsu-Q,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2024-11-09 19:15:00+01:00
2025-10-07 17:12:55+02:00,1050,FR,Planned maintenance,A03,,2024-11-12 03:00:00+01:00,c0pZ7i8DZkCo2Art7a9_Rw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2024-11-12 02:00:00+01:00
2025-10-07 17:13:09+02:00,0,FR,Planned maintenance,A03,,2024-11-12 14:00:00+01:00,AOoVr2nbgBjvQZuTRxT28g,120.0,Fossil Gas,17W0000014685871,France,COGENERATION NORMANDIE,COGENERATION NORMANDIE (AMFARD) TRAIN 15,1,MAW,PT1M,2,2024-11-02 14:00:00+01:00
2025-10-07 17:13:14+02:00,0,FR,Planned maintenance,A03,,2024-11-10 16:00:00+01:00,2uTTHOCJTR-CmwH1DOFI_A,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,3,2024-11-09 00:00:00+01:00
2025-10-07 17:13:28+02:00,0,FR,Planned maintenance,A03,,2024-11-10 18:45:00+01:00,VerSvUONHFHuGe90poqhTQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,4,2024-11-10 07:00:00+01:00
2025-10-07 17:13:30+02:00,502,FR,Planned maintenance,A03,,2024-11-10 19:30:00+01:00,TfO17Ohc2LS7s7LlC5_W9g,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,3,2024-11-10 07:15:00+01:00
2025-10-07 17:13:35+02:00,250,FR,Planned maintenance,A03,Cancelled,2024-11-11 14:00:00+01:00,skgPMIIBHBNFypufXL2-Gw,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2024-11-11 10:00:00+01:00
2025-10-07 17:14:55+02:00,0,FR,Planned maintenance,A03,,2024-11-11 13:30:00+01:00,zbkS3Ss6dBFyPRnzjC4LCQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,6,2024-11-09 05:00:00+01:00
2025-10-07 17:15:24+02:00,0,FR,Planned maintenance,A03,,2024-11-12 04:00:00+01:00,T8btA6ewXSpoIDGPWgxbMA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,12,2024-11-11 02:00:00+01:00
2025-10-07 17:15:43+02:00,0,FR,Planned maintenance,A03,,2024-11-11 20:30:00+01:00,7mOR5GYTrWlrskUyQLa1ww,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,5,2024-11-11 00:00:00+01:00
2025-10-07 17:15:45+02:00,800,FR,Planned maintenance,A03,,2024-11-12 01:30:00+01:00,xAWFGAT0xyxt24utXOazdQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,10,2024-11-08 08:40:00+01:00
2025-10-07 17:15:47+02:00,0,FR,Planned maintenance,A03,,2024-11-12 00:30:00+01:00,bLSP_fzoC14g6JhLOEM4Dw,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,5,2024-11-10 19:30:00+01:00
2025-10-07 17:16:32+02:00,0,FR,Planned maintenance,A03,,2024-11-13 12:00:00+01:00,QUd3ssOR3_KCpfifzV7SPQ,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,8,2024-11-08 00:30:00+01:00
2025-10-07 17:20:18+02:00,801,FR,Planned maintenance,A03,,2024-11-14 11:30:00+01:00,VWR6Bl8IPEkOJIzzRHcsrg,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,23,2024-11-07 22:09:00+01:00
2025-10-07 17:24:41+02:00,680,FR,Planned maintenance,A03,,2024-11-17 23:00:00+01:00,bx0FQgHFjVdu3fElL9dCDg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,7,2024-11-10 23:30:00+01:00
2025-10-07 17:25:01+02:00,785,FR,Planned maintenance,A03,,2024-11-18 10:30:00+01:00,QB0Nlo1iXYHnaff309YtoQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,20,2024-11-12 04:00:00+01:00
2025-10-07 17:40:23+02:00,0,FR,Planned maintenance,A03,,2024-11-28 08:00:00+01:00,gDa8BFgu8i_doDEYXt2w5w,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,8,2024-11-06 07:03:00+01:00
2025-10-07 23:06:05+02:00,0,FR,Planned maintenance,A03,,2025-01-13 17:00:00+01:00,Y2MnTewwMhqQycRV1lv4zA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,8,2024-11-04 08:00:00+01:00
2025-10-08 00:19:38+02:00,0,FR,Planned maintenance,A03,,2025-02-09 03:00:00+01:00,EiMhfcGngJQ_rraP1IaGYg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,26,2024-11-01 22:30:00+01:00
2025-10-06 09:17:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-28 02:00:00+01:00,AIYwLRYgFQrjLNpayvbLjg,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,4,2024-11-23 02:00:00+01:00
2025-10-06 15:29:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-13 17:00:00+01:00,qqKQ2NJNg7JNNs7wWhbpiA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-11-15 16:00:00+01:00
2025-10-06 20:27:07+02:00,0,FR,Planned maintenance,A03,,2024-11-12 12:00:00+01:00,inr4SiBEr35uqnpaAuXDxw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2024-11-12 10:00:00+01:00
2025-10-06 20:51:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-19 17:00:00+01:00,apbczhSgNjwx9jZwhEIYfQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-19 08:00:00+01:00
2025-10-06 20:51:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-18 17:00:00+01:00,1OqfnoU3iXPrdWIAysa0xA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-18 08:00:00+01:00
2025-10-06 20:51:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-20 17:00:00+01:00,B7YZ7z80OzUSKDakBcoj2w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-20 08:00:00+01:00
2025-10-06 20:51:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-21 17:00:00+01:00,nOLDhi7bZ6l-d5cohEPKTQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-21 08:00:00+01:00
2025-10-06 20:51:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-14 17:00:00+01:00,m26Gk61viWim-faRWf-w2w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-14 08:00:00+01:00
2025-10-06 20:51:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-17 17:00:00+01:00,3DbjdVv8vvsMe1wWKZpjBw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-17 08:00:00+01:00
2025-10-06 20:51:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-13 17:00:00+01:00,KWbQoLzP1SE7aWK4yFsSCA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-13 08:00:00+01:00
2025-10-06 20:51:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-24 17:00:00+01:00,RVcqvR93onUFMjE_IQlUYQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-24 08:00:00+01:00
2025-10-06 20:51:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-15 17:00:00+01:00,EZK05EcJaDs1dUhcr5CnPA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-15 08:00:00+01:00
2025-10-06 20:51:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-16 17:00:00+01:00,0grsUYyv0xjQHom34Yf1Eg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-16 08:00:00+01:00
2025-10-06 20:51:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-12 17:00:00+01:00,ATSWrleuhgSJ9V4bzY1cng,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-12 08:00:00+01:00
2025-10-06 20:51:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-23 17:00:00+01:00,AzsgwL5t0duMm23V80pHvA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-23 08:00:00+01:00
2025-10-06 20:51:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-22 17:00:00+01:00,kt92vp1BEeZ3EyfmBaa6ag,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-22 08:00:00+01:00
2025-10-06 20:51:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-25 17:00:00+01:00,cIF0yyTDb6Qxxt0DYOA0sg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-25 08:00:00+01:00
2025-10-06 20:58:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-22 17:00:00+01:00,Rz8IHv0AJxCuZ1cL2UzTDQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-22 07:00:00+01:00
2025-10-06 20:58:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-24 17:00:00+01:00,VvDmi6GlCU-vILXDjPrLnQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-24 07:00:00+01:00
2025-10-06 20:58:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-23 17:00:00+01:00,wS6ubyfUqWn3dfTqAXsLbw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-23 07:00:00+01:00
2025-10-06 20:58:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-18 17:00:00+01:00,2UW7_P23HOmbWsFUZ1cZwg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-18 07:00:00+01:00
2025-10-06 20:58:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-25 17:00:00+01:00,feS7CkDZxajPcbRmNa2fug,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-25 07:00:00+01:00
2025-10-06 20:58:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-20 17:00:00+01:00,BE5fLsSdmdk_UBOeMkVhog,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-20 07:00:00+01:00
2025-10-06 20:58:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-13 17:00:00+01:00,d7nMYLP3NgHksMaLd6x3FQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-13 07:00:00+01:00
2025-10-06 20:58:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-17 17:00:00+01:00,2fE-ZDX2oYtyd31AdNEIYA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-17 07:00:00+01:00
2025-10-06 20:58:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-14 17:00:00+01:00,UPDr4Pvxa-FRnjb1O2XxPA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-14 07:00:00+01:00
2025-10-06 20:58:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-16 17:00:00+01:00,e4hFpDqiGTq2jhnZBLs-qw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-16 07:00:00+01:00
2025-10-06 20:58:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-15 17:00:00+01:00,ZmjrLfdNxsq0S6IZ3Ofkcw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-15 07:00:00+01:00
2025-10-06 20:58:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-19 17:00:00+01:00,7oAus183PJM4tS6QwKZjLw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-19 07:00:00+01:00
2025-10-06 20:58:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-21 17:00:00+01:00,K-kknla1iQ4YJgb-8VsQkw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-21 07:00:00+01:00
2025-10-06 20:58:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-26 17:00:00+01:00,Sz3aM3_-epbTh_HaQ-Cd5w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-26 07:00:00+01:00
2025-10-06 21:32:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-14 17:00:00+01:00,_anxUvPMOZM5nDdUdWnpiQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-11-14 14:00:00+01:00
2025-10-07 16:20:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-14 10:00:00+01:00,PYsxwYmV-vTPL-5IMm8w_A,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,8,2024-11-14 09:00:00+01:00
2025-10-07 16:20:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-14 10:00:00+01:00,OyLaRqgRGPHRgvgHGJqMpA,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,8,2024-11-14 09:00:00+01:00
2025-10-07 16:20:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-29 17:00:00+01:00,rlyodK3Qzcjqr7_eiTm4TQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2024-11-18 07:00:00+01:00
2025-10-07 16:20:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-21 16:30:00+01:00,DHwEfhab4YA3TaA0DvQNnA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,2,2024-11-12 07:00:00+01:00
2025-10-07 16:20:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-14 18:00:00+01:00,5Kl9EP3Zi2sI0Kgsa4ANMQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2024-11-13 07:00:00+01:00
2025-10-07 16:20:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-14 18:00:00+01:00,xPt-xi9-Wel7G7l0hz3BtA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,2,2024-11-13 07:00:00+01:00
2025-10-07 16:20:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-21 17:00:00+01:00,93bcUnYztvJYJKVlf_dilA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,4,2024-11-19 07:00:00+01:00
2025-10-07 16:22:51+02:00,0,FR,Planned maintenance,A03,,2024-11-29 17:00:00+01:00,fXiJz_lgBpCTX5K8Y_Vamw,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,1,2024-11-18 07:00:00+01:00
2025-10-07 16:22:53+02:00,0,FR,Planned maintenance,A03,,2024-11-21 17:00:00+01:00,OPudrs87PUSB_G-ATTxGpQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,1,2024-11-19 07:00:00+01:00
2025-10-07 16:41:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-19 17:00:00+01:00,eZmiwvPkYelv9nWqWN5cJA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-11-18 07:00:00+01:00
2025-10-07 16:52:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-26 17:00:00+01:00,QdvFmfXni1mvzpY6TCRNRA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-11-25 07:00:00+01:00
2025-10-07 16:55:18+02:00,0,FR,Planned maintenance,A03,,2024-11-19 18:00:00+01:00,b20LTlF8oNYfNiCOg_Rs-g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2024-11-19 13:30:00+01:00
2025-10-07 16:59:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-14 18:00:00+01:00,m-y2AtPK91RzO0VgyQI5gQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-11-13 08:00:00+01:00
2025-10-07 16:59:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-12 18:00:00+01:00,PF5puh0GAIX8456-QiQkBA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-11-12 13:30:00+01:00
2025-10-07 16:59:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-15 12:00:00+01:00,La7IaAY2gfJLK-TW34gLhw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2024-11-15 08:00:00+01:00
2025-10-07 17:06:08+02:00,0,FR,Planned maintenance,A03,,2024-11-15 17:00:00+01:00,FQAOVTBBQf20gm-qZcKXoQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2024-11-15 13:30:00+01:00
2025-10-07 17:06:29+02:00,0,FR,Planned maintenance,A03,,2024-11-13 17:00:00+01:00,j6LxqS0nL2UebDghPlSjqA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,1,2024-11-13 07:00:00+01:00
2025-10-07 17:06:30+02:00,0,FR,Planned maintenance,A03,,2024-11-13 17:00:00+01:00,v50DETO4umIzYZQefRHQkw,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,1,2024-11-13 07:00:00+01:00
2025-10-07 17:06:31+02:00,0,FR,Planned maintenance,A03,,2024-11-13 17:00:00+01:00,Yq6qtdo8khX3wJUrdGHK-g,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,1,2024-11-13 07:00:00+01:00
2025-10-07 17:06:44+02:00,0,FR,Planned maintenance,A03,,2024-11-25 17:00:00+01:00,_sEmZE9NR7jWxTRLz3rCig,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2024-11-25 13:30:00+01:00
2025-10-07 17:09:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-20 17:00:00+01:00,qFghYvDW5EHbJP4BxTiQ4A,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2024-11-20 09:00:00+01:00
2025-10-07 17:09:31+02:00,0,FR,Planned maintenance,A03,,2024-11-18 17:00:00+01:00,fhwyed8EXK19FkEMbkalkA,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,1,2024-11-18 07:30:00+01:00
2025-10-07 17:09:39+02:00,0,FR,Planned maintenance,A03,,2024-11-15 16:30:00+01:00,J48ZUDWYKM3-iaBEkVWErA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,2,2024-11-15 07:15:00+01:00
2025-10-07 17:09:39+02:00,0,FR,Planned maintenance,A03,,2024-11-15 16:30:00+01:00,rbMQqE_WI07NwqNlmn5V-Q,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2024-11-15 07:15:00+01:00
2025-10-07 17:09:39+02:00,0,FR,Planned maintenance,A03,,2024-11-13 16:30:00+01:00,Z401R3IkgY3_d5R2vVuIvA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,2,2024-11-13 07:15:00+01:00
2025-10-07 17:09:39+02:00,0,FR,Planned maintenance,A03,,2024-11-15 16:30:00+01:00,BjIKPy6GY6CwtHW_LJig7w,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2024-11-13 07:15:00+01:00
2025-10-07 17:09:39+02:00,0,FR,Planned maintenance,A03,,2024-11-13 16:30:00+01:00,_ZBfRJA3kkn_V-13oZhArg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2024-11-13 07:15:00+01:00
2025-10-07 17:09:41+02:00,0,FR,Planned maintenance,A03,,2024-11-14 16:30:00+01:00,oMYsFlQ6nDMkO7zUovYcuA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,2,2024-11-14 07:15:00+01:00
2025-10-07 17:09:41+02:00,0,FR,Planned maintenance,A03,,2024-11-14 16:30:00+01:00,F7Wpzquq5VGP5Pod4rK9Yg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2024-11-14 07:15:00+01:00
2025-10-07 17:09:46+02:00,0,FR,Planned maintenance,A03,,2024-11-13 16:30:00+01:00,OcTwUzfKmADD3mUDi3uSNQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,2,2024-11-13 07:30:00+01:00
2025-10-07 17:11:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-15 17:30:00+01:00,0JRFhtdIDI5r9F7Oss7-_A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-11-15 08:00:00+01:00
2025-10-07 17:11:19+02:00,0,FR,Planned maintenance,A03,,2024-11-18 16:30:00+01:00,Tpo2DUQdNoyg9pVOwrJ7qw,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,2,2024-11-12 07:15:00+01:00
2025-10-07 17:15:11+02:00,0,FR,Planned maintenance,A03,,2024-11-12 17:00:00+01:00,g80i-JROSOwYQcyl3Z5mBw,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,2,2024-11-12 08:30:00+01:00
2025-10-07 17:15:11+02:00,0,FR,Planned maintenance,A03,,2024-11-12 17:00:00+01:00,nLbOhEzvymnQog4I9HSMPg,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,2,2024-11-12 08:30:00+01:00
2025-10-07 17:15:11+02:00,0,FR,Planned maintenance,A03,,2024-11-12 17:00:00+01:00,Vz76TimvFCdEXen1DIE3Pg,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2024-11-12 08:30:00+01:00
2025-10-07 17:15:57+02:00,0,FR,Planned maintenance,A03,,2024-11-12 10:00:00+01:00,P5QNfSKVNcPBBMOKVExn-Q,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2024-11-12 07:30:00+01:00
2025-10-07 17:16:11+02:00,180,FR,Planned maintenance,A03,,2024-11-12 11:45:00+01:00,KctgaKVkb1ueNY9hPpuLGA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,61,MAW,PT1M,1,2024-11-12 11:30:00+01:00
2025-10-07 17:16:11+02:00,90,FR,Planned maintenance,A03,,2024-11-12 11:00:00+01:00,KctgaKVkb1ueNY9hPpuLGA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,16,MAW,PT1M,1,2024-11-12 10:45:00+01:00
2025-10-07 17:16:11+02:00,40,FR,Planned maintenance,A03,,2024-11-12 10:45:00+01:00,KctgaKVkb1ueNY9hPpuLGA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2024-11-12 10:30:00+01:00
2025-10-07 17:16:11+02:00,200,FR,Planned maintenance,A03,,2024-11-12 12:30:00+01:00,KctgaKVkb1ueNY9hPpuLGA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,1,2024-11-12 11:45:00+01:00
2025-10-07 17:16:11+02:00,135,FR,Planned maintenance,A03,,2024-11-12 11:15:00+01:00,KctgaKVkb1ueNY9hPpuLGA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,31,MAW,PT1M,1,2024-11-12 11:00:00+01:00
2025-10-07 17:16:11+02:00,165,FR,Planned maintenance,A03,,2024-11-12 11:30:00+01:00,KctgaKVkb1ueNY9hPpuLGA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,46,MAW,PT1M,1,2024-11-12 11:15:00+01:00
2025-10-07 17:16:12+02:00,0,FR,Planned maintenance,A03,,2024-11-20 18:00:00+01:00,ZqJmuNQ4OcsF2zX5cx5Afg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2024-11-20 07:00:00+01:00
2025-10-07 17:16:29+02:00,720,FR,Planned maintenance,A03,Cancelled,2024-11-17 12:30:00+01:00,BSGG8LxBmC4LnOVXyrwWLQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2024-11-17 04:30:00+01:00
2025-10-07 17:16:57+02:00,880,FR,Planned maintenance,A03,,2024-11-13 17:00:00+01:00,DcXTU-jmwKTxex6X5MjcXw,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,2,2024-11-13 12:00:00+01:00
2025-10-07 17:16:59+02:00,0,FR,Planned maintenance,A03,,2024-11-25 16:30:00+01:00,TD1mgygKjL-7Js-sAS6XiA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2024-11-25 14:00:00+01:00
2025-10-07 17:17:01+02:00,0,FR,Planned maintenance,A03,,2024-11-25 16:30:00+01:00,Lkjx7QDuqEWeRe92ncavaQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2024-11-25 14:00:00+01:00
2025-10-07 17:17:01+02:00,0,FR,Planned maintenance,A03,,2024-11-25 16:30:00+01:00,iP0H0mtT1PHPwVnBp8bEkA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2024-11-25 14:00:00+01:00
2025-10-07 17:17:12+02:00,0,FR,Planned maintenance,A03,,2024-11-12 17:30:00+01:00,s8rLglJfqfHZZwQwzqo6oQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-11-12 08:00:00+01:00
2025-10-07 17:17:15+02:00,0,FR,Planned maintenance,A03,,2024-11-12 16:26:00+01:00,7jq84LGO_BOX9Wql_CvOlA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2024-11-12 07:30:00+01:00
2025-10-07 17:17:21+02:00,860,FR,Planned maintenance,A03,,2024-11-13 09:00:00+01:00,yMoeFuPzg8jilwXa4F_GwQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2024-11-12 20:30:00+01:00
2025-10-07 17:19:12+02:00,0,FR,Planned maintenance,A03,,2024-11-12 17:33:00+01:00,DkNEYcKvOMc2ZFO6onO75g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2024-11-12 07:00:00+01:00
2025-10-07 17:19:29+02:00,0,FR,Planned maintenance,A03,,2024-11-13 14:30:00+01:00,vvZwVH6VMOisxxpv3bKulQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2024-11-13 08:00:00+01:00
2025-10-07 17:19:29+02:00,0,FR,Planned maintenance,A03,,2024-11-13 14:30:00+01:00,9RBGp4b4XO7DGPF--KZeqw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-11-13 08:00:00+01:00
2025-10-07 17:19:45+02:00,0,FR,Planned maintenance,A03,,2024-11-13 17:00:00+01:00,vJJMHWWbaRnJETndc54Prg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2024-11-13 08:00:00+01:00
2025-10-07 17:19:46+02:00,0,FR,Planned maintenance,A03,,2024-11-12 18:00:00+01:00,uyttrMLGZ6IJeCMPqDVVow,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2024-11-12 08:00:00+01:00
2025-10-07 17:19:47+02:00,0,FR,Planned maintenance,A03,,2024-11-13 14:30:00+01:00,pqZaYsCNhJWG0q6lHmeSfw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-11-13 14:00:00+01:00
2025-10-07 17:19:47+02:00,0,FR,Planned maintenance,A03,,2024-11-13 14:30:00+01:00,mJjqUX0V7pSc1_mhbLvqKg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2024-11-13 14:00:00+01:00
2025-10-07 17:19:48+02:00,0,FR,Planned maintenance,A03,,2024-11-13 14:30:00+01:00,1XPuUNy9JBv1qQfLPZrYYw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2024-11-13 14:00:00+01:00
2025-10-07 17:19:48+02:00,0,FR,Planned maintenance,A03,,2024-11-13 14:30:00+01:00,vUMDaVfFvnPiCpgBoQbaHw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2024-11-13 14:00:00+01:00
2025-10-07 17:19:48+02:00,0,FR,Planned maintenance,A03,,2024-11-13 14:30:00+01:00,znmBoLA19L9KBqHpL8O8eQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-11-13 14:00:00+01:00
2025-10-07 17:19:48+02:00,0,FR,Planned maintenance,A03,,2024-11-13 14:30:00+01:00,DfkkuYdnrYWUut9f6jKG9g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-11-13 14:00:00+01:00
2025-10-07 17:19:48+02:00,0,FR,Planned maintenance,A03,,2024-11-13 14:30:00+01:00,rPi4s4nrekVPXRFE9O9J5Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-11-13 14:00:00+01:00
2025-10-07 17:19:50+02:00,0,FR,Planned maintenance,A03,,2024-11-13 14:30:00+01:00,S2CsunubvaiV6tSXNA13WQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-11-13 14:00:00+01:00
2025-10-07 17:19:50+02:00,0,FR,Planned maintenance,A03,,2024-11-13 14:30:00+01:00,W6KrBNezRiOoQ7NEim-9UA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2024-11-13 14:00:00+01:00
2025-10-07 17:19:50+02:00,0,FR,Planned maintenance,A03,,2024-11-13 14:30:00+01:00,GW9c1JJ4lLWccw_wqHAXng,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-11-13 14:00:00+01:00
2025-10-07 17:19:50+02:00,0,FR,Planned maintenance,A03,,2024-11-13 14:30:00+01:00,fVp2JJC6ryP6E2pUc-uYnA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2024-11-13 14:00:00+01:00
2025-10-07 17:19:50+02:00,0,FR,Planned maintenance,A03,,2024-11-13 14:30:00+01:00,G3JPNZForpgqTldogzc11w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2024-11-13 14:00:00+01:00
2025-10-07 17:20:23+02:00,425,FR,Planned maintenance,A03,Cancelled,2024-11-14 13:00:00+01:00,4Mv0cs9tfG3VmBfD6lUWgg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-11-14 07:45:00+01:00
