created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 17:20:33+02:00,0,FR,Planned maintenance,A03,,2024-11-14 16:45:00+01:00,RAgzlRPAm0Z4gKo8WjFV0g,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2024-11-14 08:22:00+01:00
2025-10-07 17:20:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-22 17:00:00+01:00,OQ79U3hl27QbU97WYKCQ_A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2024-11-18 07:00:00+01:00
2025-10-07 17:20:58+02:00,0,FR,Planned maintenance,A03,,2024-11-14 11:30:00+01:00,6Gfh38spoH5y_389dPT5PQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,2,2024-11-13 16:30:00+01:00
2025-10-07 17:21:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-15 17:30:00+01:00,V_TXfYdC22Uz_rh3kyRv8Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2024-11-15 08:00:00+01:00
2025-10-07 17:21:13+02:00,0,FR,Planned maintenance,A03,,2024-11-14 14:15:00+01:00,8-sadLOjM1EJUn_t5coIOw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2024-11-14 08:00:00+01:00
2025-10-07 17:21:22+02:00,0,FR,Planned maintenance,A03,,2024-11-15 12:00:00+01:00,ZDruRsXUO5Ws7JdJap690Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-11-14 13:30:00+01:00
2025-10-07 17:21:23+02:00,230,FR,Planned maintenance,A03,,2024-11-15 05:00:00+01:00,_y0kAoo5sNIahGX7U6kz1w,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,3,2024-11-15 02:00:00+01:00
2025-10-07 17:21:24+02:00,0,FR,Planned maintenance,A03,,2024-11-19 16:30:00+01:00,f5ZoFCW1-8O3r50-muB-Rw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2024-11-19 07:15:00+01:00
2025-10-07 17:21:24+02:00,0,FR,Planned maintenance,A03,,2024-11-18 16:30:00+01:00,AhzKrBD213fZmpoL-k5rnA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2024-11-18 07:15:00+01:00
2025-10-07 17:21:26+02:00,0,FR,Planned maintenance,A03,,2024-11-18 16:30:00+01:00,hA_EvPWyc7hdKjvVbLld-g,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2024-11-18 07:15:00+01:00
2025-10-07 17:21:26+02:00,0,FR,Planned maintenance,A03,,2024-11-22 16:30:00+01:00,y5BbKFgcpUCvY07c_QBfBQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2024-11-20 07:15:00+01:00
2025-10-07 17:21:26+02:00,0,FR,Planned maintenance,A03,,2024-11-19 16:30:00+01:00,5Ph8VLza7NUj7CGNualfdA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2024-11-18 07:15:00+01:00
2025-10-07 17:21:27+02:00,0,FR,Planned maintenance,A03,,2024-11-21 16:30:00+01:00,TVjKHb1cqMb73wpul9VUwg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2024-11-21 07:15:00+01:00
2025-10-07 17:21:27+02:00,0,FR,Planned maintenance,A03,,2024-11-19 16:30:00+01:00,DVZCjv2S-uh3KWfIE6JWfg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2024-11-19 07:15:00+01:00
2025-10-07 17:21:27+02:00,0,FR,Planned maintenance,A03,,2024-11-22 16:30:00+01:00,YMDRVMVBMZrVYlESvhXq9Q,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2024-11-22 07:15:00+01:00
2025-10-07 17:21:27+02:00,0,FR,Planned maintenance,A03,,2024-11-20 16:30:00+01:00,IKF3wu4VUUGKP4j7TNflZg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2024-11-20 07:15:00+01:00
2025-10-07 17:21:27+02:00,0,FR,Planned maintenance,A03,,2024-11-19 16:30:00+01:00,fA4WTka8kTLL_J0DyRrxUw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2024-11-19 07:15:00+01:00
2025-10-07 17:21:34+02:00,0,FR,Planned maintenance,A03,,2024-11-14 17:00:00+01:00,pygHZ3_C4uhji1Sip5OylQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2024-11-14 08:00:00+01:00
2025-10-07 17:22:16+02:00,0,FR,Planned maintenance,A03,,2024-11-18 00:00:00+01:00,1EpVPKBQwhda_Ga7N4czPw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2024-11-17 00:00:00+01:00
2025-10-07 17:22:30+02:00,0,FR,Planned maintenance,A03,,2024-11-21 18:00:00+01:00,vPRfZXvdnaOjRXcJW4ultg,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,1,2024-11-20 07:00:00+01:00
2025-10-07 17:22:54+02:00,0,FR,Planned maintenance,A03,,2024-11-19 17:00:00+01:00,xtwzXZWdtbJNv3LS7lOUBg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2024-11-19 07:30:00+01:00
2025-10-07 17:22:56+02:00,0,FR,Planned maintenance,A03,,2024-11-15 11:45:00+01:00,Xhm-SQxrWQGqqv3ZCyVhZw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2024-11-15 09:00:00+01:00
2025-10-07 17:23:12+02:00,782,FR,Planned maintenance,A03,,2024-11-16 04:00:00+01:00,ZN4h8fWuWh69w06XSe2cMg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-11-16 03:00:00+01:00
2025-10-07 17:23:35+02:00,0,FR,Planned maintenance,A03,,2024-11-16 09:33:00+01:00,DQOPtFcTKN4Cm8N-29GOZA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2024-11-15 17:00:00+01:00
2025-10-07 17:24:01+02:00,0,FR,Planned maintenance,A03,,2024-11-17 00:30:00+01:00,JCpmLlleB_fSk8j9QdTv5A,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,13,2024-11-13 15:02:00+01:00
2025-10-07 17:24:15+02:00,1149,FR,Planned maintenance,A03,,2024-11-17 11:00:00+01:00,e1mn1odaCd5mFB71RjyCdA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-11-17 07:30:00+01:00
2025-10-07 17:24:43+02:00,1225,FR,Planned maintenance,A03,Cancelled,2024-11-18 17:00:00+01:00,ttKw3BW1S2v-U8B3VGuEzA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2024-11-18 15:00:00+01:00
2025-10-07 17:25:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-18 12:00:00+01:00,Iy1R7LfDe9yQ-Kc5dhAuFQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2024-11-18 08:00:00+01:00
2025-10-07 17:25:42+02:00,160,FR,Planned maintenance,A03,Cancelled,2024-11-18 18:00:00+01:00,5MeODcTPmXuXR6zVABQkNw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2024-11-18 14:00:00+01:00
2025-10-07 17:25:51+02:00,0,FR,Planned maintenance,A03,,2024-11-19 16:00:00+01:00,wbBFw1U4IMNHPHHOnfv12Q,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,3,2024-11-19 09:00:00+01:00
2025-10-07 17:26:09+02:00,0,FR,Planned maintenance,A03,,2024-11-18 16:00:00+01:00,VeI3acuDBZsntlJllydBjw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2024-11-18 13:30:00+01:00
2025-10-07 17:26:09+02:00,420,FR,Planned maintenance,A03,,2024-11-20 13:00:00+01:00,NmWgsgGJv5e8NeqAh0aXWA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2024-11-20 09:00:00+01:00
2025-10-07 17:26:20+02:00,1230,FR,Planned maintenance,A03,,2024-11-18 19:00:00+01:00,wR5-kcp7bs2NAeEXA98SMw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,5,2024-11-17 23:00:00+01:00
2025-10-07 17:26:31+02:00,335,FR,Planned maintenance,A03,,2024-11-19 00:30:00+01:00,1a5FRyQYjyFj0GmkBXIjDA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,12,2024-11-17 19:30:00+01:00
2025-10-07 17:26:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-20 06:30:00+01:00,wzELmJ4YOFrVEvQ0vLex8Q,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2024-11-19 18:00:00+01:00
2025-10-07 17:26:49+02:00,0,FR,Planned maintenance,A03,,2024-11-21 17:00:00+01:00,zG20MOseFl3vgcxif8M-sw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,4,2024-11-18 08:00:00+01:00
2025-10-07 17:27:12+02:00,755,FR,Planned maintenance,A03,,2024-11-19 10:47:00+01:00,eTRaxN_8WP9buh0udlkY_Q,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,8,2024-11-17 07:00:00+01:00
2025-10-07 17:27:17+02:00,0,FR,Planned maintenance,A03,,2024-11-21 10:00:00+01:00,VkAfJ_UeqWtaaW4qCTtIuw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,1,2024-11-21 09:00:00+01:00
2025-10-07 17:27:26+02:00,0,FR,Planned maintenance,A03,,2024-11-21 17:00:00+01:00,dbmh_2CWN1N7mL8xG4kQMQ,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,1,2024-11-21 07:00:00+01:00
2025-10-07 17:27:53+02:00,0,FR,Planned maintenance,A03,,2024-11-20 17:00:00+01:00,ZtKQRmGqnPOOyLBz2O7lAw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,2,2024-11-20 11:00:00+01:00
2025-10-07 17:28:13+02:00,170,FR,Planned maintenance,A03,,2024-11-20 07:30:00+01:00,njaZD3fUNfMs4Czsy5se6w,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2024-11-20 03:00:00+01:00
2025-10-07 17:28:22+02:00,0,FR,Planned maintenance,A03,,2024-11-20 08:15:00+01:00,pHLl_YZkHO2RN3FrV3FEkA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,7,2024-11-19 15:30:00+01:00
2025-10-07 17:28:46+02:00,0,FR,Planned maintenance,A03,,2024-11-20 11:00:00+01:00,mfbW_mMyW_pQTn0AfwdzCg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2024-11-20 08:00:00+01:00
2025-10-07 17:29:19+02:00,0,FR,Planned maintenance,A03,,2024-11-20 19:30:00+01:00,6jShqdZlXXSG8em8CiyESQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,6,2024-11-20 07:00:00+01:00
2025-10-07 17:29:50+02:00,424,FR,Planned maintenance,A03,Cancelled,2024-11-22 04:30:00+01:00,MqyH8FHAuoHYbxYHCqFh_g,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2024-11-22 00:30:00+01:00
2025-10-07 17:29:51+02:00,320,FR,Planned maintenance,A03,,2024-11-21 13:59:00+01:00,lxE296Lnx-XuLii3WPe9Ew,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2024-11-21 09:00:00+01:00
2025-10-07 17:29:54+02:00,0,FR,Planned maintenance,A03,,2024-11-25 17:00:00+01:00,02NHu1UTRov134updxQ9ow,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2024-11-25 10:30:00+01:00
2025-10-07 17:29:54+02:00,0,FR,Planned maintenance,A03,,2024-11-25 17:00:00+01:00,zzk38dPleGHXoXCyFY3Vpg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2024-11-25 10:30:00+01:00
2025-10-07 17:29:55+02:00,0,FR,Planned maintenance,A03,,2024-11-25 17:00:00+01:00,5KDzA5ixXC922a80Qa4r-A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2024-11-25 10:30:00+01:00
2025-10-07 17:29:55+02:00,0,FR,Planned maintenance,A03,,2024-11-25 17:00:00+01:00,sMPraBMK5s7ThQQGYx7r5Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2024-11-25 10:30:00+01:00
2025-10-07 17:29:55+02:00,0,FR,Planned maintenance,A03,,2024-11-25 17:00:00+01:00,AZY3wieqUUPTpad3WZOVKg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2024-11-25 10:30:00+01:00
2025-10-07 17:29:55+02:00,0,FR,Planned maintenance,A03,,2024-11-25 17:00:00+01:00,wDrnrjBRG4k9-D-T-tZFKA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2024-11-25 10:30:00+01:00
2025-10-07 17:29:56+02:00,0,FR,Planned maintenance,A03,,2024-11-25 17:00:00+01:00,XSy2JUqEQhuRNX8HErJxjA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2024-11-25 10:30:00+01:00
2025-10-07 17:29:57+02:00,0,FR,Planned maintenance,A03,,2024-11-25 17:00:00+01:00,9zCtxDkqxzX9n6uG4bdkVQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2024-11-25 10:30:00+01:00
2025-10-07 17:29:57+02:00,0,FR,Planned maintenance,A03,,2024-11-25 17:00:00+01:00,aU7smAKYg2ilsJWrQe3WOQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2024-11-25 10:30:00+01:00
2025-10-07 17:29:57+02:00,0,FR,Planned maintenance,A03,,2024-11-25 17:00:00+01:00,zstTAFZ6SEIJvYX1EE9kiQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2024-11-25 10:30:00+01:00
2025-10-07 17:29:57+02:00,0,FR,Planned maintenance,A03,,2024-11-25 17:00:00+01:00,ZzEXWal2PqBMNcg-TE8_aA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2024-11-25 10:30:00+01:00
2025-10-07 17:30:00+02:00,0,FR,Planned maintenance,A03,,2024-11-25 17:00:00+01:00,vSGwZzAzDYs7iBtYSVg-vg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2024-11-25 10:30:00+01:00
2025-10-07 17:30:16+02:00,1200,FR,Planned maintenance,A03,Cancelled,2024-11-22 05:00:00+01:00,fIyCjNDG_-E9wjfHyehMfQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,4,2024-11-21 23:30:00+01:00
2025-10-07 17:30:42+02:00,0,FR,Planned maintenance,A03,,2024-11-21 15:00:00+01:00,gjl-NcSIDK3kyqhXTMDR0g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2024-11-21 13:30:00+01:00
2025-10-07 17:30:50+02:00,0,FR,Planned maintenance,A03,,2024-11-26 16:00:00+01:00,XsdM7AAR1x0gjbO4t2E7Fg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2024-11-24 00:00:00+01:00
2025-10-07 17:30:50+02:00,0,FR,Planned maintenance,A03,,2024-11-28 17:00:00+01:00,q8K6HhmrF3h7Dc0wI1-MyQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2024-11-24 00:00:00+01:00
2025-10-07 17:30:53+02:00,0,FR,Planned maintenance,A03,,2024-11-22 17:00:00+01:00,i33qHDIThd-ulEdAK2GInA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,2,2024-11-22 08:30:00+01:00
2025-10-07 17:30:54+02:00,0,FR,Planned maintenance,A03,,2024-11-22 17:00:00+01:00,qypLthuZWkKa8UMrC0MriA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2024-11-22 08:30:00+01:00
2025-10-07 17:30:54+02:00,0,FR,Planned maintenance,A03,,2024-11-22 17:00:00+01:00,UR3E0uRVT1bRRxvRxLXTRA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,2,2024-11-22 08:30:00+01:00
2025-10-07 17:30:54+02:00,0,FR,Planned maintenance,A03,,2024-11-22 17:00:00+01:00,KLmxcoBVMCt2A4qrhP59DA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2024-11-22 08:30:00+01:00
2025-10-07 17:31:05+02:00,0,FR,Planned maintenance,A03,,2024-11-21 17:30:00+01:00,kChME9gQ0KN_7e1vLrPZfQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2024-11-21 07:30:00+01:00
2025-10-07 17:31:05+02:00,0,FR,Planned maintenance,A03,,2024-11-21 17:30:00+01:00,fF2lEiz1Xo79Ilo9qyz0ug,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-11-21 07:30:00+01:00
2025-10-07 17:31:06+02:00,0,FR,Planned maintenance,A03,,2024-11-22 18:00:00+01:00,2FULt61cDsOyJJtx_WKM2g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2024-11-22 12:00:00+01:00
2025-10-07 17:31:08+02:00,0,FR,Planned maintenance,A03,,2024-11-22 18:00:00+01:00,hIuOYA4-w7sTmKwGiBOeIQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,4,2024-11-18 07:30:00+01:00
2025-10-07 17:31:30+02:00,782,FR,Planned maintenance,A03,,2024-11-24 02:00:00+01:00,GLTQUMJPZ_Zz8AtgW7y4LA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-11-24 01:00:00+01:00
2025-10-07 17:32:02+02:00,537,FR,Planned maintenance,A03,Cancelled,2024-11-24 13:00:00+01:00,krJBuOu_Zywk-stguqbSlw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2024-11-24 04:00:00+01:00
2025-10-07 17:32:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-25 06:00:00+01:00,Dpb_QTW8fKhmbeIYqs5law,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,2,2024-11-23 23:00:00+01:00
2025-10-07 17:32:45+02:00,0,FR,Planned maintenance,A03,,2024-11-22 15:20:00+01:00,O06LVgpUAK_xop3zOqf2ow,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2024-11-22 13:30:00+01:00
2025-10-07 17:32:49+02:00,1204,FR,Planned maintenance,A03,Cancelled,2024-11-23 19:00:00+01:00,sV3sm5N55NAUh9SA5shgpg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-11-23 18:00:00+01:00
2025-10-07 17:32:51+02:00,0,FR,Planned maintenance,A03,,2024-11-23 01:30:00+01:00,wy-G4onfUeTgjYUAuoBm5Q,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,11,2024-11-19 17:00:00+01:00
2025-10-07 17:33:02+02:00,1205,FR,Planned maintenance,A03,,2024-11-25 09:30:00+01:00,6U7J0zjMTiOpK6JsOri1Ag,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-11-25 07:30:00+01:00
2025-10-07 17:33:24+02:00,0,FR,Planned maintenance,A03,,2024-11-25 06:30:00+01:00,MsGhgGT3BKtHfBQSxn7sag,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,1,2024-11-24 00:30:00+01:00
2025-10-07 17:33:25+02:00,0,FR,Planned maintenance,A03,,2024-11-23 16:27:00+01:00,QQJzpJsYHJS-j-qFRTC_9Q,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2024-11-23 15:00:00+01:00
2025-10-07 17:33:39+02:00,0,FR,Planned maintenance,A03,,2024-11-25 06:00:00+01:00,yszW8BSSn8-i1P49LmcMYA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2024-11-24 00:00:00+01:00
2025-10-07 17:33:40+02:00,975,FR,Planned maintenance,A03,,2024-11-24 16:00:00+01:00,FWVUrVyYNGiwiiJFwuoBsg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,14,2024-11-19 22:54:00+01:00
2025-10-07 17:33:40+02:00,380,FR,Planned maintenance,A03,,2024-11-24 14:00:00+01:00,ey6g9iJrPlrgNAaqgd7-nw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,4,2024-11-24 04:00:00+01:00
2025-10-07 17:33:41+02:00,266,FR,Planned maintenance,A03,,2024-11-24 04:00:00+01:00,tcV7MJ5COYRUBf_MA2beuQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2024-11-24 03:00:00+01:00
2025-10-07 17:33:54+02:00,545,FR,Planned maintenance,A03,,2024-11-24 09:25:00+01:00,Ezu7lH98vaCtRU--sY8Z2Q,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,3,2024-11-24 04:00:00+01:00
2025-10-07 17:33:58+02:00,0,FR,Planned maintenance,A03,,2024-11-24 11:30:00+01:00,jtjNGsYidDPYbtEdBktP8g,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2024-11-23 23:00:00+01:00
2025-10-07 17:34:01+02:00,260,FR,Planned maintenance,A03,,2024-11-24 16:00:00+01:00,QFnRyNBulMFHjaBX7mUucQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,4,2024-11-24 10:00:00+01:00
2025-10-07 17:34:02+02:00,0,FR,Planned maintenance,A03,,2024-11-25 13:00:00+01:00,iCbRJVNA73leLpjEF0A9KQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2024-11-25 12:00:00+01:00
2025-10-07 17:34:02+02:00,0,FR,Planned maintenance,A03,,2024-11-25 19:00:00+01:00,o79rF_gs69g69jnV1bmuGA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2024-11-25 17:00:00+01:00
2025-10-07 17:34:12+02:00,0,FR,Planned maintenance,A03,,2024-11-25 06:30:00+01:00,DuXS4KLDYZakHPtlhGvSqg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2024-11-24 11:30:00+01:00
2025-10-07 17:34:12+02:00,0,FR,Planned maintenance,A03,,2024-11-25 03:30:00+01:00,SKFgiwZ-y0EUJLYWRI76nA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,3,2024-11-24 01:30:00+01:00
2025-10-07 17:34:18+02:00,1120,FR,Planned maintenance,A03,Cancelled,2024-11-25 17:00:00+01:00,xqWxm9ctcq8g8Njy-HzrAw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2024-11-24 18:00:00+01:00
2025-10-07 17:34:35+02:00,0,FR,Planned maintenance,A03,,2024-11-25 06:30:00+01:00,OoVdpjuE3newvauVp2gPbg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,5,2024-11-23 12:00:00+01:00
2025-10-07 17:34:36+02:00,770,FR,Planned maintenance,A03,,2024-11-25 10:00:00+01:00,g7QFASYdlANrSUwOdkOgZg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,19,2024-11-19 02:00:00+01:00
2025-10-07 17:34:37+02:00,0,FR,Planned maintenance,A03,,2024-11-25 06:00:00+01:00,I63M_o3iF5ah6hR5JgGgVw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2024-11-24 02:00:00+01:00
2025-10-07 17:34:57+02:00,0,FR,Planned maintenance,A03,,2024-11-25 18:00:00+01:00,FYv-jvM4xbca7cHtIkdRAw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,5,2024-11-22 22:00:00+01:00
2025-10-07 17:35:28+02:00,0,FR,Planned maintenance,A03,,2024-11-26 00:00:00+01:00,n99RB4J7iSxIdf8TnHnLVQ,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,1,2024-11-25 16:00:00+01:00
2025-10-07 17:35:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-26 00:00:00+01:00,n4TjDpxVgxwhu1VCRy7fMg,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,2,2024-11-25 14:30:00+01:00
2025-10-07 17:35:32+02:00,1151,FR,Planned maintenance,A03,,2024-11-25 15:00:00+01:00,RbHH9gPjW1EZKPnkzoz-3A,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-11-25 11:00:00+01:00
2025-10-07 17:35:38+02:00,0,FR,Planned maintenance,A03,,2024-11-25 14:32:00+01:00,Vf1Tbzeoa2-BO0EGl3UFRQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,3,2024-11-25 10:00:00+01:00
2025-10-07 17:35:38+02:00,482,FR,Planned maintenance,A03,,2024-11-25 15:00:00+01:00,wW0Kx9akhXLFXg5nOvjaUw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,9,2024-11-24 02:00:00+01:00
2025-10-07 17:35:41+02:00,0,FR,Planned maintenance,A03,,2024-11-26 00:00:00+01:00,RLQhM0J8gC-g4ozmSFkv9Q,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,1,2024-11-25 15:30:00+01:00
2025-10-07 17:37:28+02:00,0,FR,Planned maintenance,A03,,2024-11-26 16:30:00+01:00,QirXXgz4NCDoXKvHhvUEGA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,4,2024-11-25 07:00:00+01:00
2025-10-07 17:42:18+02:00,0,FR,Planned maintenance,A03,,2024-11-29 11:15:00+01:00,6PLn-UgLUDes0IA4N76oUA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,3,2024-11-25 07:00:00+01:00
2025-10-07 18:34:09+02:00,0,FR,Planned maintenance,A03,,2024-12-23 16:30:00+01:00,IRAYs8b_7Rg77KCi-0w46w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2024-11-25 07:00:00+01:00
2025-10-06 20:51:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-29 17:00:00+01:00,dhQ0Su6BUbtMjoj2nMSu2A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-29 08:00:00+01:00
2025-10-06 20:51:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-13 17:00:00+01:00,W_EA9NfteWbt2e3RJ0jvzA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-12-13 08:00:00+01:00
2025-10-06 20:51:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-28 17:00:00+01:00,5MgafiusmHZ8vNoKGPjgmg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-28 08:00:00+01:00
2025-10-06 20:51:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-09 17:00:00+01:00,gPv09IomMbWbvorW1gP25Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-12-09 08:00:00+01:00
2025-10-06 20:51:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-01 17:00:00+01:00,7t2HKWjiSJvJMMZtz7xjcw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-12-01 08:00:00+01:00
2025-10-06 20:51:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-27 17:00:00+01:00,9g0o7Axuo1Ukm93p9M4-uA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-27 08:00:00+01:00
2025-10-06 20:51:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-02 17:00:00+01:00,jILGWxaMKU8vKIl757PwMA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-12-02 08:00:00+01:00
2025-10-06 20:51:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-06 17:00:00+01:00,Hg1bgPiemd4Tqp8qnyRdTA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-12-06 08:00:00+01:00
2025-10-06 20:51:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-05 17:00:00+01:00,HHgOFqBAuRcc48JlCXN2Vg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-12-05 08:00:00+01:00
2025-10-06 20:51:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-26 17:00:00+01:00,6bmtfefoUBOAJjuX-iY7Ww,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-26 08:00:00+01:00
2025-10-06 20:51:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-14 17:00:00+01:00,vHftxaVhMU3xsW9lpyJv6Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-12-14 08:00:00+01:00
2025-10-06 20:51:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-15 17:00:00+01:00,p46KwMRLfTf7zPEaOt5uZg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-12-15 08:00:00+01:00
2025-10-06 20:51:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-16 17:00:00+01:00,Ni8q6_EezHU81HECLXz3ew,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-12-16 08:00:00+01:00
2025-10-06 20:51:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-30 17:00:00+01:00,OHhvMo7SMqq8SiUo86tH4Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-30 08:00:00+01:00
2025-10-06 20:51:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-03 17:00:00+01:00,wjyu2L1szfrG1Oex-L8Aag,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-12-03 08:00:00+01:00
2025-10-06 20:51:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-11 17:00:00+01:00,IM2SnczOBpgUB3X-jgcL9w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-12-11 08:00:00+01:00
2025-10-06 20:51:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-07 17:00:00+01:00,BKrykCLof_igvEudmugVCA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-12-07 08:00:00+01:00
2025-10-06 20:51:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-12 17:00:00+01:00,8gQiJz0O-94g_a_CPeUS0g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-12-12 08:00:00+01:00
2025-10-06 20:51:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-08 17:00:00+01:00,8whhOPME7QgpSSwRGboXnA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-12-08 08:00:00+01:00
2025-10-06 20:51:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-10 17:00:00+01:00,46eKT838u7mhc3Be5e0E2w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-12-10 08:00:00+01:00
2025-10-06 20:51:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-04 17:00:00+01:00,MR1npvffrqwQsbfESUCHeg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-12-04 08:00:00+01:00
2025-10-06 20:58:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-04 17:00:00+01:00,KdYAux2XXbtN4-biX4lidA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-04 07:00:00+01:00
2025-10-06 20:58:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-06 17:00:00+01:00,ujnOulsd_bzvlnefu0dsrg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-06 07:00:00+01:00
2025-10-06 20:58:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-03 17:00:00+01:00,jjSYfoIBOQO7jNUNCHlLPg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-03 07:00:00+01:00
2025-10-06 20:58:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-11 17:00:00+01:00,mFhT0Jyr9av9e7i-Z-C9JA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-11 07:00:00+01:00
2025-10-06 20:58:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-14 17:00:00+01:00,oksAes7cWDl7kqaydij-lA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-14 07:00:00+01:00
2025-10-06 20:58:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-10 17:00:00+01:00,obRB4VYEwZVe4DWPewdeCQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-10 07:00:00+01:00
2025-10-06 20:58:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-28 17:00:00+01:00,ee3tvdVr17A_-1wSBY0nJA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-28 07:00:00+01:00
2025-10-06 20:58:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-07 17:00:00+01:00,K9hClrDo2_3hVYEzYLsMkg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-07 07:00:00+01:00
2025-10-06 20:58:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-16 17:00:00+01:00,8YK4eH6wX_4s338KY_FnOQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-16 07:00:00+01:00
2025-10-06 20:58:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-13 17:00:00+01:00,a0dotB3ZxQnQwbU3P_oSwg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-13 07:00:00+01:00
2025-10-06 20:58:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-12 17:00:00+01:00,_7DIPo_FynfE75wupL83BA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-12 07:00:00+01:00
2025-10-06 20:58:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-17 17:00:00+01:00,NtUDXtl9Tcesvo2lO2iMkg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-17 07:00:00+01:00
2025-10-06 20:58:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-27 17:00:00+01:00,l4deQYwNGc5wHTQsj9khVg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-27 07:00:00+01:00
2025-10-06 20:58:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-09 17:00:00+01:00,IpqiYoHRyBq-x3tLmTkkGA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-09 07:00:00+01:00
2025-10-06 20:58:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-15 17:00:00+01:00,iNdHsYrgbaPLQV_vA8rvHg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-15 07:00:00+01:00
2025-10-06 20:58:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-05 17:00:00+01:00,8a0XCY-isPPBBI_Q21B_BQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-05 07:00:00+01:00
2025-10-06 20:58:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-08 17:00:00+01:00,74BKYbqATxbqFsb72e0OJw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-08 07:00:00+01:00
2025-10-06 20:58:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-01 17:00:00+01:00,ZGiq-dVVXTJq2X5FwOSK8w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-01 07:00:00+01:00
2025-10-06 20:58:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-29 17:00:00+01:00,b5bVsetTq6vNNtMElQ3fUA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-29 07:00:00+01:00
2025-10-06 20:58:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-30 17:00:00+01:00,4Ch6Vf996vEbM7iUtfiaaw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-11-30 07:00:00+01:00
2025-10-06 20:58:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-02 17:00:00+01:00,GqYYe9lYJ7Oibw2AKxOVrw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-02 07:00:00+01:00
2025-10-06 21:06:36+02:00,0,FR,Planned maintenance,A03,,2024-12-03 12:00:00+01:00,naQNNJQ9G5ZAV6PxA1xMbA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2024-12-03 08:00:00+01:00
2025-10-06 23:43:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-20 17:00:00+01:00,cLRvh7IbhTP6RogH1ACucg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2024-12-16 07:00:00+01:00
2025-10-06 23:43:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-06 17:00:00+01:00,pHTjbXesrTOnf0QoEv5_GQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2024-12-02 07:00:00+01:00
2025-10-07 03:46:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-13 17:00:00+01:00,KBq9PHDzd8ZjQ6eeGh6ITQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2024-12-06 17:00:00+01:00
2025-10-07 15:12:59+02:00,0,FR,Planned maintenance,A03,,2024-11-28 17:00:00+01:00,2d4ldNzL1Ydk_6_yyRGX4Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2024-11-27 07:30:00+01:00
2025-10-07 16:20:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-12 17:00:00+01:00,gdnh34WysKOI53n-4MJJtA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,2,2024-12-11 07:00:00+01:00
2025-10-07 16:20:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-12 17:00:00+01:00,solLoAz33VayIWAHVQ1k7w,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,2,2024-12-11 07:00:00+01:00
2025-10-07 16:20:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-27 18:00:00+01:00,CgZ0JZi7WlBje2RpM5iCNg,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,3,2024-11-26 09:00:00+01:00
2025-10-07 16:20:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-13 17:00:00+01:00,ZROgsDpsgf0hEW9nY7dwgg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2024-12-13 07:00:00+01:00
2025-10-07 16:20:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-03 17:00:00+01:00,S8R3NGBNnG8OsiV_E0nZsg,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2024-11-29 17:00:00+01:00
2025-10-07 17:07:13+02:00,0,FR,Planned maintenance,A03,,2024-12-04 17:30:00+01:00,NB0cSbmZLGcR4vvxfv_WJw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2024-12-04 07:30:00+01:00
2025-10-07 17:07:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-10 17:00:00+01:00,Vp9L-_J1gBTclTLtHgnNgQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2024-12-10 13:30:00+01:00
2025-10-07 17:07:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-18 17:00:00+01:00,-hcguz-ToTq4aCkXUtNNow,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2024-12-17 07:30:00+01:00
2025-10-07 17:09:15+02:00,0,FR,Planned maintenance,A03,,2024-12-13 17:00:00+01:00,pfYzPxb7eWvFJmZdVQ-O1g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,1,2024-12-02 07:00:00+01:00
2025-10-07 17:21:07+02:00,0,FR,Planned maintenance,A03,,2024-11-27 18:00:00+01:00,qPWrB3Bo8rwxveS3vbO91w,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2024-11-27 08:00:00+01:00
2025-10-07 17:21:07+02:00,0,FR,Planned maintenance,A03,,2024-11-27 18:00:00+01:00,j8YFRidKgk-eGzbA617veA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2024-11-27 08:00:00+01:00
2025-10-07 17:25:14+02:00,0,FR,Planned maintenance,A03,,2024-11-27 15:00:00+01:00,eufWDkyDLmSnH0NokAwzzw,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,1,2024-11-27 14:00:00+01:00
2025-10-07 17:25:14+02:00,0,FR,Planned maintenance,A03,,2024-11-27 15:00:00+01:00,kp3khjwIkwwh3lDNL8CVYQ,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,1,2024-11-27 14:00:00+01:00
2025-10-07 17:26:56+02:00,0,FR,Planned maintenance,A03,,2024-11-27 17:00:00+01:00,kSK4XV2kp-ROggRp1I6Nuw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-11-27 08:00:00+01:00
2025-10-07 17:32:12+02:00,0,FR,Planned maintenance,A03,,2024-11-27 10:00:00+01:00,6PgXFIzGOn1AgBvlOeJ0QQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2024-11-27 09:00:00+01:00
2025-10-07 17:36:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-11-27 17:00:00+01:00,9CzfXcOW8InJ4x3R8h7PAg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2024-11-27 09:00:00+01:00
2025-10-07 17:36:40+02:00,375,FR,Planned maintenance,A03,,2024-11-26 19:00:00+01:00,SaXHbiMRa4eX_oMh5k37Cw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2024-11-26 11:00:00+01:00
2025-10-07 17:37:22+02:00,0,FR,Planned maintenance,A03,,2024-11-27 16:15:00+01:00,ane08lKfIebhRqr7f14obw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,2,2024-11-27 07:00:00+01:00
2025-10-07 17:37:22+02:00,0,FR,Planned maintenance,A03,,2024-11-27 16:15:00+01:00,YYBEfZ4iMJl8Sa7Zy6mxxg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2024-11-27 07:00:00+01:00
2025-10-07 17:37:22+02:00,0,FR,Planned maintenance,A03,,2024-11-27 16:15:00+01:00,wOifm1qUUEyF3Twa9RCRvQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2024-11-27 07:00:00+01:00
2025-10-07 17:37:22+02:00,0,FR,Planned maintenance,A03,,2024-11-27 16:15:00+01:00,8OCC3GVTzLhwT7Gt1haXRQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2024-11-27 07:00:00+01:00
2025-10-07 17:37:29+02:00,80,FR,Planned maintenance,A03,,2024-11-26 16:51:00+01:00,ixokEsxA-JN_Ms_t-Vyimg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2024-11-26 16:00:00+01:00
2025-10-07 17:37:38+02:00,0,FR,Planned maintenance,A03,,2024-11-27 12:00:00+01:00,ET6aLRozyl92MdK1Lq0Q2g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2024-11-27 10:00:00+01:00
2025-10-07 17:37:39+02:00,610,FR,Planned maintenance,A03,Cancelled,2024-11-28 22:00:00+01:00,3QYpOnTA2MU7EZZxy-9RhA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,2,2024-11-27 03:00:00+01:00
2025-10-07 17:37:39+02:00,610,FR,Planned maintenance,A03,,2024-11-28 22:00:00+01:00,b6kYs4yI219-TYnOfAA4Xw,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,3,2024-11-27 03:00:00+01:00
2025-10-07 17:37:45+02:00,0,FR,Planned maintenance,A03,,2024-11-27 00:00:00+01:00,gzOSnC9j2yswhyFRGmmu4g,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2024-11-26 20:57:00+01:00
2025-10-07 17:38:02+02:00,0,FR,Planned maintenance,A03,,2024-12-03 17:00:00+01:00,I55A6m96BcHRvj0vXNVTlA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2024-12-03 13:30:00+01:00
2025-10-07 17:38:20+02:00,510,FR,Planned maintenance,A03,,2024-11-27 10:41:00+01:00,eTkHG5W_CpbVFvcAVW8UYw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,11,2024-11-27 04:00:00+01:00
2025-10-07 17:39:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-03 18:00:00+01:00,Ma5Z-HyK3tyuNWzt84NJTg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2024-12-03 07:00:00+01:00
2025-10-07 17:39:50+02:00,440,FR,Planned maintenance,A03,,2024-11-28 02:59:00+01:00,sL8e15SwYRS-9LLkJWtRtQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,3,2024-11-28 00:00:00+01:00
2025-10-07 17:40:15+02:00,607,FR,Planned maintenance,A03,,2024-11-30 03:00:00+01:00,TE9yGJD8toxk_HFmsmvXUQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,1,2024-11-30 02:30:00+01:00
2025-10-07 17:40:18+02:00,0,FR,Planned maintenance,A03,,2024-11-28 17:00:00+01:00,kX0oh6iuYq4kexDNqMPKDA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,3,2024-11-26 07:00:00+01:00
2025-10-07 17:41:14+02:00,0,FR,Planned maintenance,A03,,2024-12-03 17:00:00+01:00,Msj81gZvULG3dHMxQs9VXQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,3,2024-12-03 07:00:00+01:00
2025-10-07 17:41:15+02:00,0,FR,Planned maintenance,A03,,2024-12-12 17:00:00+01:00,mCgLsXZOQAv6VWsE73G9kw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2024-12-12 13:30:00+01:00
2025-10-07 17:41:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-04 16:30:00+01:00,zBb5nriPQcybyAuXmiRYeg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2024-12-04 14:00:00+01:00
2025-10-07 17:41:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-04 16:30:00+01:00,l93vr4xy-_MPbnUP3l6XKQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-12-04 14:00:00+01:00
2025-10-07 17:41:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-04 16:30:00+01:00,JA9f9lhosWg4JUEK171wvQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-12-04 14:00:00+01:00
2025-10-07 17:41:21+02:00,0,FR,Planned maintenance,A03,,2024-12-03 16:30:00+01:00,gPnw79kMSbrNv-W76PqEyA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2024-12-03 07:15:00+01:00
2025-10-07 17:41:22+02:00,0,FR,Planned maintenance,A03,,2024-12-05 17:00:00+01:00,IKThG25cqV9UJZPRYAEDrw,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2024-12-04 17:00:00+01:00
2025-10-07 17:41:23+02:00,0,FR,Planned maintenance,A03,,2024-12-03 16:30:00+01:00,AZ5jgN9KbcuCgAgogWvRXg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2024-12-03 07:15:00+01:00
2025-10-07 17:41:24+02:00,0,FR,Planned maintenance,A03,,2024-12-04 16:30:00+01:00,WEHR9kl_0iRirFQRZNbeMQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2024-12-04 07:15:00+01:00
2025-10-07 17:41:25+02:00,0,FR,Planned maintenance,A03,,2024-11-28 16:00:00+01:00,uNiRKqut78SANc9sesjzGA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2024-11-28 10:00:00+01:00
2025-10-07 17:41:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-01 00:00:00+01:00,GWvwLswZZG6rCuaK0crxlg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2024-11-29 08:00:00+01:00
2025-10-07 17:41:30+02:00,0,FR,Planned maintenance,A03,,2024-11-28 16:20:00+01:00,Nlg7SUlC920yNw5W-7C5zA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,7,2024-11-26 07:30:00+01:00
2025-10-07 17:41:44+02:00,1192,FR,Planned maintenance,A03,Cancelled,2024-11-29 16:00:00+01:00,-uQZxhbr5UyV7gWQuHHkgg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2024-11-29 15:00:00+01:00
2025-10-07 17:41:44+02:00,1195,FR,Planned maintenance,A03,Cancelled,2024-11-29 00:00:00+01:00,wQsCNEyel-iPSZ-bMDFNWA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2024-11-28 23:00:00+01:00
2025-10-07 17:41:50+02:00,935,FR,Planned maintenance,A03,,2024-11-29 08:30:00+01:00,n99Ak_5Gwvi5Mury0iw3Fg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,12,2024-11-26 20:30:00+01:00
2025-10-07 17:41:53+02:00,782,FR,Planned maintenance,A03,,2024-12-01 17:00:00+01:00,NkWlBcYlgV537YjGrZin1A,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-12-01 16:00:00+01:00
2025-10-07 17:43:50+02:00,1192,FR,Planned maintenance,A03,,2024-11-29 16:00:00+01:00,pubJJ7bF3TpkYMwXG-FkaQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2024-11-29 15:00:00+01:00
2025-10-07 17:43:54+02:00,740,FR,Planned maintenance,A03,,2024-11-29 23:15:00+01:00,VrplSobQ2faMaqhkkFHqbw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,9,2024-11-29 11:30:00+01:00
2025-10-07 17:44:00+02:00,1150,FR,Planned maintenance,A03,Cancelled,2024-11-30 23:30:00+01:00,-kMeIBSxMSgrqTz8C2fzkg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2024-11-30 15:30:00+01:00
2025-10-07 17:44:10+02:00,1212,FR,Planned maintenance,A03,,2024-12-01 03:00:00+01:00,aZwszHlxOxbwcgUi0QlNHw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2024-12-01 01:00:00+01:00
2025-10-07 17:44:26+02:00,0,FR,Planned maintenance,A03,,2024-12-05 17:00:00+01:00,LVbJXSCvAGA-EGBnEvVMAg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-12-05 08:00:00+01:00
2025-10-07 17:44:26+02:00,0,FR,Planned maintenance,A03,,2024-12-05 17:00:00+01:00,SHv4r4-kfKs3TsujVE0hXg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-12-05 08:00:00+01:00
2025-10-07 17:44:28+02:00,0,FR,Planned maintenance,A03,,2024-12-05 17:00:00+01:00,qou82A1ZLnIgiZQnWjJ98w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-12-05 08:00:00+01:00
2025-10-07 17:44:37+02:00,440,FR,Planned maintenance,A03,,2024-11-30 19:30:00+01:00,9icAule21NM-cki28otrdg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,6,2024-11-30 12:00:00+01:00
2025-10-07 17:45:58+02:00,0,FR,Planned maintenance,A03,,2024-12-10 17:00:00+01:00,5XP1j_nB4y7H4n9qVVMT-w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-12-10 08:00:00+01:00
2025-10-07 17:45:58+02:00,0,FR,Planned maintenance,A03,,2024-12-10 17:00:00+01:00,ZUywnAAXKyUpBXitX8pQ_A,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-12-10 08:00:00+01:00
2025-10-07 17:46:00+02:00,0,FR,Planned maintenance,A03,,2024-12-09 17:00:00+01:00,AF1mokkjYmFCwwvNt6-uiw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-12-09 08:00:00+01:00
2025-10-07 17:46:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-04 16:00:00+01:00,VCKEBOjEc6Ziw037Y_xDIg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2024-12-04 14:00:00+01:00
2025-10-07 17:46:36+02:00,0,FR,Planned maintenance,A03,,2024-12-03 12:00:00+01:00,w6MvvotDdZL7250HshT2ag,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,2,2024-12-03 10:00:00+01:00
2025-10-07 17:46:48+02:00,0,FR,Planned maintenance,A03,,2024-12-03 10:00:00+01:00,yT6Yv5DGwJ0pSacHx0ZUPA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2024-12-03 08:00:00+01:00
2025-10-07 17:46:48+02:00,0,FR,Planned maintenance,A03,,2024-12-03 10:00:00+01:00,iX-FvHD5v5QTTLyxBnQ5PQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2024-12-03 08:00:00+01:00
