created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 17:46:52+02:00,0,FR,Planned maintenance,A03,,2024-12-02 23:00:00+01:00,SpiBn0T4uCRAFeRAXWRExA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2024-11-30 06:00:00+01:00
2025-10-07 17:46:57+02:00,800,FR,Planned maintenance,A03,Cancelled,2024-12-03 18:00:00+01:00,H1CkFCuR1RyLgqvj5kgSVA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2024-12-03 16:00:00+01:00
2025-10-07 17:47:04+02:00,678,FR,Planned maintenance,A03,,2024-12-02 22:00:00+01:00,vRN476k4tKKxsfM2RXbOYg,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2024-12-02 21:00:00+01:00
2025-10-07 17:47:11+02:00,0,FR,Planned maintenance,A03,,2024-12-03 03:00:00+01:00,oPUjWIScY3_7r5CgT_WHHA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2024-12-03 00:00:00+01:00
2025-10-07 17:47:59+02:00,1221,FR,Planned maintenance,A03,,2024-12-03 13:00:00+01:00,rbPZweF5DpGSp70TcHdfDw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2024-12-03 09:00:00+01:00
2025-10-07 17:48:26+02:00,216.525,FR,Planned maintenance,A03,Cancelled,2024-12-05 17:00:00+01:00,2885sHp58pUKx2feG7HULg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2024-12-05 08:00:00+01:00
2025-10-07 17:48:35+02:00,0,FR,Planned maintenance,A03,,2024-12-03 19:00:00+01:00,EemqhTZyfY6Zxv1WKTQL3A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2024-12-03 07:30:00+01:00
2025-10-07 17:48:35+02:00,434,FR,Planned maintenance,A03,,2024-12-03 17:15:00+01:00,SbNhH1iPBXSHJg8DWOZa5Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2024-12-03 15:45:00+01:00
2025-10-07 17:48:37+02:00,0,FR,Planned maintenance,A03,,2024-12-04 17:00:00+01:00,QkzdNj4RrcspvoL_qja03A,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2024-11-29 17:00:00+01:00
2025-10-07 17:48:37+02:00,0,FR,Planned maintenance,A03,,2024-12-04 12:00:00+01:00,nHr-9mfW0uTzj9YMJ1j1wA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,4,2024-12-04 07:00:00+01:00
2025-10-07 17:48:40+02:00,0,FR,Planned maintenance,A03,,2024-12-05 00:00:00+01:00,PnuG_9EPz6v1Pq84dMcb-Q,185.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2024-12-04 20:30:00+01:00
2025-10-07 17:48:42+02:00,0,FR,Planned maintenance,A03,,2024-12-09 00:00:00+01:00,EV0RMJ2f37DGdKqX_rNqfg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2024-12-07 06:15:00+01:00
2025-10-07 17:49:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-05 00:00:00+01:00,0dPFOsLNdN0xE5gCL7WaVw,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2024-12-04 20:00:00+01:00
2025-10-07 17:49:07+02:00,216.525,FR,Planned maintenance,A03,Cancelled,2024-12-04 17:00:00+01:00,xqLHXRk_8G2BkzJ-SuvAoA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2024-12-04 08:00:00+01:00
2025-10-07 17:49:16+02:00,213,FR,Planned maintenance,A03,,2024-12-04 17:00:00+01:00,L3muUthSFJtJg9oRNtR47g,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,7,2024-12-03 12:00:00+01:00
2025-10-07 17:49:20+02:00,968,FR,Planned maintenance,A03,,2024-12-04 17:00:00+01:00,kv66e2gbZlFFIKCwuy-QzA,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,24,2024-11-29 19:28:00+01:00
2025-10-07 17:49:34+02:00,100,FR,Planned maintenance,A03,,2024-12-06 22:30:00+01:00,EGyGsMDlEpP5xYGRDTiRvw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2024-12-06 21:00:00+01:00
2025-10-07 17:49:40+02:00,385,FR,Planned maintenance,A03,,2024-12-05 12:00:00+01:00,P9Agx4rlAJHJ79ch_uovVQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2024-12-05 08:00:00+01:00
2025-10-07 17:49:43+02:00,0,FR,Planned maintenance,A03,,2024-12-17 17:00:00+01:00,6jTeBp9kaCQ3AMmLKmR3Yg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2024-12-17 07:00:00+01:00
2025-10-07 17:49:57+02:00,0,FR,Planned maintenance,A03,,2024-12-06 12:00:00+01:00,s4f6TcAH1KvbU8ru24lt9Q,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2024-12-06 08:00:00+01:00
2025-10-07 17:50:27+02:00,0,FR,Planned maintenance,A03,,2024-12-05 00:00:00+01:00,z-UFXZxDfdP7ZgHz79x5kA,185.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,3,2024-12-04 20:00:00+01:00
2025-10-07 17:50:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-05 00:00:00+01:00,S7IuX6SqCkR1Rr7WI7hKYA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2024-12-04 18:05:00+01:00
2025-10-07 17:50:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-05 00:00:00+01:00,ors2WFlFrEXI2EOY7bDmfA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2024-12-04 20:00:00+01:00
2025-10-07 17:50:35+02:00,0,FR,Planned maintenance,A03,,2024-12-05 00:00:00+01:00,BYuOB5nEKPsTqN-JAZPBQg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2024-12-04 20:40:00+01:00
2025-10-07 17:50:36+02:00,0,FR,Planned maintenance,A03,,2024-12-05 00:00:00+01:00,kJEhGR2aUM2EiIiWbn457g,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2024-12-04 20:40:00+01:00
2025-10-07 17:50:42+02:00,1160,FR,Planned maintenance,A03,,2024-12-05 03:00:00+01:00,6uhSTU8mnx8QE_exxLJqrw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,5,2024-12-04 22:00:00+01:00
2025-10-07 17:50:57+02:00,782,FR,Planned maintenance,A03,,2024-12-06 02:00:00+01:00,nQd_GrQyY6azXPZHW-MpYQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2024-12-06 01:00:00+01:00
2025-10-07 17:51:20+02:00,0,FR,Planned maintenance,A03,,2024-12-17 17:00:00+01:00,HuFGQ2Zro_rIdJbVl1cIfg,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2024-12-17 07:00:00+01:00
2025-10-07 17:51:53+02:00,0,FR,Planned maintenance,A03,,2024-12-05 22:00:00+01:00,1vYY1L4J-2WjHHtGK4p4TQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,22,2024-11-28 13:00:00+01:00
2025-10-07 17:52:07+02:00,400,FR,Planned maintenance,A03,,2024-12-06 01:30:00+01:00,WA0Uji4Lox4-N8r9RxdsRg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2024-12-06 00:30:00+01:00
2025-10-07 17:52:07+02:00,0,FR,Planned maintenance,A03,,2024-12-05 16:16:00+01:00,uke4VDu78ea6K2EVdR7mbQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2024-12-05 07:30:00+01:00
2025-10-07 17:52:08+02:00,560,FR,Planned maintenance,A03,,2024-12-05 17:30:00+01:00,obX8Jj1OGTpiQYxXyFBOoQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,7,2024-12-04 14:30:00+01:00
2025-10-07 17:53:15+02:00,0,FR,Planned maintenance,A03,,2024-12-05 17:00:00+01:00,uYohFncUHDqf4co5NqEdkw,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,3,2024-12-03 07:00:00+01:00
2025-10-07 17:53:29+02:00,0,FR,Planned maintenance,A03,,2024-12-06 10:20:00+01:00,Sjv4ciJOhOLBVoEYtu8dKQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2024-12-06 08:00:00+01:00
2025-10-07 17:53:29+02:00,0,FR,Planned maintenance,A03,,2024-12-06 10:20:00+01:00,d3U4MX6r0K3sP1ae_0zd6Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2024-12-06 08:00:00+01:00
2025-10-07 17:53:33+02:00,0,FR,Planned maintenance,A03,,2024-12-06 12:00:00+01:00,JkZ8gu5mo9db-Rdy9W8buw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,3,2024-12-06 11:00:00+01:00
2025-10-07 17:53:34+02:00,1180,FR,Planned maintenance,A03,,2024-12-06 20:30:00+01:00,0PiUalhD9CKOtcl0Pl1NMg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2024-12-06 12:00:00+01:00
2025-10-07 17:53:37+02:00,0,FR,Planned maintenance,A03,,2024-12-16 17:00:00+01:00,1_x04Q-qHxlOQdbMNt4klA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2024-12-16 07:30:00+01:00
2025-10-07 17:53:37+02:00,1230,FR,Planned maintenance,A03,,2024-12-07 03:00:00+01:00,CtpmjVuwq2N0zAEc5nOtLw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2024-12-07 00:30:00+01:00
2025-10-07 17:54:03+02:00,180,FR,Planned maintenance,A03,,2024-12-07 22:00:00+01:00,cbhtvDFPIBvGvsd4bZYKGg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,1,2024-12-07 17:30:00+01:00
2025-10-07 17:54:06+02:00,0,FR,Planned maintenance,A03,,2024-12-06 16:10:00+01:00,EF_2wTT5ESKWDyK31aC9bA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,5,2024-12-06 07:30:00+01:00
2025-10-07 17:54:48+02:00,800,FR,Planned maintenance,A03,,2024-12-08 09:59:00+01:00,2Kz15jH-xV1KGYXxRo9Xtg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2024-12-08 08:30:00+01:00
2025-10-07 17:54:50+02:00,920,FR,Planned maintenance,A03,,2024-12-07 09:00:00+01:00,JmHI8bXZK3-W5IT0APkOgQ,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,5,2024-12-07 04:30:00+01:00
2025-10-07 17:54:57+02:00,0,FR,Planned maintenance,A03,,2024-12-07 12:47:00+01:00,K6EPZIWtxkjnwshlliS90w,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2024-12-05 08:00:00+01:00
2025-10-07 17:55:00+02:00,50,FR,Planned maintenance,A03,,2024-12-07 14:00:00+01:00,hkgUBgth-lzqjySSXGzPIA,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,1,2024-12-07 12:35:00+01:00
2025-10-07 17:56:09+02:00,0,FR,Planned maintenance,A03,,2024-12-07 20:30:00+01:00,g2AB1_JDaeqHXZBMHVQT4A,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2024-12-07 02:00:00+01:00
2025-10-07 17:56:20+02:00,590,FR,Planned maintenance,A03,Cancelled,2024-12-10 04:30:00+01:00,c7dDiJR3Fcqy_Z1rmBRB4w,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2024-12-10 03:30:00+01:00
2025-10-07 17:57:33+02:00,0,FR,Planned maintenance,A03,,2024-12-09 11:00:00+01:00,wf7ip9n_JizCyxIUslczJA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2024-12-09 08:00:00+01:00
2025-10-07 17:57:52+02:00,161.9766,FR,Planned maintenance,A03,Cancelled,2024-12-10 12:00:00+01:00,RYJ6TYKklBByZYoTN8f6RA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2024-12-10 00:00:00+01:00
2025-10-07 17:57:54+02:00,161.5068,FR,Planned maintenance,A03,Cancelled,2024-12-10 12:00:00+01:00,bApzkAz2-Yv6BJQiwkVEtg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2024-12-10 02:00:00+01:00
2025-10-07 17:58:15+02:00,0,FR,Planned maintenance,A03,,2024-12-09 16:30:00+01:00,IRybMtIyshKhS8tW8PTm5Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2024-12-09 13:30:00+01:00
2025-10-07 17:58:19+02:00,0,FR,Planned maintenance,A03,,2024-12-09 16:45:00+01:00,JtGeSWcVt5psRvkezBAEJg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,6,2024-12-09 08:00:00+01:00
2025-10-07 17:58:19+02:00,0,FR,Planned maintenance,A03,,2024-12-09 16:45:00+01:00,6yhkDVYFK2UwoMvgfI4JjA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,6,2024-12-09 08:00:00+01:00
2025-10-07 17:58:19+02:00,0,FR,Planned maintenance,A03,,2024-12-09 16:45:00+01:00,qXCYajL5kzn4dzhel6ZBUQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,6,2024-12-09 08:00:00+01:00
2025-10-07 17:58:19+02:00,0,FR,Planned maintenance,A03,,2024-12-09 16:45:00+01:00,IDeHrwlyqpdNoY-4GUmlNw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,6,2024-12-09 08:00:00+01:00
2025-10-07 17:59:54+02:00,0,FR,Planned maintenance,A03,,2024-12-16 00:00:00+01:00,tWIIHBacIq7aP7tRXS6BUQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2024-12-14 06:00:00+01:00
2025-10-07 18:00:05+02:00,0,FR,Planned maintenance,A03,,2024-12-10 13:00:00+01:00,avm6k5aJY6oAcLfihHOMhQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2024-12-10 08:00:00+01:00
2025-10-07 18:00:07+02:00,0,FR,Planned maintenance,A03,,2024-12-10 17:00:00+01:00,8hmCdLKJTwIEFFUfvoIJKQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2024-12-10 13:00:00+01:00
2025-10-07 18:00:07+02:00,0,FR,Planned maintenance,A03,,2024-12-10 13:00:00+01:00,w__o8PFtm6vNBfFrnq_7KQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2024-12-10 08:00:00+01:00
2025-10-07 18:00:34+02:00,0,FR,Planned maintenance,A03,,2024-12-12 17:00:00+01:00,a5JiG4caBzi0UcF57HVLLA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2024-12-12 08:30:00+01:00
2025-10-07 18:00:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-11 17:00:00+01:00,RQDhGR-Pmt-J7pTAzFvgMw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-12-11 08:00:00+01:00
2025-10-07 18:00:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-11 17:00:00+01:00,jDrQI5Ghx5TXAZtxVOhVtA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-12-11 08:00:00+01:00
2025-10-07 18:00:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-11 17:00:00+01:00,ifXcpSlWO-SdujexX7wxow,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-12-11 08:00:00+01:00
2025-10-07 18:02:16+02:00,620,FR,Planned maintenance,A03,,2024-12-13 05:00:00+01:00,TiUgNJ8qcb35DXbY-2HT3w,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2024-12-13 04:30:00+01:00
2025-10-07 18:02:30+02:00,0,FR,Planned maintenance,A03,,2024-12-12 16:00:00+01:00,AydJtND7yoY0XQXavvSFXg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,6,2024-12-05 07:00:00+01:00
2025-10-07 18:02:39+02:00,40,FR,Planned maintenance,A03,,2024-12-11 16:45:00+01:00,LGtYXC2R-KQaNFBr3f_0yg,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,1,2024-12-11 15:45:00+01:00
2025-10-07 18:02:50+02:00,0,FR,Planned maintenance,A03,,2024-12-11 13:30:00+01:00,NB8zl1YoRD5w2tTVLhoKUw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2024-12-11 08:00:00+01:00
2025-10-07 18:02:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-12 17:00:00+01:00,hnq9ru_f-7RoTq4tCgzKkA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2024-12-12 08:00:00+01:00
2025-10-07 18:03:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-12 17:00:00+01:00,mtGNfiU10eQWKE1qIvPTQg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2024-12-12 08:00:00+01:00
2025-10-07 18:03:19+02:00,0,FR,Planned maintenance,A03,,2024-12-11 16:30:00+01:00,59R7N5eKHiOOQRemsppnUQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2024-12-11 13:30:00+01:00
2025-10-07 18:03:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-13 17:00:00+01:00,0xfTEoIJm421Bsu1kskHmQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2024-12-13 08:00:00+01:00
2025-10-07 18:04:08+02:00,788,FR,Planned maintenance,A03,,2024-12-14 03:00:00+01:00,AfVrvuXFzSlXlBh6kFHnQQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2024-12-14 02:00:00+01:00
2025-10-07 18:05:08+02:00,0,FR,Planned maintenance,A03,,2024-12-16 17:00:00+01:00,V7EACeLeKw46NFtMkoLDzw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2024-12-16 13:30:00+01:00
2025-10-07 18:07:53+02:00,0,FR,Planned maintenance,A03,,2024-12-13 00:00:00+01:00,jt5AeFfH1hJ7HTVkp1WpbQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2024-12-12 19:12:00+01:00
2025-10-07 18:08:05+02:00,0,FR,Planned maintenance,A03,,2024-12-13 00:00:00+01:00,R1wwPSYhQtCFZo1JDJfRBA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2024-12-12 20:52:00+01:00
2025-10-07 18:08:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2024-12-16 14:00:00+01:00,P66lRB0G8Ffxdqwf3d7kjA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2024-12-16 12:00:00+01:00
2025-10-07 18:09:20+02:00,0,FR,Planned maintenance,A03,,2024-12-13 11:15:00+01:00,45RiOTiw2hlIWgK8uuwGJQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2024-12-12 07:00:00+01:00
2025-10-07 18:09:20+02:00,0,FR,Planned maintenance,A03,,2024-12-16 17:00:00+01:00,1Iwt-fARyS2d9LKaZ1fQ-w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2024-12-16 10:00:00+01:00
2025-10-07 18:09:40+02:00,0,FR,Planned maintenance,A03,,2024-12-13 13:13:00+01:00,2k92JPhbJHL_FkW9bTOZsQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,7,2024-12-04 23:59:00+01:00
2025-10-07 18:10:06+02:00,0,FR,Planned maintenance,A03,,2024-12-16 16:00:00+01:00,AIoE8W86VkBQG80jloZoHg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,2,2024-12-16 09:00:00+01:00
2025-10-07 18:10:06+02:00,0,FR,Planned maintenance,A03,,2024-12-16 16:00:00+01:00,YGB1f7BcxJHj8m859KINAg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,2,2024-12-16 09:00:00+01:00
2025-10-07 18:10:07+02:00,0,FR,Planned maintenance,A03,,2024-12-13 15:30:00+01:00,L_8u2JOJ99Wy0BNalVTWuw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2024-12-13 13:30:00+01:00
2025-10-07 18:10:50+02:00,823,FR,Planned maintenance,A03,,2024-12-14 06:00:00+01:00,Us5M5BQ0e3J5V6Rh-T-l6A,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,13,2024-12-09 23:40:00+01:00
2025-10-07 18:13:49+02:00,0,FR,Planned maintenance,A03,,2024-12-15 00:45:00+01:00,_4-zw1-JKaYZOEyBYBtVfQ,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,43,2024-12-09 06:00:00+01:00
2025-10-07 18:13:49+02:00,0,FR,Planned maintenance,A03,,2024-12-15 00:15:00+01:00,Pit5OYzeQKwyn7va3bieDg,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,17,2024-12-09 13:00:00+01:00
2025-10-07 18:16:41+02:00,0,FR,Planned maintenance,A03,,2024-12-16 17:00:00+01:00,o4kPAUBCWCTI32Yfqf45Vw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2024-12-16 13:00:00+01:00
2025-10-07 18:19:17+02:00,372,FR,Planned maintenance,A03,,2024-12-17 09:00:00+01:00,SnxG6qIbiQ4ZjjobNUSO1g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2024-12-17 08:00:00+01:00
2025-10-07 18:24:29+02:00,940,FR,Planned maintenance,A03,,2024-12-19 20:00:00+01:00,k2v4JPc0aJwYnI2G5GzJDg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,16,2024-12-13 23:00:00+01:00
2025-10-08 04:30:40+02:00,0,FR,Planned maintenance,A03,,2025-05-07 23:40:00+02:00,joTjZZQMO5-AzpA6Dh66Sw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,48,2024-12-06 22:30:00+01:00
2025-10-08 07:52:09+02:00,0,FR,Planned maintenance,A03,,2024-12-16 16:00:00+01:00,zZV-_bjFDcikoz_M2n7lug,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,3,2024-12-16 14:00:00+01:00
2025-10-03 01:35:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2026-01-01 00:00:00+01:00,28-kW3SFMUbkmXhO3jjLqg,62.0,Other,17W100P100P0352E,France,CYCOFOS TV2,CYCOFOS PL2,1,MAW,PT1M,2,2019-10-29 00:00:00+01:00
2025-10-06 09:17:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-28 02:00:00+01:00,AIYwLRYgFQrjLNpayvbLjg,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,4,2024-11-23 02:00:00+01:00
2025-10-06 15:00:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2026-01-01 00:00:00+01:00,w4w39fj7TGl9Qd_R3FueJg,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2025-01-01 00:00:00+01:00
2025-10-06 16:14:30+02:00,320,FR,Planned maintenance,A03,Cancelled,2026-01-01 00:00:00+01:00,yt_Q5xgB7ZxA4BFkn_mRPw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2025-01-01 00:00:00+01:00
2025-10-06 17:25:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-07 17:00:00+01:00,N2z3nugnLux7hqyioF4aDw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2025-01-06 07:00:00+01:00
2025-10-06 17:25:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-06 07:00:00+01:00,QO7iQGLeNKCxMRxOeCRnnA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2024-04-15 07:00:00+02:00
2025-10-06 20:51:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-07 17:00:00+01:00,yNL7eKWwDpPc2NBlUVmp_Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-07 08:00:00+01:00
2025-10-06 20:51:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-18 17:00:00+01:00,fEtZrlbR7hoBBjFhQB8iag,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-18 08:00:00+01:00
2025-10-06 20:51:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-10 17:00:00+01:00,LknyeHcnPPWXp69IeDY3yQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-10 08:00:00+01:00
2025-10-06 20:51:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-03 17:00:00+01:00,liu_ykSj2CEXfZ6xX53VFg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-03 08:00:00+01:00
2025-10-06 20:51:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-20 17:00:00+01:00,C-3r4BI5tjHQFVTE32r-9w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-20 08:00:00+01:00
2025-10-06 20:51:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-02 17:00:00+01:00,VVMsmxX2UKpJvYvLbbSDIw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-02 08:00:00+01:00
2025-10-06 20:51:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-17 17:00:00+01:00,ezEb35qRWWd3VEP1F3h8xw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-17 08:00:00+01:00
2025-10-06 20:51:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-11 17:00:00+01:00,wcuuitntYCA2NrufvRAOvQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-11 08:00:00+01:00
2025-10-06 20:51:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-09 17:00:00+01:00,fazdc9lN9GYsF69Av9jHtw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-09 08:00:00+01:00
2025-10-06 20:51:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-12 17:00:00+01:00,hjPOBOvOJnuIeMJjjhliMQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-12 08:00:00+01:00
2025-10-06 20:51:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-14 17:00:00+01:00,bVHY6VBjZhlpzHgnf9Ellw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-14 08:00:00+01:00
2025-10-06 20:51:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-16 17:00:00+01:00,MUmwwCVqlqYCmLdEpVIIfw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-16 08:00:00+01:00
2025-10-06 20:51:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-19 17:00:00+01:00,XoeaiLqRa0b-lUyiHs8MJg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-19 08:00:00+01:00
2025-10-06 20:51:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-06 17:00:00+01:00,Pe_BGD69ZZLODNO2QcdEJQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-06 08:00:00+01:00
2025-10-06 20:51:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-04 17:00:00+01:00,cWEZ10fu0DFMol7rxL_11g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-04 08:00:00+01:00
2025-10-06 20:51:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-13 17:00:00+01:00,Vkm7KJkF9ME_e7s5eUCArw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-13 08:00:00+01:00
2025-10-06 20:51:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-01 17:00:00+01:00,e0FkcauYgtLYlasDk-KpzA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-01 08:00:00+01:00
2025-10-06 20:51:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-08 17:00:00+01:00,nGcm6EB4BCd33yEcjieDEg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-08 08:00:00+01:00
2025-10-06 20:51:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-15 17:00:00+01:00,QY8vcIwpJyA1WEDx1llSDQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-15 08:00:00+01:00
2025-10-06 20:51:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-05 17:00:00+01:00,wfhOPfQZNKK-jNiySROyJQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-05 08:00:00+01:00
2025-10-06 20:58:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-12 17:00:00+01:00,asGVM_MUb3EyTpowAHa0Vg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-12 07:00:00+01:00
2025-10-06 20:58:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-07 17:00:00+01:00,sMoOZtgn8qj1jN52W9DXvQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-07 07:00:00+01:00
2025-10-06 20:58:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-04 17:00:00+01:00,pwEXoq-E6AaoDEaquELtHA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-04 07:00:00+01:00
2025-10-06 20:58:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-08 17:00:00+01:00,iv2EC3TcvDa0m3S8Ew5TxA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-08 07:00:00+01:00
2025-10-06 20:58:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-03 17:00:00+01:00,X5gsI3oMPkwy8kCRVhd-dA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-03 07:00:00+01:00
2025-10-06 20:58:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-11 17:00:00+01:00,GCgmElxzTgMrQ0RaVy9UNA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-11 07:00:00+01:00
2025-10-06 20:58:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-09 17:00:00+01:00,K81rrdRKZV1LLY8OS8SwaQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-09 07:00:00+01:00
2025-10-06 20:58:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-10 17:00:00+01:00,ZPll4FwzZvASkLA06Xp5SA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-10 07:00:00+01:00
2025-10-06 20:58:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-14 17:00:00+01:00,U3CFHGbr_aCsuCmHLuev6Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-14 07:00:00+01:00
2025-10-06 20:58:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-05 17:00:00+01:00,C8G3UrBNOpKHmtDIURzeAA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-05 07:00:00+01:00
2025-10-06 20:58:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-19 17:00:00+01:00,sP4bW-anO9ouNE-d7C8N9A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-19 07:00:00+01:00
2025-10-06 20:58:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-20 17:00:00+01:00,7cb4pKrbNhzOEJBLnyDxWg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-20 07:00:00+01:00
2025-10-06 20:58:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-16 17:00:00+01:00,-Fgcc-borpXKlZnczgeAFA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-16 07:00:00+01:00
2025-10-06 20:58:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-18 17:00:00+01:00,G2N2cbYQkuqsk1yQ127iFQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-18 07:00:00+01:00
2025-10-06 20:58:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-02 17:00:00+01:00,XSfoDyMJVnzJ6ZgHTkUvOQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-02 07:00:00+01:00
2025-10-06 20:58:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-13 17:00:00+01:00,vjtuQOWB0FxoEvunx-DkrA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-13 07:00:00+01:00
2025-10-06 20:58:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-01 17:00:00+01:00,E8c5b82cAWX-Y_0P_zOzCw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-01 07:00:00+01:00
2025-10-06 20:58:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-17 17:00:00+01:00,cbKkkvD4_CZYSk52AIN-GA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-17 07:00:00+01:00
2025-10-06 20:58:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-15 17:00:00+01:00,QDWpjZmB06j7Oh2TQnxtRg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-15 07:00:00+01:00
2025-10-06 20:59:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-06 17:00:00+01:00,TkKJDPzb63JtNV0BiXvx7g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-06 07:00:00+01:00
2025-10-07 05:23:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2099-12-31 02:00:00+01:00,aBW7XE01jAulDWF499lcJQ,880.0,Nuclear,17W100P100P0207N,FRANCE,FESSENHEIM 1,FESSENHEIM 1,1,MAW,PT1M,26,2020-02-22 02:00:00+01:00
2025-10-07 05:23:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2028-01-01 00:00:00+01:00,U7gjAqnlqcx4DkB_mZQDQg,580.0,Fossil Hard coal,17W100P100P0238C,FRANCE,HAVRE 4,HAVRE 4,1,MAW,PT1M,2,2021-04-01 00:00:00+02:00
2025-10-07 05:23:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2099-12-31 02:00:00+01:00,Ry5Sic3B7qqfGzZplJbVOg,880.0,Nuclear,17W100P100P0208L,FRANCE,FESSENHEIM 2,FESSENHEIM 2,1,MAW,PT1M,10,2020-06-29 23:30:00+02:00
2025-10-07 16:20:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-07 18:00:00+01:00,_UDu60BvF2I7em_UeYl9uw,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,10,2024-07-22 09:00:00+02:00
2025-10-07 16:20:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-28 17:00:00+01:00,AK1VradPj8wLtkD1PhzdPQ,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,3,2024-10-04 07:00:00+02:00
2025-10-07 16:20:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-15 17:00:00+01:00,jmf78A_u8pBSoQvJv_VgXw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,2,2025-01-15 07:00:00+01:00
2025-10-07 16:20:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-15 17:00:00+01:00,b3J7MsE1qAaauOnrfAlisA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,2,2025-01-15 07:00:00+01:00
2025-10-07 16:20:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-31 17:00:00+01:00,frkN047iseWQGZscqPiLsg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,7,2023-04-24 08:00:00+02:00
2025-10-07 16:20:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-12 17:00:00+02:00,ty9GXQTAAWNV_a-mbJXmrg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,6,2024-06-24 07:00:00+02:00
2025-10-07 16:20:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-28 17:00:00+01:00,min58j81a7NT_2M2yJGILQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,9,2024-06-17 15:00:00+02:00
2025-10-07 16:21:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-10 17:00:00+01:00,pWHysLspsipKay8cpuxmAQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2025-01-06 07:00:00+01:00
2025-10-07 17:32:10+02:00,0,FR,Planned maintenance,A03,,2025-01-07 17:00:00+01:00,InDjy7D4AeDkSYR9F56Vcg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-01-07 07:00:00+01:00
2025-10-07 18:02:00+02:00,0,FR,Planned maintenance,A03,,2025-01-09 17:00:00+01:00,msxtcvXqkPjPZjQ7zEDbVQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,2,2025-01-09 06:15:00+01:00
2025-10-07 18:16:43+02:00,0,FR,Planned maintenance,A03,,2025-01-06 00:00:00+01:00,WtZcY8xYFaQX1g9z-rzL7g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2025-01-01 00:00:00+01:00
2025-10-07 18:20:10+02:00,0,FR,Planned maintenance,A03,,2025-01-09 17:00:00+01:00,VNLXwBFqvarbCl4ybc9a8w,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,1,2025-01-09 07:00:00+01:00
2025-10-07 18:27:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-06 00:00:00+01:00,UHa3EsLMi5RSgasMhJHHQw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2025-01-04 00:00:00+01:00
2025-10-07 18:37:40+02:00,0,FR,Planned maintenance,A03,,2025-01-06 17:00:00+01:00,FzcLqTEFllzxEzZADa1VDQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2025-01-06 13:30:00+01:00
2025-10-07 18:37:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-07 17:00:00+01:00,iziQxvFUtn_1fKOAqxGVuQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-01-07 14:00:00+01:00
2025-10-07 18:37:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-09 17:00:00+01:00,zenlBktITfZrqqwam-X7sQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2025-01-09 14:00:00+01:00
2025-10-07 18:37:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-02 17:00:00+01:00,MtRqDru6T_ORd-TcB34hRQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2025-01-02 13:30:00+01:00
2025-10-07 18:37:52+02:00,0,FR,Planned maintenance,A03,,2025-01-02 12:00:00+01:00,tSNpJdLlVlCrQr_TApryeg,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,1,2025-01-02 07:30:00+01:00
2025-10-07 18:37:52+02:00,0,FR,Planned maintenance,A03,,2025-01-07 16:30:00+01:00,y_YylvJmtFn_vXJZTgs1ng,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2025-01-07 07:30:00+01:00
2025-10-07 18:43:35+02:00,260,FR,Planned maintenance,A03,,2025-01-01 13:30:00+01:00,DaLRSchKaDPTYC9apOBSwQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-01-01 12:30:00+01:00
2025-10-07 22:36:14+02:00,825,FR,Planned maintenance,A03,,2025-01-01 04:05:00+01:00,Te6VUYsjZIaU7ptAlCEp5A,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,13,2024-12-28 12:45:00+01:00
2025-10-07 22:37:07+02:00,0,FR,Planned maintenance,A03,,2025-01-02 00:00:00+01:00,nQaSPcoAG_8TKdzx2dj7mg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2025-01-01 10:30:00+01:00
2025-10-07 22:37:45+02:00,1305,FR,Planned maintenance,A03,,2025-01-02 11:00:00+01:00,Rr8x0w-fw1VU2utNyRMAJQ,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2025-01-01 15:00:00+01:00
2025-10-07 22:38:00+02:00,390,FR,Planned maintenance,A03,,2025-01-02 03:30:00+01:00,LB8gVcadoNyhCJTk0BJcow,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,3,2025-01-02 00:00:00+01:00
2025-10-07 22:38:19+02:00,788,FR,Planned maintenance,A03,,2025-01-04 02:00:00+01:00,7G0F7-d8_InIDTrNep4naA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2025-01-04 01:00:00+01:00
2025-10-07 22:38:36+02:00,0,FR,Planned maintenance,A03,,2025-01-03 16:00:00+01:00,H4PzXFrkqdpWeDkY8M0jOQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,1,2025-01-03 09:00:00+01:00
2025-10-07 22:38:46+02:00,0,FR,Planned maintenance,A03,,2025-01-02 10:00:00+01:00,4B9CUAIGl1_zIXoQWLjvTA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2025-01-02 07:30:00+01:00
2025-10-07 22:38:46+02:00,0,FR,Planned maintenance,A03,,2025-01-02 10:00:00+01:00,OUBU-j0f_1piH_ebg7INbg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2025-01-02 07:30:00+01:00
2025-10-07 22:38:46+02:00,0,FR,Planned maintenance,A03,,2025-01-02 10:00:00+01:00,lQBq27exn05rwT_OVTknEg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2025-01-02 07:30:00+01:00
2025-10-07 22:38:46+02:00,0,FR,Planned maintenance,A03,,2025-01-02 10:00:00+01:00,0szbXsXlaOc44b_JsfI4yA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2025-01-02 07:30:00+01:00
2025-10-07 22:38:55+02:00,897,FR,Planned maintenance,A03,,2025-01-02 16:45:00+01:00,fkyKCemsK4BfCUgj0aW_OQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2025-01-02 12:00:00+01:00
2025-10-07 22:39:49+02:00,0,FR,Planned maintenance,A03,,2025-01-06 12:00:00+01:00,Bxwf826edd-DHrfwO7JFqA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2025-01-06 07:00:00+01:00
2025-10-07 22:41:36+02:00,800,FR,Planned maintenance,A03,,2025-01-04 17:00:00+01:00,vvGtY2Pe_kT2SgOZXP5nbQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,1,2025-01-04 15:00:00+01:00
2025-10-07 22:42:02+02:00,0,FR,Planned maintenance,A03,,2025-01-09 16:00:00+01:00,CaMG5AU-12hJePU0k7wrfA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2025-01-09 06:45:00+01:00
2025-10-07 22:42:48+02:00,0,FR,Planned maintenance,A03,,2025-01-03 17:30:00+01:00,JuwTityCu9_iqZfGql3rOQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,4,2024-12-31 21:15:00+01:00
2025-10-07 22:42:51+02:00,0,FR,Planned maintenance,A03,,2025-01-03 16:15:00+01:00,mz0r8rJSqMrziv2TZf7y-w,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,5,2025-01-03 13:30:00+01:00
2025-10-07 22:43:12+02:00,905,FR,Planned maintenance,A03,,2025-01-04 06:30:00+01:00,gGYFj-0ZBuOo_fBKhhKx6g,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,1,2025-01-03 19:40:00+01:00
2025-10-07 22:43:50+02:00,718,FR,Planned maintenance,A03,,2025-01-04 05:00:00+01:00,n1Ztv_7_qvN9Q4hGvcwriw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-01-04 03:00:00+01:00
2025-10-07 22:44:04+02:00,800,FR,Planned maintenance,A03,Cancelled,2025-01-05 11:00:00+01:00,CNsetpbq2Fw1x9tSOrBLqg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-01-05 09:00:00+01:00
2025-10-07 22:44:49+02:00,0,FR,Planned maintenance,A03,,2025-01-05 00:00:00+01:00,cRV6prJ1BfT3i1LqI1FQng,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,9,2025-01-02 13:40:00+01:00
2025-10-07 22:45:21+02:00,0,FR,Planned maintenance,A03,,2025-01-10 17:00:00+01:00,D7THtnXlw17pTrDkhOuGAg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-01-10 07:30:00+01:00
2025-10-07 22:46:33+02:00,0,FR,Planned maintenance,A03,,2025-01-06 07:00:00+01:00,fi-Zh6A6XCWX38ZIzfYQuw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2025-01-05 05:30:00+01:00
2025-10-07 22:46:33+02:00,0,FR,Planned maintenance,A03,,2025-01-06 07:00:00+01:00,Dlcl456pjNsM0inPfUDdDA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,3,2025-01-05 07:30:00+01:00
2025-10-07 22:46:44+02:00,1,FR,Planned maintenance,A03,,2025-01-05 21:00:00+01:00,4Jir9eDdE_XdaRdfVUnW9w,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,4,2025-01-01 00:00:00+01:00
2025-10-07 22:46:44+02:00,50,FR,Planned maintenance,A03,,2025-01-06 01:00:00+01:00,4Jir9eDdE_XdaRdfVUnW9w,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,7021,MAW,PT1M,4,2025-01-05 21:00:00+01:00
2025-10-07 22:47:06+02:00,761,FR,Planned maintenance,A03,,2025-01-05 18:15:00+01:00,8a9qArnqmG7uNqe1ZXobGg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,4,2025-01-05 02:00:00+01:00
2025-10-07 22:47:21+02:00,180,FR,Planned maintenance,A03,,2025-01-06 16:00:00+01:00,6-71w0gcbGjDecbbi65-zA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,1,2025-01-06 12:00:00+01:00
2025-10-07 22:48:03+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-01-06 09:00:00+01:00,rmift8YDwHN5eBW1J6uiYA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2025-01-06 08:00:00+01:00
2025-10-07 22:48:27+02:00,0,FR,Planned maintenance,A03,,2025-01-06 13:00:00+01:00,ZUmEg8alfHSOWNHWzrcsVA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2025-01-06 06:45:00+01:00
2025-10-07 22:48:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-16 20:00:00+01:00,e_LQ4AR-dibOGfgQ-oT-pQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2025-01-15 08:00:00+01:00
2025-10-07 22:48:45+02:00,0,FR,Planned maintenance,A03,,2025-01-14 18:00:00+01:00,Ca1s71n_8VLTL6lIZPJFbQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2025-01-14 07:00:00+01:00
2025-10-07 22:48:46+02:00,384,FR,Planned maintenance,A03,,2025-01-07 01:00:00+01:00,Ycbh3v-86H98ryck0vFnMA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2025-01-07 00:00:00+01:00
2025-10-07 22:48:46+02:00,0,FR,Planned maintenance,A03,,2025-01-16 17:30:00+01:00,1gRBXskclgBtnukhPo-2BQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-01-16 06:45:00+01:00
2025-10-07 22:48:55+02:00,40,FR,Planned maintenance,A03,,2025-01-06 22:30:00+01:00,_x2Zk6D0lTELLK9gpvYiPw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2025-01-06 22:15:00+01:00
2025-10-07 22:48:55+02:00,0,FR,Planned maintenance,A03,,2025-01-08 00:00:00+01:00,_x2Zk6D0lTELLK9gpvYiPw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,16,MAW,PT1M,1,2025-01-06 22:30:00+01:00
2025-10-07 22:49:17+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-01-07 05:00:00+01:00,R7Nh1wHS0wZlpNZxkMlRaA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2025-01-07 01:30:00+01:00
2025-10-07 22:49:21+02:00,244,FR,Planned maintenance,A03,Cancelled,2025-01-07 02:00:00+01:00,NJ3y3LXidkkktNdX0dIQ_w,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2025-01-07 00:00:00+01:00
2025-10-07 22:50:00+02:00,0,FR,Planned maintenance,A03,,2025-01-08 17:00:00+01:00,ZoyGX4YNhlRsTFhw0OIgVA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2025-01-08 07:30:00+01:00
2025-10-07 22:50:58+02:00,0,FR,Planned maintenance,A03,,2025-01-07 16:15:00+01:00,MMjdPLONHpAxDdtSyUypdQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2025-01-06 16:30:00+01:00
2025-10-07 22:51:13+02:00,10,FR,Planned maintenance,A03,Cancelled,2025-01-10 00:00:00+01:00,RCtsWqaYVssUnxr5htGnig,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-01-09 23:00:00+01:00
2025-10-07 22:51:20+02:00,0,FR,Planned maintenance,A03,,2026-01-01 00:00:00+01:00,uo3Zwdwb6RoECvqjwFIHTQ,0.0,Fossil Oil,17W100P100P0250M,FRANCE,CORDEMAIS 3,CORDEMAIS 3,1,MAW,PT1M,3,2018-04-01 00:00:00+02:00
2025-10-07 22:51:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-08 11:00:00+01:00,EP7nH5EPQcWtVCT7Rr7heQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2025-01-08 09:10:00+01:00
2025-10-07 22:51:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-08 11:00:00+01:00,PiwFOQ7ob0tQ1Wv-9gwXRA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2025-01-08 09:10:00+01:00
2025-10-07 22:51:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-08 11:00:00+01:00,CUMDWMaOIp8bS3_2AjqAYg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-01-08 09:10:00+01:00
2025-10-07 22:52:41+02:00,0,FR,Planned maintenance,A03,,2025-01-08 15:40:00+01:00,9EHULTJZ3tYYfCE1sSEXVQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2025-01-08 08:00:00+01:00
2025-10-07 22:52:56+02:00,0,FR,Planned maintenance,A03,,2025-01-08 17:00:00+01:00,swzcS64ltCSGmjjGEl4g3g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,3,2025-01-08 08:30:00+01:00
2025-10-07 22:53:49+02:00,788,FR,Planned maintenance,A03,,2025-01-10 02:00:00+01:00,Nn9ECbTfFAEKOEbTZ9iU4g,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2025-01-10 01:00:00+01:00
2025-10-07 22:53:49+02:00,803,FR,Planned maintenance,A03,,2025-01-11 16:30:00+01:00,4ElrUY1c6NVjrcJOzEHphg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2025-01-11 15:00:00+01:00
2025-10-07 22:54:04+02:00,0,FR,Planned maintenance,A03,,2025-01-09 16:00:00+01:00,QCQM3no5-tUm0detrP5zag,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2025-01-09 13:00:00+01:00
2025-10-07 22:54:06+02:00,0,FR,Planned maintenance,A03,,2025-01-16 17:00:00+01:00,nR88T9mJb1gF5JZpSQ2uug,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-01-16 13:30:00+01:00
2025-10-07 22:55:02+02:00,0,FR,Planned maintenance,A03,,2025-01-20 16:30:00+01:00,hqwxqRmb1PUDEibhjyhM6A,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,2,2025-01-20 07:30:00+01:00
2025-10-07 22:55:07+02:00,211.043158,FR,Planned maintenance,A03,Cancelled,2025-01-20 11:00:00+01:00,Nbiilgfp0dOPESkSE1Xp7w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2025-01-20 09:00:00+01:00
2025-10-07 22:55:08+02:00,154.462831,FR,Planned maintenance,A03,Cancelled,2025-01-20 11:00:00+01:00,IYY830F3-sjYc5LTu1ID9Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2025-01-20 09:00:00+01:00
2025-10-07 22:55:19+02:00,0,FR,Planned maintenance,A03,,2025-01-09 15:30:00+01:00,IeCBovBKofHe5sgLj-dPyA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2025-01-09 13:30:00+01:00
2025-10-07 22:56:01+02:00,0,FR,Planned maintenance,A03,,2025-01-10 11:00:00+01:00,vzPANcca6HM7F4MWP9QTcw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2025-01-10 10:00:00+01:00
2025-10-07 22:56:01+02:00,0,FR,Planned maintenance,A03,,2025-01-10 11:00:00+01:00,biTNI310RJtQ43M77yjTrQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2025-01-10 10:00:00+01:00
2025-10-07 22:56:02+02:00,0,FR,Planned maintenance,A03,,2025-01-10 11:00:00+01:00,yWcQ0q-p5VnMNfDSNIoFuA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2025-01-10 10:00:00+01:00
