created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 22:56:14+02:00,400,FR,Planned maintenance,A03,,2025-01-10 06:00:00+01:00,l7DQQqopygPZlH9LyeZ92Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2025-01-09 23:00:00+01:00
2025-10-07 22:56:30+02:00,640,FR,Planned maintenance,A03,,2025-01-10 17:00:00+01:00,bL5R4iMr0yyjREbRpPGa3g,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2025-01-10 08:00:00+01:00
2025-10-07 22:56:55+02:00,1222,FR,Planned maintenance,A03,Cancelled,2025-01-11 21:00:00+01:00,-vLy3jqy3K59CnKN-J1BEA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2025-01-11 05:00:00+01:00
2025-10-07 22:58:33+02:00,431,FR,Planned maintenance,A03,,2025-01-14 10:00:00+01:00,w3iPsVxuXWt6u1sl0qFM3w,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2025-01-12 17:00:00+01:00
2025-10-07 22:58:48+02:00,431,FR,Planned maintenance,A03,,2025-01-11 23:30:00+01:00,SqGym0geB4AnJ9M5UURCiw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2025-01-11 16:30:00+01:00
2025-10-07 22:58:50+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-01-11 00:00:00+01:00,2AUdPqn7zBeAUxrrn2avKw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-01-10 20:00:00+01:00
2025-10-07 22:58:52+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-01-12 00:00:00+01:00,BS8agOuXeLrCNYYFnpCj2A,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-01-11 00:00:00+01:00
2025-10-07 22:58:52+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-01-13 00:00:00+01:00,0wg3pxo5QQYk9G95GOdsGw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-01-12 00:00:00+01:00
2025-10-07 22:59:02+02:00,2,FR,Planned maintenance,A03,Cancelled,2025-01-13 23:00:00+01:00,RSe2ixX7iS0yf2WxNxalUg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-01-11 15:43:00+01:00
2025-10-07 22:59:26+02:00,0,FR,Planned maintenance,A03,,2025-01-12 22:00:00+01:00,zRfxR5eWzDK5qA0SfBMm3Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2025-01-11 06:00:00+01:00
2025-10-07 23:02:31+02:00,0,FR,Planned maintenance,A03,,2025-01-11 23:12:00+01:00,nKwdQlCUfCPvwXybUCkWcg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2025-01-11 06:00:00+01:00
2025-10-07 23:02:48+02:00,0,FR,Planned maintenance,A03,,2025-01-12 04:15:00+01:00,Yhw7YoOnC9Sy4NIerzTDSA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,13,2024-10-04 23:00:00+02:00
2025-10-07 23:03:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-14 23:59:00+01:00,4YzLq4HAF7z6QS71zzh9Lw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-01-14 16:00:00+01:00
2025-10-07 23:04:02+02:00,800,FR,Planned maintenance,A03,,2025-01-12 16:03:00+01:00,aiw5H19OTqPjUuTvWmTHpQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2025-01-12 15:00:00+01:00
2025-10-07 23:06:05+02:00,0,FR,Planned maintenance,A03,,2025-01-13 17:00:00+01:00,Y2MnTewwMhqQycRV1lv4zA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,8,2024-11-04 08:00:00+01:00
2025-10-07 23:06:34+02:00,0,FR,Planned maintenance,A03,,2025-01-13 20:00:00+01:00,k0VuIJpj_KEZuCb5pFLYUQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,10,2024-12-25 14:00:00+01:00
2025-10-07 23:07:07+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-01-16 00:00:00+01:00,Bu2BunnKUK0EfRTsbz2HBw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-01-15 00:00:00+01:00
2025-10-07 23:07:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-14 10:00:00+01:00,_p6WAP2JwX2gwTIeVC8uNQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-01-14 09:00:00+01:00
2025-10-07 23:07:15+02:00,350,FR,Planned maintenance,A03,Cancelled,2025-01-14 12:30:00+01:00,T6Osh9ZjYVm2p0H4BTHT4w,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-01-14 10:00:00+01:00
2025-10-07 23:07:15+02:00,350,FR,Planned maintenance,A03,Cancelled,2025-01-14 09:00:00+01:00,yHg39v4LSp_hpyeALQyfAg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2025-01-14 07:00:00+01:00
2025-10-07 23:07:44+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2025-01-14 14:00:00+01:00,RMg-XHCd8NVKbwWheXSN9Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2025-01-14 11:00:00+01:00
2025-10-07 23:07:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-14 15:00:00+01:00,sk2yUmJltCrovb0Lk21s-w,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-01-14 10:00:00+01:00
2025-10-07 23:07:46+02:00,0,FR,Planned maintenance,A03,,2025-01-14 15:30:00+01:00,KOtR5nNaiiNVcPqrUnN9JQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2025-01-14 13:30:00+01:00
2025-10-07 23:07:57+02:00,0,FR,Planned maintenance,A03,,2025-01-15 17:00:00+01:00,xDb5860RIFBomi2E07vj8w,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,6,2025-01-15 09:00:00+01:00
2025-10-07 23:07:57+02:00,0,FR,Planned maintenance,A03,,2025-01-15 17:00:00+01:00,NcJQYhwDowBCRxJZ02SHrg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,6,2025-01-15 09:00:00+01:00
2025-10-07 23:09:02+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2025-01-14 18:00:00+01:00,z5salt7M5n02_BRx1y2kPA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2025-01-14 17:00:00+01:00
2025-10-07 23:09:09+02:00,0,FR,Planned maintenance,A03,,2025-01-14 15:30:00+01:00,Dt61STaNFeGVyU8W3VWNLw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,4,2025-01-14 10:15:00+01:00
2025-10-07 23:09:19+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-01-17 00:00:00+01:00,NG9JuLxuX0oOAPlZI8qh5A,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,6,2025-01-14 20:00:00+01:00
2025-10-07 23:10:49+02:00,0,FR,Planned maintenance,A03,,2025-01-15 15:30:00+01:00,pIEWV8j8CRBbujM-djpBoA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-01-15 13:30:00+01:00
2025-10-07 23:10:49+02:00,0,FR,Planned maintenance,A03,,2025-01-15 15:30:00+01:00,lc0Z2CZjOoKg7JRGD9yVZA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2025-01-15 13:30:00+01:00
2025-10-07 23:10:51+02:00,0,FR,Planned maintenance,A03,,2025-01-15 15:30:00+01:00,PJISjKfGE33vXwCYk2RCFA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-01-15 13:30:00+01:00
2025-10-07 23:10:51+02:00,0,FR,Planned maintenance,A03,,2025-01-15 15:30:00+01:00,yAT3Zaja_eGDBca8p3WGrA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-01-15 13:30:00+01:00
2025-10-07 23:11:38+02:00,600,FR,Planned maintenance,A03,Cancelled,2025-01-18 03:00:00+01:00,nyGVYk2ElFnzvEDdNXqp4g,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2025-01-18 02:30:00+01:00
2025-10-07 23:11:41+02:00,0,FR,Planned maintenance,A03,,2025-01-16 17:00:00+01:00,QieWx9dfCfy7p1hgu0xZ5g,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,2,2025-01-16 07:45:00+01:00
2025-10-07 23:11:46+02:00,0,FR,Planned maintenance,A03,,2025-01-17 18:00:00+01:00,iqz9FeDOS2ChTe9Hsfti-w,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-01-17 15:00:00+01:00
2025-10-07 23:11:50+02:00,0,FR,Planned maintenance,A03,,2025-01-16 11:00:00+01:00,14EIH-XIEhTbTb-cUp6eOw,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,2,2025-01-16 09:00:00+01:00
2025-10-07 23:12:18+02:00,0,FR,Planned maintenance,A03,,2025-01-16 15:00:00+01:00,pKlQpSi-kPOvSzdyA3GqSA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2025-01-16 13:30:00+01:00
2025-10-07 23:12:18+02:00,0,FR,Planned maintenance,A03,,2025-01-16 15:00:00+01:00,qcNtyNhr4DuthwZf6Fh-Jw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-01-16 13:30:00+01:00
2025-10-07 23:12:20+02:00,0,FR,Planned maintenance,A03,,2025-01-16 15:00:00+01:00,DTiIbBjddqg7ub_57XQDew,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2025-01-16 13:30:00+01:00
2025-10-07 23:12:20+02:00,0,FR,Planned maintenance,A03,,2025-01-16 15:00:00+01:00,F2va1s7CZlOAkA5NFLgArw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-01-16 13:30:00+01:00
2025-10-07 23:12:37+02:00,422,FR,Planned maintenance,A03,,2025-01-16 23:00:00+01:00,8aRfeMl3xzHWSBtuWxYOCw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2025-01-16 21:45:00+01:00
2025-10-07 23:12:55+02:00,0,FR,Planned maintenance,A03,,2025-01-19 22:00:00+01:00,ISdarlWIZ6dhgLC5PX6wBQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2025-01-18 06:00:00+01:00
2025-10-07 23:13:37+02:00,800,FR,Planned maintenance,A03,,2025-01-19 18:00:00+01:00,b1v1z7D8_pv2gGiC-NHshQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2025-01-19 16:00:00+01:00
2025-10-07 23:13:46+02:00,0,FR,Planned maintenance,A03,,2025-01-18 12:00:00+01:00,aeZ8UMGtwch23YOJOA974g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2025-01-18 08:00:00+01:00
2025-10-07 23:13:48+02:00,124.2,FR,Planned maintenance,A03,,2025-01-18 12:00:00+01:00,b8hyQkzX-XKGle-B7cvkPw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,1,2025-01-18 08:00:00+01:00
2025-10-07 23:13:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-21 00:00:00+01:00,0ni0xGm1Ycyq29ubcefq_A,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,3,2025-01-18 03:30:00+01:00
2025-10-07 23:14:43+02:00,0,FR,Planned maintenance,A03,,2025-01-17 15:30:00+01:00,qopVVJBWLoKgYtNOPzyklg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2025-01-17 13:30:00+01:00
2025-10-07 23:14:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-20 14:00:00+01:00,vFIlDD-3UyFwmZc6RwDvKQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2025-01-20 08:00:00+01:00
2025-10-07 23:15:26+02:00,600,FR,Planned maintenance,A03,,2025-01-18 03:00:00+01:00,ufJrrQ3QBde1nKSAJzOkUg,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,1,2025-01-18 02:30:00+01:00
2025-10-07 23:16:16+02:00,35,FR,Planned maintenance,A03,,2025-01-18 09:30:00+01:00,T2hJoiCWtQKZidSIdXrwOQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,11,2025-01-13 20:00:00+01:00
2025-10-07 23:18:28+02:00,780,FR,Planned maintenance,A03,,2025-01-19 17:30:00+01:00,tLUafnDvzyxB9OIFZjDjkw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,33,2025-01-12 04:15:00+01:00
2025-10-07 23:18:30+02:00,110,FR,Planned maintenance,A03,,2025-01-19 00:00:00+01:00,xrwQCbr-qDIOH1NxmHXgPg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,6,2025-01-18 07:30:00+01:00
2025-10-07 23:20:29+02:00,800,FR,Planned maintenance,A03,,2025-01-19 16:18:00+01:00,SCnCm4tYLI0bWcTLX_7G_w,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2025-01-19 15:00:00+01:00
2025-10-07 23:21:30+02:00,430,FR,Planned maintenance,A03,,2025-01-21 00:00:00+01:00,mxgQ7cx2ofRNFlzub3KOXw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2025-01-19 00:00:00+01:00
2025-10-07 23:21:34+02:00,730,FR,Planned maintenance,A03,,2025-01-25 00:00:00+01:00,ZnR-ey8jOWlvDUPY6XR7uA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2024-12-23 00:00:00+01:00
2025-10-07 23:25:56+02:00,0,FR,Planned maintenance,A03,,2025-01-20 17:00:00+01:00,O_6UE6ctCkc7KcfkjzFUuw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,3,2025-01-20 09:00:00+01:00
2025-10-07 23:35:24+02:00,18,FR,Planned maintenance,A03,,2025-01-24 12:00:00+01:00,O2RRSi2qOvqO70IuR-YiYQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,11,2025-01-19 00:00:00+01:00
2025-10-07 23:41:28+02:00,0,FR,Planned maintenance,A03,,2025-01-29 17:00:00+01:00,qHiJVrPP1Y_gUw6bxd7tbA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,8,2025-01-13 07:00:00+01:00
2025-10-07 23:46:27+02:00,726,FR,Planned maintenance,A03,,2025-01-31 22:30:00+01:00,waPtyNfXxd0PqsMiP5wthg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2025-01-11 00:00:00+01:00
2025-10-08 00:19:38+02:00,0,FR,Planned maintenance,A03,,2025-02-09 03:00:00+01:00,EiMhfcGngJQ_rraP1IaGYg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,26,2024-11-01 22:30:00+01:00
2025-10-08 00:30:43+02:00,0,FR,Planned maintenance,A03,,2025-02-12 17:00:00+01:00,Hg5yapNY3t1ueopUU6r3rA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,9,2024-03-18 07:00:00+01:00
2025-10-08 00:36:31+02:00,0,FR,Planned maintenance,A03,,2025-02-13 16:30:00+01:00,Dck_eIyPKVAxjWSyy_kycw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,8,2024-03-25 07:00:00+01:00
2025-10-08 01:00:39+02:00,0,FR,Planned maintenance,A03,,2025-02-21 15:30:00+01:00,XYIszQLhALSBGcK1a30oVg,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,6,2024-07-22 09:00:00+02:00
2025-10-08 01:10:26+02:00,0,FR,Planned maintenance,A03,,2025-02-26 10:00:00+01:00,dMOFgoHciwo_EIgbcg3WSw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,5,2024-10-04 07:00:00+02:00
2025-10-08 01:46:40+02:00,0,FR,Planned maintenance,A03,,2025-03-10 00:30:00+01:00,UJmZI-5LPYrxXVJIv3rI5g,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,30,2024-08-04 22:00:00+02:00
2025-10-08 01:49:08+02:00,0,FR,Planned maintenance,A03,,2025-06-13 17:00:00+02:00,ypop_9jri9510hid15Wsww,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G1,1,MAW,PT1M,5,2025-01-01 07:45:00+01:00
2025-10-08 03:24:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2034-09-01 00:00:00+02:00,ldy2JgBnwJNVFWOj7eO60A,62.0,Other,17W100P100P0352E,France,CYCOFOS TV2,CYCOFOS PL2,1,MAW,PT1M,256,2018-03-25 01:00:00+01:00
2025-10-08 03:54:22+02:00,0,FR,Planned maintenance,A03,,2025-04-23 00:10:00+02:00,TqpAwEL_kcZmgpy87IQnww,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,18,2024-10-03 00:00:00+02:00
2025-10-08 04:05:27+02:00,0,FR,Planned maintenance,A03,,2025-04-28 16:30:00+02:00,MrDYRb7zLizLf8zDcfXq2w,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,25,2024-05-11 00:00:00+02:00
2025-10-08 04:24:05+02:00,0,FR,Planned maintenance,A03,,2025-04-30 11:00:00+02:00,C4m29Ob7LZ1SSekfS_at2Q,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,5,2024-06-17 15:00:00+02:00
2025-10-08 04:30:40+02:00,0,FR,Planned maintenance,A03,,2025-05-07 23:40:00+02:00,joTjZZQMO5-AzpA6Dh66Sw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,48,2024-12-06 22:30:00+01:00
2025-10-08 07:31:28+02:00,0,FR,Planned maintenance,A03,,2025-08-01 11:10:00+02:00,Z_WyUXZLVUCWg1APzm9LRg,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,15,2024-10-18 16:00:00+02:00
2025-10-08 07:52:15+02:00,0,FR,Planned maintenance,A03,,2025-01-23 16:30:00+01:00,pdRKHedYNFgqjUIWKNQfbw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,3,2025-01-20 07:15:00+01:00
2025-11-10 15:54:41+01:00,0,FR,Planned maintenance,A03,,2025-10-28 07:00:00+01:00,t7_qtAJuKYZKvixO6d_9pg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,4,2023-04-24 08:00:00+02:00
2026-02-09 15:50:31+01:00,0,FR,Planned maintenance,A03,,2026-02-10 17:15:00+01:00,XPi9VJMR4RBnkPWkX2QeIg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,10,2025-01-15 08:00:00+01:00
2026-02-20 09:18:37+01:00,0,FR,Planned maintenance,A03,,2026-02-20 08:00:00+01:00,IZEC_IWiTIKGr5IlRP6ZhA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,9,2024-06-24 07:00:00+02:00
2025-10-06 20:51:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-21 17:00:00+01:00,RQMtI8JzjaCNimCsbtqB0g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-21 08:00:00+01:00
2025-10-06 20:51:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-22 17:00:00+01:00,Iq1t0Cjhbaftb5_5g8w9ng,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-22 08:00:00+01:00
2025-10-06 20:51:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-24 17:00:00+01:00,VwEjQ20YmpmPrNnDKc69aQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-24 08:00:00+01:00
2025-10-06 20:51:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-23 17:00:00+01:00,X89oZG2lz1MOsUYqoGWbjA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-23 08:00:00+01:00
2025-10-06 20:51:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-31 17:00:00+01:00,OHE1d_vLtMuFrABbPYEiiQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-31 08:00:00+01:00
2025-10-06 20:51:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-01 17:00:00+01:00,-Wg136MoCne4rxwlLz0oPQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-01 08:00:00+01:00
2025-10-06 20:51:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-30 17:00:00+01:00,dmxm0QDtXQkYsPrSDcWO5A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-30 08:00:00+01:00
2025-10-06 20:51:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-27 17:00:00+01:00,oqeBlApVG73C421RRaisGA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-27 08:00:00+01:00
2025-10-06 20:51:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-26 17:00:00+01:00,fvTTo7sVLhy8WCIrIskGVg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-26 08:00:00+01:00
2025-10-06 20:51:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-25 17:00:00+01:00,eKjoV7TV-Iv1MKD6Zye7lA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-25 08:00:00+01:00
2025-10-06 20:51:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-05 17:00:00+01:00,E9esnv4dqwtRoMHyg-pQwA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-05 08:00:00+01:00
2025-10-06 20:51:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-04 17:00:00+01:00,cFrDcusWMYQB_HF3XJvr-A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-04 08:00:00+01:00
2025-10-06 20:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-02 17:00:00+01:00,dbNsobUXYLC83muj7xDH9g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-02 08:00:00+01:00
2025-10-06 20:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-03 17:00:00+01:00,vymkRe2ilJ-nIs-SEEurhA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-03 08:00:00+01:00
2025-10-06 20:51:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-07 17:00:00+01:00,49YWN8KpPFeXu0rJlxN8Wg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-07 08:00:00+01:00
2025-10-06 20:51:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-28 17:00:00+01:00,I-U9ZeAGzNmIsPy5IG0vTQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-28 08:00:00+01:00
2025-10-06 20:51:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-06 17:00:00+01:00,UQ_smd3jwfPgs0KgzBMuog,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-06 08:00:00+01:00
2025-10-06 20:51:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-29 17:00:00+01:00,t8rSLADgDW_qe-7a_tNKew,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-01-29 08:00:00+01:00
2025-10-06 20:58:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-25 17:00:00+01:00,vUnHXfBe-XUyYyY5mKlxkg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-25 07:00:00+01:00
2025-10-06 20:58:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-06 17:00:00+01:00,sgxWlGF54tCjlOP1At2Xxg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-06 07:00:00+01:00
2025-10-06 20:58:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-26 17:00:00+01:00,DSeMdausGtYlEucNNjUjuA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-26 07:00:00+01:00
2025-10-06 20:58:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-21 17:00:00+01:00,IiDZshVWKl0d1_M7K3UKVg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-21 07:00:00+01:00
2025-10-06 20:58:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-28 17:00:00+01:00,TcYfBGXzVIPazARqSnLasQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-28 07:00:00+01:00
2025-10-06 20:58:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-27 17:00:00+01:00,lRqu2ZhLKVsoUl9ee4ORlA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-27 07:00:00+01:00
2025-10-06 20:58:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-24 17:00:00+01:00,Vt86zbP875vWqacaWG_dvw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-24 07:00:00+01:00
2025-10-06 20:58:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-01 17:00:00+01:00,FwRLnUiuJEtDieUGRik7aA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-01 07:00:00+01:00
2025-10-06 20:58:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-23 17:00:00+01:00,zVL5z-dluthB5wNbunv2Cg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-23 07:00:00+01:00
2025-10-06 20:58:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-05 17:00:00+01:00,MZRjo26y4xcjEfU5bYyaSw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-05 07:00:00+01:00
2025-10-06 20:58:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-31 17:00:00+01:00,ddHk7iMt2iiQMPwj8289cw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-31 07:00:00+01:00
2025-10-06 20:59:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-03 17:00:00+01:00,aWEq1IvVrws2WAePAC4CCQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-03 07:00:00+01:00
2025-10-06 20:59:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-22 17:00:00+01:00,6bO-8sVFo2SFnMgioOjw9A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-22 07:00:00+01:00
2025-10-06 20:59:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-30 17:00:00+01:00,r-DVMrOeS68geKX4GPF5lQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-30 07:00:00+01:00
2025-10-06 20:59:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-04 17:00:00+01:00,Jsydmny-jxFWj8ifz05XWw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-04 07:00:00+01:00
2025-10-06 20:59:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-02 17:00:00+01:00,9dM8_RKFviMTtWA73Z6PvQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-02 07:00:00+01:00
2025-10-06 20:59:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-29 17:00:00+01:00,kFQycLmakcOM_kN6dYvRAA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-01-29 07:00:00+01:00
2025-10-06 20:59:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-07 17:00:00+01:00,-49E27wifkkDUw6y67K3IQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-07 07:00:00+01:00
2025-10-07 09:54:34+02:00,0,FR,Planned maintenance,A03,,2025-02-04 17:00:00+01:00,w1HyCuC_1mcxZS-yWZm1EQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2025-02-04 14:00:00+01:00
2025-10-07 17:37:04+02:00,427,FR,Planned maintenance,A03,,2025-01-23 00:00:00+01:00,vgwxvjVzoUW7JSZU3aYboQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2025-01-20 17:00:00+01:00
2025-10-07 17:51:20+02:00,203,FR,Planned maintenance,A03,,2025-01-30 16:30:00+01:00,J2WLa3edmWJTFAKzqC5fFQ,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,1,2025-01-30 08:00:00+01:00
2025-10-07 17:51:21+02:00,125,FR,Planned maintenance,A03,,2025-02-04 16:30:00+01:00,ruO-MKZuGrEaSA6lULNPZQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2025-02-04 08:00:00+01:00
2025-10-07 18:05:19+02:00,100,FR,Planned maintenance,A03,,2025-02-01 00:00:00+01:00,RezfUZp5C2mdvdZCog_ppw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2025-01-31 22:30:00+01:00
2025-10-07 18:06:30+02:00,0,FR,Planned maintenance,A03,,2025-01-30 17:00:00+01:00,zXRuWx--qOQ89yFeEUKkHw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,1,2025-01-29 07:30:00+01:00
2025-10-07 18:06:30+02:00,0,FR,Planned maintenance,A03,,2025-01-30 17:00:00+01:00,GhTu1HiQYPSW8uswviF1xg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,1,2025-01-29 07:30:00+01:00
2025-10-07 18:20:10+02:00,0,FR,Planned maintenance,A03,,2025-02-05 17:00:00+01:00,zSLims6t2zFFmFXx-XdUeQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2025-02-04 07:30:00+01:00
2025-10-07 18:25:30+02:00,0,FR,Planned maintenance,A03,,2025-01-20 18:00:00+01:00,1nJ_s8WFSBqbas3rYxbyXQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,2,2025-01-20 15:00:00+01:00
2025-10-07 18:25:39+02:00,0,FR,Planned maintenance,A03,,2025-01-29 07:30:00+01:00,fi01kxgjL1n-tG9YBRbULA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,1,2025-01-28 07:30:00+01:00
2025-10-07 18:25:39+02:00,0,FR,Planned maintenance,A03,,2025-01-29 07:30:00+01:00,REt1ccAQfKUZ4TpDtI0J6Q,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,2,2025-01-28 07:30:00+01:00
2025-10-07 18:37:51+02:00,0,FR,Planned maintenance,A03,,2025-01-21 18:00:00+01:00,WQ0qZRDSUEGCzJu9JrEJHg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,1,2025-01-21 07:30:00+01:00
2025-10-07 18:43:24+02:00,0,FR,Planned maintenance,A03,,2025-01-21 17:00:00+01:00,RifplFviCurE1uKbiioI8A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-01-21 13:30:00+01:00
2025-10-07 18:43:25+02:00,0,FR,Planned maintenance,A03,,2025-01-30 17:00:00+01:00,aDl3y95nJmYdom8pFF0CPg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2025-01-30 07:30:00+01:00
2025-10-07 18:43:26+02:00,0,FR,Planned maintenance,A03,,2025-01-23 17:00:00+01:00,eohn38Wgh6VRpGON-NQl-Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2025-01-23 13:30:00+01:00
2025-10-07 22:48:46+02:00,0,FR,Planned maintenance,A03,,2025-01-21 17:30:00+01:00,Nmgtlbn_UUvUbfwZtOLO7Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2025-01-21 06:45:00+01:00
2025-10-07 22:52:07+02:00,102,FR,Planned maintenance,A03,Cancelled,2025-02-08 00:00:00+01:00,SQJ9Cy0hDcgenvo2FeCs-w,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2025-02-07 23:00:00+01:00
2025-10-07 22:52:41+02:00,182,FR,Planned maintenance,A03,,2025-01-27 04:30:00+01:00,GXI6ohdxPm-Mz246Mc3Rgw,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2025-01-26 21:30:00+01:00
2025-10-07 22:55:03+02:00,154.100046,FR,Planned maintenance,A03,Cancelled,2025-01-21 11:00:00+01:00,Ak63gyyD4KW9ddJSdPAG8g,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2025-01-21 09:00:00+01:00
2025-10-07 22:55:03+02:00,210.547483,FR,Planned maintenance,A03,Cancelled,2025-01-21 11:00:00+01:00,f8xS-TLAYZfUyIayl_Ocmw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2025-01-21 09:00:00+01:00
2025-10-07 22:55:06+02:00,154.462831,FR,Planned maintenance,A03,Cancelled,2025-01-20 15:30:00+01:00,tUg4G4GHNia2yrCQMy3xSw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2025-01-20 13:30:00+01:00
2025-10-07 22:55:06+02:00,210.547483,FR,Planned maintenance,A03,Cancelled,2025-01-21 15:30:00+01:00,eA9bMIt9J0w6oHu2ZiYrww,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2025-01-21 13:30:00+01:00
2025-10-07 22:55:07+02:00,154.100046,FR,Planned maintenance,A03,Cancelled,2025-01-21 15:30:00+01:00,dpuHRfLtIFAzL137NotCtg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2025-01-21 13:30:00+01:00
2025-10-07 22:55:07+02:00,211.043158,FR,Planned maintenance,A03,Cancelled,2025-01-20 15:30:00+01:00,3f3SsPwj_GZp08yeyJDKEA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2025-01-20 13:30:00+01:00
2025-10-07 23:10:56+02:00,0,FR,Planned maintenance,A03,,2025-01-21 17:00:00+01:00,6AksIVJClWXTzU0Yqs3xgg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2025-01-21 07:30:00+01:00
2025-10-07 23:12:12+02:00,0,FR,Planned maintenance,A03,,2025-01-24 16:05:00+01:00,yFQjvslvrm6MmIhpxkIR_w,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,3,2025-01-20 10:00:00+01:00
2025-10-07 23:12:13+02:00,0,FR,Planned maintenance,A03,,2025-01-24 16:05:00+01:00,Ttvm4GZ9_IkC_h6vK_UHWw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,3,2025-01-20 10:00:00+01:00
2025-10-07 23:12:38+02:00,0,FR,Planned maintenance,A03,,2025-01-21 17:00:00+01:00,anj5S9ZTFiil8-7cU1z-cg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,1,2025-01-21 06:00:00+01:00
2025-10-07 23:12:41+02:00,0,FR,Planned maintenance,A03,,2025-01-21 17:00:00+01:00,p1-rwUruE2SwuuF1y1XoUg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,1,2025-01-21 06:00:00+01:00
2025-10-07 23:12:44+02:00,0,FR,Planned maintenance,A03,,2025-01-21 17:00:00+01:00,iAbToYFOkDLzjHoRvJEdOg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,1,2025-01-21 06:00:00+01:00
2025-10-07 23:12:45+02:00,0,FR,Planned maintenance,A03,,2025-01-21 17:00:00+01:00,rtLvtsTcZa9PYTOYYFjkUw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,1,2025-01-21 06:00:00+01:00
2025-10-07 23:12:48+02:00,0,FR,Planned maintenance,A03,,2025-01-21 17:00:00+01:00,S0EoGYhOy1drKR-epp6XlA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,1,2025-01-21 06:00:00+01:00
2025-10-07 23:12:52+02:00,0,FR,Planned maintenance,A03,,2025-01-21 17:00:00+01:00,q6bJ6nLQ2jzIKCFqp3pUSw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,1,2025-01-21 06:00:00+01:00
2025-10-07 23:14:06+02:00,0,FR,Planned maintenance,A03,,2025-02-04 17:00:00+01:00,BLSJgyZDUt2F3DnGOtrA9Q,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2025-02-04 15:00:00+01:00
2025-10-07 23:24:07+02:00,0,FR,Planned maintenance,A03,,2025-01-20 15:30:00+01:00,5sA07bNDVCToxipDDHV0OQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,4,2025-01-20 13:30:00+01:00
2025-10-07 23:24:24+02:00,0,FR,Planned maintenance,A03,,2025-01-21 17:00:00+01:00,H5ceKDkSppjCS_rH7SdyTg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,1,2025-01-21 07:00:00+01:00
2025-10-07 23:24:26+02:00,0,FR,Planned maintenance,A03,,2025-01-27 00:00:00+01:00,O914zF9U1jjLrYs4y2TCUQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,1,2025-01-25 06:00:00+01:00
2025-10-07 23:24:40+02:00,0,FR,Planned maintenance,A03,,2025-01-21 00:00:00+01:00,5yYYpVq2OPVcXJjg1WpVkA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2025-01-20 19:15:00+01:00
2025-10-07 23:24:40+02:00,0,FR,Planned maintenance,A03,,2025-01-21 00:00:00+01:00,SvJU3ZSqy-edGS2MzjPP2A,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2025-01-20 19:15:00+01:00
2025-10-07 23:24:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-22 20:00:00+01:00,h5rxID6KE0ltKQesuHdrnQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2025-01-22 08:00:00+01:00
2025-10-07 23:24:50+02:00,178,FR,Planned maintenance,A03,,2025-01-22 06:00:00+01:00,3ZWTWPUTsOtaqn6thQk51Q,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,1,2025-01-22 04:00:00+01:00
2025-10-07 23:25:56+02:00,0,FR,Planned maintenance,A03,,2025-01-20 17:00:00+01:00,9glb6kucO_7pYZXM-_54kw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,3,2025-01-20 09:00:00+01:00
2025-10-07 23:25:56+02:00,0,FR,Planned maintenance,A03,,2025-01-20 17:00:00+01:00,xIILw0bVT8wGpy8mqKUBUA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,3,2025-01-20 09:00:00+01:00
2025-10-07 23:25:58+02:00,0,FR,Planned maintenance,A03,,2025-01-20 17:00:00+01:00,P-DXUosQqJqYGP0YM0E_SQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,3,2025-01-20 09:00:00+01:00
2025-10-07 23:25:58+02:00,0,FR,Planned maintenance,A03,,2025-01-20 17:00:00+01:00,TdPVFPWeoT08fEnhhPNtmQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,3,2025-01-20 09:00:00+01:00
2025-10-07 23:25:58+02:00,0,FR,Planned maintenance,A03,,2025-01-20 17:00:00+01:00,GpXXnBKAF1RxNNFGCujHmw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,3,2025-01-20 09:00:00+01:00
2025-10-07 23:26:14+02:00,0,FR,Planned maintenance,A03,,2025-01-28 17:30:00+01:00,we9s570gFhiJul9Fp2WpPA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2025-01-28 07:30:00+01:00
2025-10-07 23:26:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-24 12:00:00+01:00,AehbSPx5wGeDr9qyPSpUjQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2025-01-22 00:00:00+01:00
2025-10-07 23:29:02+02:00,0,FR,Planned maintenance,A03,,2025-01-28 17:00:00+01:00,NQ0ZYRVq6wBQSRfP73fGfg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,1,2025-01-28 07:30:00+01:00
2025-10-07 23:29:02+02:00,0,FR,Planned maintenance,A03,,2025-01-24 12:00:00+01:00,0wj3kejsxITc7znTswrUiA,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,2,2025-01-24 10:00:00+01:00
2025-10-07 23:29:02+02:00,0,FR,Planned maintenance,A03,,2025-01-21 16:02:00+01:00,6ICYWE-I3JoJbKvKiaO3qQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,3,2025-01-21 15:00:00+01:00
2025-10-07 23:29:02+02:00,0,FR,Planned maintenance,A03,,2025-01-24 12:00:00+01:00,EMjyWo_mz_vDRHT2IY0wvQ,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,2,2025-01-24 10:00:00+01:00
2025-10-07 23:29:02+02:00,0,FR,Planned maintenance,A03,,2025-01-24 12:00:00+01:00,_2X1lFR2Rz202mPIkfSU_A,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,2,2025-01-24 10:00:00+01:00
2025-10-07 23:29:02+02:00,0,FR,Planned maintenance,A03,,2025-01-24 12:00:00+01:00,S44d_OSihQuh7ZUcVXRCMQ,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,2,2025-01-24 10:00:00+01:00
2025-10-07 23:29:02+02:00,0,FR,Planned maintenance,A03,,2025-01-24 12:00:00+01:00,BNl2wn4Ll7yguKxwZ4_T4g,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,2,2025-01-24 10:00:00+01:00
2025-10-07 23:29:02+02:00,0,FR,Planned maintenance,A03,,2025-01-24 12:00:00+01:00,5v0eyCm8PF9ivT6Pv3omQA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,2,2025-01-24 10:00:00+01:00
2025-10-07 23:29:05+02:00,0,FR,Planned maintenance,A03,,2025-01-22 00:00:00+01:00,eUvatgLlnFNU8vGS3eD2gA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2025-01-21 20:22:00+01:00
2025-10-07 23:29:05+02:00,0,FR,Planned maintenance,A03,,2025-01-22 00:00:00+01:00,2xvOwvpu1O_617P3nShHgw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2025-01-21 20:30:00+01:00
2025-10-07 23:29:05+02:00,0,FR,Planned maintenance,A03,,2025-01-22 00:00:00+01:00,hB0BzGhMC7vaWK_5Kwy6jg,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2025-01-21 20:30:00+01:00
2025-10-07 23:29:51+02:00,0,FR,Planned maintenance,A03,,2025-01-22 16:00:00+01:00,R-RroLkDXGlW5u86Wggagw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-01-22 13:00:00+01:00
2025-10-07 23:30:22+02:00,0,FR,Planned maintenance,A03,,2025-01-30 17:00:00+01:00,OZ9TmHmG5W4Nk0BUMyCOgw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2025-01-30 14:00:00+01:00
2025-10-07 23:30:39+02:00,0,FR,Planned maintenance,A03,,2025-01-22 15:00:00+01:00,y5RtUjCVDocBl4zMGaIV7w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2025-01-22 13:00:00+01:00
2025-10-07 23:30:42+02:00,0,FR,Planned maintenance,A03,,2025-02-03 17:00:00+01:00,hWuxWxMz8rfyC1gKwsXUUg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2025-02-03 13:30:00+01:00
2025-10-07 23:32:04+02:00,0,FR,Planned maintenance,A03,,2025-01-23 17:00:00+01:00,wEjhM2kUDVsj82XjFYu5PQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2025-01-23 13:30:00+01:00
2025-10-07 23:34:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-01-24 09:30:00+01:00,qm1E3MrzseO7iR5T4txTvA,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-01-24 07:30:00+01:00
2025-10-07 23:34:59+02:00,1205,FR,Planned maintenance,A03,,2025-01-25 19:00:00+01:00,NMPXXEWfBAiDdmc2-UfNSQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2025-01-25 18:00:00+01:00
2025-10-07 23:34:59+02:00,1195,FR,Planned maintenance,A03,,2025-01-26 03:30:00+01:00,M_zVrHC_WtMx12zGSepo9Q,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2025-01-26 01:30:00+01:00
2025-10-07 23:35:02+02:00,773,FR,Planned maintenance,A03,,2025-01-26 16:30:00+01:00,DaQCG16Ze-C1sH_Y8OOJ5w,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2025-01-26 14:30:00+01:00
2025-10-07 23:35:24+02:00,0,FR,Planned maintenance,A03,,2025-01-30 16:00:00+01:00,gt4jALX5KV5DMdg8g5NRVw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,6,2025-01-27 09:30:00+01:00
2025-10-07 23:35:26+02:00,0,FR,Planned maintenance,A03,,2025-01-30 16:00:00+01:00,WFC2xmaWL7N6FJXJF-iYjA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,6,2025-01-27 09:30:00+01:00
2025-10-07 23:35:28+02:00,0,FR,Planned maintenance,A03,,2025-01-24 14:00:00+01:00,dq3SkPS_lJNBDg8kc5b2gg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,2,2025-01-24 10:00:00+01:00
2025-10-07 23:35:56+02:00,0,FR,Planned maintenance,A03,,2025-01-27 16:30:00+01:00,42A8Ay8M1eChirv4m1aMmw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-01-27 13:30:00+01:00
2025-10-07 23:35:58+02:00,0,FR,Planned maintenance,A03,,2025-01-27 16:30:00+01:00,s3BkvM6jFjo73QflkecgEA,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,1,2025-01-27 13:30:00+01:00
2025-10-07 23:35:58+02:00,0,FR,Planned maintenance,A03,,2025-01-24 15:00:00+01:00,xs2EK8t5ZTRtvpbyFVPbEQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2025-01-22 07:30:00+01:00
2025-10-07 23:35:58+02:00,0,FR,Planned maintenance,A03,,2025-01-24 15:00:00+01:00,Q9wOOzAGy4rgwLKODt3p0g,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-01-22 07:30:00+01:00
2025-10-07 23:35:58+02:00,0,FR,Planned maintenance,A03,,2025-01-24 15:00:00+01:00,Fg5qLAa29wi19VTZF371MQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-01-22 07:30:00+01:00
2025-10-07 23:36:00+02:00,0,FR,Planned maintenance,A03,,2025-01-24 15:00:00+01:00,YtoXyzqEEGCEstbwLG5C8Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-01-22 07:30:00+01:00
2025-10-07 23:36:03+02:00,0,FR,Planned maintenance,A03,,2025-01-24 16:00:00+01:00,eiBjE1r6FDIjnSJOPh3NSg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,4,2025-01-24 13:30:00+01:00
2025-10-07 23:36:04+02:00,0,FR,Planned maintenance,A03,,2025-01-27 16:00:00+01:00,RmDlq6PSP0oUFBc20zIYgA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,1,2025-01-27 08:00:00+01:00
2025-10-07 23:36:07+02:00,0,FR,Planned maintenance,A03,,2025-01-24 15:45:00+01:00,11-dEmFcRYwIRjtL2j89PQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,3,2025-01-20 09:00:00+01:00
2025-10-07 23:36:31+02:00,120,FR,Planned maintenance,A03,,2025-01-24 22:40:00+01:00,Yd4_vn9ABiERq47u8oNS2g,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,6,2025-01-24 12:00:00+01:00
2025-10-07 23:36:50+02:00,773,FR,Planned maintenance,A03,,2025-01-25 10:00:00+01:00,_IlxWAr_OQ3gxkTpbJhVoA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,3,2025-01-25 07:00:00+01:00
2025-10-07 23:37:22+02:00,0,FR,Planned maintenance,A03,,2025-01-27 06:30:00+01:00,ESEn1rjLlVvZkISLbK-vxg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2025-01-26 19:00:00+01:00
2025-10-07 23:37:22+02:00,0,FR,Planned maintenance,A03,,2025-01-26 19:00:00+01:00,3gpvXEp-ubpUijGQvRorzA,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,5,2025-01-26 11:00:00+01:00
2025-10-07 23:37:25+02:00,1370,FR,Planned maintenance,A03,Cancelled,2025-01-27 18:00:00+01:00,uiDFcUO-36U1uMYv1hZG4A,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2025-01-26 00:00:00+01:00
2025-10-07 23:37:33+02:00,0,FR,Planned maintenance,A03,,2025-01-26 23:00:00+01:00,TuLDHjC8i5wi3tXDmdC4BQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2025-01-25 23:00:00+01:00
2025-10-07 23:38:20+02:00,792,FR,Planned maintenance,A03,,2025-01-27 12:00:00+01:00,CzU13EEyBguYPjQnXt_llg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2025-01-27 08:00:00+01:00
2025-10-07 23:38:54+02:00,790,FR,Planned maintenance,A03,,2025-01-26 16:00:00+01:00,zy5SXdih9sS8AXp6t6dXvA,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2025-01-26 15:00:00+01:00
2025-10-07 23:38:55+02:00,375,FR,Planned maintenance,A03,,2025-01-28 00:00:00+01:00,LQjM3Qm8icOEuIyxxYzWpw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2025-01-27 23:00:00+01:00
2025-10-07 23:38:55+02:00,260,FR,Planned maintenance,A03,,2025-01-27 10:00:00+01:00,fvEDAxN9fscXvhBaiESFBA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2025-01-27 09:00:00+01:00
2025-10-07 23:39:18+02:00,810,FR,Planned maintenance,A03,,2025-02-01 00:00:00+01:00,87Dj6eY5_9xnVO4cZpk2aw,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,1,2025-01-26 20:43:00+01:00
2025-10-07 23:40:09+02:00,0,FR,Planned maintenance,A03,,2025-01-30 17:00:00+01:00,zbatQ2dlE-Kn-ypoU8CumQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2025-01-30 07:30:00+01:00
2025-10-07 23:40:09+02:00,180,FR,Planned maintenance,A03,,2025-01-27 18:00:00+01:00,DfGzoUTUS8zuk8ccxIz70Q,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,1,2025-01-27 11:00:00+01:00
2025-10-07 23:40:11+02:00,0,FR,Planned maintenance,A03,,2025-01-27 16:30:00+01:00,R0MrTzCCqRLt5P-EEa-b6Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2025-01-27 11:00:00+01:00
2025-10-07 23:40:25+02:00,0,FR,Planned maintenance,A03,,2025-01-27 13:00:00+01:00,9ZbSckFrJ9MvvGwsXDNXpw,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2025-01-26 23:00:00+01:00
2025-10-07 23:41:08+02:00,0,FR,Planned maintenance,A03,,2025-01-27 15:38:00+01:00,qwXyZX_AQ9lh5OLucbzVmg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,2,2025-01-27 13:10:00+01:00
2025-10-07 23:41:11+02:00,0,FR,Planned maintenance,A03,,2025-01-28 05:00:00+01:00,sb0jdRME8zTiebZhV2pa8w,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,3,2025-01-26 03:30:00+01:00
2025-10-07 23:41:17+02:00,0,FR,Planned maintenance,A03,,2025-01-27 16:58:00+01:00,brzNmjkDuN0gP9gR3ClEbw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2025-01-27 08:00:00+01:00
2025-10-07 23:41:25+02:00,50,FR,Planned maintenance,A03,,2025-01-27 22:00:00+01:00,urJFgZXA79vm3jnCotBonA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,166,MAW,PT1M,2,2025-01-27 21:00:00+01:00
2025-10-07 23:41:25+02:00,30,FR,Planned maintenance,A03,,2025-01-27 21:00:00+01:00,urJFgZXA79vm3jnCotBonA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2025-01-27 18:15:00+01:00
2025-10-07 23:41:46+02:00,810,FR,Planned maintenance,A03,Cancelled,2025-01-28 12:00:00+01:00,Bvy3f3fsSF9Ouk-tql9HjA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-01-28 09:00:00+01:00
2025-10-07 23:43:49+02:00,0,FR,Planned maintenance,A03,,2025-02-04 08:30:00+01:00,635Bo68Q-QiJbtl149i2AA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2025-02-04 07:30:00+01:00
2025-10-07 23:44:30+02:00,0,FR,Planned maintenance,A03,,2025-02-04 17:00:00+01:00,PJczneQB-znu_aeVzNZzrw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2025-02-04 16:00:00+01:00
2025-10-07 23:45:01+02:00,0,FR,Planned maintenance,A03,,2025-01-28 15:10:00+01:00,X-uaOO0F35LeEw2tFqeICA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2025-01-28 08:00:00+01:00
2025-10-07 23:45:01+02:00,0,FR,Planned maintenance,A03,,2025-01-28 15:10:00+01:00,Q9nzlyPn4jLPWSarXrZZYw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2025-01-28 13:00:00+01:00
