created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-07 23:45:02+02:00,0,FR,Planned maintenance,A03,,2025-01-29 05:00:00+01:00,Ds-A6IpbOBe1jp_uYdA9KQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,3,2025-01-26 11:30:00+01:00
2025-10-07 23:45:02+02:00,0,FR,Planned maintenance,A03,,2025-01-29 04:30:00+01:00,amsd3ofVpGzQs1uYqKnVUQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2025-01-28 00:00:00+01:00
2025-10-07 23:45:02+02:00,0,FR,Planned maintenance,A03,,2025-01-29 06:30:00+01:00,VVzqiHcw-FSMliBsGGH1ag,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,4,2025-01-27 13:00:00+01:00
2025-10-07 23:45:27+02:00,0,FR,Planned maintenance,A03,,2025-01-28 17:26:00+01:00,1QvlAcGNwJwP-rz6zgCtyg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,4,2025-01-26 00:00:00+01:00
2025-10-07 23:45:41+02:00,0,FR,Planned maintenance,A03,,2025-02-02 22:00:00+01:00,uOF1ierjjzGB5IjW6EXOcA,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2025-02-01 02:00:00+01:00
2025-10-07 23:46:32+02:00,60,FR,Planned maintenance,A03,Cancelled,2025-02-01 00:30:00+01:00,sFQhle4VJIba2KK2BbvFUw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2025-01-31 21:55:00+01:00
2025-10-07 23:46:33+02:00,60,FR,Planned maintenance,A03,,2025-02-01 00:30:00+01:00,JwupTUuO1INXIfrG7TpQpA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-01-31 21:55:00+01:00
2025-10-07 23:51:34+02:00,0,FR,Planned maintenance,A03,,2025-02-07 16:30:00+01:00,b2-YmHqz9Ky9FvEZ2VmRQA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2025-02-07 13:30:00+01:00
2025-10-07 23:51:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-04 16:00:00+01:00,bbLCAb76BtjvV4a-hb_8Jg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-02-04 13:00:00+01:00
2025-10-07 23:52:42+02:00,1127,FR,Planned maintenance,A03,,2025-02-01 02:00:00+01:00,yEEKmiGU3zCngXKY1aI5tQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-02-01 00:30:00+01:00
2025-10-07 23:52:42+02:00,405,FR,Planned maintenance,A03,,2025-01-30 09:00:00+01:00,RKd3-0JPsDTsATEhw1Xj2Q,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,2,2025-01-30 07:00:00+01:00
2025-10-07 23:52:43+02:00,1178,FR,Planned maintenance,A03,,2025-01-30 07:53:00+01:00,y_wpcCRb06WKEPtTlJeOTw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2025-01-30 01:00:00+01:00
2025-10-07 23:53:19+02:00,810,FR,Planned maintenance,A03,,2025-02-07 23:00:00+01:00,A3gocEJSyWgeXxWP_NA-PA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2025-02-01 00:00:00+01:00
2025-10-07 23:53:43+02:00,100,FR,Planned maintenance,A03,,2025-01-30 13:15:00+01:00,mjtDShnM7dLcxpMGSQyApw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2025-01-30 12:15:00+01:00
2025-10-07 23:54:43+02:00,0,FR,Planned maintenance,A03,,2025-02-05 16:30:00+01:00,NVZzYI6DXib2hQvwsahHTA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2025-02-05 07:15:00+01:00
2025-10-07 23:54:55+02:00,0,FR,Planned maintenance,A03,,2025-01-30 17:00:00+01:00,nbbcHGwb2OVmxVKPuOc9WA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,10,2025-01-26 01:00:00+01:00
2025-10-07 23:56:25+02:00,255,FR,Planned maintenance,A03,,2025-01-31 07:30:00+01:00,TbnqNcFznZ5GHSXzlC66Ng,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,5,2025-01-31 03:30:00+01:00
2025-10-07 23:58:01+02:00,100,FR,Planned maintenance,A03,,2025-01-31 22:00:00+01:00,aRgbQTN7Brk-5iv1JTshgw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2025-01-31 19:00:00+01:00
2025-10-08 00:00:23+02:00,100,FR,Planned maintenance,A03,Cancelled,2025-02-04 00:00:00+01:00,4Lqe6Bl7TyWi_nIjb_h_mg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,6,2025-02-01 16:00:00+01:00
2025-10-08 00:00:27+02:00,1202,FR,Planned maintenance,A03,,2025-02-02 10:00:00+01:00,w6pHDD58SOD41HP8SgOs8A,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2025-02-02 07:00:00+01:00
2025-10-08 00:02:17+02:00,450,FR,Planned maintenance,A03,,2025-02-03 07:15:00+01:00,sByEr7H_64QqRlKM_DkYdw,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2025-02-03 05:30:00+01:00
2025-10-08 00:02:47+02:00,0,FR,Planned maintenance,A03,,2025-02-03 10:30:00+01:00,tTdPPg-A5n6rcwv8awgCVg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2025-02-03 07:30:00+01:00
2025-10-08 00:03:59+02:00,0,FR,Planned maintenance,A03,,2025-02-04 17:00:00+01:00,v1tQ_CVDiFcb9hM1j8Itmw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2025-02-03 17:00:00+01:00
2025-10-08 00:03:59+02:00,0,FR,Planned maintenance,A03,,2025-02-04 17:00:00+01:00,D6c5_9P5JckViT6yrCD1Jg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2025-02-04 07:30:00+01:00
2025-10-08 00:03:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-04 17:00:00+01:00,HIqq3NbyISaw8nnFMQ-Eww,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2025-02-04 07:00:00+01:00
2025-10-08 00:03:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-04 17:00:00+01:00,KuchOm-QrJIrY8t7U3Ad0w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2025-02-03 17:00:00+01:00
2025-10-08 00:09:11+02:00,1208,FR,Planned maintenance,A03,Cancelled,2025-02-06 12:30:00+01:00,b50AiN2eiHlOrFnpL65Isw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2025-02-06 04:00:00+01:00
2025-10-08 00:09:52+02:00,0,FR,Planned maintenance,A03,,2025-02-05 10:00:00+01:00,k6CijnlG6OjtLysha3O6tw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,13,2025-01-24 22:40:00+01:00
2025-10-08 00:10:14+02:00,0,FR,Planned maintenance,A03,,2025-02-05 10:35:00+01:00,bGCcJGACHPS2n2Kt-yucEg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2025-02-05 10:17:00+01:00
2025-10-08 00:10:17+02:00,0,FR,Planned maintenance,A03,,2025-02-05 10:35:00+01:00,3XFHiHSs5cZweMiiRdsPcg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-02-05 10:17:00+01:00
2025-10-08 00:10:17+02:00,0,FR,Planned maintenance,A03,,2025-02-05 10:35:00+01:00,pWdtHP20uklVlgb4Sl_XqA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2025-02-05 10:17:00+01:00
2025-10-08 00:11:11+02:00,0,FR,Planned maintenance,A03,,2025-02-05 16:00:00+01:00,2SndD4cDx-n9LOa93vQX2g,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,3,2025-02-05 08:30:00+01:00
2025-10-08 00:11:11+02:00,0,FR,Planned maintenance,A03,,2025-02-05 16:00:00+01:00,moUyilIPEErMMSxEnav3lg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,3,2025-02-05 08:30:00+01:00
2025-10-08 00:11:12+02:00,0,FR,Planned maintenance,A03,,2025-02-05 16:30:00+01:00,foLu8iMFLfmLCj1dmeq6Vg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2025-02-05 13:30:00+01:00
2025-10-08 00:13:19+02:00,480,FR,Planned maintenance,A03,,2025-02-06 11:15:00+01:00,-9uuzaCxELNLnFHJ520v3g,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,4,2025-02-06 00:00:00+01:00
2025-10-08 00:13:28+02:00,0,FR,Planned maintenance,A03,,2025-02-06 12:00:00+01:00,y1pEE9tM-_3SavD0p31pag,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-02-06 06:45:00+01:00
2025-10-08 00:13:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-05 17:00:00+01:00,70LP7mHYeTyTwNPVePWg4Q,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2025-02-05 13:00:00+01:00
2025-10-08 00:14:07+02:00,100,FR,Planned maintenance,A03,Cancelled,2025-02-07 23:30:00+01:00,AZSSIcUzF-39Wp6dd9Zt1Q,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,2,2025-02-07 22:30:00+01:00
2025-10-08 00:14:18+02:00,0,FR,Planned maintenance,A03,,2025-02-06 13:30:00+01:00,t1nss_GvXU8Gqx2IaKSkJg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,2,2025-02-06 07:00:00+01:00
2025-10-08 00:14:18+02:00,700,FR,Planned maintenance,A03,,2025-02-06 14:30:00+01:00,6LwLBXi5yRDrucvSTL9xsQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,5,2025-02-06 11:00:00+01:00
2025-10-08 00:14:20+02:00,0,FR,Planned maintenance,A03,,2025-02-06 14:30:00+01:00,Pir6JdCBTJnf79IMyPJlzg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2025-02-06 13:00:00+01:00
2025-10-08 00:14:45+02:00,540,FR,Planned maintenance,A03,Cancelled,2025-02-07 05:00:00+01:00,yRFF_9Hv2t_qpmSEGdBYxA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2025-02-07 04:30:00+01:00
2025-10-08 00:14:45+02:00,0,FR,Planned maintenance,A03,,2025-02-06 15:30:00+01:00,0lejrOvdeysrnShdCpKYiQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-02-06 13:30:00+01:00
2025-10-08 00:14:46+02:00,129,FR,Planned maintenance,A03,,2025-02-06 16:00:00+01:00,HXRxwF1urg29PHqPjuL3fA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2025-02-06 08:00:00+01:00
2025-10-08 00:15:20+02:00,0,FR,Planned maintenance,A03,,2025-02-07 04:30:00+01:00,CIVVcRo2iR6eCKc-RYwSSQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2025-02-04 22:00:00+01:00
2025-10-08 00:18:13+02:00,0,FR,Planned maintenance,A03,,2025-02-07 23:00:00+01:00,anZ7xpPKMiy4s1NLYXGvVw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,5,2025-02-04 03:45:00+01:00
2025-10-08 00:18:17+02:00,170,FR,Planned maintenance,A03,,2025-02-08 00:00:00+01:00,y7QX_L_4TgrN73UBBKFINQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,9,2025-02-05 10:00:00+01:00
2025-10-08 00:19:58+02:00,0,FR,Planned maintenance,A03,,2025-02-09 10:00:00+01:00,IqxlJIFUf_Od00lVjxd5Jg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,12,2025-02-06 20:00:00+01:00
2025-10-08 00:29:59+02:00,185,FR,Planned maintenance,A03,,2025-02-11 14:50:00+01:00,3BtUmEMCVFoADIQTjwyC1A,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,8,2025-02-08 00:00:00+01:00
2025-10-08 00:34:23+02:00,0,FR,Planned maintenance,A03,,2025-02-13 12:00:00+01:00,WsKxfmU7ZeTxW0mc3IdTqQ,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,13,2025-02-07 23:00:00+01:00
2025-10-08 00:39:38+02:00,0,FR,Planned maintenance,A03,,2025-02-15 00:00:00+01:00,LUILptO4JPSFvZDgdyKQxQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,34,2025-02-03 15:35:00+01:00
2025-10-08 00:59:09+02:00,720,FR,Planned maintenance,A03,,2025-02-21 19:00:00+01:00,uM1p0qlj64PI1K0UE0CjwA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,4,2025-01-28 06:27:00+01:00
2025-10-08 01:55:26+02:00,0,FR,Planned maintenance,A03,,2025-03-13 09:00:00+01:00,FlKZtkLGo0ez7TuMOjScyw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,14,2025-02-07 23:00:00+01:00
2025-10-08 03:06:15+02:00,0,FR,Planned maintenance,A03,,2025-04-04 00:00:00+02:00,f1IiU8poWNvG0ZxrCkxG7A,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,20,2025-01-25 00:00:00+01:00
2025-10-08 03:21:41+02:00,0,FR,Planned maintenance,A03,,2025-04-09 05:00:00+02:00,sZmiWyT2SxiBu-RpvxBDLQ,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,26,2025-02-07 23:00:00+01:00
2025-10-08 03:58:18+02:00,0,FR,Planned maintenance,A03,,2025-04-25 09:30:00+02:00,Te9zfCu8_lZrKsPzcin2Sw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,12,2025-02-01 00:00:00+01:00
2025-10-08 04:11:22+02:00,0,FR,Planned maintenance,A03,,2025-05-01 00:00:00+02:00,g75KJ26qHpwiXiPeQ--Ptg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,19,2025-02-01 00:30:00+01:00
2025-10-08 05:35:48+02:00,0,FR,Planned maintenance,A03,,2025-06-05 23:00:00+02:00,YoTvsUwJmXJk2vX06MrsVA,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,26,2025-02-01 00:00:00+01:00
2025-10-08 07:52:16+02:00,0,FR,Planned maintenance,A03,,2025-01-24 16:30:00+01:00,LKh5zdS8n3EHXngc1X8_EQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,5,2025-01-24 07:15:00+01:00
2025-10-08 07:58:42+02:00,0,FR,Planned maintenance,A03,,2025-08-14 12:15:00+02:00,74Kv55l683Wh1ZvTu5541Q,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,19,2025-01-31 22:00:00+01:00
2025-10-06 20:51:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-23 17:00:00+01:00,vNLLd_0pHlZIkFch_y4j-w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-23 08:00:00+01:00
2025-10-06 20:51:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-15 17:00:00+01:00,v_tOG1MJ20yUrAW27LqeyA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-15 08:00:00+01:00
2025-10-06 20:51:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-08 17:00:00+01:00,a-n0Hlz3DTW6u-4VfnVrWQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-08 08:00:00+01:00
2025-10-06 20:51:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-02 17:00:00+01:00,krDQFCLbU3Ji2G-C1DzXGg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-02 08:00:00+01:00
2025-10-06 20:51:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-26 17:00:00+01:00,9JwQOtCgBxM_ThI8c_d-tA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-26 08:00:00+01:00
2025-10-06 20:51:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-09 17:00:00+01:00,r5yWCArMdjnQCXiXqXiBFw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-09 08:00:00+01:00
2025-10-06 20:51:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-25 17:00:00+01:00,8VIZ6GvB_LbT8BjxXihYCg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-25 08:00:00+01:00
2025-10-06 20:51:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-11 17:00:00+01:00,9qJwOLkcQadO1bS4m8zVjA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-11 08:00:00+01:00
2025-10-06 20:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-16 17:00:00+01:00,sOh1xS7oC8-EC3frXr3kaA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-16 08:00:00+01:00
2025-10-06 20:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-20 17:00:00+01:00,-vpqTdmNrRGkvFx4KRzkCA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-20 08:00:00+01:00
2025-10-06 20:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-19 17:00:00+01:00,c_m5DJ4mSk7niPF2TdDQqQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-19 08:00:00+01:00
2025-10-06 20:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-21 17:00:00+01:00,V8-5LvXGK2Z3JEG-eGa8bA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-21 08:00:00+01:00
2025-10-06 20:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-27 17:00:00+01:00,pzSEnWDmrQyUZVE_JC498Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-27 08:00:00+01:00
2025-10-06 20:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-14 17:00:00+01:00,Ggf30vI_NMdcIGWrYEqZeg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-14 08:00:00+01:00
2025-10-06 20:51:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-03 17:00:00+01:00,AqKt1b40RAlX6Y-BGHT9PQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-03 08:00:00+01:00
2025-10-06 20:51:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-28 17:00:00+01:00,8AtFqhZ9bkt9c8nrJYVJXg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-28 08:00:00+01:00
2025-10-06 20:51:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-01 17:00:00+01:00,EBWQI2YLbpyuUqv5WxeR3A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-01 08:00:00+01:00
2025-10-06 20:51:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-12 17:00:00+01:00,aXN80bwBK-vz5KxCukCYEA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-12 08:00:00+01:00
2025-10-06 20:51:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-13 17:00:00+01:00,TEeLBXgm4FUV3JUvI2vxJg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-13 08:00:00+01:00
2025-10-06 20:51:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-22 17:00:00+01:00,gIHtKeYobaeEivXj-Zsp1A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-22 08:00:00+01:00
2025-10-06 20:51:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-10 17:00:00+01:00,vIdMY-z_nuUycgTMhbPEzQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-10 08:00:00+01:00
2025-10-06 20:51:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-18 17:00:00+01:00,t31Ezy_BoE3Js69jowxjig,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-18 08:00:00+01:00
2025-10-06 20:51:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-24 17:00:00+01:00,D3tw2hKlACmO6NEuaew9ew,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-24 08:00:00+01:00
2025-10-06 20:52:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-17 17:00:00+01:00,pLReVE_B_C5-F-xLLT0l6w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-02-17 08:00:00+01:00
2025-10-06 20:58:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-22 17:00:00+01:00,EDEIJFeX9bdZs6X-ih39cw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-22 07:00:00+01:00
2025-10-06 20:58:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-01 17:00:00+01:00,AqLtUqOEEypKOsPDBQdKhg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-01 07:00:00+01:00
2025-10-06 20:58:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-13 17:00:00+01:00,Zdpk1XE3anfMSJQTC2jsKQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-13 07:00:00+01:00
2025-10-06 20:58:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-26 17:00:00+01:00,M2lydpzUdmRY3Vg9L-0Ccw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-26 07:00:00+01:00
2025-10-06 20:58:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-24 17:00:00+01:00,gy0Zr2rId_1_-ubO81EQ5Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-24 07:00:00+01:00
2025-10-06 20:58:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-18 17:00:00+01:00,xln7kz5xh1veSHgf3CDLew,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-18 07:00:00+01:00
2025-10-06 20:58:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-28 17:00:00+01:00,RsblRljRjcMQVMAb0S1i6w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-28 07:00:00+01:00
2025-10-06 20:58:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-09 17:00:00+01:00,GdThuwob3CZOmigOCVnaYA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-09 07:00:00+01:00
2025-10-06 20:58:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-16 17:00:00+01:00,2oVddrehAC0EfyDJ2T5i4A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-16 07:00:00+01:00
2025-10-06 20:58:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-08 17:00:00+01:00,EypSCaG3LufkOmqgftpoTw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-08 07:00:00+01:00
2025-10-06 20:58:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-23 17:00:00+01:00,8nD5bxjq1CaVoSkISE8wKA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-23 07:00:00+01:00
2025-10-06 20:58:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-12 17:00:00+01:00,UYQxk9__qEIxoBsK4hGPCA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-12 07:00:00+01:00
2025-10-06 20:58:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-21 17:00:00+01:00,PEK0BDeK0ONpfbYcFIk7XA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-21 07:00:00+01:00
2025-10-06 20:58:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-27 17:00:00+01:00,mOxK_yJSpzQeoWclPP6Y1w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-27 07:00:00+01:00
2025-10-06 20:58:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-17 17:00:00+01:00,jzuzKan2Rw8K8tlYub4PrA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-17 07:00:00+01:00
2025-10-06 20:58:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-25 17:00:00+01:00,pDBFZhnaiayPKbSu2YHj4A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-25 07:00:00+01:00
2025-10-06 20:59:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-15 17:00:00+01:00,JmMqG2mvKSa54_zhI6goRg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-15 07:00:00+01:00
2025-10-06 20:59:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-19 17:00:00+01:00,stC4BaC6XB2l0Nsnwl5foQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-19 07:00:00+01:00
2025-10-06 20:59:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-20 17:00:00+01:00,lx3J_7Uw0ZkMyZ8l5aagjg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-20 07:00:00+01:00
2025-10-06 20:59:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-14 17:00:00+01:00,TtqzoC6bYtoQl9BqXLy8Bg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-14 07:00:00+01:00
2025-10-06 20:59:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-10 17:00:00+01:00,8m4pnhZlNxnJizzGDBsxPw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-10 07:00:00+01:00
2025-10-06 20:59:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-11 17:00:00+01:00,07H7LV7sZSfScum9RdIeLQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-02-11 07:00:00+01:00
2025-10-06 20:59:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-02 17:00:00+01:00,0CHqlHuc44llWufiyo8JMg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-02 07:00:00+01:00
2025-10-06 20:59:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-03 17:00:00+01:00,doOX0_uJfNej3xHEDvq3CQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-03 07:00:00+01:00
2025-10-07 09:38:46+02:00,0,FR,Planned maintenance,A03,,2025-02-18 17:00:00+01:00,66XsN2LXIAHQIrxhwoqX0w,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2025-02-18 14:00:00+01:00
2025-10-07 09:47:00+02:00,0,FR,Planned maintenance,A03,,2025-02-25 12:00:00+01:00,kTz3s9EPlPNLiMMftbKhgw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2025-02-25 10:00:00+01:00
2025-10-07 09:47:01+02:00,0,FR,Planned maintenance,A03,,2025-02-25 10:00:00+01:00,YjH48wTmiHa843Qa_MpOjA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-02-25 08:00:00+01:00
2025-10-07 15:25:01+02:00,0,FR,Planned maintenance,A03,,2025-02-26 17:00:00+01:00,y9l65Pboh4hk_LX5t9vdqw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-02-26 07:00:00+01:00
2025-10-07 15:25:02+02:00,0,FR,Planned maintenance,A03,,2025-02-18 17:00:00+01:00,wf-o_Es6wmE_GelMF8DUFw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-02-18 07:00:00+01:00
2025-10-07 15:25:02+02:00,0,FR,Planned maintenance,A03,,2025-02-28 17:00:00+01:00,UNdcWJtOrvY8Dn0Svz_mXw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-02-28 07:00:00+01:00
2025-10-07 15:25:02+02:00,0,FR,Planned maintenance,A03,,2025-02-24 17:00:00+01:00,kh6U5ql4jPYgv4LsfDL0AQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-02-24 07:00:00+01:00
2025-10-07 15:25:02+02:00,0,FR,Planned maintenance,A03,,2025-02-20 17:00:00+01:00,cwnNYM1PlyraQ0U0J5uguw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-02-20 07:00:00+01:00
2025-10-07 15:25:03+02:00,0,FR,Planned maintenance,A03,,2025-02-21 17:00:00+01:00,UONcNHJ_B89CPCY2adYQPw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-02-21 07:00:00+01:00
2025-10-07 15:25:03+02:00,0,FR,Planned maintenance,A03,,2025-02-17 17:00:00+01:00,1FdXCqukJkflcHRUrUWyEg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-02-17 07:00:00+01:00
2025-10-07 15:25:06+02:00,0,FR,Planned maintenance,A03,,2025-02-25 17:00:00+01:00,GrdX9MDY7mpE9Nwy5_7Gcw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-02-25 07:00:00+01:00
2025-10-07 15:25:06+02:00,0,FR,Planned maintenance,A03,,2025-02-19 17:00:00+01:00,FAHKYqjZ6JaHq7z_1GQdzA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-02-19 07:00:00+01:00
2025-10-07 15:25:07+02:00,0,FR,Planned maintenance,A03,,2025-02-27 17:00:00+01:00,H4ykTOktdKQnG2fGrOmWNA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-02-27 07:00:00+01:00
2025-10-07 16:42:27+02:00,0,FR,Planned maintenance,A03,,2025-02-28 17:00:00+01:00,ki1QI5cd5MgZLn1s3T7yjA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,1,2025-02-24 07:00:00+01:00
2025-10-07 17:35:09+02:00,100,FR,Planned maintenance,A03,,2025-02-22 00:00:00+01:00,uk6ej3phr0WttesAMmRNwQ,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2025-02-21 23:00:00+01:00
2025-10-07 18:02:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-28 10:00:00+01:00,Enoxo79-dL4qqO15dysJxg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-02-24 07:00:00+01:00
2025-10-07 18:27:02+02:00,0,FR,Planned maintenance,A03,,2025-04-28 08:00:00+02:00,DAm2hx3KiZsdFsaMaT3KuA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2025-03-03 08:00:00+01:00
2025-10-07 23:22:28+02:00,0,FR,Planned maintenance,A03,,2025-02-12 16:30:00+01:00,pTf71mUOBfnNl5Yeb-yyZA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,2,2025-02-12 07:15:00+01:00
2025-10-07 23:22:28+02:00,0,FR,Planned maintenance,A03,,2025-02-11 16:30:00+01:00,FhcZfQexm2DygLstNsfW2A,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,2,2025-02-11 07:15:00+01:00
2025-10-07 23:22:28+02:00,0,FR,Planned maintenance,A03,,2025-02-13 16:30:00+01:00,d-BECuUa8ZZWo6H29niF8g,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,2,2025-02-13 07:15:00+01:00
2025-10-07 23:32:11+02:00,0,FR,Planned maintenance,A03,,2025-02-21 16:30:00+01:00,XaURnZ5X7Cu6EkYAA3cPvA,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,2,2025-02-17 07:15:00+01:00
2025-10-07 23:54:19+02:00,0,FR,Planned maintenance,A03,,2025-02-14 17:00:00+01:00,LA_hvfnXLyQbphxSPNHybw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2025-02-14 07:30:00+01:00
2025-10-07 23:55:13+02:00,0,FR,Planned maintenance,A03,,2025-02-11 17:00:00+01:00,9R2Il2IJMLIH1jmoHAbufw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,9,2025-02-11 07:00:00+01:00
2025-10-07 23:58:03+02:00,0,FR,Planned maintenance,A03,,2025-02-13 11:00:00+01:00,JimJ1y3Qt7y_Ntg4RGE-qA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,2,2025-02-13 10:00:00+01:00
2025-10-08 00:07:33+02:00,0,FR,Planned maintenance,A03,,2025-02-18 17:00:00+01:00,k9G_Cr6tqPOI4_DpkHoIsA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2025-02-18 07:30:00+01:00
2025-10-08 00:07:41+02:00,0,FR,Planned maintenance,A03,,2025-03-01 15:30:00+01:00,ifw_hhPqahrh8IZHOwDYBw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,1,2025-03-01 14:00:00+01:00
2025-10-08 00:10:29+02:00,0,FR,Planned maintenance,A03,,2025-02-21 17:00:00+01:00,3Ta1A9qDLDHBBIOVxhuB8w,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,2,2025-02-17 07:00:00+01:00
2025-10-08 00:12:30+02:00,1217,FR,Planned maintenance,A03,,2025-02-08 02:00:00+01:00,UjTK1T9Ke7pgFj2TOuh4-Q,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-02-08 00:30:00+01:00
2025-10-08 00:14:36+02:00,0,FR,Planned maintenance,A03,,2025-02-24 16:30:00+01:00,M6JyTvsnxFRIUeeywOJong,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2025-02-24 07:30:00+01:00
2025-10-08 00:14:45+02:00,0,FR,Planned maintenance,A03,,2025-02-14 17:00:00+01:00,c8GK2rRj69_CUaD4dXcWKw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,4,2025-02-10 07:00:00+01:00
2025-10-08 00:18:12+02:00,0,FR,Planned maintenance,A03,,2025-02-09 19:00:00+01:00,xZoHAuZtUxF92dRgAnFO8A,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,3,2025-02-08 02:00:00+01:00
2025-10-08 00:18:16+02:00,0,FR,Planned maintenance,A03,,2025-02-12 16:30:00+01:00,r-hahZal2oukCVIs8m1CVQ,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,1,2025-02-12 07:30:00+01:00
2025-10-08 00:18:16+02:00,0,FR,Planned maintenance,A03,,2025-02-12 16:30:00+01:00,TRzovsMY2CxT821EFxbavg,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,3,2025-02-10 08:00:00+01:00
2025-10-08 00:18:46+02:00,0,FR,Planned maintenance,A03,,2025-02-08 08:18:00+01:00,eDBwsOdl0FTVBtFM0o-GLA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2025-02-08 06:00:00+01:00
2025-10-08 00:18:55+02:00,50,FR,Planned maintenance,A03,,2025-02-08 09:30:00+01:00,U5PMbaSVfDAViPNeEgw8zg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,46,MAW,PT1M,2,2025-02-08 09:15:00+01:00
2025-10-08 00:18:55+02:00,30,FR,Planned maintenance,A03,,2025-02-08 09:15:00+01:00,U5PMbaSVfDAViPNeEgw8zg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,16,MAW,PT1M,2,2025-02-08 08:45:00+01:00
2025-10-08 00:18:55+02:00,20,FR,Planned maintenance,A03,,2025-02-08 08:45:00+01:00,U5PMbaSVfDAViPNeEgw8zg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2025-02-08 08:30:00+01:00
2025-10-08 00:19:26+02:00,0,FR,Planned maintenance,A03,,2025-02-08 17:55:00+01:00,BM11OW5sjKGtS46tDf-mpA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,3,2025-02-08 07:00:00+01:00
2025-10-08 00:20:10+02:00,235,FR,Planned maintenance,A03,,2025-02-09 13:00:00+01:00,wFr5QgmyeTD14fWm70QWvQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,6,2025-02-09 10:00:00+01:00
2025-10-08 00:21:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-24 18:00:00+01:00,Ci6a76Ofr6jfgxoE5tukeA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2025-02-24 09:00:00+01:00
2025-10-08 00:21:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-17 18:00:00+01:00,v6EKRC1snTTGZZUKR7T46w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2025-02-17 10:00:00+01:00
2025-10-08 00:21:38+02:00,450,FR,Planned maintenance,A03,,2025-02-10 10:15:00+01:00,SsjyjRv7n8p_mtcKTUAcEQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,226,MAW,PT1M,5,2025-02-10 08:45:00+01:00
2025-10-08 00:21:38+02:00,75,FR,Planned maintenance,A03,,2025-02-10 06:30:00+01:00,SsjyjRv7n8p_mtcKTUAcEQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,76,MAW,PT1M,5,2025-02-10 06:15:00+01:00
2025-10-08 00:21:38+02:00,480,FR,Planned maintenance,A03,,2025-02-10 10:45:00+01:00,SsjyjRv7n8p_mtcKTUAcEQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,316,MAW,PT1M,5,2025-02-10 10:15:00+01:00
2025-10-08 00:21:38+02:00,150,FR,Planned maintenance,A03,,2025-02-10 06:45:00+01:00,SsjyjRv7n8p_mtcKTUAcEQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,91,MAW,PT1M,5,2025-02-10 06:30:00+01:00
2025-10-08 00:21:38+02:00,350,FR,Planned maintenance,A03,,2025-02-10 08:30:00+01:00,SsjyjRv7n8p_mtcKTUAcEQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,196,MAW,PT1M,5,2025-02-10 08:15:00+01:00
2025-10-08 00:21:38+02:00,195,FR,Planned maintenance,A03,,2025-02-10 07:00:00+01:00,SsjyjRv7n8p_mtcKTUAcEQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,106,MAW,PT1M,5,2025-02-10 06:45:00+01:00
2025-10-08 00:21:38+02:00,400,FR,Planned maintenance,A03,,2025-02-10 08:45:00+01:00,SsjyjRv7n8p_mtcKTUAcEQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,211,MAW,PT1M,5,2025-02-10 08:30:00+01:00
2025-10-08 00:21:38+02:00,0,FR,Planned maintenance,A03,,2025-02-10 06:15:00+01:00,SsjyjRv7n8p_mtcKTUAcEQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,5,2025-02-10 05:00:00+01:00
2025-10-08 00:21:38+02:00,240,FR,Planned maintenance,A03,,2025-02-10 08:15:00+01:00,SsjyjRv7n8p_mtcKTUAcEQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,121,MAW,PT1M,5,2025-02-10 07:00:00+01:00
2025-10-08 00:22:02+02:00,0,FR,Planned maintenance,A03,,2025-02-11 12:00:00+01:00,i20I2fIxKmjs82hUjzvEww,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,1,2025-02-11 09:00:00+01:00
2025-10-08 00:22:10+02:00,37,FR,Planned maintenance,A03,Cancelled,2025-02-11 14:00:00+01:00,zMbMaZySRtlSIcVEc9pPXA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-02-11 13:00:00+01:00
2025-10-08 00:22:15+02:00,37,FR,Planned maintenance,A03,Cancelled,2025-02-11 14:00:00+01:00,pTFD3VOlX0WnMW0A2cgaEQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-02-11 13:00:00+01:00
2025-10-08 00:22:38+02:00,0,FR,Planned maintenance,A03,,2025-02-18 16:30:00+01:00,r1APxKvIjMkN9fsRth3r_Q,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2025-02-18 07:30:00+01:00
2025-10-08 00:22:38+02:00,0,FR,Planned maintenance,A03,,2025-02-17 16:30:00+01:00,MAECji6ZgJtiIdjkB7mDbg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2025-02-17 07:30:00+01:00
2025-10-08 00:22:45+02:00,0,FR,Planned maintenance,A03,,2025-02-10 14:30:00+01:00,OjSWa3W8KolbKUynsYFbKA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-02-10 07:30:00+01:00
2025-10-08 00:22:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-11 17:00:00+01:00,DU3-ri5kBmG_RKhdEHjY6Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2025-02-11 07:30:00+01:00
2025-10-08 00:23:07+02:00,37,FR,Planned maintenance,A03,,2025-02-11 14:00:00+01:00,TEOnZq72B8PJcQGPg8dE7w,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-02-11 13:00:00+01:00
2025-10-08 00:25:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-12 17:00:00+01:00,Cd6mMwLk9BnEJfCPizMZIg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-02-12 08:00:00+01:00
2025-10-08 00:29:30+02:00,0,FR,Planned maintenance,A03,,2025-02-11 20:00:00+01:00,jZ185W3T89pHvsUCG-VAEQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,1,2025-02-11 17:00:00+01:00
2025-10-08 00:29:30+02:00,0,FR,Planned maintenance,A03,,2025-02-11 14:20:00+01:00,LEqUdLuL3P7IBZQSbZmsCg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-02-11 14:00:00+01:00
2025-10-08 00:30:21+02:00,0,FR,Planned maintenance,A03,,2025-02-11 16:00:00+01:00,TRIfY2togi8QyQkY8dGEqQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2025-02-11 07:00:00+01:00
2025-10-08 00:32:21+02:00,0,FR,Planned maintenance,A03,,2025-02-14 12:30:00+01:00,jsWswmdX2WT2oWA18FLnUg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-02-14 07:00:00+01:00
2025-10-08 00:33:32+02:00,0,FR,Planned maintenance,A03,,2025-02-12 14:30:00+01:00,sSRqBLOsT2DZZHED2gN2kg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2025-02-12 08:00:00+01:00
2025-10-08 00:34:54+02:00,0,FR,Planned maintenance,A03,,2025-02-20 17:00:00+01:00,CTQ2Xrz3TktgM8RrzAhf5w,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,2,2025-02-20 06:00:00+01:00
2025-10-08 00:34:54+02:00,0,FR,Planned maintenance,A03,,2025-02-26 17:00:00+01:00,-luR6j9ugLQmzaZh5k_DaQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2025-02-26 07:00:00+01:00
2025-10-08 00:34:54+02:00,0,FR,Planned maintenance,A03,,2025-02-27 17:00:00+01:00,Cvm95y13mbPIvU0rqLgQCw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2025-02-27 07:00:00+01:00
2025-10-08 00:35:52+02:00,0,FR,Planned maintenance,A03,,2025-02-21 16:30:00+01:00,gsgDCKv906W-A4TGlMUrtQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2025-02-21 07:15:00+01:00
2025-10-08 00:36:18+02:00,0,FR,Planned maintenance,A03,,2025-02-21 16:30:00+01:00,Ip3hCmFim7CcXIkGXjQJkg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,2,2025-02-21 07:15:00+01:00
2025-10-08 00:37:49+02:00,940,FR,Planned maintenance,A03,,2025-02-14 07:30:00+01:00,_Y47kP_XhoWNbGDMQ5IJEg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,19,2025-02-09 03:07:00+01:00
2025-10-08 00:38:02+02:00,800,FR,Planned maintenance,A03,,2025-02-15 18:30:00+01:00,OyRQB7VsUzKyynB663sSuA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2025-02-15 17:00:00+01:00
2025-10-08 00:40:09+02:00,320,FR,Planned maintenance,A03,Cancelled,2025-02-17 00:00:00+01:00,EXe2AFrcbjfU0fVXt-5BJQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,4,2025-02-16 06:30:00+01:00
2025-10-08 00:40:09+02:00,240,FR,Planned maintenance,A03,Cancelled,2025-02-16 06:30:00+01:00,4QkNwe245M2LyIT9PMqoIQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,7,2025-02-15 11:00:00+01:00
2025-10-08 00:40:09+02:00,185,FR,Planned maintenance,A03,,2025-02-15 01:00:00+01:00,6vdZczwGPtXST-5cWlZq-w,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,9,2025-02-12 01:00:00+01:00
2025-10-08 00:44:19+02:00,0,FR,Planned maintenance,A03,,2025-02-17 03:00:00+01:00,r51mcTILelC33fBWzRnMmA,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2025-02-16 05:00:00+01:00
2025-10-08 00:44:21+02:00,1130,FR,Planned maintenance,A03,,2025-02-17 06:00:00+01:00,Z0-EOLKHRJqimZ7xMok7mw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2025-02-17 04:30:00+01:00
2025-10-08 00:44:36+02:00,1140,FR,Planned maintenance,A03,,2025-02-17 04:30:00+01:00,T3MdyvG54TqJwjf3emlBrg,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,6,2025-02-16 14:30:00+01:00
2025-10-08 00:44:54+02:00,0,FR,Planned maintenance,A03,,2025-02-18 17:00:00+01:00,1qnsIAEKm7Glj70D515btQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,3,2025-02-17 08:30:00+01:00
2025-10-08 00:45:21+02:00,630,FR,Planned maintenance,A03,,2025-02-27 04:00:00+01:00,GiQOdoRBf_m56LFDJHHmvQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2025-02-27 03:30:00+01:00
2025-10-08 00:46:34+02:00,0,FR,Planned maintenance,A03,,2025-02-20 17:00:00+01:00,FpgpBZBOLAJpFuQFWBHCqw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-02-19 07:00:00+01:00
2025-10-08 00:46:41+02:00,0,FR,Planned maintenance,A03,,2025-02-18 00:00:00+01:00,vlmBewsgiEs9W7aCLBIFZA,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2025-02-17 19:05:00+01:00
2025-10-08 00:46:41+02:00,0,FR,Planned maintenance,A03,,2025-02-18 00:00:00+01:00,UJG6rR2bYu2JzcjZvZhLlA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2025-02-17 19:05:00+01:00
2025-10-08 00:46:41+02:00,0,FR,Planned maintenance,A03,,2025-02-18 00:00:00+01:00,RlEjJYOkUuWyypsdaXuOnQ,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2025-02-17 19:05:00+01:00
2025-10-08 00:46:41+02:00,0,FR,Planned maintenance,A03,,2025-02-18 00:00:00+01:00,8dQvrBjKkFmZj5BC2zOAxQ,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2025-02-17 19:05:00+01:00
2025-10-08 00:49:55+02:00,0,FR,Planned maintenance,A03,,2025-02-18 17:00:00+01:00,9170hu0Dq910gK32U8QkPg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,1,2025-02-18 13:00:00+01:00
2025-10-08 00:50:22+02:00,0,FR,Planned maintenance,A03,,2025-02-18 15:15:00+01:00,YQP2oBQwi8lg7CqvRW-mfQ,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,4,2025-02-17 12:00:00+01:00
2025-10-08 00:50:25+02:00,0,FR,Planned maintenance,A03,,2025-02-19 23:00:00+01:00,Fy4TwszY6siSek8fLyWGnA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,5,2025-02-15 00:00:00+01:00
2025-10-08 00:50:27+02:00,0,FR,Planned maintenance,A03,,2025-02-19 23:00:00+01:00,Q5RblKa8fwi34cAGPmzO1A,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,5,2025-02-15 00:00:00+01:00
2025-10-08 00:50:39+02:00,0,FR,Planned maintenance,A03,,2025-02-18 18:25:00+01:00,U5R19WBCMTE8-fvODbosFA,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,4,2025-02-12 08:00:00+01:00
2025-10-08 00:52:28+02:00,0,FR,Planned maintenance,A03,,2025-02-28 17:00:00+01:00,AAY5JNBqK41UhgLAuyRzow,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-02-28 07:30:00+01:00
2025-10-08 00:52:28+02:00,0,FR,Planned maintenance,A03,,2025-02-27 17:00:00+01:00,RfwQKzgrarwjY75WtECRMQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-02-27 07:30:00+01:00
2025-10-08 00:52:48+02:00,150,FR,Planned maintenance,A03,,2025-02-26 11:30:00+01:00,qYLzwyS3v2wFyZRZdII-zQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-02-26 09:30:00+01:00
2025-10-08 00:52:54+02:00,0,FR,Planned maintenance,A03,,2025-02-19 11:15:00+01:00,W6try7LxGtT2-19QjnYl4Q,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,2,2025-02-19 07:30:00+01:00
2025-10-08 00:52:58+02:00,429,FR,Planned maintenance,A03,,2025-02-19 12:00:00+01:00,KAuFSRtmKO9RohNCwZp-WQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,4,2025-02-18 00:00:00+01:00
2025-10-08 00:53:28+02:00,0,FR,Planned maintenance,A03,,2025-02-20 17:00:00+01:00,rNVzDouvccNpx1cWH8WsLQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2025-02-20 08:00:00+01:00
2025-10-08 00:53:36+02:00,0,FR,Planned maintenance,A03,,2025-02-20 17:00:00+01:00,Qu3J7Wk_Cll-v-XKX4CaPQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2025-02-20 07:00:00+01:00
2025-10-08 00:53:46+02:00,0,FR,Planned maintenance,A03,,2025-02-19 16:25:00+01:00,uvl64bFMnM2VBxjnEH0IUg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-02-19 07:30:00+01:00
2025-10-08 00:55:46+02:00,1200,FR,Planned maintenance,A03,Cancelled,2025-02-22 09:00:00+01:00,U0y3MpP18ZeAM_e4qLm0eA,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2025-02-22 08:00:00+01:00
2025-10-08 00:55:50+02:00,28,FR,Planned maintenance,A03,,2025-02-21 04:00:00+01:00,QqM8zlHX-sSBvybGiosw5g,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2025-02-21 00:00:00+01:00
2025-10-08 00:56:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-02-21 16:20:00+01:00,7wBgry-rwISDIis5JlNY5Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,4,2025-02-21 07:30:00+01:00
2025-10-08 00:56:08+02:00,0,FR,Planned maintenance,A03,,2025-02-20 11:20:00+01:00,9bFq2mm5wHUZLGS3nI1hAw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,5,2025-02-20 07:30:00+01:00
2025-10-08 00:56:13+02:00,0,FR,Planned maintenance,A03,,2025-02-20 12:00:00+01:00,Vey7YlWpMl1prNTB792dGg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,3,2025-02-17 07:00:00+01:00
2025-10-08 00:56:55+02:00,0,FR,Planned maintenance,A03,,2025-02-20 14:14:00+01:00,IHX4Jd129v-5LBUVyFtC5w,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,3,2025-02-20 09:00:00+01:00
2025-10-08 00:57:00+02:00,0,FR,Planned maintenance,A03,,2025-02-20 14:30:00+01:00,XoI1p5s-NuWoa9MJWnQaMQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-02-20 14:00:00+01:00
2025-10-08 00:57:24+02:00,0,FR,Planned maintenance,A03,,2025-02-25 16:30:00+01:00,BAbrTIkyJwgm4hq0DSqQbQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2025-02-24 07:15:00+01:00
2025-10-08 00:57:30+02:00,0,FR,Planned maintenance,A03,,2025-02-20 16:49:00+01:00,qG_Mf8ZkSyw6GOFSIN6fOQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2025-02-20 06:45:00+01:00
2025-10-08 00:58:43+02:00,0,FR,Planned maintenance,A03,,2025-02-21 08:00:00+01:00,sANhwKwBeL4ajY9dzXU19Q,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2025-02-21 06:15:00+01:00
