created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-08 01:00:39+02:00,0,FR,Planned maintenance,A03,,2025-02-26 16:00:00+01:00,NJ2-KBqv3IqQsoo7VMV75A,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,1,2025-02-26 08:00:00+01:00
2025-10-08 01:01:19+02:00,343,FR,Planned maintenance,A03,,2025-02-21 23:30:00+01:00,Xy13NOsWiFrfitnI0rBMLA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,4,2025-02-21 19:00:00+01:00
2025-10-08 01:02:03+02:00,180,FR,Planned maintenance,A03,,2025-02-22 10:30:00+01:00,lJF8u8BqE2qlN-aWsNp1Rw,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,6,2025-02-22 07:30:00+01:00
2025-10-08 01:02:12+02:00,280,FR,Planned maintenance,A03,,2025-02-23 16:00:00+01:00,mVqyHiGST3l5Bb62Kr_lGA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2025-02-23 14:00:00+01:00
2025-10-08 01:02:15+02:00,0,FR,Planned maintenance,A03,,2025-02-22 15:00:00+01:00,qgNi5PXAVW2XSqkFBA3ZGA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2025-02-22 04:00:00+01:00
2025-10-08 01:02:21+02:00,490,FR,Planned maintenance,A03,,2025-02-22 12:27:00+01:00,wfOaCBztl_nbdd8R3X480A,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,5,2025-02-22 02:30:00+01:00
2025-10-08 01:03:18+02:00,1210,FR,Planned maintenance,A03,,2025-02-23 12:00:00+01:00,Cti9-nRUt5ZngPeH_hj-yg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-02-23 08:00:00+01:00
2025-10-08 01:04:15+02:00,1195,FR,Planned maintenance,A03,,2025-02-23 08:11:00+01:00,QMRlOAMkPtWUew0fbJ3bAA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,3,2025-02-23 05:00:00+01:00
2025-10-08 01:04:28+02:00,465,FR,Planned maintenance,A03,,2025-02-25 18:00:00+01:00,PRHNWYttPNMwQJyGWmgu9g,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,4,2025-02-25 10:00:00+01:00
2025-10-08 01:04:29+02:00,477,FR,Planned maintenance,A03,Cancelled,2025-02-23 16:00:00+01:00,dwECrieP1BEG1CdW1JErYg,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,2,2025-02-23 15:00:00+01:00
2025-10-08 01:04:59+02:00,0,FR,Planned maintenance,A03,,2025-02-23 17:00:00+01:00,6oIG5a9lXxEsARNYezH4uw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,3,2025-02-23 10:00:00+01:00
2025-10-08 01:05:45+02:00,0,FR,Planned maintenance,A03,,2025-02-24 07:45:00+01:00,vmHvun7LtoeJEptklGg6nQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,4,2025-02-19 22:00:00+01:00
2025-10-08 01:06:20+02:00,1500,FR,Planned maintenance,A03,,2025-02-24 12:15:00+01:00,CpVJat1cGeDu3ET6Uqk89g,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,10,2025-02-24 07:45:00+01:00
2025-10-08 01:06:31+02:00,0,FR,Planned maintenance,A03,,2025-02-24 11:00:00+01:00,hr1i6T6T_qKCfpjaL_rneg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-02-24 09:30:00+01:00
2025-10-08 01:06:47+02:00,0,FR,Planned maintenance,A03,,2025-03-04 17:00:00+01:00,qHBGHE6lw9kFmP6O5h8mOw,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2025-03-03 07:00:00+01:00
2025-10-08 01:06:48+02:00,0,FR,Planned maintenance,A03,,2025-03-03 17:00:00+01:00,yFKiL9Nf-ddvQ-DmRTS9Xg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,3,2025-03-03 07:00:00+01:00
2025-10-08 01:07:40+02:00,0,FR,Planned maintenance,A03,,2025-02-26 07:00:00+01:00,1dTO6VL62TLNpa1zkRwuxA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-02-25 17:00:00+01:00
2025-10-08 01:07:43+02:00,0,FR,Planned maintenance,A03,,2025-02-24 16:30:00+01:00,vZyHdKWVQj2zdrs5imqmAQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2025-02-24 13:30:00+01:00
2025-10-08 01:09:23+02:00,0,FR,Planned maintenance,A03,,2025-02-25 08:45:00+01:00,ObgqQoz8tp5-S8DA97J2pg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,2,2025-02-24 07:15:00+01:00
2025-10-08 01:09:23+02:00,0,FR,Planned maintenance,A03,,2025-02-25 16:30:00+01:00,42MaeA4DB5Y1fREtlhjjqQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,2,2025-02-25 09:00:00+01:00
2025-10-08 01:10:27+02:00,85,FR,Planned maintenance,A03,,2025-02-25 15:15:00+01:00,twS3CC_IVN078UrMZE2dgg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2025-02-25 08:30:00+01:00
2025-10-08 01:10:36+02:00,0,FR,Planned maintenance,A03,,2025-02-25 17:30:00+01:00,YG_S59Q_TXcG2m99XrfUuQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-02-25 06:45:00+01:00
2025-10-08 01:14:41+02:00,0,FR,Planned maintenance,A03,,2025-02-26 13:00:00+01:00,v7_ssbRA-3G2NBiL4YpEXw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,3,2025-02-26 10:00:00+01:00
2025-10-08 01:16:03+02:00,36,FR,Planned maintenance,A03,,2025-02-27 06:22:00+01:00,_dsnCrZlt6skOlPXun86RA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,3,2025-02-27 05:00:00+01:00
2025-10-08 01:16:09+02:00,400,FR,Planned maintenance,A03,Cancelled,2025-02-28 16:00:00+01:00,VkqNMeoZhk0PE0RaLtxiQQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2025-02-28 15:30:00+01:00
2025-10-08 01:16:24+02:00,0,FR,Planned maintenance,A03,,2025-02-27 09:00:00+01:00,ejC56nElvINxlmkGxZV-Ng,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2025-02-27 07:00:00+01:00
2025-10-08 01:16:35+02:00,0,FR,Planned maintenance,A03,,2025-02-27 10:00:00+01:00,_TZrD3utHjm0dGVrZC0wQw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-02-24 07:30:00+01:00
2025-10-08 01:17:01+02:00,85,FR,Planned maintenance,A03,,2025-02-27 15:00:00+01:00,epXhu_H015pQuz4xMHj9Aw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2025-02-27 08:30:00+01:00
2025-10-08 01:17:10+02:00,0,FR,Planned maintenance,A03,,2025-02-27 15:00:00+01:00,1WqBENGsmyS9xRqvQr5ypw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2025-02-24 07:00:00+01:00
2025-10-08 01:17:19+02:00,0,FR,Planned maintenance,A03,,2025-02-27 15:00:00+01:00,G60N0L5BfvXlYz7MnGSE2w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2025-02-18 17:30:00+01:00
2025-10-08 01:17:19+02:00,0,FR,Planned maintenance,A03,,2025-02-27 16:10:00+01:00,Qq6Cu0ajXzErc5OiZDW1SA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,2,2025-02-27 07:45:00+01:00
2025-10-08 01:17:23+02:00,0,FR,Planned maintenance,A03,,2025-02-27 16:00:00+01:00,_var43VtqNOJOb3-sRgb7Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2025-02-27 13:30:00+01:00
2025-10-08 01:17:23+02:00,0,FR,Planned maintenance,A03,,2025-02-27 16:40:00+01:00,XbaPMF0rVoLsgPZFVqGCJg,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2025-02-27 15:10:00+01:00
2025-10-08 01:18:34+02:00,560,FR,Planned maintenance,A03,,2025-03-01 22:00:00+01:00,mad-ZTIhAqV1wPIIFcROMA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2025-03-01 18:30:00+01:00
2025-10-08 01:18:34+02:00,1000,FR,Planned maintenance,A03,,2025-03-02 23:00:00+01:00,U3zz6SU3o4TXX34On8p0TQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2025-03-02 19:00:00+01:00
2025-10-08 01:18:34+02:00,1000,FR,Planned maintenance,A03,,2025-03-02 23:00:00+01:00,Z4K4RTJYY8InJAPTXq2J9w,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2025-03-02 19:00:00+01:00
2025-10-08 01:18:37+02:00,0,FR,Planned maintenance,A03,,2025-02-28 17:00:00+01:00,g7FpifGT9jSdTXNix-ObFQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-02-28 11:00:00+01:00
2025-10-08 01:18:57+02:00,810,FR,Planned maintenance,A03,Cancelled,2025-03-02 16:30:00+01:00,INorvkkAvRUyc-hqJpkQTg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2025-03-02 15:00:00+01:00
2025-10-08 01:19:23+02:00,0,FR,Planned maintenance,A03,,2025-03-05 16:30:00+01:00,VnAEp0KhYWNRkiSnLDduVA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,1,2025-03-04 00:00:00+01:00
2025-10-08 01:19:23+02:00,0,FR,Planned maintenance,A03,,2025-02-28 14:00:00+01:00,Yo5Tq6fSLwadGLu1gsC5MQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,3,2025-02-27 08:00:00+01:00
2025-10-08 01:19:30+02:00,0,FR,Planned maintenance,A03,,2025-02-28 16:00:00+01:00,L8Qf2gJbbwApBTExkAxjqQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,5,2025-02-26 07:15:00+01:00
2025-10-08 01:20:12+02:00,0,FR,Planned maintenance,A03,,2025-03-01 10:15:00+01:00,-uu9dw8jMkxVEkIXVFhBGw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2025-03-01 04:00:00+01:00
2025-10-08 01:20:14+02:00,1496,FR,Planned maintenance,A03,,2025-03-03 03:30:00+01:00,vTmh2g9GVvtke5_f604idg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2025-03-02 16:30:00+01:00
2025-10-08 01:21:50+02:00,840,FR,Planned maintenance,A03,,2025-03-02 16:30:00+01:00,K7mrowgzWJ1NKlFWMWoLEQ,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2025-03-02 10:00:00+01:00
2025-10-08 01:25:22+02:00,0,FR,Planned maintenance,A03,,2025-03-03 16:00:00+01:00,2Vb5xc-8ReJSLVBtXfrGvw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-03-03 07:00:00+01:00
2025-10-08 01:25:28+02:00,0,FR,Planned maintenance,A03,,2025-03-03 17:00:00+01:00,nHDnjzeS0jEgvDTReZrWAw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-03-03 13:30:00+01:00
2025-10-08 01:32:33+02:00,0,FR,Planned maintenance,A03,,2025-03-06 01:30:00+01:00,bNIk5aFvS3FEEWomjEwbMw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,11,2025-02-24 00:00:00+01:00
2025-10-08 01:32:33+02:00,0,FR,Planned maintenance,A03,,2025-03-06 01:30:00+01:00,FnxgBIhWvERlmcisdHAkHw,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,10,2025-02-26 13:00:00+01:00
2025-10-08 01:35:42+02:00,0,FR,Planned maintenance,A03,,2025-03-05 15:00:00+01:00,o0-T6sGcbJQ_TI72HTvn3Q,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,3,2025-03-03 07:15:00+01:00
2025-10-08 02:05:42+02:00,0,FR,Planned maintenance,A03,,2025-03-16 03:30:00+01:00,11p9SMzclHDTjxlfFxlmZw,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,16,2025-02-15 00:00:00+01:00
2025-10-08 02:51:07+02:00,125,FR,Planned maintenance,A03,,2025-03-02 15:00:00+01:00,vZGwiZIdCFEGCkEmGhI-6g,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2025-03-02 11:30:00+01:00
2025-10-08 04:47:24+02:00,0,FR,Planned maintenance,A03,,2025-05-14 20:00:00+02:00,ErNJL2MR-mMaenjylQFoVg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,23,2025-02-21 23:30:00+01:00
2025-10-08 05:56:42+02:00,0,FR,Planned maintenance,A03,,2025-06-10 22:33:00+02:00,d03lmD_sfQq2-TVWUQj7JA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,22,2025-02-22 00:00:00+01:00
2025-11-10 16:23:30+01:00,263,FR,Planned maintenance,A03,,2025-02-14 12:59:00+01:00,tjCjoB4ka4sPCZ4J2kdgbQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,45,MAW,PT1M,13,2025-02-14 12:29:00+01:00
2025-11-10 16:23:30+01:00,335,FR,Planned maintenance,A03,,2025-02-14 12:29:00+01:00,tjCjoB4ka4sPCZ4J2kdgbQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,30,MAW,PT1M,13,2025-02-14 12:14:00+01:00
2025-11-10 16:23:30+01:00,158,FR,Planned maintenance,A03,,2025-02-14 13:14:00+01:00,tjCjoB4ka4sPCZ4J2kdgbQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,75,MAW,PT1M,13,2025-02-14 12:59:00+01:00
2025-11-10 16:23:30+01:00,53,FR,Planned maintenance,A03,,2025-02-14 13:29:00+01:00,tjCjoB4ka4sPCZ4J2kdgbQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,90,MAW,PT1M,13,2025-02-14 13:14:00+01:00
2025-11-10 16:23:30+01:00,0,FR,Planned maintenance,A03,,2025-11-10 00:00:00+01:00,tjCjoB4ka4sPCZ4J2kdgbQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,105,MAW,PT1M,13,2025-02-14 13:29:00+01:00
2025-11-10 16:23:30+01:00,450,FR,Planned maintenance,A03,,2025-02-14 12:14:00+01:00,tjCjoB4ka4sPCZ4J2kdgbQ,595.0,Fossil Hard coal,17W100P100P0343F,France,EMILE HUCHET 6,EMILE HUCHET 6,1,MAW,PT1M,13,2025-02-14 11:45:00+01:00
2025-12-12 09:01:19+01:00,0,FR,Planned maintenance,A03,,2025-12-15 17:00:00+01:00,2SHJGzuDEa8EIPcgfMNwiA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,5,2025-02-27 07:00:00+01:00
2025-10-06 20:51:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-19 17:00:00+01:00,tDn9_DujuhmtGf9c_wpnWQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-19 08:00:00+01:00
2025-10-06 20:51:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-04 17:00:00+01:00,0xv9TxEf1CoUIFhuPj-ehQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-04 08:00:00+01:00
2025-10-06 20:51:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-17 17:00:00+01:00,85nngbsEnyUEAWy5H3_9Jg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-17 08:00:00+01:00
2025-10-06 20:51:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-15 17:00:00+01:00,MgN66UlJfbLTpEi4ryaiFQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-15 08:00:00+01:00
2025-10-06 20:51:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-05 17:00:00+01:00,IlHMj6hzDI1OrRWjKqWEWQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-05 08:00:00+01:00
2025-10-06 20:51:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-12 17:00:00+01:00,CepwDtnK9nszzCemxxqCug,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-12 08:00:00+01:00
2025-10-06 20:51:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-08 17:00:00+01:00,zumMM8gQ0p8BbEJDFRV8Wg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-08 08:00:00+01:00
2025-10-06 20:51:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-16 17:00:00+01:00,4WkfJwSjh_wlVBqbhAWLXw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-16 08:00:00+01:00
2025-10-06 20:51:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-18 17:00:00+01:00,5pItWbbpgaw0MdiFiccABA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-18 08:00:00+01:00
2025-10-06 20:51:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-11 17:00:00+01:00,_XvQPFmEDT7kaircViCNNw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-11 08:00:00+01:00
2025-10-06 20:51:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-13 17:00:00+01:00,ul6-Knr1gw1c74RZqy-bEw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-13 08:00:00+01:00
2025-10-06 20:52:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-09 17:00:00+01:00,0KqLVkoSmQ43RXEvGvvrqA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-09 08:00:00+01:00
2025-10-06 20:52:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-07 17:00:00+01:00,pFm4TUHVkcE4MRgiLzxH-Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-07 08:00:00+01:00
2025-10-06 20:52:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-14 17:00:00+01:00,yjbvehoZHAgLUPwk-J3BYA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-14 08:00:00+01:00
2025-10-06 20:52:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-10 17:00:00+01:00,ogM7LRNTZzBwuikP9S6Q2w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-10 08:00:00+01:00
2025-10-06 20:52:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-20 17:00:00+01:00,FpFyAtvbLeDv4a1khksI2Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-20 08:00:00+01:00
2025-10-06 20:52:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-06 17:00:00+01:00,MkA_nhQQ693LgwA59VhMxg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-06 08:00:00+01:00
2025-10-06 20:58:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-04 17:00:00+01:00,Ton2VN5Q2HV9ZdjcuOuu2A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-04 07:00:00+01:00
2025-10-06 20:58:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-17 17:00:00+01:00,CshaK5W3T380RRMj7PyguQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-17 07:00:00+01:00
2025-10-06 20:58:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-09 17:00:00+01:00,BdIUdHgF71esNwsCHsusfA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-09 07:00:00+01:00
2025-10-06 20:58:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-16 17:00:00+01:00,OOHUxk5DCSR13MKf0wkOyw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-16 07:00:00+01:00
2025-10-06 20:59:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-13 17:00:00+01:00,3XSROR9vH0-jbnd-va57dQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-13 07:00:00+01:00
2025-10-06 20:59:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-12 17:00:00+01:00,loCuWAWTMTY0z2CB2TEEnA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-12 07:00:00+01:00
2025-10-06 20:59:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-19 17:00:00+01:00,1aeWPwUj8ddqv2qKBnERPQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-19 07:00:00+01:00
2025-10-06 20:59:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-10 17:00:00+01:00,3X6A3412CEq3xw0dU8C5QA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-10 07:00:00+01:00
2025-10-06 20:59:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-20 17:00:00+01:00,S4HyGzhrJI5djcsZfgCM5A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-20 07:00:00+01:00
2025-10-06 20:59:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-15 17:00:00+01:00,rKr84j6N15q4QwecrlDKlQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-15 07:00:00+01:00
2025-10-06 20:59:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-08 17:00:00+01:00,I0LAQM8VYrmeYzc0fpNPhQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-08 07:00:00+01:00
2025-10-06 20:59:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-14 17:00:00+01:00,-BYfyVlqaqmcIE1DfBxZHQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-14 07:00:00+01:00
2025-10-06 20:59:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-18 17:00:00+01:00,fLgJmGsHlv9xK98Zaj1SSg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-18 07:00:00+01:00
2025-10-06 20:59:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-05 17:00:00+01:00,Jid9nd3p7nkZjb1rQ7o67Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-05 07:00:00+01:00
2025-10-06 20:59:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-07 17:00:00+01:00,feItXIHEVaJPQYNAD0xOuw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-07 07:00:00+01:00
2025-10-06 20:59:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-06 17:00:00+01:00,-fU-c30fY0P5hs4r_sJyhQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-06 07:00:00+01:00
2025-10-06 20:59:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-11 17:00:00+01:00,5Oa67Obrz1RagkClNp0jpg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-11 07:00:00+01:00
2025-10-07 09:40:08+02:00,0,FR,Planned maintenance,A03,,2025-03-11 16:00:00+01:00,0uzv2cwmDnRr_vrbbi0RuA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2025-03-11 08:00:00+01:00
2025-10-07 09:54:34+02:00,0,FR,Planned maintenance,A03,,2025-03-19 17:00:00+01:00,zJdz7yqXLYJQTD7VXE1dmw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2025-03-19 08:00:00+01:00
2025-10-07 09:54:35+02:00,0,FR,Planned maintenance,A03,,2025-03-18 17:00:00+01:00,JvXbBgdmEjeSXZ-PETZkrg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2025-03-18 08:00:00+01:00
2025-10-07 09:54:37+02:00,0,FR,Planned maintenance,A03,,2025-03-17 17:00:00+01:00,sVX30aovOjY-xXnVTFBTUw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2025-03-17 08:00:00+01:00
2025-10-07 17:10:56+02:00,0,FR,Planned maintenance,A03,,2025-03-20 12:00:00+01:00,OSt0LiUFh-gZp-lzJI9Unw,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2025-03-19 07:00:00+01:00
2025-10-07 17:16:56+02:00,0,FR,Planned maintenance,A03,,2025-03-14 17:00:00+01:00,SbcDoaNJcdv2L-vTgDF69A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,3,2025-03-10 08:00:00+01:00
2025-10-07 17:52:00+02:00,181,FR,Planned maintenance,A03,,2025-03-20 08:30:00+01:00,oBHD6QInFSm1OU8gUuN0bA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2025-03-20 05:30:00+01:00
2025-10-07 17:52:03+02:00,179,FR,Planned maintenance,A03,,2025-03-20 15:30:00+01:00,pO7CMFOrR9fcGgltsIs6lw,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,1,2025-03-20 05:30:00+01:00
2025-10-07 17:52:03+02:00,182,FR,Planned maintenance,A03,,2025-03-20 08:30:00+01:00,A1rWXRRhPmdoPxG8nxT4Ug,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2025-03-20 05:30:00+01:00
2025-10-07 18:20:51+02:00,185,FR,Planned maintenance,A03,Cancelled,2025-03-13 16:00:00+01:00,O6RRjoubdLYT1x0glRTMPQ,175.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2025-03-13 05:30:00+01:00
2025-10-07 18:38:31+02:00,185,FR,Planned maintenance,A03,Cancelled,2025-03-13 08:30:00+01:00,egmOkMDFaFHRy5BbnMTS7g,175.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2025-03-13 05:30:00+01:00
2025-10-08 00:52:31+02:00,0,FR,Planned maintenance,A03,,2025-03-06 17:00:00+01:00,xB0vjscw-o2vm7PRVN-hZg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2025-03-06 08:00:00+01:00
2025-10-08 00:52:31+02:00,0,FR,Planned maintenance,A03,,2025-03-04 17:00:00+01:00,oB0g4C2DC6pcy2Y_Zmc8oQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2025-03-04 08:00:00+01:00
2025-10-08 00:53:08+02:00,0,FR,Planned maintenance,A03,,2025-03-19 13:00:00+01:00,RVf4JYoqEM6gl8bOifCKoA,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2025-03-19 09:00:00+01:00
2025-10-08 00:55:32+02:00,0,FR,Planned maintenance,A03,,2025-03-13 17:00:00+01:00,2_D32y36p78KKbHDCRPn3A,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2025-03-13 14:00:00+01:00
2025-10-08 00:57:00+02:00,0,FR,Planned maintenance,A03,,2025-03-10 16:00:00+01:00,kvjqVG8f52ET8sGPoroocA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2025-03-10 14:00:00+01:00
2025-10-08 00:57:00+02:00,0,FR,Planned maintenance,A03,,2025-03-10 16:00:00+01:00,czvEgU_ZmM9TIYkJKO2Erw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2025-03-10 14:00:00+01:00
2025-10-08 00:57:00+02:00,0,FR,Planned maintenance,A03,,2025-03-10 16:00:00+01:00,rqgLf7zqUjSMGBsIgBxnpA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2025-03-10 14:00:00+01:00
2025-10-08 00:58:54+02:00,465,FR,Planned maintenance,A03,,2025-03-06 17:00:00+01:00,fNF_11NLFH3BVCWo22_DGQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2025-03-06 10:00:00+01:00
2025-10-08 01:06:32+02:00,174,FR,Planned maintenance,A03,,2025-03-12 13:30:00+01:00,yocH2Lw7qhY_0Dif3KKJ8Q,175.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2025-03-12 08:30:00+01:00
2025-10-08 01:06:32+02:00,165,FR,Planned maintenance,A03,,2025-03-11 13:30:00+01:00,3KQOmOBULZ9VfpwXEP7vSw,175.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2025-03-11 08:30:00+01:00
2025-10-08 01:06:48+02:00,90,FR,Planned maintenance,A03,Cancelled,2025-03-06 10:00:00+01:00,cagaejd4EK_JwebHpHsC-A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2025-03-06 08:00:00+01:00
2025-10-08 01:07:35+02:00,0,FR,Planned maintenance,A03,,2025-03-04 17:30:00+01:00,r0SOve1WNBuY6U3lrPqCrA,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,1,2025-03-04 07:30:00+01:00
2025-10-08 01:10:37+02:00,0,FR,Planned maintenance,A03,,2025-03-06 16:00:00+01:00,3a8V5UqLgDsDlFp28HXIgw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-03-06 08:00:00+01:00
2025-10-08 01:10:37+02:00,0,FR,Planned maintenance,A03,,2025-03-05 16:00:00+01:00,8KluBE2M9qnRRMp7yeASww,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-03-05 08:00:00+01:00
2025-10-08 01:10:37+02:00,0,FR,Planned maintenance,A03,,2025-03-04 16:00:00+01:00,A9uW8EWNRnBR40DMHn84Ag,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-03-04 08:00:00+01:00
2025-10-08 01:16:18+02:00,0,FR,Planned maintenance,A03,,2025-03-13 17:00:00+01:00,evCUvLwyZrBvtpduKMMjYQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2025-03-13 07:00:00+01:00
2025-10-08 01:16:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-11 22:00:00+01:00,VEXdsJ4sdpw4WZAkDTn_dQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,4,2025-03-05 22:00:00+01:00
2025-10-08 01:16:51+02:00,0,FR,Planned maintenance,A03,,2025-03-11 16:00:00+01:00,jz2l69pFD7M3ykg8RaF2wg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2025-03-11 14:00:00+01:00
2025-10-08 01:17:10+02:00,0,FR,Planned maintenance,A03,,2025-03-05 15:30:00+01:00,3iCSxs6LSjgVx0DtJbYsbA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2025-03-05 13:30:00+01:00
2025-10-08 01:19:17+02:00,0,FR,Planned maintenance,A03,,2025-03-19 18:00:00+01:00,0MjoGJQ9rdv6dU5w8_JukQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2025-03-19 13:30:00+01:00
2025-10-08 01:19:17+02:00,0,FR,Planned maintenance,A03,,2025-03-19 18:00:00+01:00,YPobHJ3nw33dVUVydnsdJA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2025-03-19 13:30:00+01:00
2025-10-08 01:19:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-19 17:00:00+01:00,PRfmoSsd-kSfNfOIP9CJvQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-19 08:00:00+01:00
2025-10-08 01:19:18+02:00,0,FR,Planned maintenance,A03,,2025-03-19 12:00:00+01:00,SY8vqjpj9qcPr0y0YrA5Sg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2025-03-19 08:00:00+01:00
2025-10-08 01:19:18+02:00,0,FR,Planned maintenance,A03,,2025-03-18 18:00:00+01:00,kbLu970YH7ApA0XmwOTqvQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-18 08:00:00+01:00
2025-10-08 01:25:22+02:00,0,FR,Planned maintenance,A03,,2025-03-04 17:00:00+01:00,3tjFy8lgdGdZzMkFEd7PCA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-03-04 07:00:00+01:00
2025-10-08 01:25:56+02:00,410,FR,Planned maintenance,A03,Cancelled,2025-03-04 08:00:00+01:00,vrlBgbUKJPOqZcwyBBWdlQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2025-03-04 03:00:00+01:00
2025-10-08 01:26:26+02:00,0,FR,Planned maintenance,A03,,2025-03-11 17:00:00+01:00,39yBFD0komoLNBVRXzUPaA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2025-03-11 07:30:00+01:00
2025-10-08 01:27:35+02:00,85,FR,Planned maintenance,A03,,2025-03-04 14:30:00+01:00,8yucFveHD75WSIF8Va-uSg,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,2,2025-03-04 08:30:00+01:00
2025-10-08 01:27:47+02:00,0,FR,Planned maintenance,A03,,2025-03-11 17:00:00+01:00,U4ng_xZyBb25sVo9WECigw,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2025-03-11 07:00:00+01:00
2025-10-08 01:27:47+02:00,0,FR,Planned maintenance,A03,,2025-03-05 16:00:00+01:00,GSadMuZ8Szdyoalq-IonqA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,1,2025-03-05 07:00:00+01:00
2025-10-08 01:27:47+02:00,0,FR,Planned maintenance,A03,,2025-03-04 16:00:00+01:00,-jaGDhGd94CgTGMg8Sx9dg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2025-03-04 13:30:00+01:00
2025-10-08 01:27:47+02:00,0,FR,Planned maintenance,A03,,2025-03-11 17:00:00+01:00,AYW7UZGBHxDb0RRYUXJzgA,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,1,2025-03-11 07:00:00+01:00
2025-10-08 01:28:16+02:00,0,FR,Planned maintenance,A03,,2025-03-05 00:00:00+01:00,zHs3g4xIZfNX1ervbHKkbw,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2025-03-04 21:21:00+01:00
2025-10-08 01:28:16+02:00,0,FR,Planned maintenance,A03,,2025-03-05 00:00:00+01:00,olao-g3aeRY5jIaD-Fk_-w,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2025-03-04 21:18:00+01:00
2025-10-08 01:28:16+02:00,0,FR,Planned maintenance,A03,,2025-03-05 00:00:00+01:00,nAdZb7c_8swef68fXJF5eA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2025-03-04 21:18:00+01:00
2025-10-08 01:28:16+02:00,0,FR,Planned maintenance,A03,,2025-03-05 00:00:00+01:00,SFIOb71XmEOJH5bMxdImOQ,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2025-03-04 21:20:00+01:00
2025-10-08 01:28:16+02:00,0,FR,Planned maintenance,A03,,2025-03-05 00:00:00+01:00,g3AgRijFdhBkR9MVC_JJUQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2025-03-04 21:18:00+01:00
2025-10-08 01:28:16+02:00,0,FR,Planned maintenance,A03,,2025-03-05 00:00:00+01:00,NpD2oEdgsZFnE6iXJzdy8Q,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2025-03-04 21:19:00+01:00
2025-10-08 01:28:16+02:00,0,FR,Planned maintenance,A03,,2025-03-05 00:00:00+01:00,c0ySBjsszSnZduoZRrxd7w,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2025-03-04 21:20:00+01:00
2025-10-08 01:29:14+02:00,250,FR,Planned maintenance,A03,Cancelled,2025-03-06 10:30:00+01:00,YHvvkY3f9c13KcSWCH6yvw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2025-03-06 07:00:00+01:00
2025-10-08 01:30:04+02:00,0,FR,Planned maintenance,A03,,2025-03-14 17:00:00+01:00,Oqq_Qu1TdWKECOTmeg7ogw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2025-03-14 07:00:00+01:00
2025-10-08 01:30:09+02:00,0,FR,Planned maintenance,A03,,2025-03-17 17:00:00+01:00,zvGr76NuYQxcOQod-IDXpA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2025-03-17 07:00:00+01:00
2025-10-08 01:30:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-07 17:00:00+01:00,-oIvEXMUlIuY4yZSn9uOEA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2025-03-07 07:00:00+01:00
2025-10-08 01:30:48+02:00,0,FR,Planned maintenance,A03,,2025-03-05 15:00:00+01:00,3JZi4sXaoiTGB4eZ5DR3KA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2025-03-05 09:00:00+01:00
2025-10-08 01:30:48+02:00,0,FR,Planned maintenance,A03,,2025-03-05 15:00:00+01:00,lkGSMlDNIsM7xx1Vcwmy3w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-03-04 17:00:00+01:00
2025-10-08 01:30:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-06 17:00:00+01:00,igB-mnTg-NBM1MEU1G0Ptg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2025-03-06 07:00:00+01:00
2025-10-08 01:32:22+02:00,0,FR,Planned maintenance,A03,,2025-03-19 17:00:00+01:00,y-8MPQjCr96j6M1csRJpdQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2025-03-19 13:30:00+01:00
2025-10-08 01:36:15+02:00,0,FR,Planned maintenance,A03,,2025-03-21 17:00:00+01:00,HFQiOTmzvjzXThXHk6mPJQ,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,1,2025-03-17 08:00:00+01:00
2025-10-08 01:36:17+02:00,0,FR,Planned maintenance,A03,,2025-03-12 16:00:00+01:00,Wt79MY17DA5OxKWfTrVMMQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,2,2025-03-11 08:00:00+01:00
2025-10-08 01:37:01+02:00,0,FR,Planned maintenance,A03,,2025-03-11 16:30:00+01:00,bxE7wtjBRyjlKyyyYdcEpQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2025-03-11 07:15:00+01:00
2025-10-08 01:37:01+02:00,0,FR,Planned maintenance,A03,,2025-03-11 16:30:00+01:00,14n9hoV-lrugEPsATe6-zQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2025-03-11 07:15:00+01:00
2025-10-08 01:37:01+02:00,0,FR,Planned maintenance,A03,,2025-03-11 16:30:00+01:00,RgxDXnjilbUBy0WAcAVfxw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2025-03-11 07:15:00+01:00
2025-10-08 01:37:01+02:00,0,FR,Planned maintenance,A03,,2025-03-11 16:30:00+01:00,7Q1GiG7nJqe2_5iVSKOhhA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2025-03-11 07:15:00+01:00
2025-10-08 01:37:15+02:00,0,FR,Planned maintenance,A03,,2025-03-19 17:00:00+01:00,8JItWlu4S_Mld7iC44wNqQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,2,2025-03-18 07:30:00+01:00
2025-10-08 01:37:17+02:00,0,FR,Planned maintenance,A03,,2025-03-12 14:00:00+01:00,BnZkNB0le6qOeAarFkz8WA,120.0,Fossil Gas,17W0000014685871,France,COGENERATION NORMANDIE,COGENERATION NORMANDIE (AMFARD) TRAIN 14,1,MAW,PT1M,1,2025-03-09 05:00:00+01:00
2025-10-08 01:37:21+02:00,85,FR,Planned maintenance,A03,,2025-03-06 15:35:00+01:00,HCJc7cnnyvjVGtvEdwUBGw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,4,2025-03-06 09:30:00+01:00
2025-10-08 01:37:21+02:00,0,FR,Planned maintenance,A03,,2025-03-06 17:00:00+01:00,w8IZPgvAqOshAasNk0_ulg,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,4,2025-03-06 15:35:00+01:00
2025-10-08 01:37:22+02:00,0,FR,Planned maintenance,A03,,2025-03-12 16:30:00+01:00,PWwdT9sNarfOgViPieO6wg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2025-03-12 07:15:00+01:00
2025-10-08 01:38:22+02:00,700,FR,Planned maintenance,A03,,2025-03-06 20:00:00+01:00,9p4-Cg5vLOrn80miqD0m2w,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2025-03-06 08:00:00+01:00
2025-10-08 01:39:20+02:00,0,FR,Planned maintenance,A03,,2025-03-07 03:34:00+01:00,w2YhW9rJ2CBS2eSMzxyAGQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2025-03-04 22:00:00+01:00
2025-10-08 01:40:39+02:00,0,FR,Planned maintenance,A03,,2025-03-07 11:15:00+01:00,lCcjBvm4Xlkf7kMiYn_ujA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,2,2025-03-07 08:00:00+01:00
2025-10-08 01:41:18+02:00,0,FR,Planned maintenance,A03,,2025-03-10 16:30:00+01:00,7SOVM7MU7lwUC2wJZ4NDSg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2025-03-10 07:15:00+01:00
2025-10-08 01:41:19+02:00,1160,FR,Planned maintenance,A03,,2025-03-07 15:10:00+01:00,wzw7H2A5Ze3Kyx9_A-Bvag,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2025-03-07 13:00:00+01:00
2025-10-08 01:41:26+02:00,0,FR,Planned maintenance,A03,,2025-03-07 16:30:00+01:00,dR--zR2U4DqiaauQnizDbQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2025-03-07 13:30:00+01:00
2025-10-08 01:41:36+02:00,1171,FR,Planned maintenance,A03,,2025-03-08 04:00:00+01:00,4arqWfY_Y9bgHW_ndgkg7Q,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-03-08 02:00:00+01:00
2025-10-08 01:41:43+02:00,296,FR,Planned maintenance,A03,,2025-03-08 13:30:00+01:00,yLk_BX1cceuKO6kedb6Chw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,1,2025-03-08 11:30:00+01:00
2025-10-08 01:43:59+02:00,591,FR,Planned maintenance,A03,,2025-03-09 17:00:00+01:00,hcF9HH-ZVlW6TRVYQ02NQQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2025-03-09 16:00:00+01:00
2025-10-08 01:43:59+02:00,0,FR,Planned maintenance,A03,,2025-03-09 16:30:00+01:00,dD1T0iRtJPOGSrdRbrUsZw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2025-03-08 03:00:00+01:00
2025-10-08 01:44:18+02:00,0,FR,Planned maintenance,A03,,2025-03-09 16:00:00+01:00,0qGMEw3dshJPmSw6jKq9UQ,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,6,2025-03-08 10:00:00+01:00
2025-10-08 01:44:36+02:00,0,FR,Planned maintenance,A03,,2025-03-08 19:30:00+01:00,ne-tQb5TmFoYjOVmlgCGoQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,5,2025-03-04 05:00:00+01:00
2025-10-08 01:44:36+02:00,0,FR,Planned maintenance,A03,,2025-03-08 19:30:00+01:00,3dmmju_FPAmSPe24xsYJgg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,5,2025-03-04 05:00:00+01:00
2025-10-08 01:44:36+02:00,0,FR,Planned maintenance,A03,,2025-03-08 19:30:00+01:00,jCUGGdr_MO2L0nq9_--vaw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,5,2025-03-04 05:00:00+01:00
2025-10-08 01:44:36+02:00,648,FR,Planned maintenance,A03,,2025-03-08 21:30:00+01:00,AEGpLW8cv7gpl1-B9IXVsQ,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,3,2025-03-08 13:30:00+01:00
2025-10-08 01:45:52+02:00,1230,FR,Planned maintenance,A03,,2025-03-09 13:45:00+01:00,IKHqon066H6Z4rrw6i4FLQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2025-03-09 05:00:00+01:00
2025-10-08 01:50:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-12 17:00:00+01:00,RkZwHl_iOO9uDLOhM8HU6A,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2025-03-12 08:00:00+01:00
2025-10-08 01:51:33+02:00,0,FR,Planned maintenance,A03,,2025-03-11 16:00:00+01:00,EQQw6pvYJASZIgqArrOfWQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2025-03-11 13:15:00+01:00
2025-10-08 01:52:10+02:00,134,FR,Planned maintenance,A03,,2025-03-11 14:56:00+01:00,sTp8f2VlZAY5OPC5j8SZ9g,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2025-03-11 08:30:00+01:00
2025-10-08 01:52:12+02:00,0,FR,Planned maintenance,A03,,2025-03-11 15:30:00+01:00,a2omaRFo4Z_idIZjHVqmOg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-11 08:00:00+01:00
2025-10-08 01:52:15+02:00,0,FR,Planned maintenance,A03,,2025-03-11 16:00:00+01:00,S6BAMQ8rb-V9iI9JZT11IQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,4,2025-03-11 13:00:00+01:00
2025-10-08 01:52:17+02:00,0,FR,Planned maintenance,A03,,2025-03-11 16:34:00+01:00,vPgR0XuHYiWWnZxiiwtSSQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,3,2025-03-11 06:00:00+01:00
2025-10-08 01:52:40+02:00,465,FR,Planned maintenance,A03,,2025-03-11 20:00:00+01:00,x9Wq8h70mPQDpENRjRLO0Q,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,4,2025-03-11 16:00:00+01:00
2025-10-08 01:53:37+02:00,0,FR,Planned maintenance,A03,,2025-03-19 15:00:00+01:00,7aMgcWP7yTrM_3q6IUAmcQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2025-03-19 12:00:00+01:00
2025-10-08 01:53:37+02:00,0,FR,Planned maintenance,A03,,2025-03-18 15:00:00+01:00,5uOUNNPsAZK2MTsqxR9gKw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2025-03-18 12:00:00+01:00
2025-10-08 01:53:44+02:00,0,FR,Planned maintenance,A03,,2025-03-12 09:45:00+01:00,JKEhoxBnRCsX1Yd5WwkSLA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,2,2025-03-11 18:55:00+01:00
2025-10-08 01:53:49+02:00,40,FR,Planned maintenance,A03,,2025-03-14 23:00:00+01:00,-HpRF3uTA48iSohipmP_mQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2025-03-14 21:00:00+01:00
2025-10-08 01:54:37+02:00,0,FR,Planned maintenance,A03,,2025-03-12 14:45:00+01:00,Uhnpo2wjxY7C4WWSEqvZJw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-03-12 09:40:00+01:00
2025-10-08 01:54:39+02:00,0,FR,Planned maintenance,A03,,2025-03-12 15:00:00+01:00,rxtAMPZqsMhQOzx95M5_Hw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2025-03-12 14:00:00+01:00
2025-10-08 01:55:31+02:00,1180,FR,Planned maintenance,A03,,2025-03-15 02:00:00+01:00,xlvgg47KndEXNwKZRl2XZQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-03-15 00:30:00+01:00
2025-10-08 01:57:09+02:00,0,FR,Planned maintenance,A03,,2025-03-13 13:30:00+01:00,wDhpBFrPB7g1pu6-XdlzhQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2025-03-13 08:00:00+01:00
2025-10-08 01:57:43+02:00,0,FR,Planned maintenance,A03,,2025-03-20 16:00:00+01:00,nOUZw4TwOn_olU8Ymp6dWw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,3,2025-03-20 08:00:00+01:00
2025-10-08 01:57:43+02:00,0,FR,Planned maintenance,A03,,2025-03-13 15:00:00+01:00,XjDGfHuAnKQyDs3kUCMGMQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,4,2025-03-13 13:30:00+01:00
2025-10-08 01:57:43+02:00,0,FR,Planned maintenance,A03,,2025-03-20 16:00:00+01:00,X0gbT48DnXxZsp0Dj1ONTQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,3,2025-03-20 08:00:00+01:00
2025-10-08 01:57:43+02:00,0,FR,Planned maintenance,A03,,2025-03-20 16:00:00+01:00,c0RvNRthqEWbk5br1Q6a4w,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,3,2025-03-20 08:00:00+01:00
2025-10-08 01:57:43+02:00,0,FR,Planned maintenance,A03,,2025-03-20 16:00:00+01:00,lCkVx1-A3zS9iiN-dgzmmg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,3,2025-03-20 08:00:00+01:00
2025-10-08 01:57:43+02:00,0,FR,Planned maintenance,A03,,2025-03-20 16:00:00+01:00,2_fK2q7JPN27kKjkWZvNyw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,3,2025-03-20 08:00:00+01:00
2025-10-08 01:57:43+02:00,0,FR,Planned maintenance,A03,,2025-03-20 16:00:00+01:00,HZGAH9NlVn5qov4Jz-SjUQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,3,2025-03-20 08:00:00+01:00
2025-10-08 01:57:48+02:00,0,FR,Planned maintenance,A03,,2025-03-13 15:20:00+01:00,iBXpTTmSZz9aMc3R2TfzTQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,4,2025-03-10 07:15:00+01:00
2025-10-08 01:58:03+02:00,0,FR,Planned maintenance,A03,,2025-03-13 16:40:00+01:00,M654mSkVAOLPIvkjuAq_ew,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2025-03-13 07:30:00+01:00
2025-10-08 01:58:04+02:00,0,FR,Planned maintenance,A03,,2025-03-13 17:30:00+01:00,YNYSgeKpUbWA4m3OyDcHRQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2025-03-13 07:30:00+01:00
2025-10-08 01:58:34+02:00,0,FR,Planned maintenance,A03,,2025-03-13 23:45:00+01:00,Lc5S6V04Hn2mz6MFrXdZAg,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,11,2025-03-10 23:00:00+01:00
2025-10-08 01:59:53+02:00,0,FR,Planned maintenance,A03,,2025-03-14 10:37:00+01:00,OqC-_EcaJNhme1rtvCNPSQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2025-03-14 09:00:00+01:00
2025-10-08 02:00:05+02:00,0,FR,Planned maintenance,A03,,2025-03-14 11:13:00+01:00,LXmnbQB2gOzMbRvaKwIv0Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2025-03-14 09:30:00+01:00
2025-10-08 02:00:05+02:00,0,FR,Planned maintenance,A03,,2025-03-14 11:30:00+01:00,jV_kZ8fe-KfcmWNRLhAFcA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2025-03-14 07:30:00+01:00
2025-10-08 02:00:07+02:00,0,FR,Planned maintenance,A03,,2025-03-18 16:30:00+01:00,n-F8hqSYMNA-2Ja1A-hlEA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2025-03-18 07:30:00+01:00
2025-10-08 02:01:22+02:00,0,FR,Planned maintenance,A03,,2025-03-15 04:00:00+01:00,F-VKXpcnUvGsL9Wi33_k8g,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,5,2025-03-11 00:00:00+01:00
2025-10-08 02:01:41+02:00,1197,FR,Planned maintenance,A03,,2025-03-16 00:30:00+01:00,LAZqiyK7llSd-ZaebjqPRQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2025-03-15 22:30:00+01:00
2025-10-08 02:02:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-15 15:00:00+01:00,WlqZu0zXw8EoYnRmWw5zCQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2025-03-15 14:00:00+01:00
2025-10-08 02:06:49+02:00,835,FR,Planned maintenance,A03,,2025-03-16 16:21:00+01:00,yoM8g8b9aRhI0viZ-VpMeA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,10,2025-03-13 09:00:00+01:00
2025-10-08 02:11:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-19 17:00:00+01:00,ZOeuLjKHof7baJYlbSk6LA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2025-03-19 16:00:00+01:00
2025-10-08 02:11:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-19 17:00:00+01:00,nYd0JO6cdIR7DOEj3Ex-2w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-19 16:00:00+01:00
2025-10-08 02:11:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-19 17:00:00+01:00,Vpje1MqVheIH0SOiJJLq8A,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2025-03-19 16:00:00+01:00
2025-10-08 02:11:43+02:00,0,FR,Planned maintenance,A03,,2025-03-18 11:45:00+01:00,YPQRILw_qUwJka6zUwbJCA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2025-03-18 09:00:00+01:00
