created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-08 02:13:47+02:00,0,FR,Planned maintenance,A03,,2025-03-21 17:00:00+01:00,7wo1KukJkWcXidoWWCrqqg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2025-03-19 07:30:00+01:00
2025-10-08 02:13:59+02:00,320,FR,Planned maintenance,A03,,2025-03-18 17:00:00+01:00,hKcwKzzkXDEPJmCT9EMqSw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2025-03-18 10:30:00+01:00
2025-10-08 02:14:06+02:00,790,FR,Planned maintenance,A03,,2025-03-18 14:30:00+01:00,K7KIl_9qoVITspkbFUi4Gg,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,35,2025-03-10 00:30:00+01:00
2025-10-08 02:14:20+02:00,0,FR,Planned maintenance,A03,,2025-03-18 14:15:00+01:00,px7Ff05pDpU4ENeHgfUSPw,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,3,2025-03-18 07:30:00+01:00
2025-10-08 02:14:37+02:00,425,FR,Planned maintenance,A03,,2025-03-18 15:07:00+01:00,F9cywAYT2CzT66FLnoT1Iw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2025-03-18 14:30:00+01:00
2025-10-08 02:14:38+02:00,0,FR,Planned maintenance,A03,,2025-03-18 15:24:00+01:00,9fS_8Tmjuje0kW33tjSGKQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-03-18 13:00:00+01:00
2025-10-08 02:14:38+02:00,0,FR,Planned maintenance,A03,,2025-03-18 15:24:00+01:00,zvhcceeNufA9_SOb7ovEBQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2025-03-18 13:00:00+01:00
2025-10-08 02:14:38+02:00,260,FR,Planned maintenance,A03,,2025-03-19 12:00:00+01:00,R6hZ1EXuv_qvxP4Nrya3yA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2025-03-19 09:00:00+01:00
2025-10-08 02:14:41+02:00,0,FR,Planned maintenance,A03,,2025-03-18 15:15:00+01:00,VmBTLsuUTnO3Jke8y5gKPg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,3,2025-03-18 08:00:00+01:00
2025-10-08 02:14:41+02:00,0,FR,Planned maintenance,A03,,2025-03-18 15:15:00+01:00,imkd-3WcyzX6w4CVAOjGiQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,3,2025-03-18 08:00:00+01:00
2025-10-08 02:14:41+02:00,0,FR,Planned maintenance,A03,,2025-03-18 15:15:00+01:00,GJRTgNWe5EhIBIwE2YuumA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,3,2025-03-18 08:00:00+01:00
2025-10-08 02:14:41+02:00,0,FR,Planned maintenance,A03,,2025-03-18 15:15:00+01:00,NL1EAJ18AySaVCLS9BEeLw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,3,2025-03-18 08:00:00+01:00
2025-10-08 02:14:41+02:00,181,FR,Planned maintenance,A03,,2025-03-18 15:40:00+01:00,wiBoM1hl163enEJhBAz-PA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,2,2025-03-18 08:00:00+01:00
2025-10-08 02:14:41+02:00,0,FR,Planned maintenance,A03,,2025-03-18 15:15:00+01:00,V5zpdnaAW9MM5pWj3xNtQQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,3,2025-03-18 08:00:00+01:00
2025-10-08 02:14:41+02:00,0,FR,Planned maintenance,A03,,2025-03-18 15:15:00+01:00,z3T1sUCsiYISLKpjpUZx0w,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,3,2025-03-18 08:00:00+01:00
2025-10-08 02:14:48+02:00,0,FR,Planned maintenance,A03,,2025-03-19 18:00:00+01:00,H3AwL0Qb3two9STGZGPNjQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,1,2025-03-19 08:30:00+01:00
2025-10-08 02:14:49+02:00,0,FR,Planned maintenance,A03,,2025-03-18 18:00:00+01:00,Xec59brOs9mGhm99Ho1gVQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,3,2025-03-18 08:30:00+01:00
2025-10-08 02:16:38+02:00,800,FR,Planned maintenance,A03,,2025-03-19 16:00:00+01:00,8rkqU_WKxpo0B4LVDuNHog,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,12,2025-03-16 03:30:00+01:00
2025-10-08 02:17:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-20 18:00:00+01:00,W0AnvtIdztv1iNJi3rqBCg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2025-03-20 08:00:00+01:00
2025-10-08 02:17:08+02:00,0,FR,Planned maintenance,A03,,2025-03-19 08:11:00+01:00,2SdW-IMrY114g0T7mh2Ang,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2025-03-19 08:00:00+01:00
2025-10-08 02:17:18+02:00,0,FR,Planned maintenance,A03,,2025-03-19 17:00:00+01:00,cinFCNLyxfpKyhve9bJRxA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,1,2025-03-19 09:00:00+01:00
2025-10-08 02:18:14+02:00,0,FR,Planned maintenance,A03,,2025-03-19 18:00:00+01:00,iyyH0AUJKKeoMd7hUUIy-w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2025-03-19 15:30:00+01:00
2025-10-08 02:19:18+02:00,1182,FR,Planned maintenance,A03,,2025-03-20 03:30:00+01:00,MEvMYeFq6TNl3l70IxVqaQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2025-03-20 02:30:00+01:00
2025-10-08 02:20:44+02:00,0,FR,Planned maintenance,A03,,2025-03-20 13:00:00+01:00,P07ibKO5zzba6un-FqO7HQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-03-20 07:30:00+01:00
2025-10-08 02:20:44+02:00,0,FR,Planned maintenance,A03,,2025-03-20 13:00:00+01:00,osVGKFiSD6TxM_ndMRZGTA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2025-03-20 07:30:00+01:00
2025-10-08 02:20:44+02:00,0,FR,Planned maintenance,A03,,2025-03-20 13:00:00+01:00,wjksacKD0p49VaykQLXY2A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-03-20 07:30:00+01:00
2025-10-08 02:20:45+02:00,0,FR,Planned maintenance,A03,,2025-03-20 17:00:00+01:00,jXYRU3kFY1zwo_ocH0tNaw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2025-03-20 07:30:00+01:00
2025-10-08 02:20:50+02:00,0,FR,Planned maintenance,A03,,2025-03-21 17:00:00+01:00,F2pflLoTe37YMgLQPDfc3A,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,3,2025-03-18 07:00:00+01:00
2025-10-08 02:21:03+02:00,0,FR,Planned maintenance,A03,,2025-03-20 14:30:00+01:00,g19kiAz2AdAsSlQ9coTu4g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2025-03-20 07:30:00+01:00
2025-10-08 02:21:15+02:00,0,FR,Planned maintenance,A03,,2025-03-20 16:00:00+01:00,4AwK8hOh9r5ETkm1-sESoQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2025-03-19 07:00:00+01:00
2025-10-08 02:21:20+02:00,0,FR,Planned maintenance,A03,,2025-03-21 16:30:00+01:00,e1qpbk2eYVaLRPqOecFSSA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2025-03-20 07:15:00+01:00
2025-10-08 02:21:20+02:00,0,FR,Planned maintenance,A03,,2025-03-21 16:30:00+01:00,3M4-Pl4firmqjoWx3w9Uiw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2025-03-20 07:15:00+01:00
2025-10-08 02:21:20+02:00,0,FR,Planned maintenance,A03,,2025-03-19 16:30:00+01:00,tOVUPBn2bJArqUI0EX_Syw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,3,2025-03-19 07:30:00+01:00
2025-10-08 02:21:20+02:00,0,FR,Planned maintenance,A03,,2025-03-19 16:30:00+01:00,U1BHLTyzYUkaYnmGYAfr1w,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,3,2025-03-19 07:30:00+01:00
2025-10-08 02:21:23+02:00,0,FR,Planned maintenance,A03,,2025-03-20 16:30:00+01:00,cXBnFYsRgYM_aGNHsWlcfg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2025-03-20 08:00:00+01:00
2025-10-08 02:33:07+02:00,0,FR,Planned maintenance,A03,,2025-03-24 16:30:00+01:00,-jGMX0su_gieX9cwA__MXA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,2,2025-03-17 07:15:00+01:00
2025-10-08 02:40:30+02:00,700,FR,Planned maintenance,A03,,2025-03-29 00:00:00+01:00,IiMotIPG-7T0VX65ONtw2w,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,5,2025-03-06 00:00:00+01:00
2025-10-08 02:44:29+02:00,0,FR,Planned maintenance,A03,,2025-03-28 06:50:00+01:00,9sMhd_m1pusIthxnNm4gcA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2025-03-17 07:00:00+01:00
2025-10-08 02:56:10+02:00,0,FR,Planned maintenance,A03,,2025-04-01 12:02:00+02:00,N6pgSdLqaRCm2v3FtB_DvA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,6,2025-03-15 02:30:00+01:00
2025-10-08 02:58:31+02:00,0,FR,Planned maintenance,A03,,2025-04-07 16:30:00+02:00,xvZbuxYk4ejjjePmLXl9_w,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,2,2025-03-17 07:15:00+01:00
2025-10-08 03:36:43+02:00,1040,FR,Planned maintenance,A03,,2025-04-15 13:56:00+02:00,NR_uwPdAHuCdMJsbrsZ33w,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,5,2025-03-16 23:00:00+01:00
2025-10-08 04:51:06+02:00,0,FR,Planned maintenance,A03,,2025-05-15 11:00:00+02:00,VIWrFm38wvUSzcXcdOueEw,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,2,2025-03-17 07:00:00+01:00
2025-10-08 06:39:51+02:00,0,FR,Planned maintenance,A03,,2025-07-03 17:30:00+02:00,nLxzYJirno7vCfy_sOrq0g,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,21,2025-03-14 23:00:00+01:00
2025-10-06 14:35:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-31 00:00:00+01:00,SNlMQU5vCrHWku7zgTZ0Wg,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,3,2025-04-01 00:00:00+02:00
2025-10-06 14:35:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-31 00:00:00+01:00,C4GIjYmpIyImWNDhwyhrLQ,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,3,2025-04-01 00:00:00+02:00
2025-10-06 20:51:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-26 17:00:00+01:00,ikpY7Tj098WBfPj46l_mjQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-26 08:00:00+01:00
2025-10-06 20:51:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-27 17:00:00+01:00,j-sG-7OXd_QLjzBjJ0RCcw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-27 08:00:00+01:00
2025-10-06 20:51:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-28 17:00:00+01:00,FeNW71TY8uiaqR5f00u-gA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-28 08:00:00+01:00
2025-10-06 20:51:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-30 17:00:00+02:00,Iie-C1dh-UIWtQUiC_awCA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-30 08:00:00+02:00
2025-10-06 20:51:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-02 17:00:00+02:00,YroQ8LDNSUKiP_dyK64BAQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-02 08:00:00+02:00
2025-10-06 20:51:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-22 17:00:00+01:00,xbuMrR1tTyiqnSCPji45yA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-22 08:00:00+01:00
2025-10-06 20:51:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-01 17:00:00+02:00,-FxL9ypYTNMy4nkDnFl69A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-01 08:00:00+02:00
2025-10-06 20:51:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-25 17:00:00+01:00,49ciqqb_zmEdgQq56QmPtQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-25 08:00:00+01:00
2025-10-06 20:51:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-24 17:00:00+01:00,6kGx7nmjJTYXlkOaEm1cqA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-24 08:00:00+01:00
2025-10-06 20:51:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-31 17:00:00+02:00,YSdKEg_RUtRRdsJlUI2rkQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-31 08:00:00+02:00
2025-10-06 20:51:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-29 17:00:00+01:00,FBwwgOpvCtwkB4Ez1rnjMg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-29 08:00:00+01:00
2025-10-06 20:51:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-21 17:00:00+01:00,WKsoZJw4wDzvINx4eNS5tg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-21 08:00:00+01:00
2025-10-06 20:52:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-23 17:00:00+01:00,VYr0Mm7olkZ03BVIMx692Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-23 08:00:00+01:00
2025-10-06 20:58:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-31 17:00:00+02:00,TAw6bSjjsoLp-o3ylEHwMw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-31 07:00:00+02:00
2025-10-06 20:58:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-02 17:00:00+02:00,fvchgkcVUWGUuV0SqmEM5Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-02 07:00:00+02:00
2025-10-06 20:58:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-01 17:00:00+02:00,dDgdJJTD2IWs_zc-RuoqTw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-01 07:00:00+02:00
2025-10-06 20:59:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-30 17:00:00+02:00,ahjWS8J-olV0ulthRKnV2Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-30 07:00:00+02:00
2025-10-06 20:59:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-21 17:00:00+01:00,C-XuHAYaiN63Kr0MECSv9w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-21 07:00:00+01:00
2025-10-06 20:59:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-26 17:00:00+01:00,CBg8bcET0Il5QG98O8LIMg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-26 07:00:00+01:00
2025-10-06 20:59:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-22 17:00:00+01:00,gpjD9UmPcKfTD96sbvb4OQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-22 07:00:00+01:00
2025-10-06 20:59:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-24 17:00:00+01:00,rUVPzEKlxht8TLXHZFrdgA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-24 07:00:00+01:00
2025-10-06 20:59:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-25 17:00:00+01:00,-jVPGeeZiADHpK4-8I3kpw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-25 07:00:00+01:00
2025-10-06 20:59:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-23 17:00:00+01:00,4V_HcbMWxicFEUV29cq35g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-23 07:00:00+01:00
2025-10-06 20:59:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-27 17:00:00+01:00,yczCfd7MjVJQOrFIz4eCJw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-27 07:00:00+01:00
2025-10-06 20:59:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-28 17:00:00+01:00,EHQn0oF3O_pxtwvgYJ_d0w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-28 07:00:00+01:00
2025-10-06 20:59:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-29 17:00:00+01:00,SCYC3UG4nTfleFLrlduHug,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-03-29 07:00:00+01:00
2025-10-07 09:34:16+02:00,0,FR,Planned maintenance,A03,,2025-10-10 17:00:00+02:00,jDVTRmDxnKfWZ6n5QMtWvw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2025-03-31 07:00:00+02:00
2025-10-07 09:38:30+02:00,0,FR,Planned maintenance,A03,,2025-04-02 17:00:00+02:00,c6RrpK7ajqjGjtVrl4DbPg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2025-04-02 14:00:00+02:00
2025-10-07 09:47:04+02:00,0,FR,Planned maintenance,A03,,2025-03-26 11:00:00+01:00,qlgMrJMF2OBv2VaqEcR-FQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2025-03-26 07:00:00+01:00
2025-10-07 09:47:04+02:00,0,FR,Planned maintenance,A03,,2025-03-27 09:00:00+01:00,7GIjopWDsFc1NioejGOm0Q,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2025-03-27 07:00:00+01:00
2025-10-07 09:52:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-31 17:00:00+02:00,PH3uLyXurZHiF0wYOUtBLQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2025-03-31 07:00:00+02:00
2025-10-07 09:52:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-01 17:00:00+02:00,lbBGHIyKe9H2ptrqqzpzxw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2025-04-01 07:00:00+02:00
2025-10-07 09:52:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-02 17:00:00+02:00,L0BdsW2-P42WyIH3tdhzfQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2025-04-02 07:00:00+02:00
2025-10-07 10:01:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-01 17:00:00+02:00,kycMVTa_LMWsOZE5TaK4rw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-04-01 08:00:00+02:00
2025-10-07 10:13:12+02:00,0,FR,Planned maintenance,A03,,2025-03-26 17:00:00+01:00,ppJhT4fTDvP7OSpX53YDQQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-03-26 08:00:00+01:00
2025-10-07 10:13:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-03 17:00:00+02:00,jRzydZswslkXo4A4nU0caQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-04-01 07:00:00+02:00
2025-10-07 10:13:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-03 17:00:00+02:00,zxTE0LkY6BNuQME8UUlAmA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-04-01 07:00:00+02:00
2025-10-07 17:11:03+02:00,0,FR,Planned maintenance,A03,,2025-04-04 17:00:00+02:00,RA8WohHEyV8GMziqZsM94g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2025-03-24 07:30:00+01:00
2025-10-07 17:52:05+02:00,182,FR,Planned maintenance,A03,,2025-03-25 16:30:00+01:00,SmkzaODP94IYzN_g6F2_dw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2025-03-25 08:00:00+01:00
2025-10-07 23:09:13+02:00,0,FR,Planned maintenance,A03,,2025-05-16 17:00:00+02:00,p8tCClm0XX9yEShL7bXUBg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-03-31 07:00:00+02:00
2025-10-07 23:09:13+02:00,0,FR,Planned maintenance,A03,,2025-05-16 17:00:00+02:00,PLAVEzOfti4-CnGuUVNywA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2025-03-31 07:00:00+02:00
2025-10-08 00:30:26+02:00,0,FR,Planned maintenance,A03,,2025-03-24 17:00:00+01:00,rWruRV8UXSgTO0D_c57MSw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2025-03-24 07:00:00+01:00
2025-10-08 00:30:26+02:00,0,FR,Planned maintenance,A03,,2025-03-26 17:30:00+01:00,YKIpPwMTJlrStnhBruNS5g,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2025-03-26 07:00:00+01:00
2025-10-08 00:30:26+02:00,0,FR,Planned maintenance,A03,,2025-03-25 17:00:00+01:00,3ktxJOxDJAZ1MR3XNzgCoA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2025-03-25 07:00:00+01:00
2025-10-08 00:59:34+02:00,0,FR,Planned maintenance,A03,,2025-05-23 18:00:00+02:00,0JVKWJJGfV2aVb5BV_7Crg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,6,2025-03-31 07:00:00+02:00
2025-10-08 00:59:37+02:00,0,FR,Planned maintenance,A03,,2025-05-23 18:00:00+02:00,O483XKBUQw2Mv-Qx0us1jg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,6,2025-03-31 07:00:00+02:00
2025-10-08 00:59:37+02:00,0,FR,Planned maintenance,A03,,2025-05-23 18:00:00+02:00,dH1Dhe4RY6iLiLq4mViSaQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,6,2025-03-31 07:00:00+02:00
2025-10-08 00:59:38+02:00,0,FR,Planned maintenance,A03,,2025-05-23 18:00:00+02:00,fshc6HZyW1TqT_fL47sWCg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,6,2025-03-31 07:00:00+02:00
2025-10-08 01:09:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-18 17:00:00+02:00,WTsG3n80lgGDxND3-Dsj2A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 2,1,MAW,PT1M,4,2025-03-28 07:00:00+01:00
2025-10-08 01:17:23+02:00,0,FR,Planned maintenance,A03,,2025-04-17 17:00:00+02:00,RlNcR5Pia1nqU2Q32Jr70w,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,4,2025-03-24 07:00:00+01:00
2025-10-08 01:19:17+02:00,0,FR,Planned maintenance,A03,,2025-03-20 12:00:00+01:00,8daRdg75LRYQNjBwjogSKw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2025-03-20 10:00:00+01:00
2025-10-08 01:19:17+02:00,0,FR,Planned maintenance,A03,,2025-03-20 12:00:00+01:00,bfReKbfyE9_8BKAbVY6a7A,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2025-03-20 10:00:00+01:00
2025-10-08 01:19:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-21 17:00:00+01:00,CrtizWl3ojHrPDntVWHzQw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-21 08:00:00+01:00
2025-10-08 01:19:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-01 17:00:00+02:00,x_GkwSBNg8OYE2Z0lR2Riw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-01 08:00:00+02:00
2025-10-08 01:53:47+02:00,0,FR,Planned maintenance,A03,,2025-03-27 18:00:00+01:00,_Ui10F4uPnVPBCycihmW4Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2025-03-26 08:00:00+01:00
2025-10-08 01:54:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-02 18:00:00+02:00,J2mM1mMhW1lJKOgxzR0txw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-04-02 09:00:00+02:00
2025-10-08 01:54:42+02:00,0,FR,Planned maintenance,A03,,2025-03-27 17:00:00+01:00,ytqEf-zY3Ar32qraK_N-XQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2025-03-27 13:00:00+01:00
2025-10-08 01:54:42+02:00,0,FR,Planned maintenance,A03,,2025-03-28 12:00:00+01:00,KdvEaKMiVJex2mqyvCXD8Q,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2025-03-28 08:00:00+01:00
2025-10-08 02:00:42+02:00,0,FR,Planned maintenance,A03,,2025-03-27 16:30:00+01:00,z0-JqVZ43BfRNzLloI0yiA,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,2,2025-03-27 07:30:00+01:00
2025-10-08 02:17:35+02:00,0,FR,Planned maintenance,A03,,2025-03-27 17:00:00+01:00,OMZXZAaETexfKClMyFGQTw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2025-03-27 13:30:00+01:00
2025-10-08 02:17:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-25 17:00:00+01:00,7FM0ROFKGNvbQhAGw5rPmA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2025-03-25 08:00:00+01:00
2025-10-08 02:17:41+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-24 17:00:00+01:00,krL1prOIq3usO4aeYlIstA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2025-03-24 08:00:00+01:00
2025-10-08 02:17:44+02:00,50,FR,Planned maintenance,A03,,2025-03-21 23:00:00+01:00,e9JYrq_n9vEkKJWcY3G1vw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2025-03-21 21:00:00+01:00
2025-10-08 02:18:12+02:00,260,FR,Planned maintenance,A03,,2025-03-20 15:30:00+01:00,IkicJAzVAXU5pByn6j7rPA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2025-03-20 14:30:00+01:00
2025-10-08 02:18:13+02:00,260,FR,Planned maintenance,A03,,2025-03-20 16:00:00+01:00,LzxoKfs69haaH2FWbsazTA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2025-03-20 14:00:00+01:00
2025-10-08 02:20:32+02:00,0,FR,Planned maintenance,A03,,2025-03-28 12:00:00+01:00,Cvv93FJWikNNWG-xXFyvMQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2025-03-28 08:00:00+01:00
2025-10-08 02:20:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-27 20:00:00+01:00,Tk8bCu8g8f-CEAbA4uJKjA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2025-03-27 04:00:00+01:00
2025-10-08 02:21:18+02:00,0,FR,Planned maintenance,A03,,2025-03-20 18:30:00+01:00,1i4a0ex5YuwaiKahl7LA2A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-03-20 08:00:00+01:00
2025-10-08 02:21:18+02:00,0,FR,Planned maintenance,A03,,2025-03-20 16:23:00+01:00,LsJpUjO87VksyyfnRG0Zpg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-03-20 09:00:00+01:00
2025-10-08 02:21:21+02:00,0,FR,Planned maintenance,A03,,2025-03-20 17:00:00+01:00,vxw0TLwqZLxRvCgyOqcYyQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,2,2025-03-20 11:30:00+01:00
2025-10-08 02:21:21+02:00,528,FR,Planned maintenance,A03,Cancelled,2025-03-21 12:00:00+01:00,VFUsOPFi-p7IxJkPGJziSQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2025-03-21 11:00:00+01:00
2025-10-08 02:21:43+02:00,528,FR,Planned maintenance,A03,,2025-03-21 12:00:00+01:00,XAbOr6nxyfIs3TE68Z_hqQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2025-03-21 07:00:00+01:00
2025-10-08 02:22:06+02:00,0,FR,Planned maintenance,A03,,2025-03-21 00:00:00+01:00,VSA37kQK1O2Z6EOSXXfDDQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2025-03-20 21:51:00+01:00
2025-10-08 02:22:06+02:00,0,FR,Planned maintenance,A03,,2025-03-21 00:00:00+01:00,UJCuVmQCVGNUg3S7c7AG6Q,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,1,2025-03-20 21:51:00+01:00
2025-10-08 02:22:06+02:00,0,FR,Planned maintenance,A03,,2025-03-21 00:00:00+01:00,-Q1B01HYuY7r5EXVGaPBtw,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2025-03-20 21:51:00+01:00
2025-10-08 02:22:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-22 10:00:00+01:00,KN3mBlp1SVmX087u1PuwRA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2025-03-21 10:00:00+01:00
2025-10-08 02:22:54+02:00,810,FR,Planned maintenance,A03,,2025-04-04 23:00:00+02:00,dBPjUE8JywHLG7fYVBufkw,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2025-03-23 00:00:00+01:00
2025-10-08 02:23:05+02:00,350,FR,Planned maintenance,A03,Cancelled,2025-03-23 00:30:00+01:00,nBckJ_HtrxyhF7-JCDQlZg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2025-03-22 23:30:00+01:00
2025-10-08 02:24:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-27 17:00:00+01:00,Bo8gFULo3RJUfSGaOLgDPQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,4,2025-03-27 13:30:00+01:00
2025-10-08 02:24:36+02:00,0,FR,Planned maintenance,A03,,2025-03-27 12:00:00+01:00,FOSGnEC8SnvlIHvqm8Kp2Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2025-03-27 09:00:00+01:00
2025-10-08 02:24:38+02:00,0,FR,Planned maintenance,A03,,2025-03-21 13:00:00+01:00,n7woLR20e8SYi_CsjlcW9w,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,3,2025-03-21 08:00:00+01:00
2025-10-08 02:24:38+02:00,0,FR,Planned maintenance,A03,,2025-03-21 13:00:00+01:00,IuYctjlWnRvwhaFaFfKPjg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,3,2025-03-21 08:00:00+01:00
2025-10-08 02:24:38+02:00,0,FR,Planned maintenance,A03,,2025-03-21 13:00:00+01:00,hFcnhClNTj0kQylhMlkgbw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,3,2025-03-21 08:00:00+01:00
2025-10-08 02:24:38+02:00,0,FR,Planned maintenance,A03,,2025-03-21 13:00:00+01:00,mww61zHQ8EXXOel051VMXQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,3,2025-03-21 08:00:00+01:00
2025-10-08 02:24:38+02:00,0,FR,Planned maintenance,A03,,2025-03-21 13:00:00+01:00,BYSTamlOmaCzJRAWiI2nIw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,3,2025-03-21 08:00:00+01:00
2025-10-08 02:24:38+02:00,0,FR,Planned maintenance,A03,,2025-03-21 13:00:00+01:00,kY1SmesV5TZmXEmv1gb0jA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,3,2025-03-21 08:00:00+01:00
2025-10-08 02:25:56+02:00,0,FR,Planned maintenance,A03,,2025-03-22 17:30:00+01:00,ObiXzNEiZ9NgiLdeRhtQsQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2025-03-21 00:00:00+01:00
2025-10-08 02:26:03+02:00,0,FR,Planned maintenance,A03,,2025-03-21 15:50:00+01:00,7uQsudcZbIqN9ifGIhfvTw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,4,2025-03-21 13:30:00+01:00
2025-10-08 02:27:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-23 00:00:00+01:00,wiz1MedKxjhYJ8fwEFWRUA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2025-03-22 00:00:00+01:00
2025-10-08 02:27:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-22 21:00:00+01:00,anHwTOvpiKB2RPf5lkK20w,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2025-03-22 20:00:00+01:00
2025-10-08 02:27:34+02:00,943,FR,Planned maintenance,A03,,2025-03-22 02:30:00+01:00,oXhwGMpI67w-2FVe_hCePA,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,3,2025-03-21 23:00:00+01:00
2025-10-08 02:28:42+02:00,308,FR,Planned maintenance,A03,,2025-03-22 17:00:00+01:00,nOxMT2mPH3uOsazkbbgFUw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-03-22 15:30:00+01:00
2025-10-08 02:29:00+02:00,0,FR,Planned maintenance,A03,,2025-03-22 23:00:00+01:00,ahC3qip4r31fnAYW1htNHw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,3,2025-03-22 00:00:00+01:00
2025-10-08 02:29:04+02:00,0,FR,Planned maintenance,A03,,2025-03-23 15:30:00+01:00,4n_QPTX_4HoU3fbwI_SZWA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,5,2025-03-20 11:00:00+01:00
2025-10-08 02:32:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-02 18:00:00+02:00,w_VhTFOtsZhBd5u3W4-aRA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2025-04-02 08:00:00+02:00
2025-10-08 02:32:07+02:00,0,FR,Planned maintenance,A03,,2025-03-24 17:00:00+01:00,q7f05rqr4xmgCLeQsK2AvQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,1,2025-03-24 09:30:00+01:00
2025-10-08 02:33:07+02:00,0,FR,Planned maintenance,A03,,2025-03-25 12:00:00+01:00,6kKQePKPNFepQ6538eWxuQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,1,2025-03-25 08:00:00+01:00
2025-10-08 02:33:19+02:00,0,FR,Planned maintenance,A03,,2025-03-25 18:00:00+01:00,liUUsIhCTDMnw3JOu4tehg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-03-25 07:00:00+01:00
2025-10-08 02:33:23+02:00,0,FR,Planned maintenance,A03,,2025-03-24 16:15:00+01:00,BVQjBrLqFildzwXUs5FRaw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2025-03-24 13:30:00+01:00
2025-10-08 02:35:13+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-03-25 11:00:00+01:00,P_ShOOxyShQWz9e_3nJIIw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2025-03-25 08:30:00+01:00
2025-10-08 02:35:20+02:00,1209,FR,Planned maintenance,A03,,2025-03-27 17:00:00+01:00,XwdnuFN6vJX-3HQHf7VzdQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-03-27 14:00:00+01:00
2025-10-08 02:35:32+02:00,0,FR,Planned maintenance,A03,,2025-03-25 17:00:00+01:00,bZtk9UCj32OS0s2OtN6UKg,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2025-03-25 07:30:00+01:00
2025-10-08 02:35:44+02:00,0,FR,Planned maintenance,A03,,2025-03-26 16:30:00+01:00,6arNUBCBysWU_61EO_0lqg,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,2,2025-03-26 08:00:00+01:00
2025-10-08 02:36:05+02:00,0,FR,Planned maintenance,A03,,2025-03-25 17:00:00+01:00,QEMW4Yqt8WtsmvK45GiIsg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,1,2025-03-25 09:00:00+01:00
2025-10-08 02:36:13+02:00,1240,FR,Planned maintenance,A03,Cancelled,2025-03-26 17:00:00+01:00,pb_0LKDzEjGzwzQgqqUwXw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2025-03-26 14:00:00+01:00
2025-10-08 02:36:45+02:00,0,FR,Planned maintenance,A03,,2025-04-02 18:00:00+02:00,S5djuDcPkc5XBYlPf0E27Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-02 08:00:00+02:00
2025-10-08 02:36:46+02:00,0,FR,Planned maintenance,A03,,2025-03-25 15:52:00+01:00,gKMdERd8WXgEjcIHZqC6jQ,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2025-03-24 00:00:00+01:00
2025-10-08 02:36:51+02:00,0,FR,Planned maintenance,A03,,2025-03-25 16:30:00+01:00,DEwNjO3K1CGASeFIFd7YoA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2025-03-24 08:00:00+01:00
2025-10-08 02:36:51+02:00,0,FR,Planned maintenance,A03,,2025-03-25 23:59:00+01:00,x1ZWZ9rlkx9aw2udEdAyQw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2025-03-25 18:00:00+01:00
2025-10-08 02:36:52+02:00,0,FR,Planned maintenance,A03,,2025-03-25 15:50:00+01:00,4Z-XiKjtTW_8KPCvMo145Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-03-24 07:30:00+01:00
2025-10-08 02:36:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-26 23:59:00+01:00,gnkAlehknxfd_q3NbR8PdA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2025-03-26 00:00:00+01:00
2025-10-08 02:38:11+02:00,0,FR,Planned maintenance,A03,,2025-03-26 10:00:00+01:00,SckSYGUjW9FzPnKQwoKzRA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2025-03-26 07:00:00+01:00
2025-10-08 02:38:11+02:00,540,FR,Planned maintenance,A03,,2025-03-28 05:00:00+01:00,0WBrXSPLPonhT_vSnhhi6A,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-03-28 04:30:00+01:00
2025-10-08 02:38:25+02:00,0,FR,Planned maintenance,A03,,2025-04-02 12:00:00+02:00,L0JgXkQd0pvZoNZmXxvImQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2025-04-02 09:00:00+02:00
2025-10-08 02:38:26+02:00,0,FR,Planned maintenance,A03,,2025-04-02 12:00:00+02:00,0k5G5cHN43iwDC8GeexpoA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2025-04-02 09:00:00+02:00
2025-10-08 02:38:56+02:00,0,FR,Planned maintenance,A03,,2025-03-27 18:00:00+01:00,A6S8ZZxrdn8VIjhvXRWNiA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-03-27 10:00:00+01:00
2025-10-08 02:38:57+02:00,0,FR,Planned maintenance,A03,,2025-03-27 18:00:00+01:00,oWV8_OWTEj3seqpiCe20fw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-03-27 10:00:00+01:00
2025-10-08 02:38:57+02:00,0,FR,Planned maintenance,A03,,2025-03-27 18:00:00+01:00,sdVju_arLhLvlRACv48zvQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2025-03-27 10:00:00+01:00
2025-10-08 02:39:01+02:00,0,FR,Planned maintenance,A03,,2025-03-26 15:47:00+01:00,CuB-RG7qaPSkYB9EJCTp-Q,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-03-26 13:00:00+01:00
2025-10-08 02:40:30+02:00,0,FR,Planned maintenance,A03,,2025-03-27 17:00:00+01:00,4rzFvXl921V1n3A4QtNlaQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,3,2025-03-26 17:00:00+01:00
2025-10-08 02:40:37+02:00,0,FR,Planned maintenance,A03,,2025-04-04 17:00:00+02:00,x56Af9C4QKvGA81eE0RgoQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,2,2025-03-31 08:00:00+02:00
2025-10-08 02:40:37+02:00,260,FR,Planned maintenance,A03,Cancelled,2025-03-27 15:30:00+01:00,JaReO3PPmvE_9aIIwKeTVg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-03-27 14:30:00+01:00
2025-10-08 02:41:01+02:00,880,FR,Planned maintenance,A03,Cancelled,2025-03-29 17:00:00+01:00,WS2d2Y5pN1RldiRckzSxlA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2025-03-29 08:00:00+01:00
2025-10-08 02:41:01+02:00,0,FR,Planned maintenance,A03,,2025-03-29 13:30:00+01:00,ouTh2kyP_cdlHgnXDmvxSQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2025-03-29 02:00:00+01:00
2025-10-08 02:41:01+02:00,880,FR,Planned maintenance,A03,Cancelled,2025-03-29 05:00:00+01:00,J5R7sSfx5n68zE8Goq_reA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2025-03-29 00:00:00+01:00
2025-10-08 02:41:03+02:00,0,FR,Planned maintenance,A03,,2025-03-27 14:30:00+01:00,Uy26LG5o_CItp2hqHLiV3w,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2025-03-27 08:00:00+01:00
2025-10-08 02:41:09+02:00,0,FR,Planned maintenance,A03,,2025-04-02 16:30:00+02:00,7BGffWSzeND4ju8uTgrvow,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,1,2025-04-02 07:00:00+02:00
2025-10-08 02:41:09+02:00,0,FR,Planned maintenance,A03,,2025-03-31 17:00:00+02:00,YbLdBPTTui0vzRnnPG37cA,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,3,2025-03-24 07:30:00+01:00
2025-10-08 02:41:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-01 17:00:00+02:00,CwzV_Fl2klH4kngnrbZ62Q,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-04-01 07:00:00+02:00
2025-10-08 02:41:14+02:00,0,FR,Planned maintenance,A03,,2025-04-01 16:30:00+02:00,p--woh6j9W2_PzrSXJW5vQ,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,1,2025-04-01 07:30:00+02:00
2025-10-08 02:41:18+02:00,260,FR,Planned maintenance,A03,,2025-03-28 17:00:00+01:00,KaAAzrs2SPxPWnl6_6JvXg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2025-03-28 10:00:00+01:00
2025-10-08 02:41:18+02:00,594,FR,Planned maintenance,A03,,2025-03-28 15:00:00+01:00,T8U4oSu75g5jeHjCzF1Qew,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2025-03-28 13:00:00+01:00
2025-10-08 02:41:20+02:00,0,FR,Planned maintenance,A03,,2025-03-27 16:30:00+01:00,2ss6TkBVCGdb_MLMBPCRHA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2025-03-27 07:00:00+01:00
2025-10-08 02:41:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-28 17:30:00+01:00,oGtMBCcdlJKbwJl7NApqMw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2025-03-28 07:00:00+01:00
2025-10-08 02:42:05+02:00,905,FR,Planned maintenance,A03,,2025-03-28 11:00:00+01:00,sbaCQDw4e5qfdw8Y6Rh2dQ,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,5,2025-03-27 23:00:00+01:00
2025-10-08 02:42:55+02:00,0,FR,Planned maintenance,A03,,2025-04-02 16:00:00+02:00,Mhn1Lf_YMwXhcragtHie4Q,120.0,Fossil Gas,17W0000014685871,France,COGENERATION NORMANDIE,COGENERATION NORMANDIE (AMFARD) TRAIN 15,1,MAW,PT1M,1,2025-03-30 00:00:00+01:00
2025-10-08 02:43:14+02:00,0,FR,Planned maintenance,A03,,2025-04-01 18:00:00+02:00,y_8Iw65xqdgDtoDlt9V8tg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,1,2025-03-28 11:30:00+01:00
2025-10-08 02:43:15+02:00,0,FR,Planned maintenance,A03,,2025-03-28 11:40:00+01:00,hvgtdvCFYqfbfXTeFoWsXA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-03-28 07:45:00+01:00
2025-10-08 02:43:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-31 17:00:00+02:00,qMjAkY6jmEd7v138dn6EjQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2025-03-31 08:00:00+02:00
2025-10-08 02:43:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-02 17:00:00+02:00,mtnkAKgBNP5R8XsNj79yqA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2025-04-02 08:00:00+02:00
2025-10-08 02:43:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-01 17:00:00+02:00,vmohvcso-2mAESI37i4Jyg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2025-04-01 08:00:00+02:00
2025-10-08 02:43:55+02:00,0,FR,Planned maintenance,A03,,2025-03-28 11:15:00+01:00,uY-2GDgaRrHWIBN0YgnKnA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,7,2025-03-26 16:00:00+01:00
2025-10-08 02:44:23+02:00,0,FR,Planned maintenance,A03,,2025-03-28 15:30:00+01:00,gsUNZ2mTCSsg_Oly9OaiHQ,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,4,2025-03-24 08:00:00+01:00
2025-10-08 02:44:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-01 12:00:00+02:00,PAwOViA_mrzLm54KVoaw9A,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,6,2025-04-01 08:00:00+02:00
2025-10-08 02:44:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-02 12:00:00+02:00,ccYe4AVqgWLjX7Wej9uNSA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,6,2025-04-02 08:00:00+02:00
2025-10-08 02:44:26+02:00,0,FR,Planned maintenance,A03,,2025-03-31 12:00:00+02:00,ScMzppcWEw6i9q7T647IGQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,6,2025-03-31 09:00:00+02:00
2025-10-08 02:44:29+02:00,450,FR,Planned maintenance,A03,,2025-03-29 17:00:00+01:00,ajA3NbMnJHDZ6XzUjxLFxw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2025-03-29 15:00:00+01:00
2025-10-08 02:46:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-31 16:30:00+02:00,34M3Cn7VoVm2X6rYSPDlIA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2025-03-31 07:30:00+02:00
2025-10-08 02:46:57+02:00,0,FR,Planned maintenance,A03,,2025-03-31 02:00:00+02:00,ieX1PV94iRJoPlmx9Ry8Iw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2025-03-30 01:00:00+01:00
2025-10-08 02:46:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-03-31 02:00:00+02:00,6xTufyPImiCCcyw_pcAWww,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2025-03-30 01:00:00+01:00
2025-10-08 02:47:46+02:00,0,FR,Planned maintenance,A03,,2025-03-29 21:15:00+01:00,CkwHXk_A8lpM22K-mHwF3g,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-03-29 13:00:00+01:00
2025-10-08 02:47:47+02:00,0,FR,Planned maintenance,A03,,2025-03-29 21:45:00+01:00,8q8iS-wZaZ-7ZZP8SzcvHQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,4,2025-03-29 14:00:00+01:00
2025-10-08 02:48:13+02:00,220,FR,Planned maintenance,A03,,2025-03-30 12:00:00+02:00,_D0qAFW53hdf2pEsB0bc6A,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,1,2025-03-30 08:00:00+02:00
2025-10-08 02:48:34+02:00,0,FR,Planned maintenance,A03,,2025-03-30 18:00:00+02:00,6jEZqZRylqFVK9T5o-4Uxw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2025-03-30 15:00:00+02:00
2025-10-08 02:48:34+02:00,0,FR,Planned maintenance,A03,,2025-03-30 15:00:00+02:00,VtKo196c6BzhLL0j6K692w,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2025-03-29 00:00:00+01:00
2025-10-08 02:48:35+02:00,700,FR,Planned maintenance,A03,,2025-03-30 17:00:00+02:00,er6YOoSuRnFnNP8fam8Mdw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,1,2025-03-30 13:00:00+02:00
2025-10-08 02:49:00+02:00,0,FR,Planned maintenance,A03,,2025-03-31 17:00:00+02:00,yE3efWJgDTENFGi-bxwgYQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2025-03-29 13:30:00+01:00
2025-10-08 02:49:01+02:00,182,FR,Planned maintenance,A03,,2025-03-31 15:00:00+02:00,s_gQCmNXDtfS7w2p3B_ciw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,1,2025-03-31 14:00:00+02:00
2025-10-08 02:49:09+02:00,180,FR,Planned maintenance,A03,,2025-03-30 18:23:00+02:00,NZt5Lfi04aNKQhaEXSjtgw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-03-30 09:30:00+02:00
2025-10-08 02:49:49+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-03-31 17:00:00+02:00,Et62FxnKwEShIG79UAzFTg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-03-31 15:00:00+02:00
2025-10-08 02:50:55+02:00,0,FR,Planned maintenance,A03,,2025-03-31 17:00:00+02:00,Lr5lXcgGe-mIjc5rXNhrzw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,1,2025-03-31 09:00:00+02:00
2025-10-08 02:51:01+02:00,0,FR,Planned maintenance,A03,,2025-04-02 12:00:00+02:00,nlueiffgf_6UyLx45jt_Ig,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-04-02 08:00:00+02:00
2025-10-08 02:51:01+02:00,0,FR,Planned maintenance,A03,,2025-04-02 17:00:00+02:00,HB4ocUmnCpyPehCRwexrZw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-04-02 13:30:00+02:00
2025-10-08 02:51:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-02 17:00:00+02:00,R-USV9X6k1ETzm545ciblA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-04-02 13:30:00+02:00
2025-10-08 02:51:01+02:00,0,FR,Planned maintenance,A03,,2025-03-31 17:00:00+02:00,kgFBj_o-Bt0fiifd7T2uNg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-03-31 13:30:00+02:00
2025-10-08 02:51:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-01 17:00:00+02:00,JrHCXbN1t9YhX-27GwJYwQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-04-01 13:30:00+02:00
2025-10-08 02:51:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-01 17:00:00+02:00,vfredRkQxpxacq3CG2dEZg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2025-04-01 07:00:00+02:00
2025-10-08 02:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-02 17:00:00+02:00,IR2bQsO-I38uOjjw4-VH_Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2025-04-02 07:00:00+02:00
2025-10-08 02:51:37+02:00,0,FR,Planned maintenance,A03,,2025-03-31 17:00:00+02:00,Nnfs-tCU_IAqPI1hDrQKSg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2025-03-31 07:00:00+02:00
2025-10-08 02:51:40+02:00,0,FR,Planned maintenance,A03,,2025-04-01 17:00:00+02:00,031Qvxg0XKuT9aY-kkauxA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-04-01 08:00:00+02:00
2025-10-08 02:51:42+02:00,0,FR,Planned maintenance,A03,,2025-04-02 17:00:00+02:00,6P1qvXM6a1XAos7f2MccEA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-04-02 08:00:00+02:00
2025-10-08 02:52:41+02:00,0,FR,Planned maintenance,A03,,2025-03-31 17:00:00+02:00,RUkWSgLS2ZZOBMaz7xFzFQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,3,2025-03-31 13:30:00+02:00
