created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-08 02:54:03+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-04-01 15:30:00+02:00,amx_8vHkJ0n_wuElcFUJSg,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2025-04-01 14:30:00+02:00
2025-10-08 02:54:06+02:00,260,FR,Planned maintenance,A03,,2025-04-01 15:00:00+02:00,2hv0FOqTNd9OjZ0_VXedHw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2025-04-01 07:00:00+02:00
2025-10-08 02:55:56+02:00,627,FR,Planned maintenance,A03,Cancelled,2025-04-01 16:00:00+02:00,Z728WM752E4O3ZVziKaOmQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2025-04-01 14:00:00+02:00
2025-10-08 02:55:58+02:00,0,FR,Planned maintenance,A03,,2025-04-01 13:00:00+02:00,gRIYcqAoCCDxSJr3zszCsg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,3,2025-04-01 10:00:00+02:00
2025-10-08 02:55:58+02:00,0,FR,Planned maintenance,A03,,2025-04-01 10:30:00+02:00,RBrOTUP4H2akxK-iZOtWTg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-04-01 07:30:00+02:00
2025-10-08 02:55:58+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-04-01 17:00:00+02:00,AgtWUVE4qeml7tIN62QPHQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2025-04-01 12:00:00+02:00
2025-10-08 02:55:59+02:00,0,FR,Planned maintenance,A03,,2025-04-02 12:30:00+02:00,HCEseUlUDl8Uno1z3jLQxw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2025-04-02 08:00:00+02:00
2025-10-08 02:56:10+02:00,0,FR,Planned maintenance,A03,,2025-04-01 13:00:00+02:00,JcYXGsKXLWQhEJTkOpPNSg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,3,2025-04-01 10:00:00+02:00
2025-10-08 02:56:10+02:00,0,FR,Planned maintenance,A03,,2025-04-03 17:00:00+02:00,rsP7vPsfj9-ZzJpSlMJdhA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2025-04-01 19:00:00+02:00
2025-10-08 02:56:10+02:00,370,FR,Planned maintenance,A03,,2025-04-02 15:00:00+02:00,JQt5nmCQS9vIPyRLStJwaw,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2025-04-02 14:00:00+02:00
2025-10-08 02:58:31+02:00,0,FR,Planned maintenance,A03,,2025-04-01 19:31:00+02:00,iLEPqya4eR3eI8IktEGEoQ,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,4,2025-04-01 07:30:00+02:00
2025-10-08 03:00:02+02:00,0,FR,Planned maintenance,A03,,2025-04-02 12:00:00+02:00,qq4K-uFIkuP9_haJP0dHFA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,2,2025-04-02 08:00:00+02:00
2025-10-08 03:00:04+02:00,623,FR,Planned maintenance,A03,Cancelled,2025-04-02 16:00:00+02:00,lPvVEbJ3Cs8qV1_Or8bkCA,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2025-04-02 14:00:00+02:00
2025-10-08 03:00:10+02:00,0,FR,Planned maintenance,A03,,2025-04-02 12:00:00+02:00,A7vuF71ItKPpOp7lRxVJGw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2025-04-02 08:00:00+02:00
2025-10-08 03:01:18+02:00,1200,FR,Planned maintenance,A03,,2025-04-02 20:15:00+02:00,_fhl6LX-g7WZx1nixiGbBg,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,6,2025-04-02 07:30:00+02:00
2025-10-08 03:04:05+02:00,0,FR,Planned maintenance,A03,,2025-04-02 16:30:00+02:00,90ijCOmwcvqZEsJWtRUwTQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,3,2025-03-26 07:15:00+01:00
2025-10-08 03:07:22+02:00,0,FR,Planned maintenance,A03,,2025-04-07 17:00:00+02:00,n26JSzM2csf28zKaPT27vw,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,3,2025-04-01 07:30:00+02:00
2025-10-08 03:08:03+02:00,0,FR,Planned maintenance,A03,,2025-04-04 15:01:00+02:00,fqV4qW3id9dm-DXxkB7Lew,175.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2025-03-31 07:30:00+02:00
2025-10-08 03:11:20+02:00,0,FR,Planned maintenance,A03,,2025-04-06 18:30:00+02:00,PskjraXRYS9r8DITjic2JA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,3,2025-04-02 13:30:00+02:00
2025-10-08 03:55:09+02:00,0,FR,Planned maintenance,A03,,2025-04-23 12:00:00+02:00,uo3FZOyiXiEiCFj2zcSVmg,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,9,2025-03-24 07:00:00+01:00
2025-10-08 05:11:16+02:00,0,FR,Planned maintenance,A03,,2025-05-27 14:30:00+02:00,6QkLZMY0CdYs5AWAANLrvw,175.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,14,2025-03-29 00:00:00+01:00
2025-10-08 05:31:39+02:00,0,FR,Planned maintenance,A03,,2025-06-03 12:00:00+02:00,CrycfCgIH5eeIsYKNSx9Hw,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,19,2025-03-29 00:00:00+01:00
2025-10-08 06:09:37+02:00,0,FR,Planned maintenance,A03,,2025-06-16 00:00:00+02:00,c4CYZIyWUkX2rSEFE2NvVA,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,7,2025-04-01 00:00:00+02:00
2025-10-08 06:09:38+02:00,0,FR,Planned maintenance,A03,,2025-06-16 00:00:00+02:00,bOAeudkrYFR7zvtTNIWU0A,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,7,2025-04-01 00:00:00+02:00
2025-10-08 06:28:48+02:00,0,FR,Planned maintenance,A03,,2025-06-28 00:45:00+02:00,qZlbCrstNSvSq35i25DVpw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,24,2025-03-21 23:00:00+01:00
2025-10-08 09:11:02+02:00,0,FR,Planned maintenance,A03,,2025-05-14 17:00:00+02:00,8Q_VcHBxqPHk7gtFuQ9X5Q,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,4,2025-03-31 07:30:00+02:00
2025-10-06 11:50:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-12-15 17:00:00+01:00,x9m20HVlAF0uPMm0mYGEew,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-04-03 07:00:00+02:00
2025-10-06 12:54:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-23 00:00:00+02:00,7R4Q3CFrg-uQi7Uo-dHNAg,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,2,2025-04-05 00:00:00+02:00
2025-10-06 20:51:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-04 17:00:00+02:00,2r4DNdITdsCCycvQIVBjmg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-04 08:00:00+02:00
2025-10-06 20:51:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-03 17:00:00+02:00,hPGB8cz4hRQcbI2hAMR0qw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-03 08:00:00+02:00
2025-10-06 20:51:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-06 17:00:00+02:00,4XGeW1FzDaIlyx6qKSYz5w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-06 08:00:00+02:00
2025-10-06 20:51:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-12 17:00:00+02:00,Zm7VekID-R6YQsGrkYUv5g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-12 08:00:00+02:00
2025-10-06 20:51:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-11 17:00:00+02:00,51hrbGhjOfOHj5XCRh0NJg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-11 08:00:00+02:00
2025-10-06 20:52:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-05 17:00:00+02:00,IM-7nRNOcaepAHx_CUAxIQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-05 08:00:00+02:00
2025-10-06 20:52:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-07 17:00:00+02:00,Qx_c6GF0XufrcpXZfM-h-Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-07 08:00:00+02:00
2025-10-06 20:52:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-10 17:00:00+02:00,_I_YSpB1zp5U8XOE-Qc1PQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-10 08:00:00+02:00
2025-10-06 20:52:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-08 17:00:00+02:00,TnlMyNH5yjemQoI3NVtlmQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-08 08:00:00+02:00
2025-10-06 20:52:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-09 17:00:00+02:00,v9UYSw3QluVoVOiNLmC8tg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-09 08:00:00+02:00
2025-10-06 20:52:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-25 17:00:00+02:00,iDrwoGxtzDlF3XnvrFnS5g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-04-07 07:00:00+02:00
2025-10-06 20:59:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-10 17:00:00+02:00,879U2xHggZN7wfsL_MyhRQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-10 07:00:00+02:00
2025-10-06 20:59:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-11 17:00:00+02:00,QjxIJzd7bQ9HzwejnfzP3w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-11 07:00:00+02:00
2025-10-06 20:59:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-07 17:00:00+02:00,7TSPfgwjlPtRsRXBWQ5qQw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-07 07:00:00+02:00
2025-10-06 20:59:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-05 17:00:00+02:00,hNNSRlB3IPtBnzMSswG-Fg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-05 07:00:00+02:00
2025-10-06 20:59:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-08 17:00:00+02:00,0Qx0S721hDVU2ph1et8-fA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-08 07:00:00+02:00
2025-10-06 20:59:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-06 17:00:00+02:00,1TUlMU3Q2K7lbQPRYJvrTg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-06 07:00:00+02:00
2025-10-06 20:59:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-04 17:00:00+02:00,0mkOgDIrK52HWMBmCHG0Lw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-04 07:00:00+02:00
2025-10-06 20:59:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-03 17:00:00+02:00,6SXxM2K5CbaDEa-cK1ozVA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-03 07:00:00+02:00
2025-10-06 20:59:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-12 17:00:00+02:00,iw5hwR7OtczScwjcD1J4QQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-12 07:00:00+02:00
2025-10-06 20:59:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-09 17:00:00+02:00,SwUU02Xd6dojKFyHKcSAnw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-09 07:00:00+02:00
2025-10-07 04:00:39+02:00,0,FR,Planned maintenance,A03,,2025-10-03 17:00:00+02:00,mYK2Zn5ea5epp9fI7CAJIw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,3,2025-04-07 07:00:00+02:00
2025-10-07 05:22:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-18 17:00:00+02:00,M4JFNVEC1lRq54h67yofbg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,6,2025-04-09 07:00:00+02:00
2025-10-07 05:22:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-18 17:00:00+02:00,idHHkSK3aRbx0ZVAwBX6Ew,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,6,2025-04-09 07:00:00+02:00
2025-10-07 05:22:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-18 17:00:00+02:00,56mpwK-TassajZ6e9X4etQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,6,2025-04-09 07:00:00+02:00
2025-10-07 05:22:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-18 17:00:00+02:00,Hxm2iqo-Z_zRiRAD-HuwGw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,6,2025-04-09 07:00:00+02:00
2025-10-07 09:13:40+02:00,0,FR,Planned maintenance,A03,,2025-04-18 17:00:00+02:00,pLWZOzb0NP4iFaLlBFcaqQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-07 07:00:00+02:00
2025-10-07 09:21:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-25 17:00:00+02:00,M3_6OlQyscLTjA3YHtD_1g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2025-04-07 07:00:00+02:00
2025-10-07 09:42:32+02:00,0,FR,Planned maintenance,A03,,2025-04-08 17:00:00+02:00,KaDP_fFlpDG0QtltiIHNgQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2025-04-08 07:00:00+02:00
2025-10-07 09:42:32+02:00,0,FR,Planned maintenance,A03,,2025-04-08 17:00:00+02:00,qfxwYtLhNqJOSa9jDjTcLw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2025-04-08 07:00:00+02:00
2025-10-07 09:43:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-25 17:00:00+02:00,nYjj4ADw4MRoLezypO7atQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-07 07:00:00+02:00
2025-10-07 09:52:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-03 17:00:00+02:00,_oSoQFtL_vAbNqX34kt3YQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2025-04-03 07:00:00+02:00
2025-10-07 10:12:51+02:00,0,FR,Planned maintenance,A03,,2025-04-07 18:00:00+02:00,RMnCbKDe0RkmP-lrkgYLwg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2025-04-07 13:30:00+02:00
2025-10-07 10:12:58+02:00,0,FR,Planned maintenance,A03,,2025-04-11 12:00:00+02:00,V183kMD6DOyxKWTJ5gp_PA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2025-04-11 08:00:00+02:00
2025-10-07 12:08:16+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2025-05-26 00:00:00+02:00,UO30urNCBqyGo_DdWomJqg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2025-04-04 00:00:00+02:00
2025-10-07 16:43:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-18 07:00:00+02:00,bFsd7jipd3siyR_8EpJQig,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2025-04-07 07:00:00+02:00
2025-10-07 18:05:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-12 17:00:00+02:00,gjlxspBB_Kj1C-8O4qbQag,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2025-04-12 07:00:00+02:00
2025-10-07 23:09:09+02:00,0,FR,Planned maintenance,A03,,2025-05-12 00:00:00+02:00,l6guF6Iin1K5yqu2VJORlA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,6,2025-04-12 00:00:00+02:00
2025-10-07 23:13:43+02:00,0,FR,Planned maintenance,A03,,2025-04-17 18:00:00+02:00,Pz35zkqv-qzuK70qfJRF_g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2025-04-08 07:00:00+02:00
2025-10-07 23:13:43+02:00,0,FR,Planned maintenance,A03,,2025-04-17 18:00:00+02:00,4qbIiuZPrsEt1ZbJGycVFQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2025-04-08 07:00:00+02:00
2025-10-07 23:13:44+02:00,0,FR,Planned maintenance,A03,,2025-04-17 18:00:00+02:00,JtSUbG08EIJMS_ePKuRZTg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2025-04-08 07:00:00+02:00
2025-10-07 23:13:46+02:00,0,FR,Planned maintenance,A03,,2025-04-17 18:00:00+02:00,VBNlQE6IotatOgYbr7lmTw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2025-04-08 07:00:00+02:00
2025-10-07 23:13:46+02:00,0,FR,Planned maintenance,A03,,2025-04-17 18:00:00+02:00,wpY5SZNONQo2qyaCi-7UnQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2025-04-08 07:00:00+02:00
2025-10-07 23:33:14+02:00,98,FR,Planned maintenance,A03,,2025-04-05 00:00:00+02:00,fbhTKAcaXM_Tt3aBKYmG1g,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,1,2025-04-04 23:00:00+02:00
2025-10-08 00:12:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-09 18:00:00+02:00,Jq7bLEHvhuf31iVcWOlG-g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-04-09 08:00:00+02:00
2025-10-08 00:12:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-10 18:00:00+02:00,ERlite2nAhS6eiYMRtGinw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-04-10 08:00:00+02:00
2025-10-08 00:12:58+02:00,0,FR,Planned maintenance,A03,,2025-04-09 18:00:00+02:00,xGUZZ8kfqS9UYG323FOoGg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2025-04-09 08:00:00+02:00
2025-10-08 00:12:58+02:00,0,FR,Planned maintenance,A03,,2025-04-10 18:00:00+02:00,f5K-YgfR1ROu_f1Bys-xtQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2025-04-10 08:00:00+02:00
2025-10-08 01:15:13+02:00,0,FR,Planned maintenance,A03,,2025-04-09 17:00:00+02:00,2S7z6FBTrsK9beoHionEQA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2025-04-08 07:00:00+02:00
2025-10-08 01:19:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-03 17:00:00+02:00,4qvlNdQEnd-gw54FcjiCUg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-03 08:00:00+02:00
2025-10-08 01:19:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-04 17:00:00+02:00,oOeUMU2ZRjGpEG4TKHgcVQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-04 08:00:00+02:00
2025-10-08 02:24:14+02:00,0,FR,Planned maintenance,A03,,2025-04-07 17:00:00+02:00,GsUmBkkSQQvmw8q2CvB5mQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2025-04-07 13:30:00+02:00
2025-10-08 02:32:05+02:00,0,FR,Planned maintenance,A03,,2025-04-03 17:00:00+02:00,dWuK_Ilm3-hYPeOjuBwEIw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2025-04-03 13:30:00+02:00
2025-10-08 02:36:24+02:00,0,FR,Planned maintenance,A03,,2025-04-05 10:30:00+02:00,zS-CoRkT3Mgs2Tof4V-Mqg,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,1,2025-04-05 09:30:00+02:00
2025-10-08 02:36:44+02:00,0,FR,Planned maintenance,A03,,2025-04-02 18:00:00+02:00,gZIyG-6DfFJ-UbLtZFnxRw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2025-04-02 14:00:00+02:00
2025-10-08 02:36:44+02:00,0,FR,Planned maintenance,A03,,2025-04-02 18:00:00+02:00,2pwcYocQ_c9UGtAo7S2F5g,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2025-04-02 14:00:00+02:00
2025-10-08 02:36:44+02:00,0,FR,Planned maintenance,A03,,2025-04-03 12:00:00+02:00,2H_DSdRFsQJqURvsMsrMXg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2025-04-03 10:30:00+02:00
2025-10-08 02:36:44+02:00,0,FR,Planned maintenance,A03,,2025-04-03 12:00:00+02:00,hBRQ_agIPQ1jtlDAu6j22A,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2025-04-03 10:30:00+02:00
2025-10-08 02:40:20+02:00,0,FR,Planned maintenance,A03,,2025-04-09 16:30:00+02:00,RxuFmwC_x94KgyHOeU8d2g,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,2,2025-04-08 08:00:00+02:00
2025-10-08 02:41:07+02:00,0,FR,Planned maintenance,A03,,2025-04-08 17:00:00+02:00,f5JoMLP3J08y18iX1BnjEw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,1,2025-04-08 07:45:00+02:00
2025-10-08 02:41:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-10 17:00:00+02:00,3rytoo85sJgGFrtMpQvATw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2025-04-10 08:00:00+02:00
2025-10-08 02:44:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-03 12:00:00+02:00,WarpoI7_ickqqHyZgCTCnQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,6,2025-04-03 08:00:00+02:00
2025-10-08 02:44:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-04 12:00:00+02:00,UI5Fs0jwdbDLrO79F6p8MQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,6,2025-04-04 08:00:00+02:00
2025-10-08 02:50:42+02:00,0,FR,Planned maintenance,A03,,2025-04-18 17:00:00+02:00,1GZVi7V8LDE1qvS8XO4iKg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-04-07 05:00:00+02:00
2025-10-08 02:50:42+02:00,0,FR,Planned maintenance,A03,,2025-04-18 17:00:00+02:00,oTa4xSieffPsXromSwBLbA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-04-07 05:00:00+02:00
2025-10-08 02:50:42+02:00,0,FR,Planned maintenance,A03,,2025-04-18 17:00:00+02:00,kM4bMA6NRiKK4kEgqGrT1g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2025-04-07 05:00:00+02:00
2025-10-08 02:50:42+02:00,0,FR,Planned maintenance,A03,,2025-04-18 17:00:00+02:00,vCQCJJQF9D9SXE5WkNjkRQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2025-04-07 05:00:00+02:00
2025-10-08 02:51:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-04 12:00:00+02:00,WlKYeiV1FCtH2FCUukKmVg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-04-04 08:00:00+02:00
2025-10-08 02:51:01+02:00,0,FR,Planned maintenance,A03,,2025-04-03 12:00:00+02:00,XBzsOJjTTXRjVpoT1gu_kw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-04-03 08:00:00+02:00
2025-10-08 02:51:01+02:00,0,FR,Planned maintenance,A03,,2025-04-03 17:00:00+02:00,IJE4qjNrgynrahMZbOtCjQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-04-03 13:30:00+02:00
2025-10-08 02:51:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-04 17:00:00+02:00,3MuPSlpFdFTDeo9tC9ksLQ,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-04-04 13:30:00+02:00
2025-10-08 02:51:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-03 17:00:00+02:00,J-zZ6XySK-S7QS2VztGmEg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-04-03 13:30:00+02:00
2025-10-08 02:51:01+02:00,0,FR,Planned maintenance,A03,,2025-04-04 17:00:00+02:00,ZgMGX8NnYR4hzGVe9bV1Cg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-04-04 13:30:00+02:00
2025-10-08 02:51:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-09 17:00:00+02:00,hNexhfFthIEBEuAYWyzDgQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2025-04-09 07:00:00+02:00
2025-10-08 02:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-03 17:00:00+02:00,Vs6kp0CV16C98K_7S43Z3w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2025-04-03 07:00:00+02:00
2025-10-08 02:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-08 17:00:00+02:00,Z0eGPEMiVoR3e84w4KVZiQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2025-04-08 07:00:00+02:00
2025-10-08 02:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-10 17:00:00+02:00,aZaDpvvpHmVM97g-_P7pjQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2025-04-10 07:00:00+02:00
2025-10-08 02:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-04 17:00:00+02:00,PdZQAf7bDlQthntYuUoW2g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2025-04-04 07:00:00+02:00
2025-10-08 02:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-11 17:00:00+02:00,44qQ9S30tOFiiecxsPEEEA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2025-04-11 07:00:00+02:00
2025-10-08 02:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-07 17:00:00+02:00,reeBsQax8N5GPcoX7mVUwg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2025-04-07 07:00:00+02:00
2025-10-08 02:51:40+02:00,0,FR,Planned maintenance,A03,,2025-04-03 17:00:00+02:00,Rt3o8846pNQnvWaQNgu9Eg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-04-03 08:00:00+02:00
2025-10-08 02:51:40+02:00,0,FR,Planned maintenance,A03,,2025-04-04 17:00:00+02:00,Eep9gL_idLcZaeEg6s4kGw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-04-04 08:00:00+02:00
2025-10-08 02:52:29+02:00,0,FR,Planned maintenance,A03,,2025-04-10 17:00:00+02:00,u4gqa3RK7U26nsRFGlLQvw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-04-10 08:00:00+02:00
2025-10-08 02:52:29+02:00,0,FR,Planned maintenance,A03,,2025-04-09 17:00:00+02:00,4cjqsYwpTsMWYhz-dXvS5g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-04-09 08:00:00+02:00
2025-10-08 02:52:29+02:00,0,FR,Planned maintenance,A03,,2025-04-08 17:00:00+02:00,kOk_jNG9NC7EuekkmKOpEA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-04-08 08:00:00+02:00
2025-10-08 02:55:54+02:00,0,FR,Planned maintenance,A03,,2025-04-08 17:00:00+02:00,wrv9SP4GPMr7WoVIFA1YfQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-04-08 10:00:00+02:00
2025-10-08 02:55:55+02:00,0,FR,Planned maintenance,A03,,2025-04-08 17:00:00+02:00,WXK8zW0oxcgyNFTGauF_ew,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2025-04-08 10:00:00+02:00
2025-10-08 02:55:58+02:00,0,FR,Planned maintenance,A03,,2025-04-08 17:00:00+02:00,d3Hf4J0szTqvn0zcBVGUWw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2025-04-08 10:00:00+02:00
2025-10-08 02:55:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-09 17:00:00+02:00,vJptYfv6aOIXvvY1MzOiPw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-04-09 07:45:00+02:00
2025-10-08 02:58:31+02:00,0,FR,Planned maintenance,A03,,2025-04-03 17:00:00+02:00,QQZsEql4Lwlxa39dg5EOxw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,2,2025-04-03 13:00:00+02:00
2025-10-08 02:58:31+02:00,0,FR,Planned maintenance,A03,,2025-04-03 17:00:00+02:00,7Hdbo_SPta1HLyU4peuKOw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,2,2025-04-03 13:00:00+02:00
2025-10-08 02:58:31+02:00,0,FR,Planned maintenance,A03,,2025-04-03 17:00:00+02:00,bvgBtkjknqEDlg6zO5cXNQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,2,2025-04-03 13:00:00+02:00
2025-10-08 02:58:32+02:00,182,FR,Planned maintenance,A03,Cancelled,2025-04-02 18:00:00+02:00,NpeCOi15NYBPa0EQhrm-YQ,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2025-04-02 14:00:00+02:00
2025-10-08 02:58:32+02:00,0,FR,Planned maintenance,A03,,2025-04-03 17:00:00+02:00,mAeqVukHOCjse5I1PyGp0w,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,2,2025-04-03 13:00:00+02:00
2025-10-08 03:00:10+02:00,0,FR,Planned maintenance,A03,,2025-04-03 17:00:00+02:00,WUSZVgjIVxfao_0Hqk_qEA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-04-03 08:00:00+02:00
2025-10-08 03:00:47+02:00,905,FR,Planned maintenance,A03,,2025-04-03 01:00:00+02:00,fxRmPbvvdDaXwZsqFj6tCQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2025-04-02 18:30:00+02:00
2025-10-08 03:02:49+02:00,0,FR,Planned maintenance,A03,,2025-04-08 15:00:00+02:00,iryyBjMiT1Q3_K276DXeuA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,1,2025-04-08 14:00:00+02:00
2025-10-08 03:02:49+02:00,0,FR,Planned maintenance,A03,,2025-04-04 16:30:00+02:00,Yaa8HnTHRkMSqTqCBrjmpQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,1,2025-04-04 07:00:00+02:00
2025-10-08 03:02:50+02:00,0,FR,Planned maintenance,A03,,2025-04-09 20:00:00+02:00,esZMwg04orUFKs49P6-IUg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2025-04-09 12:00:00+02:00
2025-10-08 03:02:50+02:00,0,FR,Planned maintenance,A03,,2025-04-09 20:00:00+02:00,8rKKeA0ZqkNZTYFg2pHMTg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2025-04-09 12:00:00+02:00
2025-10-08 03:02:50+02:00,0,FR,Planned maintenance,A03,,2025-04-08 20:00:00+02:00,L8fJcm3feEiSgjayaM6doA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2025-04-08 12:00:00+02:00
2025-10-08 03:02:50+02:00,0,FR,Planned maintenance,A03,,2025-04-08 20:00:00+02:00,rwb848B6o1AWSqsmjgqs7Q,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2025-04-08 12:00:00+02:00
2025-10-08 03:02:55+02:00,0,FR,Planned maintenance,A03,,2025-04-03 17:00:00+02:00,eIeVLxENGUm3kE9cUzd2UA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,3,2025-04-03 10:30:00+02:00
2025-10-08 03:03:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-04 10:30:00+02:00,85yFdAvLycOj5MjxLyr1jg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2025-04-04 08:30:00+02:00
2025-10-08 03:03:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-04 10:30:00+02:00,Yz0BYim4gytUCl68Bar_mQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2025-04-04 08:30:00+02:00
2025-10-08 03:03:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-04 17:00:00+02:00,qEQYawyiiRhRQCNUm4ALDg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,3,2025-04-04 08:00:00+02:00
2025-10-08 03:04:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-03 19:00:00+02:00,aQHmjm1ubKVQm3V8eys98g,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2025-04-03 17:00:00+02:00
2025-10-08 03:04:30+02:00,0,FR,Planned maintenance,A03,,2025-04-03 16:00:00+02:00,JmpKgQgqySTbfpaSvexm-g,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2025-04-03 08:00:00+02:00
2025-10-08 03:04:30+02:00,0,FR,Planned maintenance,A03,,2025-04-04 17:00:00+02:00,3_fYYzjyk0WsEl4rNblktA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2025-04-04 08:00:00+02:00
2025-10-08 03:04:33+02:00,437,FR,Planned maintenance,A03,,2025-04-04 16:00:00+02:00,vBvSBAhAlEgdqxIhBMUo-g,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2025-04-04 09:00:00+02:00
2025-10-08 03:04:35+02:00,0,FR,Planned maintenance,A03,,2025-04-03 16:30:00+02:00,sPiaaRE9SvgspEIpNUaiAQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,5,2025-04-03 08:00:00+02:00
2025-10-08 03:04:35+02:00,0,FR,Planned maintenance,A03,,2025-04-03 16:30:00+02:00,gxkRiqj358blde-PUi1Wvw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2025-04-03 13:30:00+02:00
2025-10-08 03:04:35+02:00,0,FR,Planned maintenance,A03,,2025-04-03 16:30:00+02:00,JUMogvr1XT2BZljOUWD6uA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2025-04-03 13:30:00+02:00
2025-10-08 03:04:38+02:00,180,FR,Planned maintenance,A03,,2025-04-03 22:00:00+02:00,IMnrJpdtIiKzH2jJuHB0_g,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2025-04-03 18:30:00+02:00
2025-10-08 03:04:38+02:00,0,FR,Planned maintenance,A03,,2025-04-03 18:30:00+02:00,tKwRsdWivon3ko1DGK_qSQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2025-04-03 17:00:00+02:00
2025-10-08 03:04:39+02:00,0,FR,Planned maintenance,A03,,2025-04-03 17:00:00+02:00,oYp0PWgi8DWE1f8sy5dOkg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2025-04-03 09:00:00+02:00
2025-10-08 03:07:31+02:00,0,FR,Planned maintenance,A03,,2025-04-09 00:00:00+02:00,mogrgEtUFl4nrJlFjp35Rw,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,2,2025-04-05 10:30:00+02:00
2025-10-08 03:07:31+02:00,0,FR,Planned maintenance,A03,,2025-04-08 16:30:00+02:00,IIvZWCbl-a_J7MOpZBjDTg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,2,2025-04-08 07:15:00+02:00
2025-10-08 03:07:31+02:00,0,FR,Planned maintenance,A03,,2025-04-09 16:30:00+02:00,QbAiDulMDPPpr6Pt10a2JA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,2,2025-04-09 07:15:00+02:00
2025-10-08 03:07:37+02:00,546,FR,Planned maintenance,A03,Cancelled,2025-04-04 18:00:00+02:00,uEZduv8GW4X7kdyFlPHmrQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2025-04-04 16:00:00+02:00
2025-10-08 03:07:41+02:00,0,FR,Planned maintenance,A03,,2025-04-04 11:00:00+02:00,MfpcYtY9OBvEfXTQGzIUcQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2025-04-03 13:30:00+02:00
2025-10-08 03:07:42+02:00,0,FR,Planned maintenance,A03,,2025-04-04 11:18:00+02:00,bi8n-YoJWSY7GCi-79Tz4w,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,3,2025-04-04 08:30:00+02:00
2025-10-08 03:07:43+02:00,0,FR,Planned maintenance,A03,,2025-04-04 11:30:00+02:00,QJBNxGRHT172koxogXN32Q,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2025-04-04 08:00:00+02:00
2025-10-08 03:08:06+02:00,20,FR,Planned maintenance,A03,,2025-04-04 22:00:00+02:00,M8TBAXh7AoJazIChs_oUgg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,3,2025-04-04 14:30:00+02:00
2025-10-08 03:08:22+02:00,0,FR,Planned maintenance,A03,,2025-04-04 16:10:00+02:00,9AeJX01hMXMscaYwCu96ew,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2025-04-04 13:30:00+02:00
2025-10-08 03:09:23+02:00,745,FR,Planned maintenance,A03,,2025-04-05 09:30:00+02:00,Y-7VVzANFoguzUsLyOxPqA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,1,2025-04-05 06:30:00+02:00
2025-10-08 03:09:43+02:00,0,FR,Planned maintenance,A03,,2025-04-05 00:30:00+02:00,oRG8Xqwqp1BEN_GDF6t-Cw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,5,2025-04-04 16:00:00+02:00
2025-10-08 03:09:47+02:00,1230,FR,Planned maintenance,A03,Cancelled,2025-04-05 16:00:00+02:00,iPtrSaexX-a9FBcjDTfiFw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2025-04-05 15:00:00+02:00
2025-10-08 03:10:17+02:00,1210,FR,Planned maintenance,A03,,2025-04-11 23:00:00+02:00,skkaoClNY8jtSoemVngG2w,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2025-04-06 00:00:00+02:00
2025-10-08 03:10:18+02:00,1224,FR,Planned maintenance,A03,,2025-04-06 02:00:00+02:00,-mdYOqH9NaUz4UeXZqtiog,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-04-06 00:30:00+02:00
2025-10-08 03:10:18+02:00,434,FR,Planned maintenance,A03,,2025-04-05 12:30:00+02:00,1ZAA0eMyXXP2mGtv5fu33g,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2025-04-05 10:30:00+02:00
2025-10-08 03:10:20+02:00,200,FR,Planned maintenance,A03,,2025-04-11 17:00:00+02:00,SIYD0tvsAxJK_2u4XG7pTA,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,2,2025-04-06 19:00:00+02:00
2025-10-08 03:10:55+02:00,0,FR,Planned maintenance,A03,,2025-04-05 16:00:00+02:00,LNVhgmla0s8V-pUR-huVqQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2025-04-05 00:00:00+02:00
2025-10-08 03:11:20+02:00,0,FR,Planned maintenance,A03,,2025-04-06 17:00:00+02:00,wHvJTBjxQdPQtrid6vF7vw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,4,2025-04-02 17:00:00+02:00
2025-10-08 03:11:57+02:00,200,FR,Planned maintenance,A03,,2025-04-06 19:00:00+02:00,IaQDUVNJvL6rkhYDg9DCzQ,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,3,2025-04-06 01:45:00+02:00
2025-10-08 03:11:57+02:00,310,FR,Planned maintenance,A03,,2025-04-06 01:45:00+02:00,pMg4bdb7lwxaZRckFKOSsw,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,3,2025-04-05 10:00:00+02:00
2025-10-08 03:12:28+02:00,1230,FR,Planned maintenance,A03,,2025-04-06 11:00:00+02:00,IG8bp8PMzNQ8oc5ZNoaCfg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-04-06 10:00:00+02:00
2025-10-08 03:12:43+02:00,0,FR,Planned maintenance,A03,,2025-04-07 07:30:00+02:00,tIVDtYrwqceW5UldA6Cnlg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2025-04-06 07:30:00+02:00
2025-10-08 03:13:31+02:00,1210,FR,Planned maintenance,A03,Cancelled,2025-04-06 19:00:00+02:00,5rDApk2C6SjsiTbeBw4hyw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2025-04-06 17:00:00+02:00
2025-10-08 03:16:12+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-04-07 15:00:00+02:00,i9COooetmONzz94k0PX9sg,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,3,2025-04-07 12:00:00+02:00
2025-10-08 03:16:15+02:00,0,FR,Planned maintenance,A03,,2025-04-07 17:00:00+02:00,g321F-W3p_3mdw33TRKmNw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2025-04-07 10:23:00+02:00
2025-10-08 03:16:16+02:00,1210,FR,Planned maintenance,A03,,2025-04-07 11:45:00+02:00,CnjqV742E-xtBH4VNvYsoA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-04-07 10:45:00+02:00
2025-10-08 03:17:04+02:00,0,FR,Planned maintenance,A03,,2025-04-11 17:00:00+02:00,Z5ajh1DkF_KXxc_N-X3owg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,1,2025-04-11 15:00:00+02:00
2025-10-08 03:17:04+02:00,385,FR,Planned maintenance,A03,,2025-04-08 16:00:00+02:00,0pHcV8OJlt8UobDglok2mA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,1,2025-04-08 15:00:00+02:00
2025-10-08 03:17:04+02:00,0,FR,Planned maintenance,A03,,2025-04-11 17:00:00+02:00,pNz1JKfmfLXHj9kAiueW6w,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,1,2025-04-11 15:00:00+02:00
2025-10-08 03:17:04+02:00,0,FR,Planned maintenance,A03,,2025-04-11 17:00:00+02:00,JN2WT8r1hr0leztGWyynKg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,1,2025-04-11 15:00:00+02:00
2025-10-08 03:17:04+02:00,0,FR,Planned maintenance,A03,,2025-04-11 17:00:00+02:00,pAwT9-bI6_xezzICPl-Jbg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,1,2025-04-11 15:00:00+02:00
2025-10-08 03:17:06+02:00,672,FR,Planned maintenance,A03,,2025-04-08 17:00:00+02:00,BjK8KEnhSTpvcWuZiFCbLw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2025-04-08 13:00:00+02:00
2025-10-08 03:17:07+02:00,0,FR,Planned maintenance,A03,,2025-04-10 17:00:00+02:00,VH0KnY19AScNSEFIJdsArA,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,4,2025-04-10 08:00:00+02:00
2025-10-08 03:17:07+02:00,0,FR,Planned maintenance,A03,,2025-04-07 16:00:00+02:00,uejAsJB3s_Q0J_hgwdqE9A,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,4,2025-04-07 08:00:00+02:00
2025-10-08 03:17:07+02:00,0,FR,Planned maintenance,A03,,2025-04-08 17:00:00+02:00,d6-Nenr-13w0ViAeMamVYQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,4,2025-04-08 08:00:00+02:00
2025-10-08 03:17:07+02:00,0,FR,Planned maintenance,A03,,2025-04-09 17:00:00+02:00,SBN1rrGahrCD8admNgrH6g,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,4,2025-04-09 08:00:00+02:00
2025-10-08 03:17:20+02:00,0,FR,Planned maintenance,A03,,2025-04-07 16:30:00+02:00,1IeSdQ9Yv0lZZT43-kOONQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-04-07 10:00:00+02:00
2025-10-08 03:17:59+02:00,770,FR,Planned maintenance,A03,,2025-04-08 03:00:00+02:00,QUhRu_gcUIqKJxPc8SWVmg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,14,2025-04-04 00:00:00+02:00
2025-10-08 03:19:30+02:00,0,FR,Planned maintenance,A03,,2025-04-09 17:00:00+02:00,fxh_1xzICIReKpRv5MIl_g,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,1,2025-04-08 07:45:00+02:00
2025-10-08 03:20:21+02:00,0,FR,Planned maintenance,A03,,2025-04-09 12:00:00+02:00,AHVK-ShI4WvHLpW5NqbbcA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,2,2025-04-08 12:00:00+02:00
2025-10-08 03:20:26+02:00,0,FR,Planned maintenance,A03,,2025-04-08 16:03:00+02:00,8UVXn3_8NHy-yFkGXOkSyg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2025-04-08 09:00:00+02:00
2025-10-08 03:20:35+02:00,0,FR,Planned maintenance,A03,,2025-04-10 17:00:00+02:00,PxmcDPzy0B9uqhM4_JojHg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,2,2025-04-10 08:00:00+02:00
2025-10-08 03:20:39+02:00,0,FR,Planned maintenance,A03,,2025-04-08 18:00:00+02:00,CNA5tPXW-hV3v0vgr_qnQA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2025-04-08 13:30:00+02:00
2025-10-08 03:20:42+02:00,0,FR,Planned maintenance,A03,,2025-04-08 17:35:00+02:00,y_NBNsOQWNoRznBieOqOHA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2025-04-08 08:00:00+02:00
2025-10-08 03:20:55+02:00,0,FR,Planned maintenance,A03,,2025-04-08 19:00:00+02:00,JHHD_tAFOYJXMdKiV8rkQw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,5,2025-04-08 08:00:00+02:00
2025-10-08 03:21:57+02:00,0,FR,Planned maintenance,A03,,2025-04-09 17:00:00+02:00,sQsJFFqXM3XzPxXQg_gvuw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2025-04-09 09:00:00+02:00
2025-10-08 03:21:58+02:00,0,FR,Planned maintenance,A03,,2025-04-11 14:45:00+02:00,yq8VyjrPr97oIR4zRXcZ1w,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,2,2025-04-11 13:00:00+02:00
2025-10-08 03:21:58+02:00,0,FR,Planned maintenance,A03,,2025-04-11 14:45:00+02:00,pi8GIqSCFP7snRsFEWpgdg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,2,2025-04-11 13:00:00+02:00
2025-10-08 03:21:58+02:00,0,FR,Planned maintenance,A03,,2025-04-11 14:45:00+02:00,lOR7IyK-XsEAXvp4BAjGCQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,2,2025-04-11 13:00:00+02:00
2025-10-08 03:21:58+02:00,0,FR,Planned maintenance,A03,,2025-04-11 14:45:00+02:00,lYyVYGolVmmI17raMUM8tw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,2,2025-04-11 13:00:00+02:00
2025-10-08 03:23:05+02:00,0,FR,Planned maintenance,A03,,2025-04-09 14:30:00+02:00,FhWKw1KUFMFFPwK_1t-QlA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2025-04-09 07:00:00+02:00
2025-10-08 03:23:06+02:00,0,FR,Planned maintenance,A03,,2025-04-09 14:30:00+02:00,1SnQzV0stgBTNr5OqZvw0A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2025-04-09 07:00:00+02:00
2025-10-08 03:23:10+02:00,0,FR,Planned maintenance,A03,,2025-04-09 17:00:00+02:00,10icAOtrmZNQscFbm1d_Hw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,2,2025-04-09 16:00:00+02:00
2025-10-08 03:23:19+02:00,747,FR,Planned maintenance,A03,,2025-04-10 16:00:00+02:00,0RheKftAbPK3EfSBFnYDSA,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2025-04-10 14:00:00+02:00
2025-10-08 03:23:20+02:00,180,FR,Planned maintenance,A03,,2025-04-10 17:00:00+02:00,Glj67SyOTJEsUCUESstV0A,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2025-04-10 14:00:00+02:00
2025-10-08 03:23:49+02:00,835,FR,Planned maintenance,A03,,2025-04-10 01:40:00+02:00,ET31STF5Kkcf6eqqKeTk8w,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,9,2025-04-09 20:40:00+02:00
2025-10-08 03:24:35+02:00,0,FR,Planned maintenance,A03,,2025-04-10 17:00:00+02:00,T5NnkSxcG-_F0nfNtNH3iQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2025-04-10 08:00:00+02:00
2025-10-08 03:24:37+02:00,297,FR,Planned maintenance,A03,,2025-04-10 10:40:00+02:00,ST68ltP2XvvV3JD-aXv4mQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2025-04-10 00:25:00+02:00
2025-10-08 03:25:27+02:00,260,FR,Planned maintenance,A03,Cancelled,2025-04-10 15:00:00+02:00,5zO6jilQs-C70RT0OonNeQ,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,3,2025-04-10 14:00:00+02:00
2025-10-08 03:25:48+02:00,0,FR,Planned maintenance,A03,,2025-04-10 16:00:00+02:00,9iWM1rbNDqx-UcYyTtl5FQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,3,2025-04-10 07:15:00+02:00
2025-10-08 03:25:48+02:00,260,FR,Planned maintenance,A03,,2025-04-11 15:30:00+02:00,TMTY_xKZlttd1uHVnjEp2w,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2025-04-11 14:30:00+02:00
2025-10-08 03:25:52+02:00,650,FR,Planned maintenance,A03,,2025-04-10 18:30:00+02:00,Tc01CEOGd6gWer4xIe2jlQ,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,4,2025-04-10 10:00:00+02:00
2025-10-08 03:25:52+02:00,0,FR,Planned maintenance,A03,,2025-04-11 17:00:00+02:00,lLA9mbRvM0GhwYjsuUAdnw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,2,2025-04-11 08:00:00+02:00
2025-10-08 03:25:52+02:00,0,FR,Planned maintenance,A03,,2025-04-10 16:36:00+02:00,MLXUfEF0xbMIp7RSCJ8hvg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2025-04-10 09:00:00+02:00
2025-10-08 03:25:55+02:00,0,FR,Planned maintenance,A03,,2025-04-13 17:00:00+02:00,zLCF9NMPQII9LIqVUqqrEQ,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,1,2025-04-11 08:00:00+02:00
2025-10-08 03:26:34+02:00,793,FR,Planned maintenance,A03,,2025-04-11 11:00:00+02:00,rKo5FLDBO0hbxNzQ4zQCUA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,1,2025-04-11 09:00:00+02:00
2025-10-08 03:26:37+02:00,297,FR,Planned maintenance,A03,,2025-04-10 23:46:00+02:00,pIXzHEMRAAdXYF7mHvEobQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2025-04-10 12:00:00+02:00
2025-10-08 03:28:22+02:00,0,FR,Planned maintenance,A03,,2025-04-11 15:30:00+02:00,gzX9IxDWFCClIDSKMoZV5g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2025-04-11 08:00:00+02:00
2025-10-08 03:28:24+02:00,0,FR,Planned maintenance,A03,,2025-04-11 16:00:00+02:00,3OjZtn0OLkxY2-S6-xj6RQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,5,2025-04-11 08:00:00+02:00
2025-10-08 03:28:24+02:00,260,FR,Planned maintenance,A03,,2025-04-12 12:30:00+02:00,maCEIeL8GicL6oBuTHZjVQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2025-04-12 08:00:00+02:00
2025-10-08 03:35:20+02:00,925,FR,Planned maintenance,A03,,2025-04-15 02:00:00+02:00,rDqBO0ApeqFB6L4pYtcqMA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,19,2025-04-09 05:00:00+02:00
2025-10-08 03:43:55+02:00,0,FR,Planned maintenance,A03,,2025-04-11 17:00:00+02:00,rBBymbfRg2whlP_2t7gNzA,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,4,2025-04-07 07:30:00+02:00
2025-10-08 04:50:23+02:00,0,FR,Planned maintenance,A03,,2025-05-16 11:30:00+02:00,USsXWLrcYja_2GtWKK-maA,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,7,2025-04-06 00:00:00+02:00
2025-10-08 04:50:26+02:00,0,FR,Planned maintenance,A03,,2025-05-16 11:15:00+02:00,FK7F8YmQKB-19GdO2yijSg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,8,2025-04-06 00:00:00+02:00
