created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-08 04:51:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-17 00:00:00+02:00,yQPanZGf9S6ve7rpxQolPg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,9,2025-04-02 20:00:00+02:00
2025-10-08 05:05:26+02:00,0,FR,Planned maintenance,A03,,2025-05-24 00:00:00+02:00,8akZql-5cU23zWDG-A58Jw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,17,2025-04-11 23:00:00+02:00
2025-10-08 06:33:06+02:00,0,FR,Planned maintenance,A03,,2025-07-03 09:00:00+02:00,xbmIwx7IGeXkvKh-v8yWFQ,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,10,2025-04-06 00:00:00+02:00
2025-10-08 06:55:53+02:00,0,FR,Planned maintenance,A03,,2025-07-12 13:00:00+02:00,ALydQXD-A-Z4rcsSJ8Jqfw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,7,2025-04-05 00:00:00+02:00
2025-10-08 07:11:13+02:00,0,FR,Planned maintenance,A03,,2025-09-12 07:00:00+02:00,1DqpzzkU0aO8vVsnuFrzyA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2025-04-07 07:00:00+02:00
2025-10-08 07:12:25+02:00,0,FR,Planned maintenance,A03,,2025-07-22 13:00:00+02:00,mxR5bgdvDFne8YIk0vDcCw,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,27,2025-04-04 22:00:00+02:00
2025-10-08 08:25:50+02:00,0,FR,Planned maintenance,A03,,2025-10-13 08:00:00+02:00,Jarvb2l09QFRbr8RyPpLEw,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,4,2025-04-07 07:00:00+02:00
2025-11-10 15:43:24+01:00,0,FR,Planned maintenance,A03,,2025-10-22 03:00:00+02:00,r9kcvPEx7KcfUZsq_1r0GA,910.0,Nuclear,17W100P100P0180H,FRANCE,BLAYAIS 4,BLAYAIS 4,1,MAW,PT1M,23,2025-04-05 00:00:00+02:00
2025-10-06 20:51:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-25 17:00:00+02:00,0_zQmCuyiQdq-6oePj0nFA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-25 08:00:00+02:00
2025-10-06 20:51:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-15 17:00:00+02:00,pRKRzI43caAQLZj_zFPAOw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-15 08:00:00+02:00
2025-10-06 20:51:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-22 17:00:00+02:00,PG1a6BsDzckXEqW3i42aLg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-22 08:00:00+02:00
2025-10-06 20:51:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-18 17:00:00+02:00,7-Jrtu-YU315cbxxfI0MvQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-18 08:00:00+02:00
2025-10-06 20:51:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-19 17:00:00+02:00,9hbdc4ATko6_hrL99wgF1g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-19 08:00:00+02:00
2025-10-06 20:51:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-14 17:00:00+02:00,2q_azBRcp4u2dfTyrJ76Lw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-14 08:00:00+02:00
2025-10-06 20:51:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-13 17:00:00+02:00,Geg5MuUX_PPtILvQUO1b5A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-13 08:00:00+02:00
2025-10-06 20:51:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-23 17:00:00+02:00,nYcDuR8n6j8habLCzAHLPg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-23 08:00:00+02:00
2025-10-06 20:51:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-17 17:00:00+02:00,y4OidwILEwG6qAHD5IX0qA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-17 08:00:00+02:00
2025-10-06 20:51:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-26 17:00:00+02:00,uBGuQFo6j8H02dxhSoBtsw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-26 08:00:00+02:00
2025-10-06 20:52:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-16 17:00:00+02:00,fLUrM2k71KNmrDoTLLgv6w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-16 08:00:00+02:00
2025-10-06 20:52:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-24 17:00:00+02:00,PgPpME8pyO4MH6vYQOenaQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-24 08:00:00+02:00
2025-10-06 20:52:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-20 17:00:00+02:00,hCR25vO84aaPMsBPC-gmnA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-20 08:00:00+02:00
2025-10-06 20:52:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-21 17:00:00+02:00,CDly9c9dwrZ5xAyYwOrejA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-21 08:00:00+02:00
2025-10-06 20:59:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-18 17:00:00+02:00,EbFSlaJAlhtRzHubUawr-w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-18 07:00:00+02:00
2025-10-06 20:59:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-26 17:00:00+02:00,gmNfeerUbYHKgGnJEABxOA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-26 07:00:00+02:00
2025-10-06 20:59:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-17 17:00:00+02:00,z_bqgHLGGYztSMDL3EO6KQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-17 07:00:00+02:00
2025-10-06 20:59:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-13 17:00:00+02:00,ltD7UEh4zrcSYAdCAZ1LRA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-13 07:00:00+02:00
2025-10-06 20:59:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-23 17:00:00+02:00,RMmM4FclH86GhMgLk0R5kQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-23 07:00:00+02:00
2025-10-06 20:59:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-21 17:00:00+02:00,8GTJS0xzenw53g8RtHg3tA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-21 07:00:00+02:00
2025-10-06 20:59:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-14 17:00:00+02:00,vw092v4F7dq86pfGPJ8sRA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-14 07:00:00+02:00
2025-10-06 20:59:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-24 17:00:00+02:00,J2ySOOZyyjfECV9ImJXhIQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-24 07:00:00+02:00
2025-10-06 20:59:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-20 17:00:00+02:00,U5O38O0-6Ztj2UKF2sPgEg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-20 07:00:00+02:00
2025-10-06 20:59:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-19 17:00:00+02:00,z2d5yUpJEzHD01VOX6zykQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-19 07:00:00+02:00
2025-10-06 20:59:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-15 17:00:00+02:00,QuvY6FRQM3JnS1PCZ1hlbw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-15 07:00:00+02:00
2025-10-06 20:59:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-16 17:00:00+02:00,CqkzauBKZ9Y143rrJLaB-w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-16 07:00:00+02:00
2025-10-06 20:59:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-22 17:00:00+02:00,baaeSLgYS7Bey8acxFiA7w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-22 07:00:00+02:00
2025-10-06 20:59:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-25 17:00:00+02:00,cEgQd5i1cxNsQHNyccASPw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-25 07:00:00+02:00
2025-10-07 09:43:05+02:00,0,FR,Planned maintenance,A03,,2025-04-17 17:00:00+02:00,PUeMHTBYSNwHFVXLJNn2Ww,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2025-04-14 07:00:00+02:00
2025-10-07 09:43:05+02:00,0,FR,Planned maintenance,A03,,2025-04-17 17:00:00+02:00,5GqAqWArnat_uKBA3UUNbg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2025-04-14 07:00:00+02:00
2025-10-07 09:43:17+02:00,0,FR,Planned maintenance,A03,,2025-04-16 17:00:00+02:00,zlEb3Fk4MZVtm0_vY7KrRg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2025-04-16 13:30:00+02:00
2025-10-07 09:43:21+02:00,0,FR,Planned maintenance,A03,,2025-04-16 17:00:00+02:00,OAFKjVdwi8n-zGmAgO7e1A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2025-04-16 13:30:00+02:00
2025-10-07 09:43:21+02:00,0,FR,Planned maintenance,A03,,2025-04-16 17:00:00+02:00,J9pG6ua26lV1Xfiv9SG8ew,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2025-04-16 13:30:00+02:00
2025-10-07 09:43:27+02:00,0,FR,Planned maintenance,A03,,2025-04-16 17:00:00+02:00,AX1PNeVLJgiVsDLRplCfYA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2025-04-16 13:30:00+02:00
2025-10-07 09:47:05+02:00,0,FR,Planned maintenance,A03,,2025-04-16 17:00:00+02:00,xq11pheKUZydrkYV9PDcAQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2025-04-16 12:00:00+02:00
2025-10-07 10:09:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-09 17:00:00+02:00,ns2i8pFn3LxdaCC_5HbNAw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-25 17:00:00+02:00
2025-10-07 10:40:38+02:00,0,FR,Planned maintenance,A03,,2025-07-30 07:00:00+02:00,lq0oojZBYDVfSf8DjApGBA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2025-04-18 17:00:00+02:00
2025-10-07 16:01:26+02:00,0,FR,Planned maintenance,A03,,2025-04-17 08:00:00+02:00,SyGIX7o1rQsrpJnvSibizQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2025-04-16 17:00:00+02:00
2025-10-07 16:25:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-26 00:00:00+02:00,M-Yb1qtrl8UdfFtDhNktmw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,6,2025-04-24 00:00:00+02:00
2025-10-07 16:43:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-02 07:00:00+02:00,NDcn928iSHyJz758x0G5eA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-04-21 07:00:00+02:00
2025-10-07 17:38:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-25 17:00:00+02:00,XQLKOcoSiEyV8UcgPZ60sA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-04-25 07:00:00+02:00
2025-10-07 17:38:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-21 17:00:00+02:00,u32-NQklsurUuY3dV4eDUg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-04-21 07:00:00+02:00
2025-10-07 17:38:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-19 17:00:00+02:00,lF9uNzz2Fd-qX2jqdlbcog,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-04-19 07:00:00+02:00
2025-10-07 17:38:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-22 17:00:00+02:00,jfDsYfGqAyP5DwxieXoy0w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-04-22 07:00:00+02:00
2025-10-07 17:38:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-23 17:00:00+02:00,KnW12CI6Kbb06rKSuWBTfg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-04-23 07:00:00+02:00
2025-10-07 17:38:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-24 17:00:00+02:00,EzBQ7EV62hGPglhz_Z_RiA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-04-24 07:00:00+02:00
2025-10-07 17:38:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-20 17:00:00+02:00,XoVwX-qBxqBJnxtsofMiBw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-04-20 07:00:00+02:00
2025-10-07 18:05:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-16 17:00:00+02:00,FfRq5IPJyeuB0SvHVkHbdw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2025-04-16 07:00:00+02:00
2025-10-07 18:05:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-18 17:00:00+02:00,mV6ru_CaV9lLhqsbGPEebw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2025-04-18 07:00:00+02:00
2025-10-07 18:05:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-14 17:00:00+02:00,X3T-HxZSttCfa5NYxNsAsw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2025-04-14 07:00:00+02:00
2025-10-07 22:52:22+02:00,0,FR,Planned maintenance,A03,,2025-04-15 17:00:00+02:00,meEldf9hH6E4L8vPtUUHMA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2025-04-15 08:00:00+02:00
2025-10-07 23:10:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-26 00:00:00+02:00,WFCVB76G2_x8UK8JmtHvVA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2025-04-21 00:00:00+02:00
2025-10-08 00:53:08+02:00,290,FR,Planned maintenance,A03,Cancelled,2025-05-31 00:00:00+02:00,k0joBvImL0J-X1Ss-m-fTA,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2025-04-21 00:00:00+02:00
2025-10-08 00:59:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-18 18:00:00+02:00,nZLGl_1yjgWQos1HFeMevw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2025-04-14 07:00:00+02:00
2025-10-08 02:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-15 17:00:00+02:00,KFQ7JZdx0cdND-wqMY6YPg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2025-04-15 07:00:00+02:00
2025-10-08 02:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-17 17:00:00+02:00,npyoAcWTrvoGEDOSF3H4gQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2025-04-17 07:00:00+02:00
2025-10-08 02:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-16 17:00:00+02:00,I77RYcf1yG_3ZkJ2DD1b_A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2025-04-16 07:00:00+02:00
2025-10-08 02:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-14 17:00:00+02:00,y5CbYmF1BJbYgPIxLvdTEA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2025-04-14 07:00:00+02:00
2025-10-08 02:51:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-18 17:00:00+02:00,8eQuwu8JSXOCRms6RGWjbQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2025-04-18 07:00:00+02:00
2025-10-08 03:16:06+02:00,0,FR,Planned maintenance,A03,,2025-04-15 17:00:00+02:00,zyVgwXWVQSSHstQSjuRpvA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2025-04-15 13:30:00+02:00
2025-10-08 03:21:52+02:00,0,FR,Planned maintenance,A03,,2025-04-17 12:00:00+02:00,HH65GSTTjI-jp3wcl-LiZQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2025-04-17 11:00:00+02:00
2025-10-08 03:21:52+02:00,0,FR,Planned maintenance,A03,,2025-04-17 12:00:00+02:00,hA-KdBfeWEj0Q_umYtjfyg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2025-04-17 11:00:00+02:00
2025-10-08 03:21:52+02:00,0,FR,Planned maintenance,A03,,2025-04-17 12:00:00+02:00,FUBxh8t86V-Q4wqN5JQc4A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2025-04-17 11:00:00+02:00
2025-10-08 03:23:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-17 17:00:00+02:00,LxmlYNlcAH8ipcHJj7qD4w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-04-17 07:30:00+02:00
2025-10-08 03:23:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-21 17:00:00+02:00,hgYGCk3DU036uA4O5WEFIA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-04-21 07:30:00+02:00
2025-10-08 03:23:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-18 17:00:00+02:00,zFbQMOLGovzidLafBTBhBQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-04-18 07:30:00+02:00
2025-10-08 03:23:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-22 17:00:00+02:00,Xj7VBfewUjQLYVIX7Js7FA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-04-22 07:30:00+02:00
2025-10-08 03:23:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-24 17:00:00+02:00,HPsN9bN3pkz1LQn434yzVA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-04-24 07:30:00+02:00
2025-10-08 03:23:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-14 17:00:00+02:00,0j8w6VVT_oggY157rzldjQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-04-14 07:30:00+02:00
2025-10-08 03:23:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-16 17:00:00+02:00,8T_1ctBZgyhkqeHftMXSfw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-04-16 07:30:00+02:00
2025-10-08 03:23:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-25 17:00:00+02:00,c3AzBJdGC2I63xI0AeLNXQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-04-25 07:30:00+02:00
2025-10-08 03:23:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-23 17:00:00+02:00,pofkQ5TNFMx0IMm9nVvHGg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-04-23 07:30:00+02:00
2025-10-08 03:23:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-15 17:00:00+02:00,gx9ASllWkenaTf6fQpEy3Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-04-15 07:30:00+02:00
2025-10-08 03:23:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-18 17:00:00+02:00,Ss6sZ14SNuN957sYZQLxzQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-04-18 07:30:00+02:00
2025-10-08 03:23:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-24 17:00:00+02:00,_cjk6lM9o9hvyFkRzhJotw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-04-24 07:30:00+02:00
2025-10-08 03:23:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-15 17:00:00+02:00,zsxlbOIqGFJ3PgvvDjgxMA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-04-15 07:30:00+02:00
2025-10-08 03:23:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-17 17:00:00+02:00,_FYAxzx-X_74B61VMOLhUA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-04-17 07:30:00+02:00
2025-10-08 03:23:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-25 17:00:00+02:00,DLq2JA2h6-QmDBPZysAPRw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-04-22 07:00:00+02:00
2025-10-08 03:23:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-21 17:00:00+02:00,gUwraE-yDcTMMejXvW7sPw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-04-21 07:30:00+02:00
2025-10-08 03:23:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-16 17:00:00+02:00,q_UCa4q4Kd096eotrsTyDQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-04-16 07:30:00+02:00
2025-10-08 03:23:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-22 17:00:00+02:00,z_hxGvZ9mnWOEBR1uDPJvw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-04-22 07:30:00+02:00
2025-10-08 03:23:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-23 17:00:00+02:00,9L1NDTcJFxw_usk90H1zLg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-04-23 07:30:00+02:00
2025-10-08 03:23:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-14 17:00:00+02:00,Ht7fXw5ezjSATKX1LrgwpQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-04-14 07:30:00+02:00
2025-10-08 03:23:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-25 17:00:00+02:00,vT8Ac__pPkTkYLExhbTIHw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-04-25 07:30:00+02:00
2025-10-08 03:23:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-25 17:00:00+02:00,vv57qecWf8s_xA6BrA17Ig,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-04-22 07:00:00+02:00
2025-10-08 03:24:52+02:00,0,FR,Planned maintenance,A03,,2025-04-15 17:00:00+02:00,zizN93hZZUCIo0fWBAglcA,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,1,2025-04-15 07:00:00+02:00
2025-10-08 03:24:53+02:00,0,FR,Planned maintenance,A03,,2025-04-16 17:00:00+02:00,MR-nYnPuthvHQ35vwtK3Dg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,1,2025-04-16 07:00:00+02:00
2025-10-08 03:25:47+02:00,0,FR,Planned maintenance,A03,,2025-04-24 16:30:00+02:00,xOBJH1nBpHBeWlgSPRTtGw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,2,2025-04-24 07:15:00+02:00
2025-10-08 03:25:47+02:00,0,FR,Planned maintenance,A03,,2025-04-25 16:30:00+02:00,NrkWkJXS2IcDb-PeiWk8rA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,2,2025-04-25 07:15:00+02:00
2025-10-08 03:27:52+02:00,180,FR,Planned maintenance,A03,,2025-04-14 07:30:00+02:00,8Sj3sMql0QO1QNgbbMB1Wg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-04-13 22:30:00+02:00
2025-10-08 03:28:23+02:00,707,FR,Planned maintenance,A03,,2025-04-12 17:30:00+02:00,jctS112HtqUfJs7I5iykVw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2025-04-12 14:30:00+02:00
2025-10-08 03:28:26+02:00,0,FR,Planned maintenance,A03,,2025-04-17 15:00:00+02:00,GOrzQNzn6a50Zmi05d7dPw,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,3,2025-04-17 13:30:00+02:00
2025-10-08 03:29:53+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-04-12 16:00:00+02:00,vCiMFPCcKXuuPzXXqDLMsA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2025-04-12 12:30:00+02:00
2025-10-08 03:29:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-18 17:00:00+02:00,ULkBI5w5XZmGcCLCjijMTw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-04-18 08:00:00+02:00
2025-10-08 03:29:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-14 17:00:00+02:00,9KTdwBLfDW7r85R3I7HKYg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-04-14 10:00:00+02:00
2025-10-08 03:30:20+02:00,0,FR,Planned maintenance,A03,,2025-04-13 18:00:00+02:00,hZWeqEjyizpFivM7WMZISg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2025-04-12 12:30:00+02:00
2025-10-08 03:31:29+02:00,1200,FR,Planned maintenance,A03,,2025-04-14 15:30:00+02:00,pannVHf1-nBsLqY28aD1Xw,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,1,2025-04-14 14:30:00+02:00
2025-10-08 03:32:16+02:00,138,FR,Planned maintenance,A03,,2025-04-13 17:34:00+02:00,4rkIpIQ8WrN9E_jEk7s8Pg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,6,2025-04-13 15:30:00+02:00
2025-10-08 03:32:25+02:00,900,FR,Planned maintenance,A03,,2025-04-14 00:00:00+02:00,yiCzCw_XvrjPxBW1oGpoMg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,4,2025-04-13 17:34:00+02:00
2025-10-08 03:32:26+02:00,0,FR,Planned maintenance,A03,,2025-04-13 19:00:00+02:00,W3XSV3p7DE13T4bV8GafLA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2025-04-12 11:00:00+02:00
2025-10-08 03:33:21+02:00,0,FR,Planned maintenance,A03,,2025-04-15 16:00:00+02:00,J8pn4TPuzm4EqHUPXNbCkg,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2025-04-15 08:00:00+02:00
2025-10-08 03:33:21+02:00,0,FR,Planned maintenance,A03,,2025-04-17 17:00:00+02:00,-blIXmhOKfCzGkdijc8pMw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,6,2025-04-17 08:00:00+02:00
2025-10-08 03:33:21+02:00,0,FR,Planned maintenance,A03,,2025-04-15 17:00:00+02:00,g_rh8pcI78cSAhrJ9aWCAw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,6,2025-04-15 08:00:00+02:00
2025-10-08 03:33:21+02:00,0,FR,Planned maintenance,A03,,2025-04-14 17:00:00+02:00,B5F5glV3xsd06JPkxXs9YQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,6,2025-04-14 08:00:00+02:00
2025-10-08 03:33:21+02:00,0,FR,Planned maintenance,A03,,2025-04-16 17:00:00+02:00,8IGKYVwRRtge77RYlRjOIQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,6,2025-04-16 08:00:00+02:00
2025-10-08 03:33:30+02:00,459,FR,Planned maintenance,A03,,2025-04-14 16:00:00+02:00,9_xayuAuvZurBnFDM5dnQA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2025-04-14 15:00:00+02:00
2025-10-08 03:33:56+02:00,502,FR,Planned maintenance,A03,,2025-04-15 00:00:00+02:00,M14Vs_5BWTiaMm8a-KL6KA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2025-04-14 23:00:00+02:00
2025-10-08 03:33:58+02:00,780,FR,Planned maintenance,A03,,2025-04-14 16:30:00+02:00,l_1sv2H3f2ncZTvjC1iY1A,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,1,2025-04-14 15:00:00+02:00
2025-10-08 03:34:12+02:00,772,FR,Planned maintenance,A03,,2025-04-15 18:30:00+02:00,una3OiCzo5sCZn1hWLXazQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2025-04-15 09:30:00+02:00
2025-10-08 03:34:13+02:00,502,FR,Planned maintenance,A03,,2025-04-15 08:00:00+02:00,CJMr9bPPY0nEkNbEZVywVA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2025-04-15 07:00:00+02:00
2025-10-08 03:34:53+02:00,0,FR,Planned maintenance,A03,,2025-04-15 15:00:00+02:00,qb_VOL02jIk65sAg3uOKpA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,4,2025-04-15 09:00:00+02:00
2025-10-08 03:34:53+02:00,0,FR,Planned maintenance,A03,,2025-04-15 15:00:00+02:00,s8a1paBdoty7xdILMB3s_Q,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,4,2025-04-15 09:00:00+02:00
2025-10-08 03:36:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-16 12:00:00+02:00,nRe03nWp4HQUpXOqRE-ATg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,3,2025-04-16 08:00:00+02:00
2025-10-08 03:36:43+02:00,80,FR,Planned maintenance,A03,Cancelled,2025-04-19 00:00:00+02:00,iywEyHIL183wJMWqKUSaAQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2025-04-18 22:00:00+02:00
2025-10-08 03:37:35+02:00,1084,FR,Planned maintenance,A03,Cancelled,2025-04-16 16:00:00+02:00,pIv_Bdyh-chpNU_oLk-mKg,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,3,2025-04-15 17:00:00+02:00
2025-10-08 03:37:39+02:00,0,FR,Planned maintenance,A03,,2025-04-16 18:00:00+02:00,Vas5lKuKaPldJOaRQRhF9Q,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,3,2025-04-14 07:15:00+02:00
2025-10-08 03:37:39+02:00,0,FR,Planned maintenance,A03,,2025-04-16 18:00:00+02:00,doxEH6vQxyW9lAUUFOK2bg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,3,2025-04-14 07:15:00+02:00
2025-10-08 03:39:27+02:00,950,FR,Planned maintenance,A03,Cancelled,2025-04-16 12:00:00+02:00,r4HqyOSESpPnM1xP0J1fRw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2025-04-16 09:00:00+02:00
2025-10-08 03:39:49+02:00,0,FR,Planned maintenance,A03,,2025-04-16 10:00:00+02:00,lmSwsiuTKFeSy_ZqoMHG9g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2025-04-14 00:00:00+02:00
2025-10-08 03:39:52+02:00,440,FR,Planned maintenance,A03,,2025-04-17 16:00:00+02:00,CFBZDDXz2e8MjKR_rQIHAg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-04-17 07:00:00+02:00
2025-10-08 03:40:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-25 17:00:00+02:00,PXg7Z41o6Qsbpa7eHVxsug,175.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,3,2025-04-20 00:00:00+02:00
2025-10-08 03:40:35+02:00,0,FR,Planned maintenance,A03,,2025-04-16 15:30:00+02:00,MJoupRW3DO4biRcdx7Zlwg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2025-04-16 08:00:00+02:00
2025-10-08 03:40:35+02:00,0,FR,Planned maintenance,A03,,2025-04-17 17:00:00+02:00,025doSZVpqwIad5JYCFGUA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2025-04-17 08:00:00+02:00
2025-10-08 03:40:54+02:00,0,FR,Planned maintenance,A03,,2025-04-17 17:00:00+02:00,VKkEjlo6KLj-k_L01OLJBQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,2,2025-04-16 07:00:00+02:00
2025-10-08 03:42:15+02:00,671,FR,Planned maintenance,A03,,2025-04-17 04:39:00+02:00,VK_VPFAjBSEG1GH7ah0wpA,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,9,2025-04-13 06:00:00+02:00
2025-10-08 03:42:58+02:00,0,FR,Planned maintenance,A03,,2025-04-24 17:00:00+02:00,aXH1jOhYOWSdm_gh_--DXA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2025-04-24 07:30:00+02:00
2025-10-08 03:43:25+02:00,0,FR,Planned maintenance,A03,,2025-04-30 18:00:00+02:00,lVSV6QGfQ-Uijdw3UR0fJg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,3,2025-04-22 07:00:00+02:00
2025-10-08 03:43:29+02:00,60,FR,Planned maintenance,A03,,2025-04-25 23:30:00+02:00,00A5fSsUTefmZuAyJMrwwg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,3,2025-04-25 21:55:00+02:00
2025-10-08 03:43:55+02:00,100,FR,Planned maintenance,A03,,2025-04-18 00:00:00+02:00,tbAZi0S1I3WwZ3QrbxeonA,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,3,2025-04-17 23:00:00+02:00
2025-10-08 03:44:02+02:00,0,FR,Planned maintenance,A03,,2025-04-17 14:30:00+02:00,5Od4DvoNUpw1z8usnyeD9A,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,3,2025-04-15 07:30:00+02:00
2025-10-08 03:44:02+02:00,0,FR,Planned maintenance,A03,,2025-04-17 14:30:00+02:00,5zWy6hhvrMEXC2U9DKUMZA,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,2,2025-04-17 07:00:00+02:00
2025-10-08 03:44:06+02:00,0,FR,Planned maintenance,A03,,2025-04-17 15:30:00+02:00,DOSYGr0-gu0AgQ11HlxD2A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2025-04-17 08:00:00+02:00
2025-10-08 03:44:07+02:00,0,FR,Planned maintenance,A03,,2025-04-17 15:30:00+02:00,buqeuWE3ZtCYgXoLu0PGLA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2025-04-17 08:00:00+02:00
2025-10-08 03:44:09+02:00,0,FR,Planned maintenance,A03,,2025-04-17 15:30:00+02:00,I0U9VPuwcRBX-VZ7tumA3Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2025-04-17 08:00:00+02:00
2025-10-08 03:44:09+02:00,0,FR,Planned maintenance,A03,,2025-04-17 15:30:00+02:00,eDSaC9eAlixGjm-vXaAihw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2025-04-17 08:00:00+02:00
2025-10-08 03:44:09+02:00,0,FR,Planned maintenance,A03,,2025-04-25 16:30:00+02:00,nqck6CS4Oqrgbqs1vPGdOw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2025-04-25 07:30:00+02:00
2025-10-08 03:44:12+02:00,0,FR,Planned maintenance,A03,,2025-04-18 00:00:00+02:00,lSCy46iwMRmB4p28QH4k7A,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2025-04-17 16:30:00+02:00
2025-10-08 03:44:12+02:00,0,FR,Planned maintenance,A03,,2025-04-18 00:00:00+02:00,9ydw9NHMG2f10AL2dB6ugw,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2025-04-17 16:30:00+02:00
2025-10-08 03:44:12+02:00,0,FR,Planned maintenance,A03,,2025-04-18 00:00:00+02:00,8haGolP8hbM5o_QBy9j42A,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2025-04-17 16:30:00+02:00
2025-10-08 03:44:12+02:00,0,FR,Planned maintenance,A03,,2025-04-18 00:00:00+02:00,cwr0jEiDRkQ_GpiW50yahg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2025-04-17 16:30:00+02:00
2025-10-08 03:44:13+02:00,0,FR,Planned maintenance,A03,,2025-04-18 00:00:00+02:00,s26pRFOiNfxiLyu8XbXwvA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2025-04-17 16:32:00+02:00
2025-10-08 03:44:13+02:00,0,FR,Planned maintenance,A03,,2025-04-18 00:00:00+02:00,P4aJu6btUnfW9FculRNKVg,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,1,2025-04-17 16:33:00+02:00
2025-10-08 03:44:13+02:00,0,FR,Planned maintenance,A03,,2025-04-18 00:00:00+02:00,GOcQeMMG70lKhi6IhuMHHw,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2025-04-17 16:33:00+02:00
2025-10-08 03:44:31+02:00,50,FR,Planned maintenance,A03,,2025-04-18 12:00:00+02:00,RZGZmV32YuxxJG-NYXwlIA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2025-04-18 10:30:00+02:00
2025-10-08 03:46:06+02:00,0,FR,Planned maintenance,A03,,2025-04-18 10:45:00+02:00,lt3HdKxKgSP7EHTJP4ZouA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,2,2025-04-18 09:15:00+02:00
2025-10-08 03:46:07+02:00,0,FR,Planned maintenance,A03,,2025-04-22 14:00:00+02:00,iIl7ALoE-cWmfgxQDiVeLA,120.0,Fossil Gas,17W0000014685871,France,COGENERATION NORMANDIE,COGENERATION NORMANDIE (AMFARD) TRAIN 15,1,MAW,PT1M,1,2025-04-16 14:00:00+02:00
2025-10-08 03:46:08+02:00,0,FR,Planned maintenance,A03,,2025-04-18 11:30:00+02:00,O3pBjbnZkhvFLfeEL8arUg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,4,2025-04-18 08:00:00+02:00
2025-10-08 03:46:32+02:00,0,FR,Planned maintenance,A03,,2025-04-18 13:30:00+02:00,JAMbnAnlpTLXRFDW3vozFg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,7,2025-04-18 08:00:00+02:00
2025-10-08 03:46:34+02:00,100,FR,Planned maintenance,A03,,2025-04-18 13:32:00+02:00,Ppe9NuW7AyyQtvnxZqi6Pg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,3,2025-04-18 08:00:00+02:00
2025-10-08 03:46:47+02:00,0,FR,Planned maintenance,A03,,2025-04-17 15:30:00+02:00,T3IBtDqgI_OhwlnObmTOlw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-04-17 07:00:00+02:00
2025-10-08 03:46:51+02:00,0,FR,Planned maintenance,A03,,2025-04-20 00:00:00+02:00,1ryZw5LqxAM5ls1V-FF85w,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2025-04-19 04:00:00+02:00
2025-10-08 03:47:04+02:00,768,FR,Planned maintenance,A03,,2025-04-20 17:00:00+02:00,7Rfi5PO77173h09AF-wZmA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2025-04-20 15:30:00+02:00
2025-10-08 03:48:25+02:00,216,FR,Planned maintenance,A03,,2025-04-19 18:00:00+02:00,8e-hiIdEUXeTYW5AvBdrEQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2025-04-19 16:00:00+02:00
2025-10-08 03:48:43+02:00,216,FR,Planned maintenance,A03,,2025-04-20 16:30:00+02:00,q-TgQFuB9z1hRtqyKnzlaA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-04-20 14:30:00+02:00
2025-10-08 03:49:05+02:00,434,FR,Planned maintenance,A03,,2025-04-20 10:00:00+02:00,eai8mBGWNafiISkMhB8vCA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2025-04-20 08:00:00+02:00
2025-10-08 03:50:28+02:00,0,FR,Planned maintenance,A03,,2025-04-20 22:00:00+02:00,3GIV6NjL3C78k8pZy1zKGQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,7,2025-04-20 02:00:00+02:00
2025-10-08 03:50:40+02:00,0,FR,Planned maintenance,A03,,2025-04-21 01:00:00+02:00,6K8_1q_y6fpYNICObv5RHg,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2025-04-20 00:00:00+02:00
2025-10-08 03:50:44+02:00,515,FR,Planned maintenance,A03,,2025-04-21 06:35:00+02:00,Rq5rzoZLi128ZWqvYiN88Q,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,9,2025-04-21 01:00:00+02:00
2025-10-08 03:51:13+02:00,200,FR,Planned maintenance,A03,,2025-04-24 00:00:00+02:00,tIsx6JvzP1e4Hysin-SjdQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,8,2025-04-19 20:30:00+02:00
2025-10-08 03:52:46+02:00,0,FR,Planned maintenance,A03,,2025-04-22 10:01:00+02:00,pzQx3QcdA6Ah0DYlVMILWQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,6,2025-04-18 20:00:00+02:00
2025-10-08 03:52:46+02:00,300,FR,Planned maintenance,A03,,2025-04-25 00:00:00+02:00,-3JmYW8Dsq0JEG60xN2BGw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-04-24 00:00:00+02:00
2025-10-08 03:52:56+02:00,180,FR,Planned maintenance,A03,,2025-04-22 17:00:00+02:00,zbQeNT88yOluhheQsz3Yxw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,1,2025-04-22 14:00:00+02:00
2025-10-08 03:52:58+02:00,0,FR,Planned maintenance,A03,,2025-04-22 17:00:00+02:00,btLRetJ3X_GwnCoi37G7Fg,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2025-04-22 09:00:00+02:00
2025-10-08 03:52:59+02:00,0,FR,Planned maintenance,A03,,2025-04-22 18:00:00+02:00,Qt8iP8Apw82W5tRJwLxDGQ,120.0,Fossil Gas,17W0000014685871,France,COGENERATION NORMANDIE,COGENERATION NORMANDIE (AMFARD) TRAIN 15,1,MAW,PT1M,1,2025-04-16 14:00:00+02:00
2025-10-08 03:53:29+02:00,0,FR,Planned maintenance,A03,,2025-04-22 14:40:00+02:00,rIpDWOmLmgkvci-n1ZxpPg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,3,2025-04-22 13:30:00+02:00
2025-10-08 03:53:51+02:00,0,FR,Planned maintenance,A03,,2025-04-22 17:30:00+02:00,7a0G624gXPD1O2YGy2Vuyg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2025-04-22 08:00:00+02:00
2025-10-08 03:54:19+02:00,643,FR,Planned maintenance,A03,,2025-04-24 03:30:00+02:00,M2nCso3bDL5I_9Elzbts8g,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2025-04-24 03:00:00+02:00
2025-10-08 03:54:44+02:00,805,FR,Planned maintenance,A03,,2025-04-25 21:55:00+02:00,d_dLg1wqz99yM8fioGJuog,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2025-04-24 00:00:00+02:00
2025-10-08 03:55:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-26 20:00:00+02:00,xmApC2fSDm8BKloHUcuEUQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2025-04-25 00:00:00+02:00
2025-10-08 03:55:28+02:00,0,FR,Planned maintenance,A03,,2025-04-23 16:00:00+02:00,gYdVEapMuEZRjDARo29XyQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2025-04-22 07:30:00+02:00
2025-10-08 03:55:32+02:00,0,FR,Planned maintenance,A03,,2025-04-23 16:00:00+02:00,GpMj39ZI3PKWPG8-HeTvqQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,4,2025-04-22 06:00:00+02:00
2025-10-08 03:55:53+02:00,0,FR,Planned maintenance,A03,,2025-04-24 00:00:00+02:00,qXJzGLI6OOlWMu9SsMqFvQ,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,1,2025-04-23 22:35:00+02:00
2025-10-08 03:55:55+02:00,0,FR,Planned maintenance,A03,,2025-04-24 00:00:00+02:00,_VcCDGg1SISHjZwcLzDcRQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2025-04-23 23:00:00+02:00
2025-10-08 03:55:55+02:00,0,FR,Planned maintenance,A03,,2025-04-24 00:00:00+02:00,Gl1ZUWhdiRMZfKMlF3BP9w,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,1,2025-04-23 23:00:00+02:00
2025-10-08 03:55:55+02:00,0,FR,Planned maintenance,A03,,2025-04-24 00:00:00+02:00,8UO0hkMBhufG8X-7b2EZSA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2025-04-23 23:00:00+02:00
2025-10-08 03:57:29+02:00,0,FR,Planned maintenance,A03,,2025-05-01 07:30:00+02:00,Nret3aWJN2tnczz1JCErlw,175.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,1,2025-04-25 07:30:00+02:00
2025-10-08 03:57:37+02:00,0,FR,Planned maintenance,A03,,2025-04-25 00:00:00+02:00,w1ItgbE9JN5924bqf2NVVw,175.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2025-04-24 12:30:00+02:00
2025-10-08 03:57:53+02:00,430,FR,Planned maintenance,A03,Cancelled,2025-04-25 17:00:00+02:00,ojDcG5Hbsa-P4f-iyGm_dA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-04-25 14:00:00+02:00
2025-10-08 03:58:04+02:00,330,FR,Planned maintenance,A03,,2025-04-25 01:30:00+02:00,fZzda-SSUiyjH7N0yo4crw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2025-04-25 00:00:00+02:00
2025-10-08 03:58:11+02:00,0,FR,Planned maintenance,A03,,2025-04-25 05:00:00+02:00,o_ii9NjZJEiVU563pXslww,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,3,2025-04-25 01:30:00+02:00
2025-10-08 03:58:54+02:00,577,FR,Planned maintenance,A03,,2025-04-25 15:30:00+02:00,cF4xOngIyvlbC03NMHl9Aw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2025-04-25 14:30:00+02:00
2025-10-08 03:59:17+02:00,0,FR,Planned maintenance,A03,,2025-04-25 14:00:00+02:00,XVRTWTEcPv8j4cziYTuTJA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2025-04-25 08:00:00+02:00
2025-10-08 03:59:17+02:00,0,FR,Planned maintenance,A03,,2025-04-25 09:00:00+02:00,KPGBfotmGa-5rGxHUX94_w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,5,2025-04-14 07:00:00+02:00
2025-10-08 03:59:31+02:00,370,FR,Planned maintenance,A03,,2025-04-26 18:30:00+02:00,6edXYGmxhDWN2gNyU72g_A,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,1,2025-04-26 14:30:00+02:00
2025-10-08 03:59:51+02:00,490,FR,Planned maintenance,A03,Cancelled,2025-04-26 00:00:00+02:00,uA6dYkWcg3D2vLQWmR1ZKg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-04-25 00:00:00+02:00
2025-10-08 04:01:15+02:00,985,FR,Planned maintenance,A03,,2025-04-26 15:30:00+02:00,lLkzVjd_4BVSasDi7VVW1Q,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2025-04-26 14:30:00+02:00
2025-10-08 04:01:20+02:00,0,FR,Planned maintenance,A03,,2025-04-26 15:20:00+02:00,BGJr-YiAbzRNQIOgWHad2w,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,3,2025-04-26 07:00:00+02:00
2025-10-08 04:01:34+02:00,300,FR,Planned maintenance,A03,,2025-04-28 08:00:00+02:00,VyqD1J_iNwQH69PPIwPwIQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,5,2025-04-26 19:30:00+02:00
2025-10-08 04:03:23+02:00,1000,FR,Planned maintenance,A03,,2025-04-28 06:30:00+02:00,fQGVxJn7y9UBuxMz0RtDig,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,16,2025-04-23 00:10:00+02:00
2025-10-08 04:15:52+02:00,772,FR,Planned maintenance,A03,,2025-05-02 22:30:00+02:00,p_vajDingqNvyqsln7yhow,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,20,2025-04-25 10:00:00+02:00
2025-10-08 04:20:50+02:00,0,FR,Planned maintenance,A03,,2025-05-05 22:45:00+02:00,yP3NFTnieNK_0OvEZqCyTQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,5,2025-04-18 12:00:00+02:00
2025-10-08 05:25:21+02:00,0,FR,Planned maintenance,A03,,2025-05-31 18:30:00+02:00,sGp-hXqCIjiX0-bHMzNxcg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,16,2025-04-25 23:30:00+02:00
2025-10-08 05:40:32+02:00,0,FR,Planned maintenance,A03,,2025-06-10 13:00:00+02:00,9sCn1MLcP6VcJhvVAmlsGA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,6,2025-04-14 10:49:00+02:00
2025-10-08 06:23:28+02:00,0,FR,Planned maintenance,A03,,2025-06-26 23:00:00+02:00,Z8WR6MP0fQ-InURZE3rR-A,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,9,2025-04-18 12:30:00+02:00
2025-10-08 06:31:34+02:00,0,FR,Planned maintenance,A03,,2025-06-30 04:00:00+02:00,BqspiZ6LfrhauL--zRohvA,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,25,2025-04-19 00:00:00+02:00
2025-10-08 08:18:42+02:00,0,FR,Planned maintenance,A03,,2025-08-27 16:30:00+02:00,GNIyYTkQFLSNtJSGhCvaDw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,7,2025-04-14 07:00:00+02:00
2025-11-10 15:46:45+01:00,0,FR,Planned maintenance,A03,,2025-07-08 14:23:00+02:00,blTVTyT5JwQKBuutNGtILg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,7,2025-04-14 00:35:00+02:00
2025-11-10 16:25:30+01:00,0,FR,Planned maintenance,A03,,2025-12-19 17:00:00+01:00,BoWa2-VFWughyRMzW2_Y2w,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,5,2025-04-22 07:15:00+02:00
2026-01-23 03:00:26+01:00,0,FR,Planned maintenance,A03,,2026-01-23 03:20:00+01:00,IudvL2r7UnBRURegHiTqMg,1310.0,Nuclear,17W100P100P0212U,FRANCE,GOLFECH 2,GOLFECH 2,1,MAW,PT1M,39,2025-04-18 00:00:00+02:00
2026-04-28 08:32:56+02:00,0,FR,Planned maintenance,A03,,2026-06-24 17:00:00+02:00,bAlT4SMejQO0N8RUm8iZaw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 1,1,MAW,PT1M,6,2025-04-25 17:00:00+02:00
2025-10-06 13:43:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-19 02:00:00+02:00,t9BkJA8RsfCU-NTRnTxRBQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2025-05-10 02:00:00+02:00
2025-10-06 20:51:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-05 17:00:00+02:00,3mrJKU09t-TIwAUVnH3KgQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-05 08:00:00+02:00
2025-10-06 20:51:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-30 17:00:00+02:00,RZrzxkn3ib9LKwMfeGzPlA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-30 08:00:00+02:00
2025-10-06 20:51:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-07 17:00:00+02:00,MDxRCVYB9PShxv8obZ0sMQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-07 08:00:00+02:00
2025-10-06 20:51:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-02 17:00:00+02:00,lI6FuJbM1Rr8dgysNTXjTA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-02 08:00:00+02:00
2025-10-06 20:51:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-04 17:00:00+02:00,ZIzZ3tt7L0GZSmwlNZo_Uw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-04 08:00:00+02:00
2025-10-06 20:51:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-10 17:00:00+02:00,91C7RZ8b5w6cJ0beN3f1og,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-10 08:00:00+02:00
2025-10-06 20:51:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-01 17:00:00+02:00,yTiajaXtaeeonKEgHXlb7g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-01 08:00:00+02:00
2025-10-06 20:52:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-29 17:00:00+02:00,57IQzER18bI1LO7o327fdQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-29 08:00:00+02:00
2025-10-06 20:52:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-11 17:00:00+02:00,VOAqycTxtdx6PayKCmp8nw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-11 08:00:00+02:00
