created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 20:52:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-09 17:00:00+02:00,DobgP3Ah6PGFh5VmdawVmQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-09 08:00:00+02:00
2025-10-06 20:52:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-28 17:00:00+02:00,z9SQyIKXhf8lDfqPTs9Gew,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-28 08:00:00+02:00
2025-10-06 20:52:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-03 17:00:00+02:00,sE7W-xIJKPoIVC2Ss3OcKQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-03 08:00:00+02:00
2025-10-06 20:52:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-06 17:00:00+02:00,s-U3yPk17-j2UJR5ADTEXA,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-06 08:00:00+02:00
2025-10-06 20:52:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-27 17:00:00+02:00,z7Kt7vH7fV1CTwQgu-Dl-A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-04-27 08:00:00+02:00
2025-10-06 20:52:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-08 17:00:00+02:00,-Fo8BZwcrXaSPvVmHwFK_g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-08 08:00:00+02:00
2025-10-06 20:52:51+02:00,0,FR,Planned maintenance,A03,,2025-05-16 17:00:00+02:00,iw16qEdQ0D43nf3iWv-Msw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2025-05-05 07:00:00+02:00
2025-10-06 20:59:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-29 17:00:00+02:00,bxpafeyGO5iv7aWJ_XOQsg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-29 07:00:00+02:00
2025-10-06 20:59:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-27 17:00:00+02:00,ZoPrk4MjJTEICrUPlK_IgA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-27 07:00:00+02:00
2025-10-06 20:59:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-04 17:00:00+02:00,uWCbYIXHh0hYgh2S_BCjyA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-04 07:00:00+02:00
2025-10-06 20:59:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-01 17:00:00+02:00,VDH0fifgmMtGBEbsBTQj6g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-01 07:00:00+02:00
2025-10-06 20:59:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-03 17:00:00+02:00,D0UhfEG1cCYxBwWc-93CJg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-03 07:00:00+02:00
2025-10-06 20:59:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-02 17:00:00+02:00,FfpFL58bZl9R1m_d-fLFmQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-02 07:00:00+02:00
2025-10-06 20:59:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-30 17:00:00+02:00,tsOYJRdC_uj4rVtXLIPvYg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-30 07:00:00+02:00
2025-10-06 20:59:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-05 17:00:00+02:00,oZyjB2k0Vt7lXJmR2Y3fMw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-05 07:00:00+02:00
2025-10-06 20:59:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-12 17:00:00+02:00,H3sG6Imzd-tiIMtYbp4MaA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-12 07:00:00+02:00
2025-10-06 20:59:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-28 17:00:00+02:00,gWryOpHgFDJb880XspXNpQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-04-28 07:00:00+02:00
2025-10-06 20:59:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-09 17:00:00+02:00,HJ3ykIjJ19NveekgWwsZLw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-09 07:00:00+02:00
2025-10-06 20:59:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-07 17:00:00+02:00,HrovE0yK56I2SP_FkwDbMA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-07 07:00:00+02:00
2025-10-06 20:59:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-06 17:00:00+02:00,xQCEZNHCFdD_9CIMRGbTrg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-06 07:00:00+02:00
2025-10-06 20:59:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-11 17:00:00+02:00,MoBgLwz_cMconUCsUtwLFA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-11 07:00:00+02:00
2025-10-06 20:59:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-10 17:00:00+02:00,qq7aIbnFOaCrdPGVgZXWDQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-10 07:00:00+02:00
2025-10-06 20:59:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-08 17:00:00+02:00,BwRbQhF_LfckjQ-h7Sy5Pg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-08 07:00:00+02:00
2025-10-07 09:12:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-23 17:00:00+02:00,cmF1VWmDcwHrk9XXuQCatw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,2,2025-04-28 07:00:00+02:00
2025-10-07 09:43:00+02:00,0,FR,Planned maintenance,A03,,2025-04-30 17:00:00+02:00,huXtJa_5nWc_AwgHLvvY_g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2025-04-30 07:00:00+02:00
2025-10-07 09:43:00+02:00,0,FR,Planned maintenance,A03,,2025-04-29 17:00:00+02:00,2J24NidlEkg-NJpEdarsnA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2025-04-29 07:00:00+02:00
2025-10-07 09:43:01+02:00,0,FR,Planned maintenance,A03,,2025-04-30 17:00:00+02:00,tH4CVvVu9PSQUBDN2mA3cw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2025-04-30 07:00:00+02:00
2025-10-07 09:43:01+02:00,0,FR,Planned maintenance,A03,,2025-04-29 17:00:00+02:00,Egbc_zCphbD7MPRJYL3bkQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2025-04-29 07:00:00+02:00
2025-10-07 09:44:32+02:00,0,FR,Planned maintenance,A03,,2025-06-06 17:00:00+02:00,utYQ6VQA3Sw8Himz1rKrkg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2025-05-12 07:00:00+02:00
2025-10-07 09:54:58+02:00,0,FR,Planned maintenance,A03,,2025-04-29 17:00:00+02:00,Toyq3wIbN6bYzpQtyIrE7w,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2025-04-29 08:00:00+02:00
2025-10-07 09:54:59+02:00,0,FR,Planned maintenance,A03,,2025-04-28 17:00:00+02:00,CRel37cCHH0FF1Y5h5cGug,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2025-04-28 08:00:00+02:00
2025-10-07 11:27:01+02:00,0,FR,Planned maintenance,A03,,2025-09-15 08:00:00+02:00,wMFHUNzUtC7N1kUZF4Fo-g,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,4,2025-05-05 08:00:00+02:00
2025-10-07 12:08:22+02:00,0,FR,Planned maintenance,A03,,2025-06-20 17:00:00+02:00,ZYAgKFKe2baAraoFo9LtQw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,4,2025-05-12 07:00:00+02:00
2025-10-07 15:51:08+02:00,0,FR,Planned maintenance,A03,,2025-05-02 17:00:00+02:00,H_MbBypiCLx9SHQMOGrzlQ,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2025-04-28 08:00:00+02:00
2025-10-07 17:11:03+02:00,0,FR,Planned maintenance,A03,,2025-05-02 17:00:00+02:00,9ZXhl6NVEp32FXaBNDo7PA,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2025-04-28 11:00:00+02:00
2025-10-07 18:19:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-13 17:00:00+02:00,-dEKtzzly-LNxMxwGjmSsA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2025-05-09 17:00:00+02:00
2025-10-07 23:14:45+02:00,0,FR,Planned maintenance,A03,,2025-04-30 17:00:00+02:00,kLBNGYjXs7lXoL352gTzcQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2025-04-30 08:00:00+02:00
2025-10-07 23:45:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-23 17:00:00+02:00,0GFMcdmYtI4va0iVS29dPA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-05-09 17:00:00+02:00
2025-10-07 23:45:12+02:00,0,FR,Planned maintenance,A03,,2025-05-23 17:00:00+02:00,vOaPTkjrgslu75D-NXhOBA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2025-05-09 17:00:00+02:00
2025-10-07 23:45:12+02:00,0,FR,Planned maintenance,A03,,2025-05-23 17:00:00+02:00,ADSzZU-kUpVWuGmk3L97zQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2025-05-09 17:00:00+02:00
2025-10-08 00:09:34+02:00,100,FR,Planned maintenance,A03,,2025-05-10 00:00:00+02:00,_5lfe_-rZTVxDuqgvr9W7Q,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,1,2025-05-09 23:00:00+02:00
2025-10-08 02:17:39+02:00,0,FR,Planned maintenance,A03,,2025-04-29 17:00:00+02:00,rDrtG_2Z8JcuoBBaw0caBQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2025-04-29 14:00:00+02:00
2025-10-08 02:21:25+02:00,0,FR,Planned maintenance,A03,,2025-05-07 17:00:00+02:00,5Uo29w4ATTdkicwbkmSEjA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2025-05-06 07:00:00+02:00
2025-10-08 02:38:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-02 00:00:00+02:00,6Gk7iJzPkyLmNN-foy2JEg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,5,2025-05-10 00:00:00+02:00
2025-10-08 03:23:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-30 17:00:00+02:00,Ds0mcsCMc9Av37PkMydl3w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-04-30 07:30:00+02:00
2025-10-08 03:23:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-01 17:00:00+02:00,PA7t4wPELyuSrsVOfFUtgg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-05-01 07:30:00+02:00
2025-10-08 03:23:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-01 17:00:00+02:00,txaRoLKLj2WIO3VgCAUwpw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-05-01 07:30:00+02:00
2025-10-08 03:23:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-29 17:00:00+02:00,F-s_E3thrEkDrID7zR819A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-04-29 07:30:00+02:00
2025-10-08 03:23:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-28 17:00:00+02:00,lPkgxp0hXxdMpTGqdi6h2w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-04-28 07:30:00+02:00
2025-10-08 03:23:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-28 17:00:00+02:00,S07ectkeL4Z1Jyf6D7Q_Ug,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-04-28 07:30:00+02:00
2025-10-08 03:23:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-30 17:00:00+02:00,Hp7_Ps44ucKdivId6MahWA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-04-30 07:30:00+02:00
2025-10-08 03:23:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-02 17:00:00+02:00,S4uHe9b3M-LcvHYbaYGGyg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-05-02 07:30:00+02:00
2025-10-08 03:23:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-29 17:00:00+02:00,z1yPnStmhmEsG0Z9TIs40Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-04-29 07:30:00+02:00
2025-10-08 03:23:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-02 17:00:00+02:00,WoS6kbdIS18MhIoiD-33fQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-05-02 07:30:00+02:00
2025-10-08 03:36:18+02:00,0,FR,Planned maintenance,A03,,2025-04-29 16:30:00+02:00,ktq6cr3JO2o_COkUyyPxxA,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,3,2025-04-29 07:30:00+02:00
2025-10-08 03:43:56+02:00,0,FR,Planned maintenance,A03,,2025-04-28 17:00:00+02:00,5O2wmWVMjoXmUeHHbKf6rw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,1,2025-04-28 07:30:00+02:00
2025-10-08 03:52:44+02:00,0,FR,Planned maintenance,A03,,2025-04-29 17:00:00+02:00,KHGY5Eimmj6Av8wmpACcpQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2025-04-29 07:30:00+02:00
2025-10-08 03:54:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-05 17:00:00+02:00,MQNbrea_RDgm-7Kc-DqL0A,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2025-05-05 14:00:00+02:00
2025-10-08 03:55:27+02:00,0,FR,Planned maintenance,A03,,2025-04-30 16:00:00+02:00,EiRIxi7xjjuwk9FXchHXAg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2025-04-30 12:00:00+02:00
2025-10-08 03:56:29+02:00,798,FR,Planned maintenance,A03,,2025-04-26 23:30:00+02:00,q4D3PFtfJsdfSQxSwpUXpA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2025-04-26 22:00:00+02:00
2025-10-08 03:56:54+02:00,0,FR,Planned maintenance,A03,,2025-04-30 12:00:00+02:00,fMLrBDLE8OvW9oCqU2QSJA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2025-04-30 08:00:00+02:00
2025-10-08 03:56:54+02:00,0,FR,Planned maintenance,A03,,2025-04-29 17:00:00+02:00,ZNoDog-05rLSfouCASky1Q,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2025-04-29 08:00:00+02:00
2025-10-08 03:56:55+02:00,0,FR,Planned maintenance,A03,,2025-04-30 17:00:00+02:00,ULZ3SZ2Vri6F3IQt7GOHSA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2025-04-30 15:30:00+02:00
2025-10-08 03:57:14+02:00,0,FR,Planned maintenance,A03,,2025-04-29 11:30:00+02:00,HxYROjzz-7VeBqGmbq9vWQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2025-04-29 11:00:00+02:00
2025-10-08 03:57:14+02:00,0,FR,Planned maintenance,A03,,2025-04-29 15:30:00+02:00,h7Wg2Jtp514O0ewQTuNsdA,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,2,2025-04-29 15:00:00+02:00
2025-10-08 03:57:14+02:00,0,FR,Planned maintenance,A03,,2025-04-29 11:00:00+02:00,cOtIhIhod3YAAXuhd-Dkug,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,2,2025-04-29 10:30:00+02:00
2025-10-08 03:57:14+02:00,0,FR,Planned maintenance,A03,,2025-04-29 16:00:00+02:00,XRtwsElfkbyiALG_R0eQQw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,1,2025-04-29 15:30:00+02:00
2025-10-08 03:57:33+02:00,0,FR,Planned maintenance,A03,,2025-05-07 18:00:00+02:00,SAaMRLhOp59vkDOLG8yzdA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2025-05-05 07:00:00+02:00
2025-10-08 03:57:33+02:00,0,FR,Planned maintenance,A03,,2025-05-07 18:00:00+02:00,d7iSCoXs7QPFkK2dEFmm_A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2025-05-05 07:00:00+02:00
2025-10-08 03:58:48+02:00,0,FR,Planned maintenance,A03,,2025-04-30 17:00:00+02:00,sHa06jI4ukn8DtCL2uLbRA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,3,2025-04-30 09:00:00+02:00
2025-10-08 03:59:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-29 21:00:00+02:00,KKZ35yPxZlBt0SRN5xlJdQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2025-04-28 08:00:00+02:00
2025-10-08 03:59:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-02 17:00:00+02:00,Lg7bfTeKo7oQ49v6B01M2w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,4,2025-04-29 17:00:00+02:00
2025-10-08 03:59:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-28 12:00:00+02:00,GYAJdmRdjrxTofnDAGb8TQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2025-04-28 08:00:00+02:00
2025-10-08 04:01:20+02:00,562,FR,Planned maintenance,A03,,2025-04-27 13:00:00+02:00,_q5nyM1VO2fis5MSUD3U_g,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,1,2025-04-27 09:00:00+02:00
2025-10-08 04:01:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-27 17:00:00+02:00,WiY5Rr39YfjSbmxR33lN7A,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2025-04-27 04:00:00+02:00
2025-10-08 04:01:47+02:00,815,FR,Planned maintenance,A03,,2025-05-03 00:00:00+02:00,6CRTmdzM-zHu6y9Bz8s_Fw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,1,2025-04-28 00:00:00+02:00
2025-10-08 04:02:17+02:00,872,FR,Planned maintenance,A03,,2025-04-28 16:00:00+02:00,gTaO3rJFCVy6cb5splcw0Q,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2025-04-28 10:00:00+02:00
2025-10-08 04:02:46+02:00,270,FR,Planned maintenance,A03,,2025-04-28 16:00:00+02:00,_I3jxOspPlk_MX561tnFTQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-04-28 13:00:00+02:00
2025-10-08 04:03:25+02:00,10,FR,Planned maintenance,A03,,2025-04-28 01:20:00+02:00,G8H9iw1DSLqP68ySnF_Cgw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2025-04-27 20:45:00+02:00
2025-10-08 04:03:33+02:00,0,FR,Planned maintenance,A03,,2025-04-28 03:45:00+02:00,zZeTcF2DBprIC1gEvP-xCQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2025-04-28 00:30:00+02:00
2025-10-08 04:03:41+02:00,0,FR,Planned maintenance,A03,,2025-04-28 06:30:00+02:00,fXZ5jVMxqPf848Zxkka8dw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,4,2025-04-27 03:30:00+02:00
2025-10-08 04:04:04+02:00,0,FR,Planned maintenance,A03,,2025-04-30 15:15:00+02:00,vbw6y6ZenSXua43w6pyfEw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,2,2025-04-30 13:30:00+02:00
2025-10-08 04:04:08+02:00,915,FR,Planned maintenance,A03,,2025-04-28 08:27:00+02:00,qIXgPQ37fmunnqAdJsd9jw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,5,2025-04-28 06:00:00+02:00
2025-10-08 04:04:11+02:00,490,FR,Planned maintenance,A03,Cancelled,2025-05-01 00:00:00+02:00,aj-S7KvHzcqo5sQthie_Ag,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-04-30 00:00:00+02:00
2025-10-08 04:04:20+02:00,0,FR,Planned maintenance,A03,,2025-04-28 09:17:00+02:00,HaX3rHh7E_3p5P2j12Zymg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-04-28 08:00:00+02:00
2025-10-08 04:04:20+02:00,0,FR,Planned maintenance,A03,,2025-04-28 09:17:00+02:00,dN9BsUDTRDPUhT49nr4Llg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2025-04-28 08:00:00+02:00
2025-10-08 04:04:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-28 15:00:00+02:00,_efttiPPqIHcZNm06aI0YQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-04-28 14:00:00+02:00
2025-10-08 04:04:20+02:00,0,FR,Planned maintenance,A03,,2025-04-28 09:17:00+02:00,MH549jw-512d--fzTiFdXQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-04-28 08:00:00+02:00
2025-10-08 04:04:20+02:00,0,FR,Planned maintenance,A03,,2025-04-28 09:17:00+02:00,-J1Jpi-wUYqqm9W7HVHP6A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-04-28 08:00:00+02:00
2025-10-08 04:04:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-20 17:00:00+02:00,1TBTNwk8KxtNFibh-nkAAQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2025-05-12 07:00:00+02:00
2025-10-08 04:05:33+02:00,180,FR,Planned maintenance,A03,,2025-04-29 15:00:00+02:00,Xs2IIwb7O4QLlcxInYOV2w,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2025-04-29 14:00:00+02:00
2025-10-08 04:05:46+02:00,0,FR,Planned maintenance,A03,,2025-05-15 07:00:00+02:00,7WpQOcyAAdqon7VMf5VR-A,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,1,2025-04-28 13:00:00+02:00
2025-10-08 04:06:00+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-04-29 15:30:00+02:00,mbDQ0VYoNWTdbvHtoXPTxg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2025-04-29 09:00:00+02:00
2025-10-08 04:06:40+02:00,10,FR,Planned maintenance,A03,Cancelled,2025-05-02 22:00:00+02:00,Yq1MKyWwcxNuPHnGItEiLQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2025-04-30 00:00:00+02:00
2025-10-08 04:07:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-30 16:00:00+02:00,88U6Rkrh765NIOzhFg_GEw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2025-04-29 11:00:00+02:00
2025-10-08 04:08:09+02:00,0,FR,Planned maintenance,A03,,2025-04-29 17:00:00+02:00,MOdiZ6vYjhRcogGO5vLvig,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,2,2025-04-29 09:00:00+02:00
2025-10-08 04:08:33+02:00,872,FR,Planned maintenance,A03,Cancelled,2025-04-29 17:00:00+02:00,Fl3Q3Vit5yZN9p5f6jVxEg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2025-04-29 09:00:00+02:00
2025-10-08 04:08:47+02:00,578,FR,Planned maintenance,A03,,2025-04-29 14:30:00+02:00,1kafeNogNpAa7I4kfveIsA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2025-04-29 13:00:00+02:00
2025-10-08 04:08:58+02:00,905,FR,Planned maintenance,A03,Cancelled,2025-05-26 16:00:00+02:00,RTB11nlATeRsyi8-48tySQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,4,2025-05-03 12:00:00+02:00
2025-10-08 04:09:10+02:00,0,FR,Planned maintenance,A03,,2025-05-06 16:00:00+02:00,Dl8Qa7tcKM3lArQamQkPnQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2025-05-06 14:00:00+02:00
2025-10-08 04:09:30+02:00,872,FR,Planned maintenance,A03,,2025-04-30 17:00:00+02:00,WIoLlno6TFEpNmMcwgTVMg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2025-04-30 14:00:00+02:00
2025-10-08 04:09:30+02:00,260,FR,Planned maintenance,A03,,2025-04-30 17:00:00+02:00,s1dLbjtkiekaMHu-R35B3w,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2025-04-30 14:00:00+02:00
2025-10-08 04:09:37+02:00,0,FR,Planned maintenance,A03,,2025-04-30 23:00:00+02:00,cxAWE4Y1nWAnbyTdunwnWA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,4,2025-04-27 22:30:00+02:00
2025-10-08 04:09:43+02:00,430,FR,Planned maintenance,A03,,2025-04-30 16:00:00+02:00,1chrfRoUhx-rJUmKUjY-iw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2025-04-30 14:00:00+02:00
2025-10-08 04:09:45+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-04-29 09:43:00+02:00,u2FcANPuQe4EZVqWWf9mow,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,3,2025-04-29 07:45:00+02:00
2025-10-08 04:10:58+02:00,1495,FR,Planned maintenance,A03,,2025-05-05 07:00:00+02:00,-J0-MeUc_P8bNKZKqi44rw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2025-04-30 20:00:00+02:00
2025-10-08 04:12:03+02:00,0,FR,Planned maintenance,A03,,2025-04-30 15:00:00+02:00,u85EnOY4BLF8QfLbPbLdTA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2025-04-30 13:30:00+02:00
2025-10-08 04:12:08+02:00,436,FR,Planned maintenance,A03,,2025-05-01 18:00:00+02:00,RS8KfqM8RclNS7fdDVQ7Rw,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2025-05-01 09:00:00+02:00
2025-10-08 04:12:15+02:00,0,FR,Planned maintenance,A03,,2025-05-06 16:30:00+02:00,CZpSkREWIVTN2pUofcHg6w,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2025-05-06 07:15:00+02:00
2025-10-08 04:12:30+02:00,0,FR,Planned maintenance,A03,,2025-05-04 19:00:00+02:00,22gE1X3rvs73VM894Dc_6A,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2025-04-29 03:00:00+02:00
2025-10-08 04:13:13+02:00,10,FR,Planned maintenance,A03,Cancelled,2025-05-03 23:25:00+02:00,7H34_MjxbhAVDsyhlvSw6A,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2025-05-01 01:25:00+02:00
2025-10-08 04:13:15+02:00,40,FR,Planned maintenance,A03,,2025-05-01 03:46:00+02:00,Bubnx-OPwdN1NFgd1lb17Q,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2025-05-01 02:30:00+02:00
2025-10-08 04:13:25+02:00,805,FR,Planned maintenance,A03,,2025-05-03 09:30:00+02:00,WV3neY4gTHfwcR1l3rpoGg,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2025-05-03 08:00:00+02:00
2025-10-08 04:14:05+02:00,0,FR,Planned maintenance,A03,,2025-05-02 17:00:00+02:00,Judw6XA5D7NsI8zPly77Ug,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2025-05-01 03:45:00+02:00
2025-10-08 04:14:05+02:00,0,FR,Planned maintenance,A03,,2025-05-02 16:30:00+02:00,Pw_ICBLm2qmKPnlUgtAX3w,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2025-04-30 23:00:00+02:00
2025-10-08 04:14:08+02:00,180,FR,Planned maintenance,A03,,2025-05-02 17:00:00+02:00,7u4F5AbsQY9k9LBJnHRUaw,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,1,2025-05-02 13:45:00+02:00
2025-10-08 04:15:06+02:00,400,FR,Planned maintenance,A03,Cancelled,2025-05-03 00:00:00+02:00,Aepvhab8mC5TqT4lzl8tbA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2025-05-02 22:00:00+02:00
2025-10-08 04:15:15+02:00,0,FR,Planned maintenance,A03,,2025-05-02 11:10:00+02:00,2FMSO61E_2a71-57NKftHw,175.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2025-05-01 07:30:00+02:00
2025-10-08 04:16:19+02:00,0,FR,Planned maintenance,A03,,2025-05-05 12:00:00+02:00,qtdlVxiz9NUPNo-TnZyfsA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2025-05-05 09:00:00+02:00
2025-10-08 04:16:22+02:00,0,FR,Planned maintenance,A03,,2025-05-02 19:00:00+02:00,-e6PQTDDe1MqxUADkHYtpw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2025-05-02 16:30:00+02:00
2025-10-08 04:17:37+02:00,551,FR,Planned maintenance,A03,Cancelled,2025-05-03 14:00:00+02:00,3RlyQbzMPunm_fI1lSEY0Q,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2025-05-03 10:00:00+02:00
2025-10-08 04:18:15+02:00,751,FR,Planned maintenance,A03,Cancelled,2025-05-04 18:00:00+02:00,FzypgJSzX6q70KRlcSsZuw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-05-04 16:00:00+02:00
2025-10-08 04:18:46+02:00,0,FR,Planned maintenance,A03,,2025-05-03 17:38:00+02:00,E4GI6RU-g_PjyIlzUUuk2Q,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,6,2025-05-03 10:30:00+02:00
2025-10-08 04:19:04+02:00,775,FR,Planned maintenance,A03,,2025-05-03 20:49:00+02:00,fpx_bzx4IBaPw_hy-GWhsg,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,9,2025-04-28 11:00:00+02:00
2025-10-08 04:19:13+02:00,280,FR,Planned maintenance,A03,,2025-05-04 12:00:00+02:00,aVmEY8DA0Z06KO-R89IZBA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2025-05-04 09:00:00+02:00
2025-10-08 04:20:29+02:00,1032,FR,Planned maintenance,A03,,2025-05-04 10:00:00+02:00,fTeKrmEjGvqpCFbRarspFw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,4,2025-05-04 02:40:00+02:00
2025-10-08 04:20:37+02:00,458,FR,Planned maintenance,A03,,2025-05-04 14:00:00+02:00,7Mhl5X8JVICA0dsr3gij-g,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,3,2025-05-04 12:00:00+02:00
2025-10-08 04:21:21+02:00,340,FR,Planned maintenance,A03,,2025-05-04 20:35:00+02:00,O9FbPSu_1M2xfyh6FgTwnA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-05-04 19:35:00+02:00
2025-10-08 04:22:53+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-06 15:45:00+02:00,BGP1-Li5H4uhOjQ_dkyXmQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2025-05-05 15:45:00+02:00
2025-10-08 04:23:13+02:00,238,FR,Planned maintenance,A03,,2025-05-05 16:30:00+02:00,34JAvVTLxUK4kaEA0-SJEw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-05-05 15:30:00+02:00
2025-10-08 04:24:17+02:00,1100,FR,Planned maintenance,A03,,2025-05-05 16:00:00+02:00,ar89J9Z_o3Kj7FJS7Oe0NQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2025-05-05 14:36:00+02:00
2025-10-08 04:24:22+02:00,958,FR,Planned maintenance,A03,,2025-05-05 17:00:00+02:00,aMDifWB_SRTcOB0ww3ykwQ,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2025-05-05 14:00:00+02:00
2025-10-08 04:24:22+02:00,0,FR,Planned maintenance,A03,,2025-05-13 17:00:00+02:00,e-25JeFwKU_OqIJlSQlOIA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2025-05-06 07:00:00+02:00
2025-10-08 04:24:34+02:00,0,FR,Planned maintenance,A03,,2025-05-06 18:00:00+02:00,TlsEvHb6_ReXf8agvqxLvA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,1,2025-05-05 18:30:00+02:00
2025-10-08 04:24:54+02:00,0,FR,Planned maintenance,A03,,2025-05-07 18:00:00+02:00,a-FARJG5Uy9DmC_YAZdDhQ,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,5,2025-05-04 05:00:00+02:00
2025-10-08 04:25:51+02:00,630,FR,Planned maintenance,A03,Cancelled,2025-05-07 16:00:00+02:00,43ypkxZo_N9NFeZ-FCwvuQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2025-05-07 15:30:00+02:00
2025-10-08 04:25:59+02:00,360,FR,Planned maintenance,A03,,2025-05-06 10:30:00+02:00,bJB7iBNMEjQQUmDePBPdeQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-05-06 09:00:00+02:00
2025-10-08 04:26:15+02:00,296,FR,Planned maintenance,A03,,2025-05-06 16:00:00+02:00,8nPb26yP1IZWbm87rAPB1w,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2025-05-06 14:00:00+02:00
2025-10-08 04:26:33+02:00,0,FR,Planned maintenance,A03,,2025-05-06 22:00:00+02:00,QxrNkOm2OzWiWKyhbQFfEw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,5,2025-05-01 02:45:00+02:00
2025-10-08 04:26:50+02:00,771,FR,Planned maintenance,A03,,2025-05-07 16:00:00+02:00,sHBRMNE5gJL6KWiwWE_MnA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2025-05-07 15:00:00+02:00
2025-10-08 04:27:04+02:00,669,FR,Planned maintenance,A03,,2025-05-06 18:30:00+02:00,MHzlN6lzYixnz_o4Vbo_Fw,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,2,2025-05-06 14:00:00+02:00
2025-10-08 04:27:16+02:00,600,FR,Planned maintenance,A03,Cancelled,2025-05-09 00:00:00+02:00,OXkUGT2eZNGqfBrflqyCzg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-05-07 00:00:00+02:00
2025-10-08 04:28:05+02:00,600,FR,Planned maintenance,A03,,2025-05-07 03:00:00+02:00,8Ph1HqG3XEg3WOv9LrxccA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,3,2025-05-06 19:00:00+02:00
2025-10-08 04:28:23+02:00,1193,FR,Planned maintenance,A03,,2025-05-09 12:00:00+02:00,XR3EruvmctgQjLLwEhiWww,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,1,2025-05-09 11:00:00+02:00
2025-10-08 04:28:33+02:00,720,FR,Planned maintenance,A03,,2025-05-07 12:00:00+02:00,8fG9Azm91bXHIfqZg5-d3Q,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2025-05-07 07:00:00+02:00
2025-10-08 04:28:36+02:00,1495,FR,Planned maintenance,A03,,2025-05-12 07:00:00+02:00,8XZuZ1hxeeFpbLrRxyDnLA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2025-05-07 20:00:00+02:00
2025-10-08 04:29:05+02:00,0,FR,Planned maintenance,A03,,2025-05-07 17:00:00+02:00,LT-7UfPe_NwZwMSPAe90zA,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,1,2025-05-07 14:00:00+02:00
2025-10-08 04:29:05+02:00,0,FR,Planned maintenance,A03,,2025-05-07 17:00:00+02:00,ftLjd-IO6WFuSB92ItXyxQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-05-07 14:00:00+02:00
2025-10-08 04:29:30+02:00,0,FR,Planned maintenance,A03,,2025-05-07 13:30:00+02:00,cIxRTpUhd5wo1n9B1vXSCg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2025-05-07 12:05:00+02:00
2025-10-08 04:29:49+02:00,0,FR,Planned maintenance,A03,,2025-05-09 15:00:00+02:00,js-7_PVNyZciROEGUBJkTg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,1,2025-05-09 13:30:00+02:00
2025-10-08 04:30:22+02:00,0,FR,Planned maintenance,A03,,2025-05-07 23:00:00+02:00,onXlim-8rxy2Q183ErHDzQ,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,3,2025-05-07 05:00:00+02:00
2025-10-08 04:30:23+02:00,850,FR,Planned maintenance,A03,,2025-05-08 02:00:00+02:00,xHfenyoYo7QkCu1-2ZGLOA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,2,2025-05-07 18:00:00+02:00
2025-10-08 04:30:43+02:00,10,FR,Planned maintenance,A03,,2025-05-08 01:19:00+02:00,z13ykbWDc2AjjRyyJC286g,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2025-05-07 23:40:00+02:00
2025-10-08 04:31:08+02:00,805,FR,Planned maintenance,A03,,2025-05-10 09:30:00+02:00,Cp42VsBB9veByLtrhcs0SQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2025-05-10 08:00:00+02:00
2025-10-08 04:31:09+02:00,830,FR,Planned maintenance,A03,,2025-05-08 11:20:00+02:00,8LdaS1br2CES-gbAA7jsnA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,18,2025-05-01 18:40:00+02:00
2025-10-08 04:31:33+02:00,40,FR,Planned maintenance,A03,,2025-05-09 23:00:00+02:00,zmgo7OuWjNukIU5ZPZKQ-g,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,8,2025-05-09 21:00:00+02:00
2025-10-08 04:31:58+02:00,180,FR,Planned maintenance,A03,,2025-05-09 11:00:00+02:00,BPib3WnzCMPe6JKpDpfniA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,1,2025-05-09 09:00:00+02:00
2025-10-08 04:32:02+02:00,945,FR,Planned maintenance,A03,,2025-05-09 19:00:00+02:00,VN0xHoU5mMKGx5G7eGa61Q,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2025-05-09 14:00:00+02:00
2025-10-08 04:32:05+02:00,280,FR,Planned maintenance,A03,Cancelled,2025-05-09 20:30:00+02:00,hrt50HrEW3K1LfbR6SINlg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2025-05-09 05:00:00+02:00
2025-10-08 04:32:23+02:00,864,FR,Planned maintenance,A03,,2025-05-08 19:53:00+02:00,3BgqvT_91URhfEIn7l7B7Q,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,22,2025-05-04 19:00:00+02:00
2025-10-08 04:33:28+02:00,0,FR,Planned maintenance,A03,,2025-05-09 15:30:00+02:00,O6e9jw3lFflzxQvTbcE1tg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2025-05-09 14:00:00+02:00
2025-10-08 04:33:40+02:00,0,FR,Planned maintenance,A03,,2025-05-09 13:30:00+02:00,dRpG5Bs9xc6ddkeSojRK6Q,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,3,2025-05-07 07:30:00+02:00
2025-10-08 04:33:50+02:00,0,FR,Planned maintenance,A03,,2025-05-11 18:30:00+02:00,pPoxOpN--pysAm9OtLUJMw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,1,2025-05-10 01:00:00+02:00
2025-10-08 04:33:51+02:00,0,FR,Planned maintenance,A03,,2025-05-09 15:30:00+02:00,i1tD06iI32_em8IFIv1lpw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2025-05-09 13:30:00+02:00
2025-10-08 04:34:10+02:00,430,FR,Planned maintenance,A03,,2025-05-12 00:00:00+02:00,ap_H6-9ey0Z8UIs0HzxPDg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,13,2025-04-28 08:00:00+02:00
2025-10-08 04:34:17+02:00,502,FR,Planned maintenance,A03,,2025-05-10 18:00:00+02:00,WBZT8btlXdbcRT9jUI0yYg,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,1,2025-05-10 14:00:00+02:00
2025-10-08 04:34:18+02:00,630,FR,Planned maintenance,A03,Cancelled,2025-05-10 17:00:00+02:00,mY1Kyam0lqamysyO7ZizjA,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2025-05-10 09:00:00+02:00
2025-10-08 04:35:22+02:00,645,FR,Planned maintenance,A03,Cancelled,2025-05-11 23:30:00+02:00,UH-bxcTxxprpN5k9I5LfYw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2025-05-11 03:30:00+02:00
2025-10-08 04:36:06+02:00,0,FR,Planned maintenance,A03,,2025-05-12 06:00:00+02:00,gAOHM176xwEaKGfEPpww5g,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,3,2025-05-10 03:00:00+02:00
2025-10-08 04:36:06+02:00,0,FR,Planned maintenance,A03,,2025-05-11 17:00:00+02:00,_LAyribZCLMQkzpKC7L6FQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,4,2025-05-10 05:00:00+02:00
2025-10-08 04:38:41+02:00,630,FR,Planned maintenance,A03,,2025-05-11 15:20:00+02:00,CbMvrwa0mjOQG6cplc8Geg,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2025-05-11 08:30:00+02:00
2025-10-08 04:39:17+02:00,978,FR,Planned maintenance,A03,,2025-05-12 07:00:00+02:00,4KjCso4YGKsA1lwE1fjF6g,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,20,2025-05-08 12:00:00+02:00
2025-10-08 04:40:36+02:00,0,FR,Planned maintenance,A03,,2025-05-12 15:30:00+02:00,caB8mpj4BVD1K90D7ic03w,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,4,2025-05-12 00:00:00+02:00
2025-10-08 04:40:54+02:00,549,FR,Planned maintenance,A03,,2025-05-13 00:00:00+02:00,Gqe6vdF1mmVH-VFg2LFsvg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,24,2025-04-28 16:30:00+02:00
2025-10-08 04:44:21+02:00,30,FR,Planned maintenance,A03,,2025-05-13 19:45:00+02:00,2iJ7UWrbPHh6VkOv0XmQ0g,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,2566,MAW,PT1M,1,2025-05-13 18:45:00+02:00
2025-10-08 04:44:21+02:00,43,FR,Planned maintenance,A03,,2025-05-13 20:15:00+02:00,2iJ7UWrbPHh6VkOv0XmQ0g,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,2626,MAW,PT1M,1,2025-05-13 19:45:00+02:00
2025-10-08 04:44:21+02:00,45,FR,Planned maintenance,A03,,2025-05-13 20:45:00+02:00,2iJ7UWrbPHh6VkOv0XmQ0g,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,2656,MAW,PT1M,1,2025-05-13 20:15:00+02:00
2025-10-08 04:44:21+02:00,20,FR,Planned maintenance,A03,,2025-05-13 18:45:00+02:00,2iJ7UWrbPHh6VkOv0XmQ0g,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,2551,MAW,PT1M,1,2025-05-13 18:30:00+02:00
2025-10-08 04:44:21+02:00,50,FR,Planned maintenance,A03,,2025-05-13 21:15:00+02:00,2iJ7UWrbPHh6VkOv0XmQ0g,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,2686,MAW,PT1M,1,2025-05-13 20:45:00+02:00
2025-10-08 04:44:21+02:00,1,FR,Planned maintenance,A03,,2025-05-13 18:30:00+02:00,2iJ7UWrbPHh6VkOv0XmQ0g,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2025-05-12 00:00:00+02:00
2025-10-08 04:44:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-13 22:45:00+02:00,VQMK4du86Iob6sJTCJ8ZIw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,2551,MAW,PT1M,4,2025-05-13 18:30:00+02:00
2025-10-08 04:44:21+02:00,1,FR,Planned maintenance,A03,Cancelled,2025-05-13 18:30:00+02:00,VQMK4du86Iob6sJTCJ8ZIw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,4,2025-05-12 00:00:00+02:00
2025-10-08 04:47:26+02:00,630,FR,Planned maintenance,A03,,2025-05-14 19:30:00+02:00,9bbcQvO9-w1ggag_fm3d8Q,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,12,2025-05-12 00:00:00+02:00
2025-10-08 04:51:10+02:00,0,FR,Planned maintenance,A03,,2025-05-15 11:00:00+02:00,0waqQUV7W7LaBgOHwtZAhA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,3,2025-05-02 07:00:00+02:00
2025-10-08 05:04:40+02:00,0,FR,Planned maintenance,A03,,2025-05-23 13:00:00+02:00,SN0tZ3kYujD4to5X9aGq-w,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2025-05-12 07:00:00+02:00
2025-10-08 05:04:56+02:00,0,FR,Planned maintenance,A03,,2025-05-23 15:05:00+02:00,rCt_ld29psGJkiUh_AXJnQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,4,2025-05-12 07:00:00+02:00
2025-10-08 05:33:50+02:00,0,FR,Planned maintenance,A03,,2025-06-04 00:00:00+02:00,FR9O4HghAebDPfKmNTmFTQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,15,2025-05-03 00:00:00+02:00
2025-10-08 05:40:11+02:00,0,FR,Planned maintenance,A03,,2025-06-11 07:30:00+02:00,nf6XHWVuSm769Pl39RfLlg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,8,2025-05-11 00:00:00+02:00
2025-10-08 06:02:51+02:00,0,FR,Planned maintenance,A03,,2025-06-13 20:00:00+02:00,5EEOrKCL2Hw6Z9qstSpGDA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,14,2025-05-10 00:00:00+02:00
2025-10-08 06:11:48+02:00,0,FR,Planned maintenance,A03,,2025-06-18 12:00:00+02:00,uffxRcLSXVjE3vj95R1rIg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,5,2025-05-09 17:00:00+02:00
2025-10-08 06:14:25+02:00,0,FR,Planned maintenance,A03,,2025-06-19 17:00:00+02:00,R2YYR1_OdQPSBvy6LXohRQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2025-05-05 08:30:00+02:00
2025-10-08 06:21:50+02:00,565,FR,Planned maintenance,A03,,2025-06-25 00:00:00+02:00,1lAwfooNV3CL6108Bq0QUQ,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,10,2025-05-09 19:32:00+02:00
2025-10-08 07:51:58+02:00,0,FR,Planned maintenance,A03,,2025-05-09 12:00:00+02:00,2Lv1qERtqKBYycRDo2BtvA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2025-05-09 07:00:00+02:00
2025-10-08 08:31:25+02:00,0,FR,Planned maintenance,A03,,2025-09-01 22:10:00+02:00,sANx0QJFPspemw1aN503Dg,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,35,2025-05-09 23:00:00+02:00
2025-11-10 15:46:46+01:00,0,FR,Planned maintenance,A03,,2025-07-09 07:15:00+02:00,Hdbl0cnjHfl0BIDkufKVmg,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,8,2025-05-01 00:00:00+02:00
2025-11-28 15:07:43+01:00,0,FR,Planned maintenance,A03,,2025-11-28 15:15:00+01:00,HuCWlM7Ic-W3rCiDcA3e_g,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,4,2025-04-28 07:00:00+02:00
2025-10-06 20:51:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-14 17:00:00+02:00,LGEnM2BKLbPU7lVt6sK_iw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-14 08:00:00+02:00
2025-10-06 20:51:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-12 17:00:00+02:00,N8FFTMKZYH2uwd9OYuIN8A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-12 08:00:00+02:00
2025-10-06 20:51:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-19 17:00:00+02:00,DCouobIuAjwas8JTryoqyQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-19 08:00:00+02:00
2025-10-06 20:51:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-21 17:00:00+02:00,lm41SGN5t-CTVrrf_RVhnQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-21 08:00:00+02:00
2025-10-06 20:51:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-23 17:00:00+02:00,uuaLaM1LsL3JBjJ8en0FRg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-23 08:00:00+02:00
2025-10-06 20:51:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-24 17:00:00+02:00,ktIx5pYzSfCDqZMOmznuRw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-24 08:00:00+02:00
2025-10-06 20:51:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-15 17:00:00+02:00,3m364gSBpc_S5xEK8bHctQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-15 08:00:00+02:00
2025-10-06 20:51:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-17 17:00:00+02:00,j28CZiTJ3TGG4wQIZTmScg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-17 08:00:00+02:00
2025-10-06 20:52:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-18 17:00:00+02:00,45rSPYMWP3GZ9zT4D0SCcw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-18 08:00:00+02:00
2025-10-06 20:52:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-22 17:00:00+02:00,GcpNrnGJUNHel7TwHdg49g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-22 08:00:00+02:00
2025-10-06 20:52:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-20 17:00:00+02:00,0mrQlkn3hw-gvKRKvnCt1Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-20 08:00:00+02:00
2025-10-06 20:52:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-13 17:00:00+02:00,K4Xq2N3iWISayeFrUv5ZJQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-13 08:00:00+02:00
2025-10-06 20:52:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-16 17:00:00+02:00,W0dsqw2Y3A-FjvTA3UOLNw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-16 08:00:00+02:00
2025-10-06 20:59:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-19 17:00:00+02:00,MVbgGLHBziw2JBi-VV9k9Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-19 07:00:00+02:00
2025-10-06 20:59:14+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-20 17:00:00+02:00,FycWBTd4x4BAJ7dy2JA37g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-20 07:00:00+02:00
2025-10-06 20:59:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-15 17:00:00+02:00,qGD9WuRPsKpQuvJJG_nK7A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-15 07:00:00+02:00
2025-10-06 20:59:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-24 17:00:00+02:00,OnuXfQfmemFKC_PSapCn0g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-24 07:00:00+02:00
2025-10-06 20:59:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-16 17:00:00+02:00,oj1cTkH4RKguif5FubVhKQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-16 07:00:00+02:00
2025-10-06 20:59:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-18 17:00:00+02:00,13dHHnxLqKIM-u5a9CPMuA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-18 07:00:00+02:00
2025-10-06 20:59:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-23 17:00:00+02:00,9N17JIW1ePVsqmpbyIK04Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-23 07:00:00+02:00
2025-10-06 20:59:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-13 17:00:00+02:00,wrZ73R6plVTqvD4oZK6fFg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-13 07:00:00+02:00
2025-10-06 20:59:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-14 17:00:00+02:00,QNIHlFxoQG3SnOEzwtq7zQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-14 07:00:00+02:00
