created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-06 20:59:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-17 17:00:00+02:00,0HLQMPshm37ZZ2LPZrVrVw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-17 07:00:00+02:00
2025-10-06 20:59:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-22 17:00:00+02:00,h-q3DxCHUaYYNM21AzgZtw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-22 07:00:00+02:00
2025-10-06 20:59:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-21 17:00:00+02:00,WVOpq0wZ0s-tEjH56kqyww,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-21 07:00:00+02:00
2025-10-07 15:10:08+02:00,0,FR,Planned maintenance,A03,,2025-05-23 17:00:00+02:00,UlnsC6aIlvSh2wkpmVkXVw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2025-05-12 07:45:00+02:00
2025-10-07 16:43:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-30 07:00:00+02:00,GScPKB3YRrXArUmBlcvntw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2025-05-19 07:00:00+02:00
2025-10-08 00:12:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-21 18:00:00+02:00,6yk_NPBLzw5Ik8tQlYkNkA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-05-21 08:00:00+02:00
2025-10-08 00:12:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-23 18:00:00+02:00,dCGxHjjIoenXDGG8g4ETnA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-05-23 08:00:00+02:00
2025-10-08 00:12:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-22 18:00:00+02:00,O9eE0dAaHDUD030G6m--Yg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-05-22 08:00:00+02:00
2025-10-08 00:12:58+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-20 18:00:00+02:00,ebOwfEtsWusVrlIIAKQMYA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-05-20 08:00:00+02:00
2025-10-08 03:00:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-13 07:30:00+02:00,f_EOlCIVAaTGFgnk4W9MCg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-05-19 07:00:00+02:00
2025-10-08 03:00:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-13 07:30:00+02:00,U5L17egtGF9OupTuxY8bEg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-05-19 07:00:00+02:00
2025-10-08 03:03:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-15 18:00:00+02:00,cpWECQ-hKBUIZE2cXxDSwg,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-05-15 08:00:00+02:00
2025-10-08 03:03:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-14 18:00:00+02:00,X8jcYGxm7rjnEzNW8yaLow,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-05-14 08:00:00+02:00
2025-10-08 03:03:06+02:00,0,FR,Planned maintenance,A03,,2025-05-12 18:00:00+02:00,Mi8r7DBG_UhijfE_q_kdQw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-05-12 08:00:00+02:00
2025-10-08 03:03:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-16 18:00:00+02:00,ZhzId5VLaB1CbYxPkVf4Gw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-05-16 08:00:00+02:00
2025-10-08 03:03:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-13 18:00:00+02:00,K4768aYLzfUxmw3A4rh0uA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-05-13 08:00:00+02:00
2025-10-08 03:07:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-20 18:00:00+02:00,9zrCDtRzMqwDV2I4F1HO5g,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-05-20 17:00:00+02:00
2025-10-08 03:07:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-19 18:00:00+02:00,iJtvTy_zt0r9HlyESrMmfQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-05-19 17:00:00+02:00
2025-10-08 03:07:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-23 18:00:00+02:00,hCoWd9luBgPAskVnHRK4Sg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-05-23 17:00:00+02:00
2025-10-08 03:07:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-21 18:00:00+02:00,_akDXtd7QEwAgSCtNpTrzw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-05-21 17:00:00+02:00
2025-10-08 03:07:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-22 18:00:00+02:00,wMXKKwdklJBu_BOz_mRsSQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-05-22 17:00:00+02:00
2025-10-08 03:56:37+02:00,0,FR,Planned maintenance,A03,,2025-05-21 17:30:00+02:00,8CvSSI7qJwrbLXnts6C1Qw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2025-05-20 07:30:00+02:00
2025-10-08 03:58:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-22 17:00:00+02:00,il3qDplHvuLxISDfQqaYxA,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,2,2025-05-20 08:00:00+02:00
2025-10-08 04:09:06+02:00,0,FR,Planned maintenance,A03,,2025-05-13 17:00:00+02:00,u7xaWzm3qNBvMaygoBSRig,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-05-13 08:00:00+02:00
2025-10-08 04:09:06+02:00,0,FR,Planned maintenance,A03,,2025-05-12 17:00:00+02:00,i40ocL_xG3TA5MkEaBPYyA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-05-12 10:00:00+02:00
2025-10-08 04:09:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-16 17:00:00+02:00,bU7rErW7VQeUVD96HhWd3g,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,3,2025-05-12 08:30:00+02:00
2025-10-08 04:09:10+02:00,0,FR,Planned maintenance,A03,,2025-05-14 13:30:00+02:00,6oN-7TB6K8SJG9354vIs-Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2025-05-14 08:00:00+02:00
2025-10-08 04:09:10+02:00,0,FR,Planned maintenance,A03,,2025-05-14 14:30:00+02:00,4J6WCn7R-FhOQyH5sbG1IQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2025-05-14 13:30:00+02:00
2025-10-08 04:11:49+02:00,0,FR,Planned maintenance,A03,,2025-05-13 17:00:00+02:00,xMfck9_By-HAEiARwyGXxA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2025-05-13 07:30:00+02:00
2025-10-08 04:26:45+02:00,0,FR,Planned maintenance,A03,,2025-05-13 17:30:00+02:00,ugNIdrwVCA4wn1h0l1uRqQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,1,2025-05-13 07:30:00+02:00
2025-10-08 04:28:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-13 21:00:00+02:00,zei4uevxCcerYBFKxi04pg,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2025-05-12 08:00:00+02:00
2025-10-08 04:29:04+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-21 17:00:00+02:00,Zv4o_Bz9Ftm6ZUk84Xam2Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2025-05-20 07:00:00+02:00
2025-10-08 04:29:05+02:00,0,FR,Planned maintenance,A03,,2025-05-23 17:00:00+02:00,Iy5HbuU2zgiS9xZOyNoEPQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2025-05-19 08:00:00+02:00
2025-10-08 04:29:25+02:00,0,FR,Planned maintenance,A03,,2025-05-16 17:00:00+02:00,5hPRi1aBqzylw_rLQSQX3A,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,2,2025-05-16 07:30:00+02:00
2025-10-08 04:29:55+02:00,0,FR,Planned maintenance,A03,,2025-05-14 16:30:00+02:00,dnMJUTlUk4PdnyG0tBNGew,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2025-05-14 07:15:00+02:00
2025-10-08 04:35:31+02:00,432,FR,Planned maintenance,A03,Cancelled,2025-05-12 16:00:00+02:00,kgP_Wo-RUX0XabSxGo-44w,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2025-05-12 15:00:00+02:00
2025-10-08 04:41:56+02:00,0,FR,Planned maintenance,A03,,2025-05-14 17:00:00+02:00,RqblBBl1JjNggqSE70gWTg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-05-14 11:00:00+02:00
2025-10-08 04:41:56+02:00,0,FR,Planned maintenance,A03,,2025-05-14 09:30:00+02:00,VVSvFgoEsBAmCAvAahDSZA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-05-14 08:00:00+02:00
2025-10-08 04:43:14+02:00,0,FR,Planned maintenance,A03,,2025-05-13 16:15:00+02:00,WBDnJ_0deIxsEcqGfIXBcg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2025-05-12 07:30:00+02:00
2025-10-08 04:43:45+02:00,0,FR,Planned maintenance,A03,,2025-05-13 17:24:00+02:00,Cu1NVWOpwqBikc8UBR4_2w,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-05-13 08:00:00+02:00
2025-10-08 04:43:45+02:00,280,FR,Planned maintenance,A03,,2025-05-13 19:30:00+02:00,qDy6XwrhHQ4fb6n4q4USeg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,3,2025-05-13 11:00:00+02:00
2025-10-08 04:43:57+02:00,0,FR,Planned maintenance,A03,,2025-05-13 18:39:00+02:00,Jtbvl4YGwuNILltHHg8CvQ,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,4,2025-05-13 07:00:00+02:00
2025-10-08 04:44:21+02:00,0,FR,Planned maintenance,A03,,2025-05-13 22:45:00+02:00,EB-Pg6SBYhpvCpMsnjl4jw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2025-05-13 22:00:00+02:00
2025-10-08 04:45:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-21 18:00:00+02:00,UoibXFUeJHmHA0UeinIyQw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-05-21 08:00:00+02:00
2025-10-08 04:45:11+02:00,0,FR,Planned maintenance,A03,,2025-05-15 18:00:00+02:00,00vFfd1JnaTTRy0EEO9Ikg,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-05-15 07:00:00+02:00
2025-10-08 04:45:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-20 18:00:00+02:00,ifXhGDC0vwjDqW5RvT27kw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-05-20 08:00:00+02:00
2025-10-08 04:45:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-22 18:00:00+02:00,SJJJTcK7PrA-SQzz_HqCYA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-05-22 08:00:00+02:00
2025-10-08 04:45:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-19 18:00:00+02:00,Ed8SkhfRjTtUHDoo3uWvvQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2025-05-19 08:00:00+02:00
2025-10-08 04:45:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-23 18:00:00+02:00,7sd1xolS_npnbZC8WSrUXA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-05-23 08:00:00+02:00
2025-10-08 04:46:26+02:00,0,FR,Planned maintenance,A03,,2025-05-16 17:00:00+02:00,_uMuTwu7P63wPkRpPYLWzA,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,4,2025-05-13 07:30:00+02:00
2025-10-08 04:47:01+02:00,0,FR,Planned maintenance,A03,,2025-05-14 15:00:00+02:00,cTDMwvcDREyLmdMsr9vuug,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-05-14 08:00:00+02:00
2025-10-08 04:47:04+02:00,260,FR,Planned maintenance,A03,,2025-05-14 17:00:00+02:00,IfSnhV9YG2K69EyxneVFCQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2025-05-14 10:00:00+02:00
2025-10-08 04:47:12+02:00,0,FR,Planned maintenance,A03,,2025-05-14 16:00:00+02:00,ni9PwvJRFcVI7ul5eX4NMQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2025-05-14 08:00:00+02:00
2025-10-08 04:47:13+02:00,260,FR,Planned maintenance,A03,,2025-05-15 05:00:00+02:00,lY3j9x91xB9otuUFqC38QQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2025-05-15 03:00:00+02:00
2025-10-08 04:47:14+02:00,0,FR,Planned maintenance,A03,,2025-05-14 17:00:00+02:00,vlfj43-fsfDoUyXFfkG-CQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2025-05-13 07:00:00+02:00
2025-10-08 04:47:14+02:00,0,FR,Planned maintenance,A03,,2025-05-14 17:00:00+02:00,-zwzmn7CMrpBLPyIkGuhRw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2025-05-13 07:00:00+02:00
2025-10-08 04:47:40+02:00,400,FR,Planned maintenance,A03,,2025-05-15 10:00:00+02:00,0xxdgWlu6_crzY49NHyd0Q,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2025-05-15 08:30:00+02:00
2025-10-08 04:47:44+02:00,347,FR,Planned maintenance,A03,Cancelled,2025-05-15 16:00:00+02:00,PHsleUTsh3w2VQ0OTiZ04A,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2025-05-15 15:00:00+02:00
2025-10-08 04:47:45+02:00,260,FR,Planned maintenance,A03,,2025-05-15 16:00:00+02:00,8YwRn9MRvQyyXIXjD6JcTw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2025-05-15 14:00:00+02:00
2025-10-08 04:47:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-23 18:00:00+02:00,iVJeE_ODwy_ibVQjUKWtkQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,3,2025-05-16 17:00:00+02:00
2025-10-08 04:48:03+02:00,805,FR,Planned maintenance,A03,,2025-05-17 18:30:00+02:00,P8UbrKkjvlXK2GPAXMEL2A,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2025-05-17 17:00:00+02:00
2025-10-08 04:48:10+02:00,50,FR,Planned maintenance,A03,,2025-05-15 10:30:00+02:00,zAoNgsCmBaLcXlgDVzQp6g,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2025-05-15 08:45:00+02:00
2025-10-08 04:48:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-16 19:00:00+02:00,2OXjRDervj_3y4oSyxu98Q,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2025-05-15 14:00:00+02:00
2025-10-08 04:48:24+02:00,1495,FR,Planned maintenance,A03,,2025-05-19 06:00:00+02:00,2l0aHUYR-BVFtFqZM_FBRQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2025-05-15 00:00:00+02:00
2025-10-08 04:48:31+02:00,0,FR,Planned maintenance,A03,,2025-05-15 11:00:00+02:00,4GJ91ZPZXin6GW3DKm5sFA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-05-12 08:00:00+02:00
2025-10-08 04:48:35+02:00,1300,FR,Planned maintenance,A03,,2025-05-19 00:00:00+02:00,nfeokNv5Z4KF0uTD0Q1BDg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-05-17 00:00:00+02:00
2025-10-08 04:48:39+02:00,0,FR,Planned maintenance,A03,,2025-05-15 12:00:00+02:00,Q44unqbwPTJl6hSKRFKVBQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-05-15 08:00:00+02:00
2025-10-08 04:49:02+02:00,1205,FR,Planned maintenance,A03,Cancelled,2025-05-15 16:00:00+02:00,bNvABI6xzP41Hf2ri3XUIw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2025-05-15 15:00:00+02:00
2025-10-08 04:49:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-16 18:00:00+02:00,sewulMXMNUOfzN-Y-g4ivQ,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-05-16 08:00:00+02:00
2025-10-08 04:49:15+02:00,494,FR,Planned maintenance,A03,,2025-05-15 15:35:00+02:00,dqASz7hUEwRgWQpydKkukQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2025-05-15 14:30:00+02:00
2025-10-08 04:49:15+02:00,0,FR,Planned maintenance,A03,,2025-05-16 21:00:00+02:00,erY0B7YLz9ty2czF-EGg0w,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-05-15 21:00:00+02:00
2025-10-08 04:49:24+02:00,0,FR,Planned maintenance,A03,,2025-05-16 08:00:00+02:00,5QVuk1VYw2WweRITbOXrHg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,1,2025-05-15 16:30:00+02:00
2025-10-08 04:49:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-25 17:00:00+02:00,8NdgLJPHj8AIjovgZG1Wmg,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,3,2025-05-16 18:00:00+02:00
2025-10-08 04:49:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-26 00:00:00+02:00,uguQ_bqzvlEGlB8vlNjWXg,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2025-05-16 19:30:00+02:00
2025-10-08 04:49:32+02:00,24,FR,Planned maintenance,A03,,2025-05-15 16:45:00+02:00,0Oo0wTQ_eSqtzvnfLlI4CQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2025-05-15 15:15:00+02:00
2025-10-08 04:49:32+02:00,35,FR,Planned maintenance,A03,Cancelled,2025-05-15 19:00:00+02:00,USJJmoiCTNeorO2_Y9eXjg,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,3,2025-05-15 15:15:00+02:00
2025-10-08 04:49:33+02:00,0,FR,Planned maintenance,A03,,2025-05-16 03:00:00+02:00,XiNb5ZNfwLsnbjcpZ7TXqA,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,4,2025-05-15 10:00:00+02:00
2025-10-08 04:49:34+02:00,450,FR,Planned maintenance,A03,,2025-05-17 09:00:00+02:00,UjzbxwU0FuZdJHi_aMNtog,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2025-05-16 03:00:00+02:00
2025-10-08 04:49:41+02:00,50,FR,Planned maintenance,A03,Cancelled,2025-05-15 19:00:00+02:00,rODzqk0e5zKN3PZGfypRIw,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,2,2025-05-15 18:00:00+02:00
2025-10-08 04:49:46+02:00,557,FR,Planned maintenance,A03,Cancelled,2025-05-16 15:00:00+02:00,-YNcL8ZpPIlfanvPD9i5sg,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2025-05-16 14:00:00+02:00
2025-10-08 04:49:46+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-05-16 11:00:00+02:00,O0sNhvCMiVeeAelbqkOv8w,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,2,2025-05-16 09:00:00+02:00
2025-10-08 04:49:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-19 00:00:00+02:00,sXuRRBcdpITrxZopN6DJxQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-05-16 00:00:00+02:00
2025-10-08 04:49:58+02:00,260,FR,Planned maintenance,A03,Cancelled,2025-05-16 15:00:00+02:00,-QHmRA0JvYq_x-dhzWea4w,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2025-05-16 08:00:00+02:00
2025-10-08 04:50:21+02:00,0,FR,Planned maintenance,A03,,2025-05-16 10:00:00+02:00,0KsgIsdobmejz5N7mXw5kQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 4,1,MAW,PT1M,5,2025-05-14 07:30:00+02:00
2025-10-08 04:50:31+02:00,30,FR,Planned maintenance,A03,,2025-05-16 11:00:00+02:00,cg1L_6b5MX9Ux2v7Bvmp_Q,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,1,2025-05-16 10:45:00+02:00
2025-10-08 04:50:34+02:00,0,FR,Planned maintenance,A03,,2025-05-16 17:00:00+02:00,KBJqAZKzGRoepHo_M9ke2w,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,1,2025-05-16 15:30:00+02:00
2025-10-08 04:50:34+02:00,80,FR,Planned maintenance,A03,,2025-05-16 15:30:00+02:00,5Uor8WLTjFelGGGRQNIJwg,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,6,2025-05-16 11:15:00+02:00
2025-10-08 04:50:38+02:00,125,FR,Planned maintenance,A03,,2025-05-16 13:00:00+02:00,VygxxSttYswy1LWE-xgLyg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,6,2025-05-16 11:30:00+02:00
2025-10-08 04:50:49+02:00,817,FR,Planned maintenance,A03,,2025-05-17 18:00:00+02:00,VrNImxU4aqo5kaYLiXdlfw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2025-05-17 09:00:00+02:00
2025-10-08 04:51:02+02:00,721,FR,Planned maintenance,A03,,2025-05-16 15:46:00+02:00,GSbNBxNczH5wuZorkxNktA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2025-05-16 09:00:00+02:00
2025-10-08 04:51:10+02:00,447,FR,Planned maintenance,A03,,2025-05-17 18:00:00+02:00,cAr9NbGTWAC_TYlR2PrbZw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,1,2025-05-17 15:00:00+02:00
2025-10-08 04:51:12+02:00,260,FR,Planned maintenance,A03,,2025-05-17 16:00:00+02:00,kXl2kjUL0t5A3ymAfqLA0Q,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2025-05-17 11:00:00+02:00
2025-10-08 04:51:12+02:00,300,FR,Planned maintenance,A03,,2025-05-20 13:00:00+02:00,wfDodS1dU5K-403ZXPqfZA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-05-20 07:00:00+02:00
2025-10-08 04:51:15+02:00,560,FR,Planned maintenance,A03,,2025-05-16 16:51:00+02:00,MGl4vnz8qo500sSZNu9AKg,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2025-05-16 11:21:00+02:00
2025-10-08 04:51:43+02:00,0,FR,Planned maintenance,A03,,2025-05-24 00:00:00+02:00,U5aGXvSnz-dWEcpBI6y5wQ,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,11,2025-05-16 21:36:00+02:00
2025-10-08 04:51:48+02:00,250,FR,Planned maintenance,A03,,2025-05-17 00:00:00+02:00,L-t5AIAcmxrnUtrTz9n90A,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,8,2025-05-14 19:30:00+02:00
2025-10-08 04:51:57+02:00,800,FR,Planned maintenance,A03,,2025-05-18 18:00:00+02:00,GE_nBxxkOzTXfhrsVlr-xg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-05-18 14:00:00+02:00
2025-10-08 04:52:02+02:00,730,FR,Planned maintenance,A03,,2025-05-17 11:00:00+02:00,UyjxD1eBcAT_iQSxZBQoGw,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2025-05-17 05:30:00+02:00
2025-10-08 04:52:06+02:00,250,FR,Planned maintenance,A03,Cancelled,2025-05-20 06:00:00+02:00,sZeOhlki-l1jls_EZQsFxw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,4,2025-05-19 08:00:00+02:00
2025-10-08 04:52:17+02:00,584,FR,Planned maintenance,A03,,2025-05-17 22:00:00+02:00,Te9dedWOJqW1638DVaMg4g,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,9,2025-05-14 02:30:00+02:00
2025-10-08 04:52:43+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-05-18 10:00:00+02:00,MrpTovWeGWnqPdyA_aGOmQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2025-05-18 08:00:00+02:00
2025-10-08 04:53:48+02:00,216,FR,Planned maintenance,A03,,2025-05-19 16:00:00+02:00,mqqgJucnq6D8Mb--cubH3Q,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-05-19 15:00:00+02:00
2025-10-08 04:53:54+02:00,910,FR,Planned maintenance,A03,,2025-05-19 06:00:00+02:00,TduUkieKVcqYuPz2RnwU8A,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2025-05-15 14:00:00+02:00
2025-10-08 04:53:59+02:00,0,FR,Planned maintenance,A03,,2025-05-18 23:00:00+02:00,b5eaL_kZCQq9_q1lN0GeuQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2025-05-17 00:00:00+02:00
2025-10-08 04:54:40+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-05-19 11:30:00+02:00,YSCVtXojSRCcapzFLb9yPA,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2025-05-19 10:15:00+02:00
2025-10-08 04:54:41+02:00,615,FR,Planned maintenance,A03,,2025-05-19 02:22:00+02:00,7JqLhGJLYTit6zTJTPBDDQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2025-05-18 07:30:00+02:00
2025-10-08 04:54:42+02:00,1000,FR,Planned maintenance,A03,,2025-05-19 06:30:00+02:00,UGa11P7oX1wQ0KmJgcJ_Jg,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,5,2025-05-18 23:00:00+02:00
2025-10-08 04:55:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-20 11:30:00+02:00,knP5rqBkJJY9KZX86iD8YA,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,5,2025-05-19 11:30:00+02:00
2025-10-08 04:55:03+02:00,910,FR,Planned maintenance,A03,,2025-05-20 00:00:00+02:00,pGhDTbGJXM2urWA_v6Ie1g,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,1,2025-05-19 11:30:00+02:00
2025-10-08 04:56:00+02:00,238,FR,Planned maintenance,A03,,2025-05-20 15:00:00+02:00,Jlo_FSRDOTgGOUgpfPbvNQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-05-20 13:00:00+02:00
2025-10-08 04:56:06+02:00,0,FR,Planned maintenance,A03,,2025-05-19 15:30:00+02:00,c3WymMxknRWmPnsPOx5RAw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2025-05-19 09:00:00+02:00
2025-10-08 04:56:12+02:00,0,FR,Planned maintenance,A03,,2025-05-19 16:30:00+02:00,gFOlrINIl97Ywmx3r-OTdw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-05-19 07:30:00+02:00
2025-10-08 04:56:23+02:00,165,FR,Planned maintenance,A03,,2025-05-19 19:45:00+02:00,DXjql-nzF43bw2Iqti-orQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,3,2025-05-19 18:45:00+02:00
2025-10-08 04:56:33+02:00,165,FR,Planned maintenance,A03,,2025-05-19 20:45:00+02:00,VF7VdjrPR0q_IXsABLpqJQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,4,2025-05-19 19:45:00+02:00
2025-10-08 04:56:38+02:00,165,FR,Planned maintenance,A03,,2025-05-19 21:45:00+02:00,leJ94FlghjzNMiwlmx8x_Q,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2025-05-19 20:45:00+02:00
2025-10-08 04:56:38+02:00,0,FR,Planned maintenance,A03,,2025-05-20 23:59:00+02:00,wwREFWmJnSM7TrPp2ZBsJQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,1,2025-05-19 21:45:00+02:00
2025-10-08 04:56:53+02:00,775,FR,Planned maintenance,A03,,2025-05-20 04:00:00+02:00,q8c-Bj3QPMulyW8SXsYdZg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,14,2025-05-14 20:00:00+02:00
2025-10-08 04:57:01+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-23 00:00:00+02:00,uVBqmM9prGffElFvwjvoTg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-05-22 02:00:00+02:00
2025-10-08 04:57:19+02:00,180,FR,Planned maintenance,A03,,2025-05-20 11:00:00+02:00,A2RAOnxMgkCrwjMfAeELNA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2025-05-20 09:00:00+02:00
2025-10-08 04:57:43+02:00,1216,FR,Planned maintenance,A03,,2025-05-20 09:37:00+02:00,tEZUpvHMHxhfrSwxnapKaQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2025-05-20 08:00:00+02:00
2025-10-08 05:00:30+02:00,0,FR,Planned maintenance,A03,,2025-05-21 15:00:00+02:00,NVJOa7L_jiUt0GPIfcXEbw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2025-05-21 09:00:00+02:00
2025-10-08 05:00:31+02:00,0,FR,Planned maintenance,A03,,2025-05-20 18:30:00+02:00,ZF_xRiSoEtv8EntXWYTvpw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,7,2025-05-15 06:00:00+02:00
2025-10-08 05:00:31+02:00,1205,FR,Planned maintenance,A03,,2025-05-21 17:00:00+02:00,2IOIYcO3QDqlIx5jaEKB6g,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-05-21 08:00:00+02:00
2025-10-08 05:00:39+02:00,0,FR,Planned maintenance,A03,,2025-05-21 19:30:00+02:00,lmR7fFEKubd-Hj2WwAEgMg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,10,2025-05-18 23:00:00+02:00
2025-10-08 05:00:39+02:00,0,FR,Planned maintenance,A03,,2025-05-22 12:00:00+02:00,-3euxXfsrJpe038iaOUvoA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,1,2025-05-22 10:00:00+02:00
2025-10-08 05:00:39+02:00,0,FR,Planned maintenance,A03,,2025-05-22 11:00:00+02:00,saJQVAnjyGb8EuIvkunrhw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2025-05-22 08:00:00+02:00
2025-10-08 05:00:39+02:00,730,FR,Planned maintenance,A03,,2025-05-21 00:17:00+02:00,JQAM-O_x9X97DyfBd2ac9Q,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,4,2025-05-20 22:30:00+02:00
2025-10-08 05:00:39+02:00,100,FR,Planned maintenance,A03,,2025-05-23 23:00:00+02:00,Xqd0zT4JEGLcpIyMK_vtJg,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,2,2025-05-23 21:30:00+02:00
2025-10-08 05:00:40+02:00,0,FR,Planned maintenance,A03,,2025-05-21 15:00:00+02:00,46Yk2yBplK4X_g82INCTSw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2025-05-21 08:00:00+02:00
2025-10-08 05:00:40+02:00,180,FR,Planned maintenance,A03,,2025-05-21 14:00:00+02:00,Bb0btnl1rRtCdwszPPsekw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-05-21 09:30:00+02:00
2025-10-08 05:00:45+02:00,180,FR,Planned maintenance,A03,,2025-05-22 12:00:00+02:00,3UbNBk72d453WUInb208Jg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2025-05-22 07:00:00+02:00
2025-10-08 05:00:45+02:00,180,FR,Planned maintenance,A03,,2025-05-22 16:00:00+02:00,rA-M7djpp6vCwRNYD5azWA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2025-05-22 15:00:00+02:00
2025-10-08 05:00:45+02:00,763,FR,Planned maintenance,A03,,2025-05-22 16:00:00+02:00,nVRHkWxHXwj7uD_88U_sLw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2025-05-22 13:00:00+02:00
2025-10-08 05:00:59+02:00,260,FR,Planned maintenance,A03,Cancelled,2025-05-22 12:00:00+02:00,YYSVp8F3b-tTb3nC1p0wSg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2025-05-22 09:00:00+02:00
2025-10-08 05:01:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-23 18:30:00+02:00,pwbecSmfjwPkWrqxxWoEuQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2025-05-22 00:30:00+02:00
2025-10-08 05:01:19+02:00,180,FR,Planned maintenance,A03,,2025-05-22 19:00:00+02:00,P-wxUjAbis0vX1aMC_zw5A,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2025-05-22 14:00:00+02:00
2025-10-08 05:01:27+02:00,260,FR,Planned maintenance,A03,Cancelled,2025-05-22 11:00:00+02:00,JlcFjHGHffw5poomQaBvkg,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2025-05-22 09:00:00+02:00
2025-10-08 05:02:12+02:00,650,FR,Planned maintenance,A03,,2025-05-22 05:39:00+02:00,vcRGQ88sZTfqtIpA-smmtw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,3,2025-05-22 04:30:00+02:00
2025-10-08 05:03:18+02:00,0,FR,Planned maintenance,A03,,2025-05-22 15:30:00+02:00,uKTDzYhymOMsndeuCSSy0Q,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,4,2025-05-19 07:00:00+02:00
2025-10-08 05:03:24+02:00,260,FR,Planned maintenance,A03,Cancelled,2025-05-23 14:00:00+02:00,1Kj6mw_17VkLuyRFdFxBdg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2025-05-23 09:00:00+02:00
2025-10-08 05:03:24+02:00,260,FR,Planned maintenance,A03,Cancelled,2025-05-23 18:30:00+02:00,IA-b_jFw9DwlV625J2xdXg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2025-05-23 14:00:00+02:00
2025-10-08 05:03:24+02:00,260,FR,Planned maintenance,A03,Cancelled,2025-05-23 14:00:00+02:00,IPTj0f9Bsd6naiOVctpOyw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-05-23 09:00:00+02:00
2025-10-08 05:03:50+02:00,250,FR,Planned maintenance,A03,,2025-05-23 02:00:00+02:00,t8tz0-N1mvAGp943jCDTYQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,13,2025-05-21 19:30:00+02:00
2025-10-08 05:04:10+02:00,434,FR,Planned maintenance,A03,Cancelled,2025-05-23 14:00:00+02:00,bZQHrw_IlIKZrLTmP4krsA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-05-23 09:00:00+02:00
2025-10-08 05:04:27+02:00,240,FR,Planned maintenance,A03,,2025-05-23 14:00:00+02:00,eQ0NSYbs8CpvgeL2oTnY4w,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2025-05-23 08:00:00+02:00
2025-10-08 05:04:28+02:00,0,FR,Planned maintenance,A03,,2025-05-23 09:30:00+02:00,x7oWlnqHva2lpIs8poSofg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,2,2025-05-19 07:00:00+02:00
2025-10-08 05:04:39+02:00,296,FR,Planned maintenance,A03,,2025-05-23 15:00:00+02:00,VCOfBmMJ0Ax_eyuRVjpBeg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-05-23 14:00:00+02:00
2025-10-08 05:04:51+02:00,86,FR,Planned maintenance,A03,Cancelled,2025-05-26 08:30:00+02:00,8n8vq-2D0O7wliLi29Oq8w,175.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,10,2025-05-23 14:30:00+02:00
2025-10-08 05:04:54+02:00,950,FR,Planned maintenance,A03,,2025-06-02 06:00:00+02:00,by4hlLaLFje1YrWuIxtPOA,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2025-05-22 00:00:00+02:00
2025-10-08 05:04:54+02:00,0,FR,Planned maintenance,A03,,2025-05-23 14:45:00+02:00,ZaQgWaB91qlosTnpnv16mA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,2,2025-05-18 00:00:00+02:00
2025-10-08 05:04:58+02:00,0,FR,Planned maintenance,A03,,2025-05-27 17:00:00+02:00,OHxhY12mBS95DsntOn0YjQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2025-05-23 18:00:00+02:00
2025-10-08 05:04:58+02:00,375,FR,Planned maintenance,A03,,2025-05-24 10:00:00+02:00,LVxtNwA_3vAdC996zrD2mA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2025-05-24 08:30:00+02:00
2025-10-08 05:04:59+02:00,635,FR,Planned maintenance,A03,,2025-05-24 12:00:00+02:00,dWA2mq54tBTOIybi73-g3w,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,1,2025-05-24 10:00:00+02:00
2025-10-08 05:05:12+02:00,0,FR,Planned maintenance,A03,,2025-05-24 03:00:00+02:00,XwlsALDptU0eVbV2N-Av-w,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2025-05-24 00:45:00+02:00
2025-10-08 05:05:12+02:00,1495,FR,Planned maintenance,A03,,2025-06-02 06:00:00+02:00,QbKrLW2U5BsbDQ721mmEJw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2025-05-23 22:00:00+02:00
2025-10-08 05:05:18+02:00,570,FR,Planned maintenance,A03,,2025-05-23 19:45:00+02:00,sTI4JiBPWE_Pv5tnTwaXVw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,8,2025-05-19 01:00:00+02:00
2025-10-08 05:05:45+02:00,0,FR,Planned maintenance,A03,,2025-05-26 12:00:00+02:00,fAL6ntg_GO0bvTRylvt4ZQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G2,1,MAW,PT1M,3,2025-05-16 08:00:00+02:00
2025-10-08 05:05:45+02:00,0,FR,Planned maintenance,A03,,2025-05-26 12:00:00+02:00,VMPxkJzPUrcMNYF91cssiQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,3,2025-05-16 08:00:00+02:00
2025-10-08 05:05:45+02:00,0,FR,Planned maintenance,A03,,2025-05-26 12:00:00+02:00,AnndPfNHc-5v-MP0WgHh0g,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,3,2025-05-16 08:00:00+02:00
2025-10-08 05:05:58+02:00,0,FR,Planned maintenance,A03,,2025-05-24 13:00:00+02:00,8aH7RsTxuR1fQrbO2zjzHA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,4,2025-05-24 08:30:00+02:00
2025-10-08 05:12:02+02:00,0,FR,Planned maintenance,A03,,2025-05-26 22:00:00+02:00,iC-2SgEHrtw1tZ5QjRjK-Q,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,4,2025-05-15 11:00:00+02:00
2025-10-08 05:12:02+02:00,0,FR,Planned maintenance,A03,,2025-05-26 22:00:00+02:00,ZcySvCEalQNFlEQLUkpLZQ,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,4,2025-05-15 11:00:00+02:00
2025-10-08 05:12:02+02:00,0,FR,Planned maintenance,A03,,2025-05-26 22:00:00+02:00,fejWo1_xttfx3MVJ-dCU2w,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,4,2025-05-15 11:00:00+02:00
2025-10-08 05:12:02+02:00,0,FR,Planned maintenance,A03,,2025-05-26 22:00:00+02:00,f6bGSoP4aE8TXAc5lApdoQ,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,4,2025-05-15 11:00:00+02:00
2025-10-08 05:12:02+02:00,0,FR,Planned maintenance,A03,,2025-05-26 22:00:00+02:00,Pmoi_VXdgsMWUJemDAlHDg,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,4,2025-05-15 11:00:00+02:00
2025-10-08 05:12:03+02:00,0,FR,Planned maintenance,A03,,2025-05-26 22:00:00+02:00,8b58cLFIOtA-4dKES6PpJA,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,4,2025-05-15 11:00:00+02:00
2025-10-08 05:12:08+02:00,970,FR,Planned maintenance,A03,,2025-05-27 02:30:00+02:00,g9pxLnUoARpaHNYM56FAtA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,8,2025-05-24 00:00:00+02:00
2025-10-08 05:15:05+02:00,0,FR,Planned maintenance,A03,,2025-05-28 09:00:00+02:00,vTJ2vZw0AjZL5J_d4ofx_Q,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,12,2025-05-23 02:00:00+02:00
2025-10-08 05:15:24+02:00,0,FR,Planned maintenance,A03,,2025-05-28 19:00:00+02:00,QliAOoKZ0q0y9fHCG3yPPw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,8,2025-05-17 09:00:00+02:00
2025-10-08 05:15:49+02:00,0,FR,Planned maintenance,A03,,2025-05-28 14:40:00+02:00,dXokA5wEL7P9zKXSH13b3g,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,3,2025-05-19 08:00:00+02:00
2025-10-08 05:15:49+02:00,0,FR,Planned maintenance,A03,,2025-05-28 14:41:00+02:00,SxlzewUIVFJLc3GaSwZg8w,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,3,2025-05-19 08:00:00+02:00
2025-10-08 05:16:00+02:00,0,FR,Planned maintenance,A03,,2025-05-28 16:30:00+02:00,QvFYtiVvhLAj8I0E3Qq32A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-05-23 17:00:00+02:00
2025-10-08 05:19:34+02:00,0,FR,Planned maintenance,A03,,2025-05-29 18:00:00+02:00,FvR_m2PTvCYlMhQwp4Ce-Q,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,5,2025-05-24 03:00:00+02:00
2025-10-08 05:26:36+02:00,0,FR,Planned maintenance,A03,,2025-06-01 19:00:00+02:00,l4ggnBKRUL_utPfO61AoRA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,4,2025-05-24 00:00:00+02:00
2025-10-08 05:59:03+02:00,700,FR,Planned maintenance,A03,,2025-06-13 10:00:00+02:00,o09gb3goY_9_MJ7AY2h_Tw,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,4,2025-05-22 09:51:00+02:00
2025-10-08 06:34:31+02:00,0,FR,Planned maintenance,A03,,2025-07-01 11:30:00+02:00,EiJuDUcQdcehfiUQJ0r7MA,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,10,2025-05-16 23:30:00+02:00
2025-10-08 09:54:46+02:00,0,FR,Planned maintenance,A03,,2025-09-26 04:39:00+02:00,Rk2EnsoIEe8PPu1xOONzvw,1335.0,Nuclear,17W100P100P0228F,FRANCE,ST ALBAN 2,ST ALBAN 2,1,MAW,PT1M,20,2025-05-23 23:00:00+02:00
2026-04-02 11:13:29+02:00,0,FR,Planned maintenance,A03,,2026-03-25 08:00:00+01:00,zszXfDLtcjuMX342K7r8Kw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,15,2025-05-13 08:00:00+02:00
2025-10-06 20:52:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-27 17:00:00+02:00,xbb_o-DhuNe6XE-9MAJShg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-27 08:00:00+02:00
2025-10-06 20:52:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-25 17:00:00+02:00,g0awLwwtGES9pAz6cW6Naw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-25 08:00:00+02:00
2025-10-06 20:52:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-26 17:00:00+02:00,8kG-ijT9Y_K9OsLjI2jL3w,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-05-26 08:00:00+02:00
2025-10-06 20:59:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-31 17:00:00+02:00,gsUaKZRmPXK7-jrdUcQvlg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-31 07:00:00+02:00
2025-10-06 20:59:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-30 17:00:00+02:00,UeqFvOVr3JLqVBDsu7ikJQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-30 07:00:00+02:00
2025-10-06 20:59:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-25 17:00:00+02:00,mLKqZ4Jv9wbehfwEvitHyA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-25 07:00:00+02:00
2025-10-06 20:59:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-04 17:00:00+02:00,p1BxVg20NLloEVE8WYS6Mg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-04 07:00:00+02:00
2025-10-06 20:59:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-02 17:00:00+02:00,QaHpBMPpDkozgpFHA08RFA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-02 07:00:00+02:00
2025-10-06 20:59:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-26 17:00:00+02:00,ixdaP_5jxRFtMGA7-j7QDA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-26 07:00:00+02:00
2025-10-06 20:59:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-03 17:00:00+02:00,tbstpacY-3U8zZJPbvnBfw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-03 07:00:00+02:00
2025-10-06 20:59:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-28 17:00:00+02:00,Q-1jRw811zDNS4fdabZiVw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-28 07:00:00+02:00
2025-10-06 20:59:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-06 17:00:00+02:00,Ygo08YB0uYQ19ZzUL0NIvg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-06 07:00:00+02:00
2025-10-06 20:59:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-01 17:00:00+02:00,podrmZWU-hx4GurjRhEMLA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-01 07:00:00+02:00
2025-10-06 20:59:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-27 17:00:00+02:00,Uu2VqOh_fdmJRKGjvbg6Vw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-27 07:00:00+02:00
2025-10-06 20:59:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-29 17:00:00+02:00,K4dEc2exUcAuvsp7txqKmQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-05-29 07:00:00+02:00
2025-10-06 20:59:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-05 17:00:00+02:00,eJTb7wt5m2Bk0FCSlYPi5w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-05 07:00:00+02:00
2025-10-07 09:38:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-13 17:00:00+02:00,WWst2zujqSvBAcIHiD57nQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-06-02 08:00:00+02:00
2025-10-07 09:47:03+02:00,0,FR,Planned maintenance,A03,,2025-05-27 10:00:00+02:00,Ll6NZpTMkMxh_48zaq1vXg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-05-27 08:00:00+02:00
2025-10-07 09:47:03+02:00,0,FR,Planned maintenance,A03,,2025-05-27 12:00:00+02:00,FWADGXwTkpR2TAO9h6Ve5A,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,1,2025-05-27 10:00:00+02:00
2025-10-07 10:12:57+02:00,0,FR,Planned maintenance,A03,,2025-06-20 18:00:00+02:00,WghfZNNgu71m2hqGK_uYDA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2025-06-02 08:00:00+02:00
2025-10-07 10:40:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-20 17:00:00+02:00,1Ce-xVbcU_q6eCqZCVXquA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2025-06-02 07:00:00+02:00
2025-10-07 12:11:38+02:00,0,FR,Planned maintenance,A03,,2025-06-06 17:00:00+02:00,GR7ZNWecqdzFBZ6PvRJosw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2025-05-26 07:00:00+02:00
2025-10-07 14:07:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-07 00:00:00+02:00,LS1kRcao6a-ESeY3Dvy4qw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,6,2025-05-26 00:00:00+02:00
2025-10-07 15:19:22+02:00,0,FR,Planned maintenance,A03,,2025-06-13 17:00:00+02:00,wcNRbegNbHRSWofWd1l13Q,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G1,1,MAW,PT1M,1,2025-06-02 07:45:00+02:00
2025-10-07 16:43:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-13 07:00:00+02:00,HU6f49Dke8uG166ljEqrxw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2025-06-02 07:00:00+02:00
2025-10-08 00:12:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-27 18:00:00+02:00,n1dQrN8fgE4JvrU1_ZCyqA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2025-05-27 08:00:00+02:00
2025-10-08 00:12:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-28 18:00:00+02:00,34qi3QgHTac9zTmlwi9bfw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-05-28 08:00:00+02:00
2025-10-08 03:20:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-25 16:00:00+02:00,FNc2CgFVvvIdWFT-OCA_EA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2025-06-02 08:00:00+02:00
2025-10-08 03:56:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-04 18:00:00+02:00,CYFfLV__yCvRsNdIRWFBEQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-06-04 07:30:00+02:00
2025-10-08 03:56:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-03 18:00:00+02:00,EFIKSpPOGTGr7P1udl6Gdw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-06-03 07:30:00+02:00
2025-10-08 03:56:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-05 18:00:00+02:00,eaBu1-Tb4GfMh6iJLjdnDg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-06-05 07:30:00+02:00
2025-10-08 03:56:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-06 18:00:00+02:00,_PUL6z2wMp-VO7VAvJzUCQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-06-06 07:30:00+02:00
2025-10-08 03:56:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-02 18:00:00+02:00,zWTNZnhxbb-3qLA6t9txOQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-06-02 07:30:00+02:00
2025-10-08 03:57:14+02:00,0,FR,Planned maintenance,A03,,2025-06-02 16:30:00+02:00,buBKwjPsmn-2Ldf1kWu2qg,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2025-06-02 07:30:00+02:00
2025-10-08 04:04:28+02:00,0,FR,Planned maintenance,A03,,2025-05-27 12:00:00+02:00,n1Qck9rep--LWZAhxdAKlw,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2025-05-27 07:30:00+02:00
2025-10-08 04:14:56+02:00,0,FR,Planned maintenance,A03,,2025-05-28 17:00:00+02:00,b8m-6e-3ca1c4BNByv30jg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2025-05-28 13:00:00+02:00
2025-10-08 04:26:46+02:00,0,FR,Planned maintenance,A03,,2025-06-05 17:00:00+02:00,C3PgtWTFF5aVnhNPYbYhtg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-06-05 07:30:00+02:00
2025-10-08 04:28:38+02:00,0,FR,Planned maintenance,A03,,2025-05-27 17:00:00+02:00,J7TLKH2T2TOiC7P3NgKHsw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2025-05-27 13:30:00+02:00
2025-10-08 04:28:51+02:00,0,FR,Planned maintenance,A03,,2025-05-27 17:00:00+02:00,d_VIRSIKYUbj55ug2EhRkQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,1,2025-05-27 08:00:00+02:00
2025-10-08 04:45:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-27 18:00:00+02:00,epaAgtOpHXhKM0o1dMbG4A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-05-27 08:00:00+02:00
2025-10-08 04:45:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-26 18:00:00+02:00,nSGlfTtjurJ7kjsT-_epzw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,4,2025-05-26 08:00:00+02:00
2025-10-08 04:45:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-28 18:00:00+02:00,TJV59XR1W2kYtsbD_7r1hQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-05-28 08:00:00+02:00
2025-10-08 04:50:47+02:00,0,FR,Planned maintenance,A03,,2025-06-05 17:00:00+02:00,YFvObjmCVP4DDa_hM36_TA,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,2,2025-06-04 07:00:00+02:00
