created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-08 04:50:57+02:00,0,FR,Planned maintenance,A03,,2025-06-05 17:00:00+02:00,dDE5m47DSczCFYDLrm02tg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,1,2025-06-05 07:00:00+02:00
2025-10-08 04:50:57+02:00,0,FR,Planned maintenance,A03,,2025-06-05 17:00:00+02:00,0Hb3mmHJGwY4GnxDNRpP-w,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,1,2025-06-05 07:00:00+02:00
2025-10-08 04:50:57+02:00,0,FR,Planned maintenance,A03,,2025-06-05 17:00:00+02:00,Oee-bnvJal_FClPynNOV2A,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,1,2025-06-05 07:00:00+02:00
2025-10-08 04:51:12+02:00,0,FR,Planned maintenance,A03,,2025-05-26 17:00:00+02:00,BThs1_C6i17_vD7rnDDabw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2025-05-26 07:00:00+02:00
2025-10-08 04:57:31+02:00,0,FR,Planned maintenance,A03,,2025-05-28 17:00:00+02:00,dLUEz2ws6Reozsclq2AzVg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-05-28 07:30:00+02:00
2025-10-08 05:00:28+02:00,0,FR,Planned maintenance,A03,,2025-06-03 12:00:00+02:00,hSy7J4WHxH5jJFa_nWUsww,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-06-03 09:00:00+02:00
2025-10-08 05:00:28+02:00,0,FR,Planned maintenance,A03,,2025-06-04 12:00:00+02:00,PAPvm__3vZozfnVCFlVRrg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2025-06-04 09:00:00+02:00
2025-10-08 05:02:26+02:00,790,FR,Planned maintenance,A03,,2025-05-24 18:30:00+02:00,5iilfm9IlQD7HRwf7ziAkA,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2025-05-24 17:00:00+02:00
2025-10-08 05:03:02+02:00,0,FR,Planned maintenance,A03,,2025-05-27 16:30:00+02:00,oCj0sj8kZxTICA971xLjww,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,1,2025-05-27 07:30:00+02:00
2025-10-08 05:03:07+02:00,430,FR,Planned maintenance,A03,,2025-05-27 01:15:00+02:00,tUO-i1Lsc0RW7aFOisoKgw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-05-26 15:45:00+02:00
2025-10-08 05:03:17+02:00,0,FR,Planned maintenance,A03,,2025-05-26 16:30:00+02:00,-rQPbe6VHKZpt77ByswJag,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,2,2025-05-26 08:00:00+02:00
2025-10-08 05:03:17+02:00,0,FR,Planned maintenance,A03,,2025-05-26 16:30:00+02:00,V_Qo5kJUHM91GeDsphuDmQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2025-05-26 08:00:00+02:00
2025-10-08 05:03:17+02:00,0,FR,Planned maintenance,A03,,2025-05-26 16:30:00+02:00,KvMFYODk30tDN3ZZQ0J27w,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,2,2025-05-26 08:00:00+02:00
2025-10-08 05:03:17+02:00,0,FR,Planned maintenance,A03,,2025-05-26 16:30:00+02:00,2gnv-z053Q6mFYsa_Urivw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,2,2025-05-26 08:00:00+02:00
2025-10-08 05:04:10+02:00,585,FR,Planned maintenance,A03,,2025-05-26 22:30:00+02:00,UB0jpAoo9et9V3SmYUK7WA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2025-05-25 22:30:00+02:00
2025-10-08 05:04:42+02:00,10,FR,Planned maintenance,A03,Cancelled,2025-05-26 10:30:00+02:00,p_bH91VmxRbM0k9EAwg7qA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2025-05-24 12:00:00+02:00
2025-10-08 05:05:13+02:00,0,FR,Planned maintenance,A03,,2025-05-28 18:00:00+02:00,jWxGr5drrPk0Euufv-l5qA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-05-24 10:00:00+02:00
2025-10-08 05:06:26+02:00,180,FR,Planned maintenance,A03,,2025-05-25 11:00:00+02:00,R8sVI-uaFRjUF2Hl0EibsA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2025-05-25 08:00:00+02:00
2025-10-08 05:06:27+02:00,905,FR,Planned maintenance,A03,Cancelled,2025-05-26 22:00:00+02:00,fw3K1VOg6Mz6EPBjAZ4AoA,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,8,2025-05-26 14:00:00+02:00
2025-10-08 05:06:31+02:00,296,FR,Planned maintenance,A03,,2025-05-25 12:00:00+02:00,j74N0w8Uss-MlYiEHjQ5zA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,7,2025-05-25 09:00:00+02:00
2025-10-08 05:08:02+02:00,198,FR,Planned maintenance,A03,Cancelled,2025-05-25 18:00:00+02:00,1ct0sYDBMRQk-i9VC2zRIA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-05-25 16:00:00+02:00
2025-10-08 05:08:04+02:00,0,FR,Planned maintenance,A03,,2025-05-26 04:15:00+02:00,afD2olD9IXxsaTs7Z6lGFw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2025-05-25 01:15:00+02:00
2025-10-08 05:08:06+02:00,268,FR,Planned maintenance,A03,,2025-05-26 15:00:00+02:00,aYPi3v_bvCUXV3yXNkpzng,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-05-26 14:00:00+02:00
2025-10-08 05:08:06+02:00,564,FR,Planned maintenance,A03,,2025-05-26 17:00:00+02:00,0z0XhhA_IpGepdpxDfjZRQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2025-05-26 09:00:00+02:00
2025-10-08 05:08:41+02:00,270,FR,Planned maintenance,A03,Cancelled,2025-05-26 14:00:00+02:00,uuzOlm-9fXQ5UkKZ9BpQmg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2025-05-26 09:00:00+02:00
2025-10-08 05:09:17+02:00,0,FR,Planned maintenance,A03,,2025-05-26 03:30:00+02:00,Px07ILBH5IDZJDsIUfe83A,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2025-05-25 01:15:00+02:00
2025-10-08 05:10:09+02:00,0,FR,Planned maintenance,A03,,2025-05-27 17:30:00+02:00,0poLD0OwPj-V6ejPx7Il-Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2025-05-27 08:30:00+02:00
2025-10-08 05:10:09+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-28 17:30:00+02:00,EL1vPuRxnN1TIQ1gDJfC3g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-05-28 08:30:00+02:00
2025-10-08 05:10:21+02:00,0,FR,Planned maintenance,A03,,2025-05-26 17:00:00+02:00,b5rerPou6cZR0z1RMTom2g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2025-05-26 09:00:00+02:00
2025-10-08 05:10:36+02:00,0,FR,Planned maintenance,A03,,2025-05-27 16:30:00+02:00,FVAtIQp5w3HdoRfDWaCCSQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G4,1,MAW,PT1M,1,2025-05-27 08:30:00+02:00
2025-10-08 05:10:36+02:00,0,FR,Planned maintenance,A03,,2025-05-27 16:30:00+02:00,twb5KbSW7r2INN9DA_gFcQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,1,2025-05-27 08:30:00+02:00
2025-10-08 05:10:36+02:00,0,FR,Planned maintenance,A03,,2025-05-27 16:30:00+02:00,Q_wuUtCFKtQHC6bXh8xlxQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2025-05-27 08:30:00+02:00
2025-10-08 05:10:37+02:00,0,FR,Planned maintenance,A03,,2025-05-27 16:30:00+02:00,Jzso_DHDzFG_-3SLzWPNxA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,1,2025-05-27 08:30:00+02:00
2025-10-08 05:10:57+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-05-26 17:00:00+02:00,Mo0B3cZseZPvHeg7fzutsw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-05-26 14:00:00+02:00
2025-10-08 05:11:22+02:00,0,FR,Planned maintenance,A03,,2025-05-27 17:00:00+02:00,Phlthvl4ygDchtwSMwD5JQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2025-05-27 08:00:00+02:00
2025-10-08 05:11:33+02:00,0,FR,Planned maintenance,A03,,2025-06-01 18:00:00+02:00,upThCjIqnTF-F_3r8ptY5g,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,4,2025-05-28 18:00:00+02:00
2025-10-08 05:11:35+02:00,830,FR,Planned maintenance,A03,,2025-05-27 15:00:00+02:00,taOhmH9SqzwnoNGbP88gXg,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2025-05-27 14:00:00+02:00
2025-10-08 05:11:35+02:00,180,FR,Planned maintenance,A03,,2025-05-27 16:30:00+02:00,ESU_YmRhEZLJWQx8DHIPbw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2025-05-27 15:30:00+02:00
2025-10-08 05:12:02+02:00,0,FR,Planned maintenance,A03,,2025-05-27 17:00:00+02:00,sd7SGVrqknAfvIxpcdP0HQ,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,2,2025-05-26 22:00:00+02:00
2025-10-08 05:12:02+02:00,238,FR,Planned maintenance,A03,,2025-05-27 11:00:00+02:00,GZtkgVx4iFqgTOkMZpOexg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2025-05-27 10:00:00+02:00
2025-10-08 05:12:03+02:00,0,FR,Planned maintenance,A03,,2025-05-28 12:00:00+02:00,XIVt0-f3JO71jNw2Twsc8g,69.8,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G6,1,MAW,PT1M,2,2025-05-26 22:00:00+02:00
2025-10-08 05:13:07+02:00,0,FR,Planned maintenance,A03,,2025-05-27 16:30:00+02:00,dgf8qvePBUNxtUgzSEaGMg,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,1,2025-05-27 07:30:00+02:00
2025-10-08 05:13:15+02:00,750,FR,Planned maintenance,A03,,2025-05-27 17:00:00+02:00,3rZk13_RQdEjtfQJMXqJhQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2025-05-27 10:00:00+02:00
2025-10-08 05:13:28+02:00,0,FR,Planned maintenance,A03,,2025-05-27 14:00:00+02:00,QPIcqAGb4z-ECJbtiLY7Yg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2025-05-27 11:00:00+02:00
2025-10-08 05:13:49+02:00,0,FR,Planned maintenance,A03,,2025-05-27 16:00:00+02:00,vZ2IbEf9JbGy6zK0l2QWzg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-05-27 08:00:00+02:00
2025-10-08 05:13:49+02:00,0,FR,Planned maintenance,A03,,2025-05-27 16:00:00+02:00,zaNTDd_lDWDmuKd5EccFuQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2025-05-27 08:00:00+02:00
2025-10-08 05:13:58+02:00,0,FR,Planned maintenance,A03,,2025-05-28 16:30:00+02:00,RaNLk3Mb4da05NkxGYYIbA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,7,2025-05-24 13:00:00+02:00
2025-10-08 05:14:05+02:00,0,FR,Planned maintenance,A03,,2025-05-27 17:30:00+02:00,ImvjnFxk7xbnC_aNqei7_g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2025-05-27 08:00:00+02:00
2025-10-08 05:14:05+02:00,0,FR,Planned maintenance,A03,,2025-05-27 17:30:00+02:00,zUd-UUtEIhVDKhvQQnQdGg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-05-27 08:00:00+02:00
2025-10-08 05:15:06+02:00,250,FR,Planned maintenance,A03,,2025-05-28 16:30:00+02:00,yL71ZetBCbA_AUT_4Zcluw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-05-28 09:00:00+02:00
2025-10-08 05:15:42+02:00,0,FR,Planned maintenance,A03,,2025-06-02 16:30:00+02:00,YRh2gh-pERrSoNCamzAuyA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2025-06-02 07:30:00+02:00
2025-10-08 05:15:43+02:00,0,FR,Planned maintenance,A03,,2025-05-28 15:00:00+02:00,VoLtox9LGl5zzgdaL1QUNg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,1,2025-05-28 13:00:00+02:00
2025-10-08 05:15:44+02:00,0,FR,Planned maintenance,A03,,2025-05-28 11:30:00+02:00,yGGW53PEGmbhfhmQJT2rtA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,3,2025-05-28 09:00:00+02:00
2025-10-08 05:15:44+02:00,0,FR,Planned maintenance,A03,,2025-05-28 11:30:00+02:00,NQ5Ox93vqRHOanEKCLwEGQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,3,2025-05-28 09:00:00+02:00
2025-10-08 05:15:44+02:00,0,FR,Planned maintenance,A03,,2025-05-28 11:30:00+02:00,B3r7X1Tbu4hz04VnbAZbtQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,3,2025-05-28 09:00:00+02:00
2025-10-08 05:15:44+02:00,0,FR,Planned maintenance,A03,,2025-05-28 11:30:00+02:00,uOHHsOE1pwrE8OFAIJZucw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,3,2025-05-28 09:00:00+02:00
2025-10-08 05:15:49+02:00,0,FR,Planned maintenance,A03,,2025-05-29 15:00:00+02:00,CLpI7GY9oXlIB6w1H8opfg,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,3,2025-05-26 22:00:00+02:00
2025-10-08 05:15:51+02:00,0,FR,Planned maintenance,A03,,2025-05-28 15:15:00+02:00,GbVY94SXZlznVVPZmXJ2mg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,4,2025-05-28 08:30:00+02:00
2025-10-08 05:16:00+02:00,0,FR,Planned maintenance,A03,,2025-05-28 15:45:00+02:00,X9idLrLSt-KJn1dMW3ME9g,126.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 2,1,MAW,PT1M,2,2025-05-28 11:00:00+02:00
2025-10-08 05:16:05+02:00,700,FR,Planned maintenance,A03,,2025-05-28 23:30:00+02:00,s7GegPgiDn7dd01WuPEPug,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-05-28 16:30:00+02:00
2025-10-08 05:17:10+02:00,890,FR,Planned maintenance,A03,,2025-05-29 07:00:00+02:00,N-j1tfSj16-LvZYpRv_z2A,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,1,2025-05-29 00:00:00+02:00
2025-10-08 05:19:18+02:00,0,FR,Planned maintenance,A03,,2025-06-02 17:00:00+02:00,FoWi0nrCotmVjLVL4ZHViA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2025-06-02 13:00:00+02:00
2025-10-08 05:19:18+02:00,0,FR,Planned maintenance,A03,,2025-06-02 17:00:00+02:00,II8afaNmGVrQOW0bA_QWPw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-06-02 13:00:00+02:00
2025-10-08 05:19:18+02:00,0,FR,Planned maintenance,A03,,2025-06-03 17:00:00+02:00,H-kdFgx0hElxf_bfiD-9pg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-06-03 08:00:00+02:00
2025-10-08 05:19:18+02:00,0,FR,Planned maintenance,A03,,2025-06-05 17:00:00+02:00,WlAdHhkVLPlTAykhZUXFSA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2025-06-05 08:00:00+02:00
2025-10-08 05:19:18+02:00,0,FR,Planned maintenance,A03,,2025-06-04 17:00:00+02:00,2Cco9u-ZUiLXeuSiROE7FA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-06-04 08:00:00+02:00
2025-10-08 05:19:48+02:00,635,FR,Planned maintenance,A03,Cancelled,2025-05-30 12:30:00+02:00,3vhcrwEJiTaI1iz_EZzFaQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2025-05-30 12:00:00+02:00
2025-10-08 05:20:01+02:00,280,FR,Planned maintenance,A03,,2025-05-30 16:00:00+02:00,CrercFCCCK5lMzHcbnrQNg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2025-05-30 12:30:00+02:00
2025-10-08 05:21:32+02:00,0,FR,Planned maintenance,A03,,2025-05-30 08:15:00+02:00,fZ5r-1BxPvN-WyST7G4frg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2025-05-30 08:00:00+02:00
2025-10-08 05:21:38+02:00,693,FR,Planned maintenance,A03,Cancelled,2025-05-30 14:00:00+02:00,N9EJs54114WAtOr_1UpKxw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2025-05-30 09:00:00+02:00
2025-10-08 05:22:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-30 23:59:00+02:00,JvbyTc63itMPaPr54Js6cg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,5,2025-05-30 14:00:00+02:00
2025-10-08 05:22:11+02:00,0,FR,Planned maintenance,A03,,2025-06-02 12:00:00+02:00,KftvHUb4jErtnYVlgwFIHA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2025-06-02 07:30:00+02:00
2025-10-08 05:22:56+02:00,168,FR,Planned maintenance,A03,,2025-05-30 15:30:00+02:00,oNVlb2MqLFMYOK8an0TzXQ,175.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,11,2025-05-27 16:30:00+02:00
2025-10-08 05:23:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-05-31 17:00:00+02:00,lJcXTSDFH4niu0ACCyfI5A,175.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,7,2025-05-30 15:30:00+02:00
2025-10-08 05:23:37+02:00,0,FR,Planned maintenance,A03,,2025-06-03 15:45:00+02:00,sRFmT-TAP8Av3x4ZjbZXXA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,2,2025-06-03 08:00:00+02:00
2025-10-08 05:23:37+02:00,0,FR,Planned maintenance,A03,,2025-06-03 15:45:00+02:00,yztdpZrbmIPJZSUIMCLxhg,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2025-06-03 08:00:00+02:00
2025-10-08 05:23:37+02:00,0,FR,Planned maintenance,A03,,2025-06-03 15:45:00+02:00,az8Ahp5OuWadhugg3iIZQQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,2,2025-06-03 08:00:00+02:00
2025-10-08 05:23:37+02:00,0,FR,Planned maintenance,A03,,2025-06-03 15:45:00+02:00,IqvrK4YJfRUHTA2-wJOSZg,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,2,2025-06-03 08:00:00+02:00
2025-10-08 05:23:37+02:00,0,FR,Planned maintenance,A03,,2025-06-02 15:45:00+02:00,edr1ZemkwiZXGMxA3c1NmQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,3,2025-06-02 08:00:00+02:00
2025-10-08 05:23:37+02:00,0,FR,Planned maintenance,A03,,2025-06-02 15:45:00+02:00,DP7gldv_EpUnzwW6SXOVAA,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,3,2025-06-02 08:00:00+02:00
2025-10-08 05:23:37+02:00,0,FR,Planned maintenance,A03,,2025-06-02 15:45:00+02:00,evG9m92LdpODn2jILQ7z8Q,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,3,2025-06-02 08:00:00+02:00
2025-10-08 05:23:37+02:00,0,FR,Planned maintenance,A03,,2025-06-02 15:45:00+02:00,cpcYRL017O9Y0QDzqxcKlQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,3,2025-06-02 08:00:00+02:00
2025-10-08 05:23:49+02:00,316,FR,Planned maintenance,A03,,2025-05-31 18:30:00+02:00,adMD4F6Wr2WnPOZWZ8zWng,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-05-31 17:00:00+02:00
2025-10-08 05:23:49+02:00,500,FR,Planned maintenance,A03,,2025-05-31 17:00:00+02:00,T4Ne8lPxa7bSPSE-N0nwMg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,1,2025-05-31 08:00:00+02:00
2025-10-08 05:24:01+02:00,400,FR,Planned maintenance,A03,Cancelled,2025-05-31 14:00:00+02:00,GuVFTjZdWmndfZmnpsuXww,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2025-05-30 17:00:00+02:00
2025-10-08 05:25:14+02:00,280,FR,Planned maintenance,A03,,2025-05-31 16:00:00+02:00,dBy70V5EihMs9mNFzgJSfg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2025-05-31 09:40:00+02:00
2025-10-08 05:25:58+02:00,280,FR,Planned maintenance,A03,,2025-06-01 16:00:00+02:00,ea-qn3YXX97shtdStsgztg,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2025-06-01 15:00:00+02:00
2025-10-08 05:27:05+02:00,117.807784,FR,Planned maintenance,A03,Cancelled,2025-06-02 20:00:00+02:00,cUXkC64yC4XI05s-GbsZRA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2025-06-02 00:00:00+02:00
2025-10-08 05:27:05+02:00,130.315721,FR,Planned maintenance,A03,Cancelled,2025-06-02 20:00:00+02:00,xad21MutgoOdaVeZSrH81Q,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2025-06-02 00:00:00+02:00
2025-10-08 05:27:56+02:00,180,FR,Planned maintenance,A03,,2025-06-02 14:00:00+02:00,7byW-b9uWV_MMnEtHY0dng,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2025-06-02 13:00:00+02:00
2025-10-08 05:29:19+02:00,360,FR,Planned maintenance,A03,,2025-06-02 10:06:00+02:00,WEZLrp4jYp1UU0wWL0NnBA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,9,2025-05-31 18:43:00+02:00
2025-10-08 05:29:45+02:00,0,FR,Planned maintenance,A03,,2025-06-06 12:00:00+02:00,Jc5sYss0IWmgmMrsj3ceWQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2025-06-06 07:30:00+02:00
2025-10-08 05:30:07+02:00,0,FR,Planned maintenance,A03,,2025-06-03 17:00:00+02:00,Zhf1TTOhpvkl6ZB74Jyy3A,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,2,2025-06-03 14:00:00+02:00
2025-10-08 05:30:44+02:00,290,FR,Planned maintenance,A03,,2025-06-02 21:45:00+02:00,V61wtXXEAati_F_8717d5A,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2025-06-02 19:15:00+02:00
2025-10-08 05:31:53+02:00,0,FR,Planned maintenance,A03,,2025-06-05 17:30:00+02:00,9-9NgPvJlPe4zHFM7Uwp8w,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,4,2025-06-04 07:30:00+02:00
2025-10-08 05:31:53+02:00,0,FR,Planned maintenance,A03,,2025-06-05 17:30:00+02:00,aNBZYjWFlM1DtRXxg15SvQ,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,4,2025-06-04 07:30:00+02:00
2025-10-08 05:31:53+02:00,0,FR,Planned maintenance,A03,,2025-06-04 17:00:00+02:00,2WRmrsd91lsQGXLOgJ0ATg,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,3,2025-06-04 07:30:00+02:00
2025-10-08 05:31:53+02:00,0,FR,Planned maintenance,A03,,2025-06-05 17:30:00+02:00,ueXaR3iXwOwPEXGOuvDWUg,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,4,2025-06-04 07:30:00+02:00
2025-10-08 05:31:53+02:00,0,FR,Planned maintenance,A03,,2025-06-04 17:00:00+02:00,ccoBJe6lBaODHiSGsIr3gA,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,3,2025-06-04 07:30:00+02:00
2025-10-08 05:31:53+02:00,0,FR,Planned maintenance,A03,,2025-06-04 17:00:00+02:00,PlmNbw_G_uZCXi332-treg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,3,2025-06-04 07:30:00+02:00
2025-10-08 05:32:08+02:00,0,FR,Planned maintenance,A03,,2025-06-03 10:00:00+02:00,U0kj5BomKFPMvNp05OJTpA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,4,2025-06-03 09:00:00+02:00
2025-10-08 05:32:09+02:00,0,FR,Planned maintenance,A03,,2025-06-04 16:00:00+02:00,pLmsKANf2ojkuJSKiDYHrg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,3,2025-06-04 13:30:00+02:00
2025-10-08 05:33:08+02:00,0,FR,Planned maintenance,A03,,2025-06-03 16:30:00+02:00,OuLtUjwIr_GDo06lQaYg3g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2025-06-03 09:30:00+02:00
2025-10-08 05:33:08+02:00,498,FR,Planned maintenance,A03,,2025-06-03 16:12:00+02:00,rb6D_AxhRvMGL4dKiH6oUA,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,3,2025-06-03 15:30:00+02:00
2025-10-08 05:33:09+02:00,1200,FR,Planned maintenance,A03,,2025-06-03 16:36:00+02:00,oCwyWdw1lKgt3Wu8ItRtlg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,3,2025-06-03 15:00:00+02:00
2025-10-08 05:33:49+02:00,630,FR,Planned maintenance,A03,,2025-06-04 15:00:00+02:00,6lLJ3-wzPKzl_U0WbW7bow,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2025-06-04 14:00:00+02:00
2025-10-08 05:34:08+02:00,600,FR,Planned maintenance,A03,,2025-06-06 11:00:00+02:00,MuwU-d-uKYEeXVXEQNHI8Q,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2025-06-06 07:00:00+02:00
2025-10-08 05:34:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-05 17:30:00+02:00,yVSJy4h2ZZAVGW2w4my2Jw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-06-05 13:30:00+02:00
2025-10-08 05:34:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-05 14:00:00+02:00,UOgMEWjoNsq9SHNVbkNWgA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-06-05 06:00:00+02:00
2025-10-08 05:34:41+02:00,0,FR,Planned maintenance,A03,,2025-06-04 12:00:00+02:00,Cv14tnJDlHnOKuKInI6b9w,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,2,2025-06-03 07:00:00+02:00
2025-10-08 05:34:59+02:00,10,FR,Planned maintenance,A03,Cancelled,2025-06-07 08:00:00+02:00,z9e48KBZsm5hoSIjcpJ-sg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,7,2025-06-03 15:30:00+02:00
2025-10-08 05:35:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-05 13:30:00+02:00,0rI21PjvBnKPhdN4JGjVOA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2025-06-05 13:15:00+02:00
2025-10-08 05:35:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-05 13:30:00+02:00,cH5nsF1-u79avdxPMtWyCQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2025-06-05 13:15:00+02:00
2025-10-08 05:35:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-06 13:30:00+02:00,3dtwGfrzLKVHYmtPnDwwbQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-06-06 13:15:00+02:00
2025-10-08 05:35:14+02:00,0,FR,Planned maintenance,A03,,2025-06-04 18:00:00+02:00,XUR-rDbh8Y-aHdTP3Ovl_g,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,3,2025-06-04 14:30:00+02:00
2025-10-08 05:35:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-09 18:00:00+02:00,I2GfAIZyywDSbLZhgK5yjA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2025-06-06 00:00:00+02:00
2025-10-08 05:35:21+02:00,0,FR,Planned maintenance,A03,,2025-06-09 18:00:00+02:00,I_rAx-U_ryKBKTW8cNCqYg,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,3,2025-06-04 01:00:00+02:00
2025-10-08 05:35:31+02:00,280,FR,Planned maintenance,A03,Cancelled,2025-06-06 14:30:00+02:00,4_XECBqqTBLdRnObTOIylA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2025-06-05 05:00:00+02:00
2025-10-08 05:35:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-05 17:00:00+02:00,gNtDL-phfIRVA9dPPA5KKA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-06-05 08:00:00+02:00
2025-10-08 05:35:59+02:00,0,FR,Planned maintenance,A03,,2025-06-05 09:30:00+02:00,nOUY-HxX12jvLf_Ol715RQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,7,2025-06-02 18:00:00+02:00
2025-10-08 05:36:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-06 17:30:00+02:00,OHDOy1bCf73GdKbtsqR4gg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2025-06-06 08:30:00+02:00
2025-10-08 05:36:07+02:00,0,FR,Planned maintenance,A03,,2025-06-05 11:00:00+02:00,3abGHBIXOpz2dFou_qhbIA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2025-06-05 08:30:00+02:00
2025-10-08 05:36:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-06 17:00:00+02:00,79W-DBvCT1KxwlE1XwO0OQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-06-06 08:00:00+02:00
2025-10-08 05:36:12+02:00,0,FR,Planned maintenance,A03,,2025-06-05 11:30:00+02:00,lCW7UdSi007tsHtw1prh3A,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,2,2025-06-02 07:30:00+02:00
2025-10-08 05:36:12+02:00,0,FR,Planned maintenance,A03,,2025-06-05 17:00:00+02:00,2xHViWTwS495aEOmIC8f2A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-06-05 08:00:00+02:00
2025-10-08 05:37:03+02:00,646,FR,Planned maintenance,A03,,2025-06-06 10:00:00+02:00,1EC9TZknG77aYtJBwsRbgA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2025-06-06 09:00:00+02:00
2025-10-08 05:37:09+02:00,161.82,FR,Planned maintenance,A03,,2025-06-05 20:15:00+02:00,Vf3ADpSmbD1xZGtVUd2EcA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2025-06-05 16:30:00+02:00
2025-10-08 05:37:09+02:00,178.994,FR,Planned maintenance,A03,,2025-06-05 20:15:00+02:00,Sz1TCTUeTiNLPX26HJkUog,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2025-06-05 16:30:00+02:00
2025-10-08 05:37:10+02:00,779,FR,Planned maintenance,A03,Cancelled,2025-06-06 17:00:00+02:00,uBY9Qm75k0kZoboPicoldQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2025-06-06 13:00:00+02:00
2025-10-08 05:37:25+02:00,950,FR,Planned maintenance,A03,,2025-06-10 06:00:00+02:00,EPGjo9utenbgPlxNTE3CrA,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2025-06-03 01:00:00+02:00
2025-10-08 05:37:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-09 18:00:00+02:00,JhhUBxd-iAv4BhFEe6Ahnw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2025-06-06 00:30:00+02:00
2025-10-08 05:37:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-06 17:30:00+02:00,RnLA7RUvOcZ5hUVB_b18gA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2025-06-06 08:30:00+02:00
2025-10-08 05:37:54+02:00,260,FR,Planned maintenance,A03,Cancelled,2025-06-06 09:00:00+02:00,IFP0CEouvAmhW7Ug_-dljg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2025-06-06 08:00:00+02:00
2025-10-08 05:38:24+02:00,0,FR,Planned maintenance,A03,,2025-06-06 08:43:00+02:00,8n1ysxED12jlCJ1PLvca3w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2025-06-06 08:30:00+02:00
2025-10-08 05:38:49+02:00,73.08,FR,Planned maintenance,A03,,2025-06-06 11:30:00+02:00,pHK_R_FjRWy5XU1E9oqhNw,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG1,1,MAW,PT1M,2,2025-06-06 10:00:00+02:00
2025-10-08 05:38:49+02:00,80.836,FR,Planned maintenance,A03,,2025-06-06 11:30:00+02:00,_vrwX54HvrYrlduFQbLcRg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,2,2025-06-06 10:00:00+02:00
2025-10-08 05:38:58+02:00,0,FR,Planned maintenance,A03,,2025-06-06 11:00:00+02:00,M4JpkDAv7k6l2rcp8KSduw,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,5,2025-06-02 07:30:00+02:00
2025-10-08 05:39:00+02:00,800,FR,Planned maintenance,A03,,2025-06-06 18:00:00+02:00,Y1idJyASIwSkVdanRgsuPw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,6,2025-06-04 00:00:00+02:00
2025-10-08 05:39:30+02:00,346,FR,Planned maintenance,A03,,2025-06-06 15:00:00+02:00,4cDR9gpq845hYekbgdtXCA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2025-06-06 08:00:00+02:00
2025-10-08 05:39:33+02:00,0,FR,Planned maintenance,A03,,2025-06-06 14:00:00+02:00,bYDwdLpjrdGgCMBPsIoMGQ,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G4,1,MAW,PT1M,7,2025-05-26 22:00:00+02:00
2025-10-08 05:39:54+02:00,0,FR,Planned maintenance,A03,,2025-06-06 18:30:00+02:00,Ekn7D3QYDeHpaRWUyMtVkQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,4,2025-06-05 01:00:00+02:00
2025-10-08 05:44:21+02:00,0,FR,Planned maintenance,A03,,2025-06-08 17:00:00+02:00,9fxJJXSN_1vHjOFSOoCNOA,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,3,2025-06-05 17:30:00+02:00
2025-10-08 05:53:34+02:00,1475,FR,Planned maintenance,A03,,2025-06-10 09:58:00+02:00,WtHZIizieC8K662Qgv33hg,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,4,2025-06-04 00:00:00+02:00
2025-10-08 05:56:41+02:00,340,FR,Planned maintenance,A03,,2025-06-10 22:03:00+02:00,3yMZuPDsdbU0WtTiJoCBZw,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,9,2025-06-05 23:05:00+02:00
2025-10-08 06:02:53+02:00,0,FR,Planned maintenance,A03,,2025-06-13 16:30:00+02:00,bC6vNd8aINlsVle8GkPieQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2025-06-02 07:00:00+02:00
2025-10-08 06:02:53+02:00,0,FR,Planned maintenance,A03,,2025-06-13 16:30:00+02:00,Q0BmXoWVC-wtySDZo88pQw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2025-06-02 07:00:00+02:00
2025-10-08 06:04:14+02:00,0,FR,Planned maintenance,A03,,2025-06-14 16:00:00+02:00,ySBdcRunFDZELugSc_qBgQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,10,2025-06-05 20:00:00+02:00
2025-10-08 06:09:19+02:00,810,FR,Planned maintenance,A03,,2025-06-17 09:15:00+02:00,pxOmdMe16aN1nv04Mc1hRg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,23,2025-05-28 23:30:00+02:00
2025-10-08 06:12:46+02:00,0,FR,Planned maintenance,A03,,2025-06-20 17:00:00+02:00,-NLHUnZ9MxMajLF-yKU_fA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,5,2025-05-26 07:00:00+02:00
2025-10-08 06:15:29+02:00,0,FR,Planned maintenance,A03,,2025-06-20 13:00:00+02:00,QKZCAy_sHfkwEDgCH0VHLA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,5,2025-06-02 07:00:00+02:00
2025-10-08 06:27:26+02:00,0,FR,Planned maintenance,A03,,2025-06-27 11:30:00+02:00,ZuZRRLaW9xYOCe5xENMWQQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,6,2025-06-02 07:00:00+02:00
2025-10-08 06:41:41+02:00,0,FR,Planned maintenance,A03,,2025-07-04 09:15:00+02:00,wh9yAlNov9gXzdC4WJghVQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,2,2025-06-02 07:00:00+02:00
2025-10-08 07:18:14+02:00,0,FR,Planned maintenance,A03,,2025-07-25 16:30:00+02:00,DFiJvzfzSsblEzredwhxoQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,5,2025-06-02 07:00:00+02:00
2025-10-08 07:51:59+02:00,0,FR,Planned maintenance,A03,,2025-06-12 16:00:00+02:00,uHN-sxNVll0ib97Qs6Pwdg,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2025-06-02 07:00:00+02:00
2025-10-08 08:11:25+02:00,0,FR,Planned maintenance,A03,,2025-08-21 15:00:00+02:00,x_JiDTXW-5sg9TzzWHGDEw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,10,2025-06-02 07:00:00+02:00
2025-11-10 15:44:42+01:00,0,FR,Planned maintenance,A03,,2025-10-23 11:00:00+02:00,FW78i2G62yn8XhVGaCXjfQ,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G2,1,MAW,PT1M,4,2025-05-26 22:00:00+02:00
2025-11-10 15:46:42+01:00,0,FR,Planned maintenance,A03,,2025-07-01 04:30:00+02:00,pNSANqG9YueZRovdelPW7g,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,5,2025-05-31 00:00:00+02:00
2025-10-06 20:59:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-17 17:00:00+02:00,q4zKAaRmbeVvmf0caw31qw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-17 07:00:00+02:00
2025-10-06 20:59:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-11 17:00:00+02:00,YmMehTx4xDDh90nTPJ8t0w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-11 07:00:00+02:00
2025-10-06 20:59:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-10 17:00:00+02:00,m6JL-eJPJGx_4njf8U-PHQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-10 07:00:00+02:00
2025-10-06 20:59:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 17:00:00+02:00,z70uLfsP4_YsAVW28Di_XQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-12 07:00:00+02:00
2025-10-06 20:59:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-07 17:00:00+02:00,RkroNbWa_l8e2hMYWh16tQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-07 07:00:00+02:00
2025-10-06 20:59:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-13 17:00:00+02:00,M5kT9m6R1JqETTwVz4hYwA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-13 07:00:00+02:00
2025-10-06 20:59:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-09 17:00:00+02:00,noSaKLdHu6fAt5kA3gETrA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-09 07:00:00+02:00
2025-10-06 20:59:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-15 17:00:00+02:00,g4BPETVg6Ts6abCgKgEhkQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-15 07:00:00+02:00
2025-10-06 20:59:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-14 17:00:00+02:00,TEomgTHVlZ-FDzqsSAiamQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-14 07:00:00+02:00
2025-10-06 20:59:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-08 17:00:00+02:00,zjSNR8LFzegm5zIpQX_Yig,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-08 07:00:00+02:00
2025-10-06 20:59:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-16 17:00:00+02:00,s3zNzc8qmgipPvYAbarnww,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-16 07:00:00+02:00
2025-10-07 09:41:57+02:00,0,FR,Planned maintenance,A03,,2025-06-12 17:00:00+02:00,8sGorbu5-KhOPUAq9T-c2Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2025-06-11 07:30:00+02:00
2025-10-07 12:08:14+02:00,123.3,FR,Planned maintenance,A03,Cancelled,2025-06-25 00:00:00+02:00,5SrcvOTKAoX18pQt_-Wt2g,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2025-06-10 00:00:00+02:00
2025-10-07 15:19:08+02:00,0,FR,Planned maintenance,A03,,2025-07-25 17:00:00+02:00,7t9AQyo9ZgeiGTcNcXK_3A,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2025-06-16 07:45:00+02:00
2025-10-07 15:19:08+02:00,0,FR,Planned maintenance,A03,,2025-07-25 17:00:00+02:00,XXWQeMKesoaj_FPnWDw8Tw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-06-16 07:45:00+02:00
2025-10-07 15:19:23+02:00,0,FR,Planned maintenance,A03,,2025-06-27 17:00:00+02:00,ZGSuQrdkIwDp8o5Ah9zvmg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,1,2025-06-16 07:45:00+02:00
2025-10-08 02:14:47+02:00,0,FR,Planned maintenance,A03,,2025-06-19 18:00:00+02:00,MERmP_JVq_5-VwcVvNO4dw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2025-06-16 07:00:00+02:00
2025-10-08 02:14:47+02:00,0,FR,Planned maintenance,A03,,2025-06-19 18:00:00+02:00,56IALND5c8A4pDVfd2nWog,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2025-06-16 08:00:00+02:00
2025-10-08 02:14:47+02:00,0,FR,Planned maintenance,A03,,2025-06-19 18:00:00+02:00,WUpsfR5CAKnpGyimtFE91g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2025-06-16 08:00:00+02:00
2025-10-08 02:14:47+02:00,0,FR,Planned maintenance,A03,,2025-06-19 18:00:00+02:00,ZimPYvCkDDVixHr7DG_VCA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2025-06-16 08:00:00+02:00
2025-10-08 02:33:00+02:00,0,FR,Planned maintenance,A03,,2025-06-20 17:00:00+02:00,ivY76_xd684pyExGwADYBQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2025-06-10 07:30:00+02:00
2025-10-08 03:46:23+02:00,0,FR,Planned maintenance,A03,,2025-06-27 17:00:00+02:00,-NjUkIRPCSzTA_FlGgFw6Q,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,1,2025-06-10 07:30:00+02:00
2025-10-08 03:46:23+02:00,0,FR,Planned maintenance,A03,,2025-06-27 17:00:00+02:00,OroYHD77cz3GyWZQ1ENDyQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2025-06-10 07:30:00+02:00
2025-10-08 04:26:34+02:00,0,FR,Planned maintenance,A03,,2025-06-18 17:00:00+02:00,rWcvAkiECiK0cN-AfoS7Bw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2025-06-16 00:00:00+02:00
2025-10-08 04:29:38+02:00,0,FR,Planned maintenance,A03,,2025-06-11 17:00:00+02:00,_Lp1eC7XAWpeMJn8TqCZkQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-06-11 13:30:00+02:00
2025-10-08 04:42:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 17:00:00+02:00,gSRWQ4f_aAkxihzKZqKC6Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2025-06-12 07:00:00+02:00
2025-10-08 04:42:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-13 17:00:00+02:00,Fxe3GKUj1GIwOjmmCPHOxw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2025-06-13 07:00:00+02:00
2025-10-08 04:42:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-11 17:00:00+02:00,R2Y7G1W68-XPVAXIB_HbXw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2025-06-11 07:00:00+02:00
2025-10-08 04:42:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-17 17:00:00+02:00,GxsAkl9bfRPP5QqJjbs-IQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2025-06-17 07:00:00+02:00
2025-10-08 04:42:43+02:00,0,FR,Planned maintenance,A03,,2025-06-13 17:00:00+02:00,6AXYg_5vHhSfCeGJ0dYfNA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2025-06-10 07:00:00+02:00
2025-10-08 04:45:11+02:00,0,FR,Planned maintenance,A03,,2025-06-23 07:30:00+02:00,g_3i9V7cENRDSgwDhVDGQg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2025-06-10 07:30:00+02:00
2025-10-08 04:46:22+02:00,0,FR,Planned maintenance,A03,,2025-07-04 17:00:00+02:00,m2kmVDBUzWU4xChr_WQ93A,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G1,1,MAW,PT1M,2,2025-06-13 07:45:00+02:00
2025-10-08 04:50:19+02:00,0,FR,Planned maintenance,A03,,2025-06-10 12:00:00+02:00,6NqcZ7RpFeVvHszinTHklA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,2,2025-06-10 08:00:00+02:00
2025-10-08 04:50:20+02:00,427,FR,Planned maintenance,A03,,2025-06-10 19:00:00+02:00,VYBVjXv9FWcXu5aI0OuCvg,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2025-06-10 14:00:00+02:00
2025-10-08 04:50:20+02:00,427,FR,Planned maintenance,A03,,2025-06-12 20:00:00+02:00,0AwOOygu5fHqDgVv-yhKWQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,1,2025-06-12 16:00:00+02:00
2025-10-08 05:00:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 17:00:00+02:00,YWtluu4DQWdiEH7ATGo3TA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2025-06-12 08:00:00+02:00
2025-10-08 05:00:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-10 17:00:00+02:00,vGQIfn35v2N70E03iKldHQ,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-06-10 08:00:00+02:00
2025-10-08 05:13:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-13 17:30:00+02:00,OfPhlDEVixDgGLDGLMpuvg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2025-06-13 08:30:00+02:00
2025-10-08 05:30:24+02:00,0,FR,Planned maintenance,A03,,2025-06-12 12:00:00+02:00,OvAqlYhEsjYXlqsFil3CcA,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,1,2025-06-12 08:00:00+02:00
2025-10-08 05:30:25+02:00,0,FR,Planned maintenance,A03,,2025-06-16 16:00:00+02:00,jmPSVh7KmSkg1SQUAy4IVA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,1,2025-06-16 08:00:00+02:00
2025-10-08 05:32:15+02:00,0,FR,Planned maintenance,A03,,2025-06-10 12:00:00+02:00,BxCLg0prfM4ZS5e4yrB_Wg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2025-06-10 08:00:00+02:00
2025-10-08 05:35:06+02:00,0,FR,Planned maintenance,A03,,2025-06-10 16:30:00+02:00,0_3PL3VBMoFs_wqC3qO8cQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,2,2025-06-10 07:15:00+02:00
2025-10-08 05:35:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-06 13:30:00+02:00,zb3qEELsnHg8lK59mDkp6w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2025-06-06 13:15:00+02:00
2025-10-08 05:36:58+02:00,0,FR,Planned maintenance,A03,,2025-06-11 16:30:00+02:00,TCzAr3WqMxZ0hHypzwC8MQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2025-06-11 07:30:00+02:00
2025-10-08 05:37:03+02:00,180,FR,Planned maintenance,A03,,2025-06-06 19:00:00+02:00,eNq4ln4po23jrseg46UgTw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2025-06-06 17:00:00+02:00
2025-10-08 05:37:12+02:00,0,FR,Planned maintenance,A03,,2025-06-12 16:30:00+02:00,WLJGmIw0pV2PB2XF_Bku8Q,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,2,2025-06-12 07:30:00+02:00
2025-10-08 05:37:12+02:00,0,FR,Planned maintenance,A03,,2025-06-12 16:30:00+02:00,YuuqEM0VZGLz5Q-R6EuWnw,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,2,2025-06-12 07:30:00+02:00
2025-10-08 05:38:20+02:00,1310,FR,Planned maintenance,A03,,2025-06-09 00:00:00+02:00,ZDcdjKwCO3kyaNVE9GkaYg,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,1,2025-06-07 00:00:00+02:00
2025-10-08 05:38:21+02:00,905,FR,Planned maintenance,A03,,2025-06-10 06:00:00+02:00,wgd1gBflP5kG3m3CyFQHSg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-06-07 00:00:00+02:00
2025-10-08 05:38:35+02:00,0,FR,Planned maintenance,A03,,2025-06-11 17:00:00+02:00,vd4FwUrFQZcUNSEcCLeyHw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-06-11 08:00:00+02:00
2025-10-08 05:38:35+02:00,0,FR,Planned maintenance,A03,,2025-06-11 17:00:00+02:00,ObC3b9AWXYCXEL5Jwnm8gA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2025-06-11 08:00:00+02:00
2025-10-08 05:38:35+02:00,0,FR,Planned maintenance,A03,,2025-06-11 17:00:00+02:00,boXzJ8hVrCVyRI6MDGuyzw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-06-11 08:00:00+02:00
2025-10-08 05:38:35+02:00,0,FR,Planned maintenance,A03,,2025-06-11 17:00:00+02:00,yHXVfHStdJEQcgGh2Bx2Wg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2025-06-11 08:00:00+02:00
2025-10-08 05:38:35+02:00,0,FR,Planned maintenance,A03,,2025-06-12 17:00:00+02:00,ghZoSMMDIho70aEv63gtQQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2025-06-12 08:00:00+02:00
2025-10-08 05:38:35+02:00,0,FR,Planned maintenance,A03,,2025-06-12 17:00:00+02:00,TX2W6eAQGAfP3afTPv1vLA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2025-06-12 08:00:00+02:00
2025-10-08 05:38:35+02:00,0,FR,Planned maintenance,A03,,2025-06-12 17:00:00+02:00,yXjdOud1WHZPg040E2QPjA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2025-06-12 08:00:00+02:00
2025-10-08 05:38:35+02:00,0,FR,Planned maintenance,A03,,2025-06-12 17:00:00+02:00,d8HUlo4kfc8gyf1o_BVIZw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2025-06-12 08:00:00+02:00
2025-10-08 05:38:38+02:00,0,FR,Planned maintenance,A03,,2025-06-11 17:00:00+02:00,YuNLqKNPGXDjia-fEll8qQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2025-06-11 08:00:00+02:00
2025-10-08 05:38:38+02:00,0,FR,Planned maintenance,A03,,2025-06-12 17:00:00+02:00,tP71O4hrN6MQ-2px9igIAw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2025-06-12 08:00:00+02:00
2025-10-08 05:38:39+02:00,0,FR,Planned maintenance,A03,,2025-06-12 17:00:00+02:00,IufTiBFnW6yLiSW8XGS1AQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2025-06-12 08:00:00+02:00
