created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-08 05:38:39+02:00,0,FR,Planned maintenance,A03,,2025-06-12 17:00:00+02:00,YgPFw4D0YpJ9o7uPJXtXKw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2025-06-12 08:00:00+02:00
2025-10-08 05:38:39+02:00,0,FR,Planned maintenance,A03,,2025-06-12 17:00:00+02:00,WQUfJEGwLoLoWFhHTMM2ew,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2025-06-12 08:00:00+02:00
2025-10-08 05:38:39+02:00,0,FR,Planned maintenance,A03,,2025-06-12 17:00:00+02:00,DMfB4DW-mCc16FsoJQj9BQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2025-06-12 08:00:00+02:00
2025-10-08 05:38:39+02:00,0,FR,Planned maintenance,A03,,2025-06-11 17:00:00+02:00,ZnwRC4mBRo8nuT08ySHzgQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-06-11 08:00:00+02:00
2025-10-08 05:38:39+02:00,0,FR,Planned maintenance,A03,,2025-06-12 17:00:00+02:00,JjrfKgCpMneEcjmI-nn0-w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2025-06-12 08:00:00+02:00
2025-10-08 05:38:39+02:00,0,FR,Planned maintenance,A03,,2025-06-11 17:00:00+02:00,yPdSViGwkdGYfrZ7C78AtA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-06-11 08:00:00+02:00
2025-10-08 05:38:39+02:00,0,FR,Planned maintenance,A03,,2025-06-11 17:00:00+02:00,exkwoVVE0dzLlkH3EZYbCg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2025-06-11 08:00:00+02:00
2025-10-08 05:38:39+02:00,0,FR,Planned maintenance,A03,,2025-06-11 17:00:00+02:00,bS9WQVeJZtL7sdFaPUGlTw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2025-06-11 08:00:00+02:00
2025-10-08 05:38:39+02:00,0,FR,Planned maintenance,A03,,2025-06-11 17:00:00+02:00,1Jt6W22M_EdvGVCmUMt3Xw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2025-06-11 08:00:00+02:00
2025-10-08 05:38:40+02:00,0,FR,Planned maintenance,A03,,2025-06-11 17:00:00+02:00,wWA6a7WV_tau4kCFPD4zgg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2025-06-11 08:00:00+02:00
2025-10-08 05:38:40+02:00,0,FR,Planned maintenance,A03,,2025-06-11 17:00:00+02:00,q93FX_RwOXOWX0YKKOSYYw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-06-11 08:00:00+02:00
2025-10-08 05:38:40+02:00,0,FR,Planned maintenance,A03,,2025-06-12 17:00:00+02:00,jI1tUdyC2KeCrldtg6cSVg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2025-06-12 08:00:00+02:00
2025-10-08 05:38:40+02:00,0,FR,Planned maintenance,A03,,2025-06-12 17:00:00+02:00,muBZ3TftAv3lsEMtVKt3_g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2025-06-12 08:00:00+02:00
2025-10-08 05:38:44+02:00,915,FR,Planned maintenance,A03,,2025-06-09 00:00:00+02:00,xEe2dMPn3QY0Kll9XDunmg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2025-06-07 00:00:00+02:00
2025-10-08 05:38:44+02:00,1330,FR,Planned maintenance,A03,,2025-06-09 00:00:00+02:00,2ZQId9Pwe_dsJ6AFGtvgzw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-06-07 00:00:00+02:00
2025-10-08 05:38:46+02:00,0,FR,Planned maintenance,A03,,2025-06-16 17:30:00+02:00,lwrhRK-iwbHZ7fzWERZVUQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2025-06-16 13:30:00+02:00
2025-10-08 05:38:46+02:00,0,FR,Planned maintenance,A03,,2025-06-16 17:30:00+02:00,pplo1PtnJPwZVOdEkvDO7g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2025-06-16 13:30:00+02:00
2025-10-08 05:38:47+02:00,0,FR,Planned maintenance,A03,,2025-06-13 17:00:00+02:00,oTcJhxwFR9OjtGoVAkJRig,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2025-06-13 07:30:00+02:00
2025-10-08 05:38:48+02:00,0,FR,Planned maintenance,A03,,2025-06-06 15:00:00+02:00,NwXL55bDQVcx1izIyO_W7A,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,1,2025-06-06 14:00:00+02:00
2025-10-08 05:38:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 17:00:00+02:00,bXWkCIRS6ktWU2GNAymuEQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2025-06-12 08:00:00+02:00
2025-10-08 05:38:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 17:00:00+02:00,xhqgGUV6zDJDWEUcZelNeA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2025-06-12 09:00:00+02:00
2025-10-08 05:38:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 17:00:00+02:00,9jVlfIpY_I-fUl6e68X6MQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2025-06-12 09:00:00+02:00
2025-10-08 05:38:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 17:00:00+02:00,j0e9AYHDyjb_6FL_6_H1DA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2025-06-12 09:00:00+02:00
2025-10-08 05:38:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 17:00:00+02:00,VGxXQlS-2Q6NMgjaeSZZ8Q,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-06-12 08:00:00+02:00
2025-10-08 05:38:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 17:00:00+02:00,GFAa-TILhMH6OyowgM73WQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-06-12 09:00:00+02:00
2025-10-08 05:38:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 17:00:00+02:00,CN0n7RLg0lBnrTqVmD2VSg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2025-06-12 08:00:00+02:00
2025-10-08 05:38:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 17:00:00+02:00,3OREN7uwRYd-TTPsJgwCOw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-06-12 09:00:00+02:00
2025-10-08 05:38:56+02:00,0,FR,Planned maintenance,A03,,2025-06-12 12:00:00+02:00,0P6YS3S70_x6o-xCm5iaeQ,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,1,2025-06-12 08:00:00+02:00
2025-10-08 05:38:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 17:00:00+02:00,nNnKpxv2E3Ka_Ye_t3J26Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2025-06-12 09:00:00+02:00
2025-10-08 05:38:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 17:00:00+02:00,8xaKu8O6OOSzNmXNmLzazQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-06-12 09:00:00+02:00
2025-10-08 05:38:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 17:00:00+02:00,fne6m3wHjssX2tN_Msc65A,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2025-06-12 09:00:00+02:00
2025-10-08 05:38:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 17:00:00+02:00,eMlUoyys0DIrSpcVHOcCAA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-06-12 08:00:00+02:00
2025-10-08 05:39:02+02:00,1210,FR,Planned maintenance,A03,,2025-06-06 19:00:00+02:00,O401y-IxHpx9h_jiPMDa2w,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,1,2025-06-06 18:00:00+02:00
2025-10-08 05:39:44+02:00,790,FR,Planned maintenance,A03,,2025-06-08 02:00:00+02:00,XO6SgSedtH9hzKoxbsTTkg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2025-06-08 01:00:00+02:00
2025-10-08 05:39:48+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 00:00:00+02:00,kiDWgCgvJgQ0vgB4CI9oSA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2025-06-09 00:00:00+02:00
2025-10-08 05:39:49+02:00,0,FR,Planned maintenance,A03,,2025-06-08 19:00:00+02:00,yPI6XSCaROiyKLnURUFhjg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2025-06-07 04:30:00+02:00
2025-10-08 05:40:01+02:00,0,FR,Planned maintenance,A03,,2025-06-07 17:00:00+02:00,6oR3wrCu95PC8YT-0YttJA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-06-06 16:30:00+02:00
2025-10-08 05:40:22+02:00,404,FR,Planned maintenance,A03,,2025-06-07 10:00:00+02:00,3a83vcV18Sn4y8Bgw2vBFQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-06-07 08:00:00+02:00
2025-10-08 05:40:57+02:00,1396,FR,Planned maintenance,A03,Cancelled,2025-06-07 17:00:00+02:00,HRSnknTwd8JUwLUitkKAMg,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2025-06-07 08:00:00+02:00
2025-10-08 05:40:58+02:00,1396,FR,Planned maintenance,A03,,2025-06-07 12:00:00+02:00,tvfgpnQa4SGzZMmTupaaUw,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,1,2025-06-07 08:00:00+02:00
2025-10-08 05:41:00+02:00,0,FR,Planned maintenance,A03,,2025-06-07 13:27:00+02:00,NZYdJ-NUPILrsCrbfqU4LA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2025-06-07 02:30:00+02:00
2025-10-08 05:41:16+02:00,0,FR,Planned maintenance,A03,,2025-06-08 19:15:00+02:00,DnT0a221Vd5Y7k7gXmasPA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2025-06-07 01:30:00+02:00
2025-10-08 05:41:16+02:00,0,FR,Planned maintenance,A03,,2025-06-09 19:00:00+02:00,cR_ufLG2Wl_3VCen51zYRQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2025-06-07 21:30:00+02:00
2025-10-08 05:41:16+02:00,1205,FR,Planned maintenance,A03,,2025-06-07 18:00:00+02:00,y2oFyLmJHGbUAFUoSOLoZQ,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,1,2025-06-07 17:00:00+02:00
2025-10-08 05:43:27+02:00,329,FR,Planned maintenance,A03,,2025-06-08 11:00:00+02:00,8JXD-NGjfLaBANswFfTXOQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2025-06-08 10:00:00+02:00
2025-10-08 05:44:20+02:00,170,FR,Planned maintenance,A03,,2025-06-08 17:30:00+02:00,jX-PhO5NRfTjHSdHWLk_1g,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-06-08 15:30:00+02:00
2025-10-08 05:44:36+02:00,813,FR,Planned maintenance,A03,,2025-06-08 17:12:00+02:00,BnNg370zvl7X_IM7PS_wGg,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,4,2025-06-07 22:30:00+02:00
2025-10-08 05:49:51+02:00,0,FR,Planned maintenance,A03,,2025-06-09 19:15:00+02:00,tzJxJSmhnpEwcG7Ikxt2rA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,3,2025-06-07 05:00:00+02:00
2025-10-08 05:50:27+02:00,1219,FR,Planned maintenance,A03,Cancelled,2025-06-11 03:00:00+02:00,Qc1rvvLovYB4jZ_OuHz1RA,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,2,2025-06-11 02:00:00+02:00
2025-10-08 05:55:44+02:00,0,FR,Planned maintenance,A03,,2025-06-12 16:30:00+02:00,-N7lC55B1KMfWAWb7NbNGQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,1,2025-06-12 07:30:00+02:00
2025-10-08 05:55:44+02:00,0,FR,Planned maintenance,A03,,2025-06-12 16:30:00+02:00,RqtCbh7WTTel3gQNbUkgBA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2025-06-12 07:30:00+02:00
2025-10-08 05:56:03+02:00,0,FR,Planned maintenance,A03,,2025-06-10 16:30:00+02:00,xoQSNGms6ESEY5L4m6GPLw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,3,2025-06-10 09:00:00+02:00
2025-10-08 05:56:18+02:00,1090,FR,Planned maintenance,A03,,2025-06-11 17:00:00+02:00,IOeeSqGu5O1m8OoRurscTA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2025-06-11 08:00:00+02:00
2025-10-08 05:56:20+02:00,0,FR,Planned maintenance,A03,,2025-09-24 16:30:00+02:00,pn09YOidaI-RjTLCYoSZag,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,1,2025-06-11 07:30:00+02:00
2025-10-08 05:56:21+02:00,0,FR,Planned maintenance,A03,,2025-07-25 18:00:00+02:00,bKCsirV1HZOnWUUTUYZw_A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,5,2025-06-16 07:00:00+02:00
2025-10-08 05:56:22+02:00,0,FR,Planned maintenance,A03,,2025-06-27 18:00:00+02:00,brc9V5huhtgOwds0s35HTw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,4,2025-06-16 08:00:00+02:00
2025-10-08 05:56:49+02:00,185,FR,Planned maintenance,A03,,2025-06-11 02:00:00+02:00,d1olSKsms1dWorh7FH1njA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2025-06-10 20:00:00+02:00
2025-10-08 05:57:03+02:00,0,FR,Planned maintenance,A03,,2025-06-12 14:00:00+02:00,dcu52lXhpPNZiEQhTIWEUg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,2,2025-06-12 06:15:00+02:00
2025-10-08 05:57:25+02:00,900,FR,Planned maintenance,A03,Cancelled,2025-06-12 23:30:00+02:00,Np7RgJN4rQT_rb8NtKtQdQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,3,2025-06-12 15:00:00+02:00
2025-10-08 05:57:31+02:00,0,FR,Planned maintenance,A03,,2025-06-11 11:06:00+02:00,SJm6hVg7ohr0MbCqhLdo5Q,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,3,2025-06-11 09:00:00+02:00
2025-10-08 05:57:39+02:00,0,FR,Planned maintenance,A03,,2025-06-11 16:30:00+02:00,6ndl3oDWQ4dvnDMKWFKajg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,6,2025-06-11 07:30:00+02:00
2025-10-08 05:57:40+02:00,0,FR,Planned maintenance,A03,,2025-06-12 07:30:00+02:00,gkN1AKGCJ2UFggN17bldBA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2025-06-11 16:30:00+02:00
2025-10-08 05:57:43+02:00,427,FR,Planned maintenance,A03,,2025-06-11 21:00:00+02:00,X7QPCxmxi3SnMU0KqQgyPw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2025-06-11 16:00:00+02:00
2025-10-08 05:57:51+02:00,140,FR,Planned maintenance,A03,,2025-06-14 00:00:00+02:00,SJogFh5lRBIeBtM_eth8KA,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,2,2025-06-13 22:30:00+02:00
2025-10-08 05:58:00+02:00,401,FR,Planned maintenance,A03,,2025-06-12 08:00:00+02:00,fSWB3qce2GNnis-uMU2NSg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-06-12 07:00:00+02:00
2025-10-08 05:58:03+02:00,280,FR,Planned maintenance,A03,,2025-06-12 16:00:00+02:00,yqRGGuMMxZhd82LJKSRqvQ,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2025-06-12 14:00:00+02:00
2025-10-08 05:58:03+02:00,0,FR,Planned maintenance,A03,,2025-06-11 16:23:00+02:00,85I-PW_hf88e3mRnieOvtw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-06-10 07:30:00+02:00
2025-10-08 05:58:05+02:00,0,FR,Planned maintenance,A03,,2025-06-12 16:00:00+02:00,oscGKV8mclfZkKDrEFNQmQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,2,2025-06-12 07:30:00+02:00
2025-10-08 05:58:05+02:00,0,FR,Planned maintenance,A03,,2025-06-17 16:00:00+02:00,40OQmCQcRbrSAQxaaWLRXg,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,2,2025-06-17 07:30:00+02:00
2025-10-08 05:58:12+02:00,20,FR,Planned maintenance,A03,,2025-06-11 15:00:00+02:00,4rO-gPUEd1FoskiMved8_Q,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,3,2025-06-11 14:30:00+02:00
2025-10-08 05:58:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 00:00:00+02:00,7eUlo0f5uZTcj1PUn90tqA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2025-06-11 19:00:00+02:00
2025-10-08 05:58:13+02:00,165,FR,Planned maintenance,A03,Cancelled,2025-06-11 19:00:00+02:00,5y3LWVKf4k5wOWr3v88Z4A,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2025-06-11 18:00:00+02:00
2025-10-08 05:58:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-12 00:00:00+02:00,ZOWWOnVYUfE5Punim_Q_gA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2025-06-11 19:30:00+02:00
2025-10-08 05:58:36+02:00,260,FR,Planned maintenance,A03,Cancelled,2025-06-12 17:00:00+02:00,hcfU7UrSqBgDcsA1gf_Fbw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2025-06-12 14:00:00+02:00
2025-10-08 05:58:46+02:00,1400,FR,Planned maintenance,A03,,2025-06-14 02:00:00+02:00,KDv7mWpeyrT7Uok-qILb_g,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,1,2025-06-14 01:00:00+02:00
2025-10-08 05:58:47+02:00,1180,FR,Planned maintenance,A03,,2025-06-13 00:00:00+02:00,axTYtAD56JK13oMm477hjw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,4,2025-06-11 00:00:00+02:00
2025-10-08 05:58:57+02:00,1208,FR,Planned maintenance,A03,,2025-06-14 20:00:00+02:00,kLZLmu5C8UsYoOmZUnFSiA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2025-06-14 19:00:00+02:00
2025-10-08 05:58:59+02:00,1475,FR,Planned maintenance,A03,,2025-06-16 06:00:00+02:00,lE7Eu48tOSqQhsoZzUk0EA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2025-06-14 08:00:00+02:00
2025-10-08 05:59:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-17 18:00:00+02:00,HDBZ0f8wM0aazMCECf_RHw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-06-17 07:30:00+02:00
2025-10-08 05:59:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-16 18:00:00+02:00,wf0-5SsWS6vbY6i7HvwNhQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-06-16 07:30:00+02:00
2025-10-08 05:59:39+02:00,0,FR,Planned maintenance,A03,,2025-06-12 10:35:00+02:00,V_250TrqzookGt2m9tLzXA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-06-12 09:30:00+02:00
2025-10-08 05:59:48+02:00,0,FR,Planned maintenance,A03,,2025-06-12 10:54:00+02:00,XxqDWB2GO2NbX1yF6bBxJA,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,4,2025-06-11 20:15:00+02:00
2025-10-08 05:59:56+02:00,0,FR,Planned maintenance,A03,,2025-06-12 12:18:00+02:00,M7PKXrPAOxZAMX675tw7VQ,175.0,Fossil Oil,17W100P100P0271E,FRANCE,MONTEREAU 6,MONTEREAU 6,1,MAW,PT1M,2,2025-06-12 08:00:00+02:00
2025-10-08 06:00:25+02:00,130,FR,Planned maintenance,A03,,2025-06-12 17:30:00+02:00,D7NBMI638rODgynR4FG_EA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2025-06-12 07:30:00+02:00
2025-10-08 06:00:27+02:00,0,FR,Planned maintenance,A03,,2025-06-13 08:00:00+02:00,i4leX0dAbbdbzs-PbRYZMA,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2025-06-12 17:30:00+02:00
2025-10-08 06:00:32+02:00,651,FR,Planned maintenance,A03,,2025-06-13 17:30:00+02:00,HoMmrbx4b9TYmkV1hTbgPQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2025-06-13 13:00:00+02:00
2025-10-08 06:00:32+02:00,652,FR,Planned maintenance,A03,,2025-06-13 16:00:00+02:00,sEOk29DOnt8JrlWKl6yOaA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2025-06-13 15:00:00+02:00
2025-10-08 06:00:37+02:00,0,FR,Planned maintenance,A03,,2025-06-13 13:00:00+02:00,yiuOmeXi3JeJ8GMRD5wxoA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,1,2025-06-13 10:00:00+02:00
2025-10-08 06:00:38+02:00,0,FR,Planned maintenance,A03,,2025-06-16 16:30:00+02:00,f4kzjzT4qz2938jlsEOhxg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2025-06-16 07:30:00+02:00
2025-10-08 06:00:52+02:00,115,FR,Planned maintenance,A03,,2025-06-13 12:00:00+02:00,ztebwiHFXjxqH9BFqEsWvQ,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2025-06-13 08:00:00+02:00
2025-10-08 06:01:04+02:00,180,FR,Planned maintenance,A03,,2025-06-12 23:00:00+02:00,Ck9BQA-ih4mpkR7Jj0PGxg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,3,2025-06-12 08:00:00+02:00
2025-10-08 06:01:42+02:00,780,FR,Planned maintenance,A03,Cancelled,2025-06-14 11:30:00+02:00,Fl1oHjyUtdXkFTAIm-BMCg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2025-06-14 10:00:00+02:00
2025-10-08 06:01:45+02:00,1210,FR,Planned maintenance,A03,,2025-06-15 19:30:00+02:00,a-2_nF9GwgwCRIlXTtu6dQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-06-15 07:30:00+02:00
2025-10-08 06:01:51+02:00,1214,FR,Planned maintenance,A03,,2025-06-15 03:00:00+02:00,cH6cehmoESTMRL6xOC8yxg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2025-06-15 00:30:00+02:00
2025-10-08 06:01:55+02:00,0,FR,Planned maintenance,A03,,2025-06-13 17:00:00+02:00,pq-iBiCEyWWS3ETNrLYdkw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-06-13 12:00:00+02:00
2025-10-08 06:02:01+02:00,0,FR,Planned maintenance,A03,,2025-06-13 12:00:00+02:00,P9FxH5bbBTPzEj9euCC_vw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,6,2025-06-10 02:00:00+02:00
2025-10-08 06:02:06+02:00,768,FR,Planned maintenance,A03,,2025-06-15 04:00:00+02:00,RDPIXFy22UL88_A7n6On7Q,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2025-06-15 03:00:00+02:00
2025-10-08 06:02:10+02:00,0,FR,Planned maintenance,A03,,2025-06-20 16:00:00+02:00,_m-YMvaJHdWlQqEqpS7YZg,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G3,1,MAW,PT1M,3,2025-06-16 16:00:00+02:00
2025-10-08 06:02:10+02:00,0,FR,Planned maintenance,A03,,2025-06-16 16:00:00+02:00,GSw8dRhjbgMJsaepEtu_zw,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,3,2025-06-16 08:00:00+02:00
2025-10-08 06:02:13+02:00,0,FR,Planned maintenance,A03,,2025-06-13 10:40:00+02:00,DKSbVxp73CRpB87_tFLDXw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,3,2025-06-10 07:00:00+02:00
2025-10-08 06:02:48+02:00,467,FR,Planned maintenance,A03,,2025-06-14 16:30:00+02:00,J3Clxsr8HxdarZM1bhP9mQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-06-14 15:00:00+02:00
2025-10-08 06:02:48+02:00,375,FR,Planned maintenance,A03,,2025-06-14 15:30:00+02:00,RLGh4QOwhBCkeznyZ0bv-w,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2025-06-14 14:30:00+02:00
2025-10-08 06:03:35+02:00,400,FR,Planned maintenance,A03,,2025-06-15 08:00:00+02:00,8uTJJkM7Hv_Rrh87M3W_gg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2025-06-14 17:00:00+02:00
2025-10-08 06:03:42+02:00,1190,FR,Planned maintenance,A03,,2025-06-16 00:00:00+02:00,KGtZ_75RKjsEDOn9OOslZQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2025-06-15 00:00:00+02:00
2025-10-08 06:04:14+02:00,0,FR,Planned maintenance,A03,,2025-06-14 17:00:00+02:00,RR9TlLA_Ax763bbLwAc17Q,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,1,2025-06-14 16:00:00+02:00
2025-10-08 06:04:14+02:00,1090,FR,Planned maintenance,A03,,2025-06-14 14:00:00+02:00,Q6LKYDdG_EmWSaXSzU8fOw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,5,2025-06-14 00:00:00+02:00
2025-10-08 06:04:25+02:00,1199,FR,Planned maintenance,A03,,2025-06-14 20:00:00+02:00,eKW3uFUZ8F0AADnPvOKUZQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2025-06-14 19:00:00+02:00
2025-10-08 06:04:35+02:00,843,FR,Planned maintenance,A03,,2025-06-15 17:00:00+02:00,vzzd57rLrbbhNBu2srrQjg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2025-06-15 15:00:00+02:00
2025-10-08 06:04:35+02:00,260,FR,Planned maintenance,A03,,2025-06-16 17:00:00+02:00,-W4RDVViIyIl63mrL22Ruw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-06-15 03:00:00+02:00
2025-10-08 06:04:36+02:00,232,FR,Planned maintenance,A03,,2025-06-15 17:00:00+02:00,YSDzfFpIQSkSUGlyTn08kQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2025-06-15 15:00:00+02:00
2025-10-08 06:04:37+02:00,1230,FR,Planned maintenance,A03,,2025-06-14 17:00:00+02:00,5dYPvXUR44ftqaM1qgc0Dg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2025-06-14 15:00:00+02:00
2025-10-08 06:05:00+02:00,1210,FR,Planned maintenance,A03,,2025-06-14 18:15:00+02:00,DxDwmvjXRAmvo1HCqHM3nQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2025-06-14 07:00:00+02:00
2025-10-08 06:05:30+02:00,345,FR,Planned maintenance,A03,,2025-06-15 05:10:00+02:00,9i70FqppTZMmDnuO4Cne5g,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,10,2025-06-14 17:00:00+02:00
2025-10-08 06:06:22+02:00,180,FR,Planned maintenance,A03,,2025-06-16 16:00:00+02:00,VWhaTwouZptQpAooL3Sp0A,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2025-06-16 15:00:00+02:00
2025-10-08 06:06:22+02:00,180,FR,Planned maintenance,A03,,2025-06-16 16:30:00+02:00,_f_IbnACW6MkETLtq_M7gg,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,1,2025-06-16 14:00:00+02:00
2025-10-08 06:08:12+02:00,260,FR,Planned maintenance,A03,,2025-06-16 16:00:00+02:00,yN4VcIuEZJZrvc3Puv8tQA,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2025-06-16 09:00:00+02:00
2025-10-08 06:08:27+02:00,0,FR,Planned maintenance,A03,,2025-06-16 15:00:00+02:00,WhlmSk68tCZP25F1QK6lGA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-06-16 09:00:00+02:00
2025-10-08 06:08:32+02:00,0,FR,Planned maintenance,A03,,2025-06-17 14:00:00+02:00,6lZLk2zlyMGlfA4EJYlQnQ,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,2,2025-06-17 08:00:00+02:00
2025-10-08 06:10:14+02:00,785,FR,Planned maintenance,A03,,2025-06-17 15:30:00+02:00,iPkY0IPv1Ct8LIBRIWgVig,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,8,2025-06-13 20:00:00+02:00
2025-10-08 06:10:28+02:00,0,FR,Planned maintenance,A03,,2025-06-17 16:00:00+02:00,NAQmqljqrWsccqILj65XQQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2025-06-17 08:30:00+02:00
2025-10-08 06:11:48+02:00,0,FR,Planned maintenance,A03,,2025-06-18 12:00:00+02:00,wHCH0SW0guk8lv658dxZyA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,4,2025-06-16 07:00:00+02:00
2025-10-08 06:12:50+02:00,0,FR,Planned maintenance,A03,,2025-06-18 16:30:00+02:00,T6nprhIKxg32K4GmplX52g,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G3,1,MAW,PT1M,2,2025-06-10 07:00:00+02:00
2025-10-08 06:14:00+02:00,0,FR,Planned maintenance,A03,,2025-06-13 16:00:00+02:00,czZKBynZYfZuPTUes1RX9g,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,3,2025-06-13 07:30:00+02:00
2025-10-08 06:14:20+02:00,0,FR,Planned maintenance,A03,,2025-06-19 15:42:00+02:00,V5ZkXl9SnWgLEvmpXKV3Fg,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,2,2025-06-16 00:00:00+02:00
2025-10-08 06:14:43+02:00,400,FR,Planned maintenance,A03,,2025-06-20 00:00:00+02:00,G0sEUWXfY21ZFHLUwNoE8w,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,6,2025-06-16 08:00:00+02:00
2025-10-08 06:14:47+02:00,777,FR,Planned maintenance,A03,,2025-06-20 18:00:00+02:00,3gHL4gmgrusXoWOi_7Pd3w,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,25,2025-06-10 22:32:00+02:00
2025-10-08 06:15:41+02:00,0,FR,Planned maintenance,A03,,2025-06-30 07:00:00+02:00,rv5OSrBp8RtcFec3_c2UWA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,3,2025-06-16 09:00:00+02:00
2025-10-08 06:16:12+02:00,0,FR,Planned maintenance,A03,,2025-06-20 16:30:00+02:00,jxku2XeDAtxEwT-JIt0bpw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,5,2025-06-16 08:00:00+02:00
2025-10-08 06:20:38+02:00,740,FR,Planned maintenance,A03,,2025-06-24 00:30:00+02:00,4TTYS64xXw5eCLiypu-PHA,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,21,2025-06-14 00:00:00+02:00
2025-10-08 06:21:19+02:00,0,FR,Planned maintenance,A03,,2025-06-18 17:00:00+02:00,I2C1ij5HmoYxWXWBaD_MHg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,5,2025-06-16 07:00:00+02:00
2025-10-08 06:28:01+02:00,0,FR,Planned maintenance,A03,,2025-06-27 12:00:00+02:00,TMpOd4BeETNarzzE0qtGIQ,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G3,1,MAW,PT1M,4,2025-06-16 07:00:00+02:00
2025-10-08 06:28:01+02:00,0,FR,Planned maintenance,A03,,2025-06-27 12:00:00+02:00,BE7BjqQD934c9Wj6kb2Lhg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,4,2025-06-16 07:00:00+02:00
2025-10-08 06:28:01+02:00,0,FR,Planned maintenance,A03,,2025-06-27 12:00:00+02:00,YvHSccaAedjR04LZgmyV7g,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,4,2025-06-16 07:00:00+02:00
2025-10-08 06:37:44+02:00,690,FR,Planned maintenance,A03,,2025-07-04 18:00:00+02:00,3XYXZXqLjNQ6Zz3mKV4N0g,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,5,2025-06-07 00:00:00+02:00
2025-10-08 06:39:50+02:00,0,FR,Planned maintenance,A03,,2025-07-03 17:00:00+02:00,4QHLYI01hZUql1-VuHX6zg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,5,2025-06-10 07:00:00+02:00
2025-10-08 08:39:11+02:00,0,FR,Planned maintenance,A03,,2025-09-04 03:45:00+02:00,GwPqL9EU2CIf5ubM3n5p3A,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,17,2025-06-13 10:00:00+02:00
2025-11-10 15:46:42+01:00,0,FR,Planned maintenance,A03,,2025-06-18 14:17:00+02:00,kK10oquGPtZTnPfJhBly_g,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-06-16 12:00:00+02:00
2025-11-10 16:09:53+01:00,0,FR,Planned maintenance,A03,,2025-11-03 17:00:00+01:00,_cyGWB6QbgfPu0mYOO1mdA,580.0,Fossil Hard coal,17W100P100P0237E,FRANCE,CORDEMAIS 5,CORDEMAIS 5,1,MAW,PT1M,4,2025-06-16 00:00:00+02:00
2025-11-11 11:07:14+01:00,0,FR,Planned maintenance,A03,,2025-11-12 17:00:00+01:00,wSIdLtuIR2klBRY8VWKGNw,580.0,Fossil Hard coal,17W100P100P0236G,FRANCE,CORDEMAIS 4,CORDEMAIS 4,1,MAW,PT1M,5,2025-06-16 00:00:00+02:00
2025-12-13 07:51:25+01:00,0,FR,Planned maintenance,A03,,2025-12-13 23:30:00+01:00,5XIErTitks7l8jG3qaUSjQ,915.0,Nuclear,17W100P100P0199X,FRANCE,CRUAS 1,CRUAS 1,1,MAW,PT1M,16,2025-06-14 00:00:00+02:00
2025-10-06 20:59:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-19 17:00:00+02:00,9hrhZmT8e-UABy8-QMSnzA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-19 07:00:00+02:00
2025-10-06 20:59:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-23 17:00:00+02:00,lzyWDIv0tZ_7zooyhHxkTA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-23 07:00:00+02:00
2025-10-06 20:59:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-24 17:00:00+02:00,OdGAu5DQXoOUevuyPx_hmw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-24 07:00:00+02:00
2025-10-06 20:59:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-27 17:00:00+02:00,S6fnzGW1l4kC_7ePAHd8BA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-27 07:00:00+02:00
2025-10-06 20:59:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-29 17:00:00+02:00,V4rBuCf1I4gRDOCx4PWcAQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-29 07:00:00+02:00
2025-10-06 20:59:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-26 17:00:00+02:00,1QgCz4TVldVB236MRzcHRw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-26 07:00:00+02:00
2025-10-06 20:59:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-22 17:00:00+02:00,1RFG4MXsrPJnTBz3dBYAwQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-22 07:00:00+02:00
2025-10-06 20:59:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-21 17:00:00+02:00,rGSDqDbYRJBWwmSA0PoTvQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-21 07:00:00+02:00
2025-10-06 20:59:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-20 17:00:00+02:00,Agq_AyJFEzJrUo5bUglqRQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-20 07:00:00+02:00
2025-10-06 20:59:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-18 17:00:00+02:00,qjnXCo-KBGL-qrJFkb7PIw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-18 07:00:00+02:00
2025-10-06 20:59:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-25 17:00:00+02:00,Bc-64BCccFUd9k259K9boQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-25 07:00:00+02:00
2025-10-06 20:59:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-30 17:00:00+02:00,qYcKnyPwm6uSWTuIbmPV8w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-30 07:00:00+02:00
2025-10-06 20:59:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-28 17:00:00+02:00,XZSTq2r326_l9P8eorW_MA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-28 07:00:00+02:00
2025-10-07 15:25:15+02:00,0,FR,Planned maintenance,A03,,2025-06-19 12:00:00+02:00,nZ3V_GNFBGSQ7KKVfkXSEg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2025-06-19 09:00:00+02:00
2025-10-07 15:25:15+02:00,0,FR,Planned maintenance,A03,,2025-06-19 12:00:00+02:00,gjbR0gn5h1ntneq6_4aGCQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2025-06-19 09:00:00+02:00
2025-10-07 15:25:15+02:00,0,FR,Planned maintenance,A03,,2025-06-19 12:00:00+02:00,mk2D9vGGDJfJN5T-DL0GTw,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2025-06-19 09:00:00+02:00
2025-10-07 16:36:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-01 17:00:00+02:00,FPU2rVyk3DRiGhm8PuyVMQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2025-06-30 07:00:00+02:00
2025-10-07 16:43:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-11 07:00:00+02:00,t_X9RKBYFEhVd74E-Vkimw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2025-06-30 07:00:00+02:00
2025-10-07 18:22:08+02:00,0,FR,Planned maintenance,A03,,2025-06-25 00:00:00+02:00,1HA_02vLBDn6fsDYuvOZ3Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2025-06-24 00:00:00+02:00
2025-10-07 18:22:08+02:00,0,FR,Planned maintenance,A03,,2025-06-25 00:00:00+02:00,Pg2Q7SGjxrHJtOJ--G641Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2025-06-24 00:00:00+02:00
2025-10-07 18:22:08+02:00,0,FR,Planned maintenance,A03,,2025-06-25 00:00:00+02:00,9w6gRtu1u5KxqZxsq2h7zw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2025-06-24 00:00:00+02:00
2025-10-07 18:22:08+02:00,0,FR,Planned maintenance,A03,,2025-06-25 00:00:00+02:00,Cfs-giR6hrfkKogt663qoQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2025-06-24 00:00:00+02:00
2025-10-07 18:33:47+02:00,0,FR,Planned maintenance,A03,,2025-06-27 17:00:00+02:00,uSLaYUqA1RK0D4u67vY2Mg,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G2,1,MAW,PT1M,4,2025-06-23 07:00:00+02:00
2025-10-07 22:48:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-31 12:00:00+02:00,qsRMS0_G4v1--FU2xQkHSw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2025-06-30 07:00:00+02:00
2025-10-08 04:29:38+02:00,0,FR,Planned maintenance,A03,,2025-06-26 17:00:00+02:00,__OjFRDjvFNkCEK1s-MK7w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2025-06-26 07:00:00+02:00
2025-10-08 04:42:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-20 17:00:00+02:00,Fg0_MDBzleyp8c7jA4e2Zg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2025-06-20 07:00:00+02:00
2025-10-08 04:42:42+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-19 17:00:00+02:00,iNM3yDztzqNlBEv8WZodMA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2025-06-19 07:00:00+02:00
2025-10-08 04:42:43+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-18 17:00:00+02:00,Bn5kXb3V80Peu_VFio4EOA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,3,2025-06-18 07:00:00+02:00
2025-10-08 05:04:57+02:00,0,FR,Planned maintenance,A03,,2025-07-03 12:00:00+02:00,Yvu76Ls5xbz6jTCGTyuiog,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-06-30 06:00:00+02:00
2025-10-08 05:15:16+02:00,0,FR,Planned maintenance,A03,,2025-06-25 17:00:00+02:00,HYRyxImV_cBs17UqtxFezA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-06-24 00:00:00+02:00
2025-10-08 05:22:16+02:00,0,FR,Planned maintenance,A03,,2025-06-30 17:00:00+02:00,7wkD2vpI2kmS_lgyFbJk2Q,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,2,2025-06-30 07:00:00+02:00
2025-10-08 05:22:17+02:00,0,FR,Planned maintenance,A03,,2025-06-30 17:00:00+02:00,pQW87yzx2EaqCBujBjGK2Q,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,2,2025-06-30 07:00:00+02:00
2025-10-08 05:23:35+02:00,0,FR,Planned maintenance,A03,,2025-06-20 11:00:00+02:00,XIIufYXMQYp3KqCrT7pcgw,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,1,2025-06-20 10:00:00+02:00
2025-10-08 05:33:03+02:00,0,FR,Planned maintenance,A03,,2025-07-04 17:00:00+02:00,239MGFMGHSOd1wWDvMVXeQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,1,2025-06-23 07:30:00+02:00
2025-10-08 05:37:06+02:00,0,FR,Planned maintenance,A03,,2025-06-17 17:00:00+02:00,c0C8jo8JTP2QtM-jd0gCAw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2025-06-17 09:00:00+02:00
2025-10-08 05:37:19+02:00,0,FR,Planned maintenance,A03,,2025-06-26 17:00:00+02:00,p9Lq7pg45nRg5J7ywMFAEg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,4,2025-06-23 07:30:00+02:00
2025-10-08 05:39:54+02:00,0,FR,Planned maintenance,A03,,2025-06-30 16:30:00+02:00,4ptRFoBRIqqAzO42K7stqQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,1,2025-06-23 07:30:00+02:00
2025-10-08 05:55:54+02:00,0,FR,Planned maintenance,A03,,2025-06-25 17:00:00+02:00,zsZRehuUWyIsI-OPbKMt9Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-06-25 13:30:00+02:00
2025-10-08 05:58:05+02:00,0,FR,Planned maintenance,A03,,2025-06-18 16:00:00+02:00,Tsb_e9nR_QPFkRY0DOinpA,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,2,2025-06-18 07:30:00+02:00
2025-10-08 05:59:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-17 16:30:00+02:00,zCJkJU5Gn9DG9OEJTV0t9A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,3,2025-06-17 08:30:00+02:00
2025-10-08 05:59:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-17 16:30:00+02:00,i5QXeT8uzhRtwOqSTmn0nQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2025-06-17 08:30:00+02:00
2025-10-08 05:59:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-19 18:00:00+02:00,Bb2yTWJCBjJNFO5P9HEDuw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-06-19 07:30:00+02:00
2025-10-08 05:59:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-18 18:00:00+02:00,fFvckrhAdSgppFtL_vHlcA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-06-18 07:30:00+02:00
2025-10-08 05:59:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-20 18:00:00+02:00,Z_XN6h_m_AbBvQidYvGmHg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-06-20 07:30:00+02:00
2025-10-08 06:00:29+02:00,0,FR,Planned maintenance,A03,,2025-06-25 17:00:00+02:00,jl8Lkdc2NP-7UWFtLDvykg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2025-06-25 07:30:00+02:00
2025-10-08 06:02:05+02:00,0,FR,Planned maintenance,A03,,2025-06-20 12:30:00+02:00,sYfFoFh1CTnbU0_A-_s4TQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-06-20 08:30:00+02:00
2025-10-08 06:07:50+02:00,0,FR,Planned maintenance,A03,,2025-06-19 16:30:00+02:00,6pmnzkDUGcXcfaOa729MRA,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,1,2025-06-19 07:30:00+02:00
2025-10-08 06:08:42+02:00,0,FR,Planned maintenance,A03,,2025-06-24 20:00:00+02:00,K40yLH6i4wJRa5ZDWdAb1Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-06-24 00:00:00+02:00
2025-10-08 06:10:07+02:00,0,FR,Planned maintenance,A03,,2025-06-27 18:00:00+02:00,cs-Lun8fs5TLFCZByrVbfw,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2025-06-23 07:00:00+02:00
2025-10-08 06:10:07+02:00,0,FR,Planned maintenance,A03,,2025-07-04 18:00:00+02:00,yhO2nOr90_mZKbk81E4hYA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2025-06-30 07:00:00+02:00
2025-10-08 06:10:08+02:00,0,FR,Planned maintenance,A03,,2025-06-27 17:00:00+02:00,jcib6L5C9KvrdYJeKFJWSQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2025-06-23 07:00:00+02:00
2025-10-08 06:10:27+02:00,0,FR,Planned maintenance,A03,,2025-06-17 15:30:00+02:00,WcIglsyIi_7YmIdyeZyu8g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2025-06-17 13:30:00+02:00
2025-10-08 06:10:27+02:00,500,FR,Planned maintenance,A03,,2025-06-17 19:00:00+02:00,iOr8KXa3dznKOY7meLz_pg,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2025-06-17 14:30:00+02:00
2025-10-08 06:10:28+02:00,0,FR,Planned maintenance,A03,,2025-06-27 17:00:00+02:00,lqk6yZoiqhvmgdQXc35yRQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,2,2025-06-25 07:00:00+02:00
2025-10-08 06:10:28+02:00,0,FR,Planned maintenance,A03,,2025-06-27 17:00:00+02:00,LdoKjsetpRvlf50-EDAjWA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,2,2025-06-25 07:00:00+02:00
2025-10-08 06:10:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-18 17:30:00+02:00,6GjCQ5QSa8VuZILq-yyY-Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2025-06-18 08:30:00+02:00
2025-10-08 06:10:32+02:00,430,FR,Planned maintenance,A03,Cancelled,2025-06-17 20:00:00+02:00,633rRq1Yw2TIFKfLZgcbJA,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-06-17 16:00:00+02:00
2025-10-08 06:10:34+02:00,150,FR,Planned maintenance,A03,Cancelled,2025-06-18 15:30:00+02:00,0HFVpdGCaoauhKbEwGhzvw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-06-18 11:30:00+02:00
2025-10-08 06:10:42+02:00,441,FR,Planned maintenance,A03,Cancelled,2025-06-19 23:00:00+02:00,UNsdXQRexPJ7YNvrLixtsQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2025-06-19 22:00:00+02:00
2025-10-08 06:10:42+02:00,771,FR,Planned maintenance,A03,Cancelled,2025-06-19 20:30:00+02:00,u-W-VHAx0xuid-ecKQzo0A,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2025-06-19 19:30:00+02:00
2025-10-08 06:11:00+02:00,660,FR,Planned maintenance,A03,,2025-06-18 12:00:00+02:00,I1oRAHLv3Vy3fI7Qb2ggJg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,5,2025-06-17 09:15:00+02:00
2025-10-08 06:11:11+02:00,55,FR,Planned maintenance,A03,,2025-06-20 23:30:00+02:00,ES94R3e125qAm8HIiM4deQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,3,2025-06-20 22:30:00+02:00
2025-10-08 06:11:22+02:00,0,FR,Planned maintenance,A03,,2025-06-24 12:00:00+02:00,Y2sHGU1TZOVD2Wgq1AQ9Yw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,1,2025-06-24 08:00:00+02:00
2025-10-08 06:11:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-28 00:00:00+02:00,E9nPsuOyoxu4bR5xO58Tbg,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,7,2025-06-27 00:00:00+02:00
2025-10-08 06:11:26+02:00,430,FR,Planned maintenance,A03,Cancelled,2025-06-18 14:30:00+02:00,vYsJdhGjgfT7HPtwfW2hBw,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-06-18 12:00:00+02:00
2025-10-08 06:11:26+02:00,270,FR,Planned maintenance,A03,Cancelled,2025-06-18 18:00:00+02:00,HBYGEjtWUei4A1VfQaEzqg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,6,2025-06-18 14:30:00+02:00
2025-10-08 06:11:27+02:00,0,FR,Planned maintenance,A03,,2025-06-19 02:00:00+02:00,ui_HuI5IgsSFleAPjF2xqw,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,3,2025-06-18 16:00:00+02:00
2025-10-08 06:11:27+02:00,0,FR,Planned maintenance,A03,,2025-06-19 02:00:00+02:00,4ZMz0u7WJbXSypQlB2lUWw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,3,2025-06-18 16:00:00+02:00
2025-10-08 06:11:27+02:00,0,FR,Planned maintenance,A03,,2025-06-19 02:00:00+02:00,Mi8DrErJYg0CY5Q0tQSIeA,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,3,2025-06-18 16:00:00+02:00
2025-10-08 06:11:27+02:00,0,FR,Planned maintenance,A03,,2025-06-19 02:00:00+02:00,54dskSUWGErd3a9ZOv1a7A,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,3,2025-06-18 16:00:00+02:00
2025-10-08 06:11:27+02:00,0,FR,Planned maintenance,A03,,2025-06-19 02:00:00+02:00,IM2O0_oc4sEeKEA3Eq5L9Q,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,3,2025-06-18 16:00:00+02:00
2025-10-08 06:11:27+02:00,0,FR,Planned maintenance,A03,,2025-06-19 02:00:00+02:00,wqIBSw7wuNBclcemr7vXLQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,3,2025-06-18 16:00:00+02:00
2025-10-08 06:11:32+02:00,0,FR,Planned maintenance,A03,,2025-06-20 17:00:00+02:00,vqmBc1lzmxhMnkVuuF0fVg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2025-06-19 12:00:00+02:00
2025-10-08 06:11:32+02:00,0,FR,Planned maintenance,A03,,2025-06-26 17:00:00+02:00,TQb3e81VeIWOLkO6GbfX6w,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2025-06-26 13:30:00+02:00
2025-10-08 06:11:32+02:00,0,FR,Planned maintenance,A03,,2025-06-19 16:00:00+02:00,MYHbG_9o_fVaiQNzHxJT0A,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-06-19 07:30:00+02:00
2025-10-08 06:11:46+02:00,0,FR,Planned maintenance,A03,,2025-06-23 14:00:00+02:00,H1jGQ5iuOuFgfcWM1Kkdwg,120.0,Fossil Gas,17W0000014685871,France,COGENERATION NORMANDIE,COGENERATION NORMANDIE (AMFARD) TRAIN 15,1,MAW,PT1M,1,2025-06-18 14:00:00+02:00
2025-10-08 06:11:47+02:00,635,FR,Planned maintenance,A03,,2025-06-18 11:52:00+02:00,ceVg3cNu6JkPPnd9qRhkCg,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2025-06-18 11:09:00+02:00
2025-10-08 06:12:59+02:00,290,FR,Planned maintenance,A03,Cancelled,2025-06-19 16:00:00+02:00,FB2pIBugfWIDa_Rkt4bRlw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2025-06-19 15:00:00+02:00
