created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-08 06:13:00+02:00,482,FR,Planned maintenance,A03,Cancelled,2025-06-19 17:00:00+02:00,6giSd0ysjF3xGWxvc8upoA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,3,2025-06-19 15:00:00+02:00
2025-10-08 06:13:26+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-06-19 11:00:00+02:00,wuBhYx09ZxKlPS_mD3Tltg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2025-06-19 09:00:00+02:00
2025-10-08 06:14:07+02:00,0,FR,Planned maintenance,A03,,2025-07-02 17:00:00+02:00,emnroIOolG-zlJH8KKziRw,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,3,2025-06-23 07:30:00+02:00
2025-10-08 06:14:14+02:00,0,FR,Planned maintenance,A03,,2025-06-19 15:00:00+02:00,Z6LtknpAnBpVmE6oLKW30A,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2025-06-19 14:00:00+02:00
2025-10-08 06:14:14+02:00,0,FR,Planned maintenance,A03,,2025-06-19 15:00:00+02:00,Nb3gqn3_iHxocgp8Tw0O5A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-06-19 14:00:00+02:00
2025-10-08 06:14:14+02:00,0,FR,Planned maintenance,A03,,2025-06-19 15:00:00+02:00,0gIoLMgJS0rRjWSarcMtxg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2025-06-19 14:00:00+02:00
2025-10-08 06:14:24+02:00,176,FR,Planned maintenance,A03,,2025-06-20 15:30:00+02:00,_5YYphL3va_kyErjN5tqaQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2025-06-20 14:30:00+02:00
2025-10-08 06:14:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-19 20:00:00+02:00,EvGXWgd7_Vfa_dpbdlsn7g,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-06-19 16:00:00+02:00
2025-10-08 06:14:28+02:00,810,FR,Planned maintenance,A03,,2025-06-19 18:00:00+02:00,R7e86kfIjkECuTLLL8bxbA,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,8,2025-06-18 12:00:00+02:00
2025-10-08 06:14:28+02:00,434,FR,Planned maintenance,A03,,2025-06-19 17:00:00+02:00,QAlEW4OFuE_UfEiA7LYomQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-06-19 14:00:00+02:00
2025-10-08 06:14:43+02:00,400,FR,Planned maintenance,A03,,2025-06-21 00:00:00+02:00,AQ1YF6vgHX_qwFBkLgTVLA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2025-06-20 08:00:00+02:00
2025-10-08 06:14:46+02:00,900,FR,Planned maintenance,A03,,2025-06-20 01:00:00+02:00,8Pp8iI9Cm5citgC7aHe46w,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,5,2025-06-18 22:00:00+02:00
2025-10-08 06:14:46+02:00,493,FR,Planned maintenance,A03,Cancelled,2025-06-20 17:00:00+02:00,HZtnilBY6xqS24u1E2ERxw,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2025-06-20 14:00:00+02:00
2025-10-08 06:14:47+02:00,437,FR,Planned maintenance,A03,,2025-06-20 14:00:00+02:00,7S7-Z6ufLXY2zcCK3qiHOw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2025-06-20 08:00:00+02:00
2025-10-08 06:15:04+02:00,1200,FR,Planned maintenance,A03,,2025-06-21 04:00:00+02:00,fMEUC2Fv-N-_dcrAEBs2Nw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2025-06-21 03:00:00+02:00
2025-10-08 06:15:15+02:00,0,FR,Planned maintenance,A03,,2025-06-23 17:00:00+02:00,Z1IxtEQHscpiEj9YToAjtw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2025-06-23 08:30:00+02:00
2025-10-08 06:15:30+02:00,345,FR,Planned maintenance,A03,,2025-06-20 18:00:00+02:00,SMamfcjViNV-3wqUkQBhCw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2025-06-20 11:30:00+02:00
2025-10-08 06:15:50+02:00,550,FR,Planned maintenance,A03,,2025-06-20 17:00:00+02:00,s3YxZwy660gLvxB2Cv5Eew,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2025-06-20 08:00:00+02:00
2025-10-08 06:15:58+02:00,0,FR,Planned maintenance,A03,,2025-06-20 16:00:00+02:00,JkmNfUBotirmEfzBKCFtBg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2025-06-19 07:00:00+02:00
2025-10-08 06:16:03+02:00,0,FR,Planned maintenance,A03,,2025-06-20 17:30:00+02:00,cItWbmhZQvCKQtcGSWcbxA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2025-06-19 07:30:00+02:00
2025-10-08 06:16:44+02:00,557,FR,Planned maintenance,A03,,2025-06-23 12:00:00+02:00,aHZVO6FyWDpiIhdDMt6CQA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-06-23 10:00:00+02:00
2025-10-08 06:16:53+02:00,400,FR,Planned maintenance,A03,,2025-06-23 00:00:00+02:00,nn8Ilxm8jvGYz8pW2cu8DA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2025-06-22 17:00:00+02:00
2025-10-08 06:17:02+02:00,1230,FR,Planned maintenance,A03,,2025-06-21 19:00:00+02:00,qu2LPw-Tmi1JsVl-VsstYg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-06-21 18:00:00+02:00
2025-10-08 06:17:41+02:00,0,FR,Planned maintenance,A03,,2025-06-21 22:00:00+02:00,hemzeNiBcbpu95BFIMR8UQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,4,2025-06-21 14:30:00+02:00
2025-10-08 06:17:56+02:00,0,FR,Planned maintenance,A03,,2025-06-22 13:00:00+02:00,X_5rNFS4aVLSXNrQHxhThw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,5,2025-06-21 00:00:00+02:00
2025-10-08 06:17:57+02:00,276,FR,Planned maintenance,A03,Cancelled,2025-06-22 18:00:00+02:00,D9bQDjjNTNTELzhDKvGOKg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-06-22 16:00:00+02:00
2025-10-08 06:18:14+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-06-23 16:30:00+02:00,eL4k_fYGxdINpAuMlSe9Nw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2025-06-23 14:30:00+02:00
2025-10-08 06:18:23+02:00,0,FR,Planned maintenance,A03,,2025-06-22 19:30:00+02:00,-UxgPruRjSjbz14ZQkUxjg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,8,2025-06-21 01:00:00+02:00
2025-10-08 06:18:36+02:00,280,FR,Planned maintenance,A03,,2025-06-23 21:00:00+02:00,KWAqFgCj-5wV1zBv0T5-TA,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,1,2025-06-23 11:00:00+02:00
2025-10-08 06:19:05+02:00,0,FR,Planned maintenance,A03,,2025-06-23 17:00:00+02:00,3pVZgbyJUMu3eXLheAzZ6Q,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2025-06-23 13:30:00+02:00
2025-10-08 06:19:34+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-06-24 15:45:00+02:00,tHYqu97o5xRwY784ub2bPA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2025-06-24 13:45:00+02:00
2025-10-08 06:19:36+02:00,0,FR,Planned maintenance,A03,,2025-06-23 15:30:00+02:00,9e4zNXNFFE3F0Ae8iIBfMQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2025-06-23 13:30:00+02:00
2025-10-08 06:19:57+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-06-24 14:00:00+02:00,9mLIn0rwt-F0HS7PtGmY7A,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2025-06-24 10:00:00+02:00
2025-10-08 06:20:08+02:00,808,FR,Planned maintenance,A03,,2025-06-24 10:00:00+02:00,Bl1v7xavCVhe29f2nkYYLw,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,1,2025-06-24 08:00:00+02:00
2025-10-08 06:20:33+02:00,0,FR,Planned maintenance,A03,,2025-06-24 09:00:00+02:00,fwn-JiXEyzdXru2aUol0oQ,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,3,2025-06-23 10:00:00+02:00
2025-10-08 06:20:33+02:00,0,FR,Planned maintenance,A03,,2025-06-24 09:00:00+02:00,qgphu7ESoLY74muqr3Co7g,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,4,2025-06-23 10:00:00+02:00
2025-10-08 06:20:59+02:00,260,FR,Planned maintenance,A03,,2025-06-24 16:00:00+02:00,oI3lxfi29XSfIOTdsaDlAA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-06-24 09:00:00+02:00
2025-10-08 06:21:04+02:00,240,FR,Planned maintenance,A03,Cancelled,2025-06-25 17:00:00+02:00,laC82KXFV0vT_oRQJH-6dQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-06-25 12:00:00+02:00
2025-10-08 06:21:40+02:00,0,FR,Planned maintenance,A03,,2025-06-26 16:00:00+02:00,LYOH5s8UNpi2lX_XvwlhHA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,1,2025-06-26 13:00:00+02:00
2025-10-08 06:21:44+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-04 17:00:00+02:00,ZmwulDYitw9L7hehPna7gQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-06-30 07:00:00+02:00
2025-10-08 06:21:50+02:00,0,FR,Planned maintenance,A03,,2025-06-27 23:00:00+02:00,IFAenw5SZMVKvkT1JWZ7XA,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,1,2025-06-25 00:00:00+02:00
2025-10-08 06:21:50+02:00,278,FR,Planned maintenance,A03,,2025-06-24 13:45:00+02:00,BBfFx2pNOdd5wSTv9gOeug,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2025-06-24 12:45:00+02:00
2025-10-08 06:21:57+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-06-25 04:30:00+02:00,fFeNkyjKh4CfTxuRdXhtxQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2025-06-25 00:30:00+02:00
2025-10-08 06:21:57+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-06-25 23:30:00+02:00,Uh_j5ou6ClFNwlBvGcAsgw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2025-06-25 17:30:00+02:00
2025-10-08 06:22:08+02:00,0,FR,Planned maintenance,A03,,2025-06-26 16:00:00+02:00,AWq1z9E8ETEbB4ZfpNnvzw,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2025-06-26 11:00:00+02:00
2025-10-08 06:22:09+02:00,0,FR,Planned maintenance,A03,,2025-06-26 16:00:00+02:00,1kXNoei3YJHEMkdWZgPwWQ,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,1,2025-06-26 11:00:00+02:00
2025-10-08 06:22:09+02:00,0,FR,Planned maintenance,A03,,2025-06-26 16:00:00+02:00,w8G9y4n6rQKwV9TdpaVBpg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,1,2025-06-26 11:00:00+02:00
2025-10-08 06:22:09+02:00,0,FR,Planned maintenance,A03,,2025-06-26 16:00:00+02:00,CFXUCOY0xP3o1xTKdCx4pw,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,1,2025-06-26 11:00:00+02:00
2025-10-08 06:22:17+02:00,40,FR,Planned maintenance,A03,Cancelled,2025-06-26 01:00:00+02:00,dWh1Zr4MYeZsZsrdR39Amg,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,3,2025-06-25 23:00:00+02:00
2025-10-08 06:22:17+02:00,810,FR,Planned maintenance,A03,Cancelled,2025-06-27 00:00:00+02:00,EWqx7hPQAQCbIvkiCmTB9w,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,2,2025-06-26 01:00:00+02:00
2025-10-08 06:22:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-24 16:40:00+02:00,1fm5v98rGr-o35U5AQjbtA,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,11,2025-06-19 18:00:00+02:00
2025-10-08 06:22:23+02:00,801,FR,Planned maintenance,A03,Cancelled,2025-06-25 15:00:00+02:00,g6nPIImXWTjMk-woD2QkOQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2025-06-25 14:00:00+02:00
2025-10-08 06:22:37+02:00,400,FR,Planned maintenance,A03,,2025-06-26 00:00:00+02:00,6DtyJuN6Nr3u5b5d_rUP9w,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2025-06-25 17:00:00+02:00
2025-10-08 06:22:39+02:00,280,FR,Planned maintenance,A03,,2025-06-25 11:00:00+02:00,UHMQFiJ58OUQSm_3fssZ2g,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2025-06-25 09:00:00+02:00
2025-10-08 06:22:46+02:00,367,FR,Planned maintenance,A03,Cancelled,2025-07-27 12:30:00+02:00,b_NpzMyJeJt_UE8Jq39_dA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,7,2025-06-24 11:30:00+02:00
2025-10-08 06:22:56+02:00,1200,FR,Planned maintenance,A03,,2025-06-26 00:00:00+02:00,EVYQXv07YZ_hDnw0Gz4oqQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-06-25 00:00:00+02:00
2025-10-08 06:23:14+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-06-27 00:00:00+02:00,LiPXCqD854gYcGo0vHsDAA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2025-06-26 18:00:00+02:00
2025-10-08 06:23:20+02:00,0,FR,Planned maintenance,A03,,2025-06-27 10:30:00+02:00,2zPwf4pVzS8_Fdsg6ZCwDQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-06-27 07:30:00+02:00
2025-10-08 06:23:24+02:00,1207,FR,Planned maintenance,A03,,2025-06-27 16:00:00+02:00,nEJxEs8aTSUiCJeO9WE8Cw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2025-06-27 15:00:00+02:00
2025-10-08 06:23:59+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-06-26 17:00:00+02:00,ZRfqqKW9P9NrldHNqgOm0w,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,4,2025-06-26 12:00:00+02:00
2025-10-08 06:23:59+02:00,0,FR,Planned maintenance,A03,,2025-06-26 14:00:00+02:00,btUSyEN7YJWz55Upb8MjGA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,3,2025-06-25 15:00:00+02:00
2025-10-08 06:24:46+02:00,0,FR,Planned maintenance,A03,,2025-06-26 00:00:00+02:00,_6s4K04WnWKNQ_yk-7uM4w,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,1,2025-06-25 22:07:00+02:00
2025-10-08 06:24:46+02:00,0,FR,Planned maintenance,A03,,2025-06-26 00:00:00+02:00,pR3P8fikDuBu_9x4MRsWlw,125.0,Fossil Oil,17W100P100P0255C,FRANCE,ARRIGHI 1,ARRIGHI 1,1,MAW,PT1M,1,2025-06-25 22:02:00+02:00
2025-10-08 06:24:59+02:00,1230,FR,Planned maintenance,A03,,2025-06-28 03:00:00+02:00,8NnrfW9CS066LHTqAGd20A,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-06-28 00:30:00+02:00
2025-10-08 06:25:24+02:00,0,FR,Planned maintenance,A03,,2025-06-28 18:00:00+02:00,MQDblaq8i_1Yq1lGxS_fkg,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2025-06-28 10:00:00+02:00
2025-10-08 06:25:34+02:00,1350,FR,Planned maintenance,A03,,2025-06-28 02:00:00+02:00,uhZhaUnYveO8D-9eGOpP4A,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,1,2025-06-28 01:00:00+02:00
2025-10-08 06:25:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-06-27 12:00:00+02:00,gieCbp6c1Of7Y1z-DnRziA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,2,2025-06-27 08:00:00+02:00
2025-10-08 06:25:43+02:00,260,FR,Planned maintenance,A03,,2025-06-26 16:00:00+02:00,sgmrl8JTfw2ysIcfiPYuzw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2025-06-26 13:30:00+02:00
2025-10-08 06:25:48+02:00,0,FR,Planned maintenance,A03,,2025-07-02 17:00:00+02:00,fpeUxYJDVZCMB-5PztpSBA,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,5,2025-06-18 07:30:00+02:00
2025-10-08 06:26:05+02:00,0,FR,Planned maintenance,A03,,2025-06-30 14:00:00+02:00,hjqT-soRB_OnK-i-S81oew,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2025-06-30 06:00:00+02:00
2025-10-08 06:26:06+02:00,0,FR,Planned maintenance,A03,,2025-06-26 11:14:00+02:00,eggw7rIMfnQbacgqsnuJUQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,4,2025-06-24 08:00:00+02:00
2025-10-08 06:26:10+02:00,0,FR,Planned maintenance,A03,,2025-06-27 11:30:00+02:00,ALAkQ8CBffMtebvcic8J-g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,1,2025-06-27 10:30:00+02:00
2025-10-08 06:26:10+02:00,0,FR,Planned maintenance,A03,,2025-06-27 11:30:00+02:00,51TLO4JdXrL3W10PCtHgNA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,1,2025-06-27 10:30:00+02:00
2025-10-08 06:26:21+02:00,400,FR,Planned maintenance,A03,Cancelled,2025-06-28 00:00:00+02:00,wQtrGmZpaSLJ4uxh3UtJtQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2025-06-27 17:00:00+02:00
2025-10-08 06:26:24+02:00,0,FR,Planned maintenance,A03,,2025-06-26 18:00:00+02:00,wzz5k_qYGpxtYweGnWckQQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2025-06-20 18:00:00+02:00
2025-10-08 06:26:36+02:00,1055,FR,Planned maintenance,A03,,2025-06-27 11:30:00+02:00,uKaWdp3l9NzfcDTyuLy9Vw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-06-27 08:30:00+02:00
2025-10-08 06:26:37+02:00,1375,FR,Planned maintenance,A03,,2025-06-27 12:00:00+02:00,etgH7-jMfvoUmoyUDwBCaQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2025-06-27 08:00:00+02:00
2025-10-08 06:26:58+02:00,400,FR,Planned maintenance,A03,,2025-06-29 00:00:00+02:00,wBRCyH3wc6gZVoIPoDImqA,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2025-06-28 17:00:00+02:00
2025-10-08 06:27:26+02:00,1050,FR,Planned maintenance,A03,,2025-06-27 12:00:00+02:00,dVulJa4yitXeDgmcPIENHg,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2025-06-27 09:00:00+02:00
2025-10-08 06:27:27+02:00,893,FR,Planned maintenance,A03,,2025-06-28 12:00:00+02:00,8DrR1qIu8tpSHqs3mkdRkg,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2025-06-28 04:00:00+02:00
2025-10-08 06:28:10+02:00,0,FR,Planned maintenance,A03,,2025-06-27 15:40:00+02:00,f4weAvI6N9vxpMLQXJaBeQ,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G3,1,MAW,PT1M,3,2025-06-25 08:30:00+02:00
2025-10-08 06:28:10+02:00,385,FR,Planned maintenance,A03,,2025-06-28 17:00:00+02:00,Dc4VOea8GvcAYCqZ32AnFg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-06-28 15:00:00+02:00
2025-10-08 06:28:10+02:00,260,FR,Planned maintenance,A03,,2025-06-28 10:00:00+02:00,JmqWkbBogyEiLUgIGRg7VA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2025-06-28 08:00:00+02:00
2025-10-08 06:28:29+02:00,538,FR,Planned maintenance,A03,Cancelled,2025-06-28 11:30:00+02:00,0WGD1Qm2AP_9oVYw7bkF_Q,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2025-06-28 10:00:00+02:00
2025-10-08 06:28:29+02:00,619,FR,Planned maintenance,A03,Cancelled,2025-06-28 16:30:00+02:00,WOqUT2LdTxqhZw1xw_S5Ng,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2025-06-28 15:00:00+02:00
2025-10-08 06:28:40+02:00,718,FR,Planned maintenance,A03,,2025-06-28 04:00:00+02:00,WGwlbhcq3bduIU3mkZbVGQ,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2025-06-28 03:00:00+02:00
2025-10-08 06:28:53+02:00,1050,FR,Planned maintenance,A03,,2025-06-28 04:00:00+02:00,3Tlf34A2niUCRlKOcE4OCg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2025-06-28 03:29:00+02:00
2025-10-08 06:28:54+02:00,0,FR,Planned maintenance,A03,,2025-07-05 23:00:00+02:00,XXcmwbP8Kuj_V3EAjhDWFw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,5,2025-06-28 05:00:00+02:00
2025-10-08 06:29:08+02:00,903,FR,Planned maintenance,A03,,2025-06-29 12:00:00+02:00,mglPeGicLVFmmjP1j1cucw,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2025-06-29 04:00:00+02:00
2025-10-08 06:29:33+02:00,518,FR,Planned maintenance,A03,Cancelled,2025-06-29 17:00:00+02:00,xhv9fapCQgvlEepeQCyhkg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2025-06-29 09:00:00+02:00
2025-10-08 06:29:34+02:00,1230,FR,Planned maintenance,A03,,2025-06-28 18:30:00+02:00,sX381uWsnzZS7rL62UST-A,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-06-28 17:30:00+02:00
2025-10-08 06:29:36+02:00,280,FR,Planned maintenance,A03,,2025-06-28 22:00:00+02:00,TdgiTIlPWr8H5cC_gvN30w,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2025-06-28 14:00:00+02:00
2025-10-08 06:30:22+02:00,585,FR,Planned maintenance,A03,,2025-06-29 12:00:00+02:00,3-FrWPeWTSpYaDqKSWGkpQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,2,2025-06-28 21:30:00+02:00
2025-10-08 06:30:50+02:00,400,FR,Planned maintenance,A03,Cancelled,2025-07-01 00:00:00+02:00,H6j29y2WmA2gYOYGtTSQZw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2025-06-30 00:00:00+02:00
2025-10-08 06:30:50+02:00,400,FR,Planned maintenance,A03,Cancelled,2025-06-30 00:00:00+02:00,2k94ue_jn1QyL2g7kbOZKg,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2025-06-29 00:00:00+02:00
2025-10-08 06:31:16+02:00,470,FR,Planned maintenance,A03,,2025-06-30 04:30:00+02:00,YmHe1i8VTn_kXSYg_1CZzQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,3,2025-06-29 11:30:00+02:00
2025-10-08 06:32:23+02:00,0,FR,Planned maintenance,A03,,2025-07-04 17:00:00+02:00,1nkRWOOugVcVMAiKILK5LA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,6,2025-06-20 17:00:00+02:00
2025-10-08 06:33:06+02:00,0,FR,Planned maintenance,A03,,2025-06-30 20:00:00+02:00,JmClrNfkmLZxGzf5Cx89Ug,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,5,2025-06-28 17:04:00+02:00
2025-10-08 06:34:45+02:00,916,FR,Planned maintenance,A03,,2025-07-01 16:00:00+02:00,tAcFi_Xy18XTdT4TZAgFDw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,11,2025-06-28 00:45:00+02:00
2025-10-08 06:36:09+02:00,0,FR,Planned maintenance,A03,,2025-07-02 00:00:00+02:00,TyrH4L69HWoslBWejdqfqg,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,8,2025-06-26 23:00:00+02:00
2025-10-08 06:37:25+02:00,0,FR,Planned maintenance,A03,,2025-07-02 16:17:00+02:00,mtwxyZZ4Pq41ofkaqhu1jA,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2025-06-29 00:00:00+02:00
2025-10-08 06:39:36+02:00,0,FR,Planned maintenance,A03,,2025-07-03 15:30:00+02:00,c1iTXP7X3w1QDQRZvn87Pw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,3,2025-06-27 18:00:00+02:00
2025-10-08 06:43:22+02:00,0,FR,Planned maintenance,A03,,2025-07-05 10:05:00+02:00,aGj6P59RY2yQbSHH1IA91w,182.0,Fossil Oil,17W100P100P02691,FRANCE,VAIRES 3,VAIRES 3,1,MAW,PT1M,4,2025-06-27 00:00:00+02:00
2025-10-08 06:43:22+02:00,0,FR,Planned maintenance,A03,,2025-07-05 10:01:00+02:00,MlM9Wv05U5Cf_z2LNfww9A,179.0,Fossil Oil,17W100P100P02683,FRANCE,VAIRES 2,VAIRES 2,1,MAW,PT1M,4,2025-06-27 00:00:00+02:00
2025-10-08 06:45:48+02:00,490,FR,Planned maintenance,A03,,2025-07-06 22:00:00+02:00,7n4XoCaafoliYRDJaIZ1fw,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,9,2025-06-29 23:00:00+02:00
2025-10-08 06:48:41+02:00,780,FR,Planned maintenance,A03,,2025-07-08 15:15:00+02:00,7wwVAzulYD92LTiW8Uwt1g,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,25,2025-06-29 18:55:00+02:00
2025-10-08 06:51:07+02:00,0,FR,Planned maintenance,A03,,2025-07-09 19:00:00+02:00,-bf14xmyziYSjOeokQslxw,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,5,2025-06-30 07:00:00+02:00
2025-10-08 06:51:35+02:00,1010,FR,Planned maintenance,A03,,2025-07-10 09:00:00+02:00,IDnv044GYTNwZ_4pVhEvQQ,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,22,2025-06-30 04:03:00+02:00
2025-10-08 06:59:23+02:00,0,FR,Planned maintenance,A03,,2025-07-16 13:30:00+02:00,XydtqglXHD_i2tDzEPdWGQ,175.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,8,2025-06-21 00:00:00+02:00
2025-10-08 07:03:11+02:00,0,FR,Planned maintenance,A03,,2025-08-08 17:00:00+02:00,tf_kE3wiO07_iUEswHU3rw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G5,1,MAW,PT1M,3,2025-06-30 07:00:00+02:00
2025-10-08 07:03:11+02:00,0,FR,Planned maintenance,A03,,2025-08-08 17:00:00+02:00,svUXNEzw9ke5m9lO_Um-AQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,3,2025-06-30 07:00:00+02:00
2025-10-08 07:28:35+02:00,0,FR,Planned maintenance,A03,,2025-08-05 17:00:00+02:00,PmM2T1COkjLShgAzW7H0hA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,4,2025-06-30 07:00:00+02:00
2025-10-08 08:09:25+02:00,0,FR,Planned maintenance,A03,,2025-08-20 14:00:00+02:00,HEVIiIW_NvHoRTZlOn_oDw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,4,2025-06-23 07:00:00+02:00
2025-10-08 09:54:42+02:00,0,FR,Planned maintenance,A03,,2025-09-26 01:09:00+02:00,ibHd_pIwhRsTOnO8rd_IXQ,905.0,Nuclear,17W100P100P01938,FRANCE,CHINON 3,CHINON 3,1,MAW,PT1M,17,2025-06-20 23:30:00+02:00
2025-10-08 10:08:42+02:00,345,FR,Planned maintenance,A03,,2025-09-30 10:20:00+02:00,XMpKczbC1pja3Yd1AhxALg,890.0,Nuclear,17W100P100P0203V,FRANCE,DAMPIERRE 1,DAMPIERRE 1,1,MAW,PT1M,28,2025-06-27 23:00:00+02:00
2025-11-10 15:46:41+01:00,180,FR,Planned maintenance,A03,,2025-06-25 20:30:00+02:00,9Vq4r2HBC6PF3bJh7dbSqQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-06-25 18:30:00+02:00
2025-11-10 15:46:42+01:00,360,FR,Planned maintenance,A03,,2025-06-30 06:00:00+02:00,XLG6p53kfrcVlGR4LDulqA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-06-30 00:15:00+02:00
2025-11-10 15:46:42+01:00,360,FR,Planned maintenance,A03,,2025-06-29 23:45:00+02:00,Vmrf64LX3h0ZyPCQeJmdqg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-06-29 18:00:00+02:00
2025-11-10 15:46:42+01:00,280,FR,Planned maintenance,A03,,2025-06-27 21:45:00+02:00,pgKJOArWCuQVby1mPvbo8g,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-06-27 20:45:00+02:00
2025-11-10 15:46:42+01:00,180,FR,Planned maintenance,A03,,2025-06-27 20:45:00+02:00,ZJClHaz1J1izF7tzhwzMjw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-06-27 18:45:00+02:00
2025-11-10 15:46:43+01:00,0,FR,Planned maintenance,A03,,2025-06-30 16:51:00+02:00,d9rS3nA55bUcNqVylp0tfg,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,3,2025-06-23 08:00:00+02:00
2025-11-10 15:46:43+01:00,440,FR,Planned maintenance,A03,,2025-06-19 19:00:00+02:00,avXfvZ3V4c8ktmh2J2p0PQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,5,2025-06-19 07:00:00+02:00
2025-10-06 20:59:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-01 17:00:00+02:00,4ra8QvYbzjo8Wm5BMYOogA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-01 07:00:00+02:00
2025-10-06 20:59:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-09 17:00:00+02:00,CsUr02s8T0CyocoS4GEuXA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-09 07:00:00+02:00
2025-10-06 20:59:15+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-02 17:00:00+02:00,9g-USJDWXRuCNDxpWM1mcQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-02 07:00:00+02:00
2025-10-06 20:59:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-10 17:00:00+02:00,EZ1LYf2cbzB7AyIp2nY8DQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-10 07:00:00+02:00
2025-10-06 20:59:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-04 17:00:00+02:00,78BZ2sdh7OnJGh8wG4-e_A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-04 07:00:00+02:00
2025-10-06 20:59:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-03 17:00:00+02:00,4ZQpMXCZGO9lbaiDQO1shg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-03 07:00:00+02:00
2025-10-06 20:59:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-07 17:00:00+02:00,HgLIsf_uo7-dqquE5K1HsQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-07 07:00:00+02:00
2025-10-06 20:59:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-08 17:00:00+02:00,nKNS2vOpgmD1BqCcsXA_Pw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-08 07:00:00+02:00
2025-10-06 20:59:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-06 17:00:00+02:00,osZhY73FMBufC_WZezEg5w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-06 07:00:00+02:00
2025-10-06 20:59:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-05 17:00:00+02:00,uwenYhreWVkMydrSIC51aw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-05 07:00:00+02:00
2025-10-07 05:27:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-14 16:00:00+02:00,6AQXIFJWsbyDz_jyj_3GTg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-07-07 07:00:00+02:00
2025-10-07 09:38:48+02:00,0,FR,Planned maintenance,A03,,2025-07-09 17:00:00+02:00,1oEmDt_LUe80z6dnioZb0A,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2025-07-09 08:00:00+02:00
2025-10-07 11:43:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-01 17:00:00+02:00,7iXpMLLHjrQc1kOnljU73w,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-07-07 07:00:00+02:00
2025-10-07 12:11:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-04 17:00:00+02:00,IVtz94EGUKS5lMKOUEihNQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 6,1,MAW,PT1M,2,2025-07-04 07:00:00+02:00
2025-10-07 12:12:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-14 17:00:00+02:00,AH6wcRizNRiSUO5QR5wIfA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2025-07-07 07:00:00+02:00
2025-10-07 12:34:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-15 08:00:00+02:00,fvlXYxaXDGSXVSO0AtFqIA,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,7,2025-06-30 08:00:00+02:00
2025-10-07 18:34:12+02:00,0,FR,Planned maintenance,A03,,2025-07-07 17:00:00+02:00,hsNvVFnVIGVVudGBDV3FHw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,2,2025-07-07 07:00:00+02:00
2025-10-07 18:34:12+02:00,0,FR,Planned maintenance,A03,,2025-07-07 17:00:00+02:00,BDOg9a1jyV7pTmM_UTkaPQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,2,2025-07-07 07:00:00+02:00
2025-10-08 00:13:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-08 17:30:00+02:00,2brLSeQNe9IeHLNHIYYwgw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-07-08 08:00:00+02:00
2025-10-08 00:13:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-09 17:30:00+02:00,mLAF6L930ZA7iYdt1hwdlg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-07-09 08:00:00+02:00
2025-10-08 00:13:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-07 17:30:00+02:00,r3X5g9HyVkMdRl84OroyjA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-07-07 08:00:00+02:00
2025-10-08 03:27:33+02:00,0,FR,Planned maintenance,A03,,2025-07-11 18:00:00+02:00,AmrbLxLxy1jjiz2U-yCXgA,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2025-07-07 07:30:00+02:00
2025-10-08 03:36:12+02:00,0,FR,Planned maintenance,A03,,2025-07-04 17:00:00+02:00,gGGnwz71NKXY44-HEardMg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2025-06-30 08:00:00+02:00
2025-10-08 03:40:07+02:00,0,FR,Planned maintenance,A03,,2025-08-01 17:00:00+02:00,FPQA83rmq9t0BZq6jzHAOw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-07-07 07:00:00+02:00
2025-10-08 04:09:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-11 17:00:00+02:00,JEd01yLxveZnzWQL6_4uNQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2025-07-07 08:00:00+02:00
2025-10-08 04:33:10+02:00,0,FR,Planned maintenance,A03,,2025-07-09 17:00:00+02:00,nW-7MPnj6q4Jo4XdyPG7cg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2025-07-09 07:00:00+02:00
2025-10-08 04:48:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-08 17:30:00+02:00,6OPkkoj2GxgTcazPqlZs_w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2025-07-08 08:00:00+02:00
2025-10-08 04:48:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-03 18:00:00+02:00,R9PfjXBL8LotRKVNSh5h4g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-07-03 08:00:00+02:00
2025-10-08 04:48:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-03 18:00:00+02:00,PHnPoRdecsK4s4H1ltKbMA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-07-03 08:00:00+02:00
2025-10-08 04:48:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-09 17:30:00+02:00,I3VCb-Kpog6i7Iws6Mm5oA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2025-07-09 08:00:00+02:00
2025-10-08 04:48:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-07 17:30:00+02:00,RwP3Ymq-TSL6Fv6_3D-6ww,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2025-07-07 08:00:00+02:00
2025-10-08 04:50:59+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-09 18:00:00+02:00,X2Y4O-mVn7P0xEGNWeM0CA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-07-09 08:00:00+02:00
2025-10-08 04:51:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-09 18:00:00+02:00,4R_xn6tqr6zsYz3X7Y7kjw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2025-07-09 08:00:00+02:00
2025-10-08 04:51:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-09 18:00:00+02:00,L1ytyNWZA5a5KVc7PJaFFg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2025-07-09 08:00:00+02:00
2025-10-08 04:51:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-08 18:00:00+02:00,8UeDTYohEoHaxoNh7GRQKQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-08 07:00:00+02:00
2025-10-08 04:51:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-09 18:00:00+02:00,3lDGu4Fk2L-Zw9EE2ADPoQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-09 08:00:00+02:00
2025-10-08 04:51:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-09 18:00:00+02:00,mbxavT1tC3LI98O5LedUgA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-07-09 08:00:00+02:00
2025-10-08 04:51:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-07 18:00:00+02:00,guH8kejHKPOCCyRH1ZiEiQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-07 07:00:00+02:00
2025-10-08 05:36:44+02:00,0,FR,Planned maintenance,A03,,2025-07-02 16:30:00+02:00,CYCfpAoeBpuxFUL__MjRdw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,2,2025-06-30 08:00:00+02:00
2025-10-08 05:36:55+02:00,0,FR,Planned maintenance,A03,,2025-07-04 16:30:00+02:00,LRA54gnvQJ96lNWYZLmLXw,35.0,Hydro Run-of-river and poundage,17W000001017791S,France,BREGNIER-CORDON,BREGNIER-CORDON G1,1,MAW,PT1M,1,2025-06-30 07:30:00+02:00
2025-10-08 05:38:40+02:00,0,FR,Planned maintenance,A03,,2025-07-03 17:00:00+02:00,XPRFS2kQkVmeTQTTldut2g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-06-30 07:30:00+02:00
2025-10-08 05:38:40+02:00,0,FR,Planned maintenance,A03,,2025-07-10 17:00:00+02:00,OHn6w3eFdRfQgz9IuDr5Rw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2025-07-07 07:30:00+02:00
2025-10-08 05:39:55+02:00,0,FR,Planned maintenance,A03,,2025-07-04 17:00:00+02:00,IMpzhytlOF-jsBYffHkhnw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2025-07-01 07:30:00+02:00
2025-10-08 06:07:15+02:00,0,FR,Planned maintenance,A03,,2025-07-01 17:00:00+02:00,xG17FeabX_9lnxbssbDViw,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,1,2025-07-01 08:00:00+02:00
2025-10-08 06:07:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-03 12:00:00+02:00,MInOJOe_2IeD6QMb0CiTqg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-07-03 07:30:00+02:00
2025-10-08 06:07:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-04 12:00:00+02:00,ytQ_4ch9936O3HcyyxOjfA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-07-04 07:30:00+02:00
2025-10-08 06:07:51+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-07 12:00:00+02:00,CGAqbyYRtP3fIFcBSY0LFA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-07-07 07:30:00+02:00
2025-10-08 06:08:45+02:00,0,FR,Planned maintenance,A03,,2025-08-08 16:00:00+02:00,MQU63pzlAGKoSV84FwGUgg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2025-06-30 08:00:00+02:00
2025-10-08 06:11:43+02:00,0,FR,Planned maintenance,A03,,2025-07-10 17:00:00+02:00,k4hBhfsJdsAXtEbOOa0vcw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,2,2025-07-07 07:00:00+02:00
2025-10-08 06:11:43+02:00,0,FR,Planned maintenance,A03,,2025-07-10 17:00:00+02:00,wS0aLOTsZwq2b2DwljE2-Q,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G4,1,MAW,PT1M,2,2025-07-07 07:00:00+02:00
2025-10-08 06:12:57+02:00,0,FR,Planned maintenance,A03,,2025-07-11 18:00:00+02:00,w7WPopzgV8gqeOF_ToH23Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2025-07-07 07:00:00+02:00
2025-10-08 06:12:57+02:00,0,FR,Planned maintenance,A03,,2025-07-11 18:00:00+02:00,2KT21YLSWe3SGCg9ylDrKg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2025-07-07 07:00:00+02:00
2025-10-08 06:14:07+02:00,0,FR,Planned maintenance,A03,,2025-07-01 15:00:00+02:00,AmmsOp1aNOU-BgFDV1lwBQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2025-07-01 10:00:00+02:00
2025-10-08 06:14:14+02:00,0,FR,Planned maintenance,A03,,2025-06-30 17:00:00+02:00,DoDWr7X5gyo5CwPNIT3CbQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-06-30 08:00:00+02:00
2025-10-08 06:14:27+02:00,0,FR,Planned maintenance,A03,,2025-07-01 17:00:00+02:00,5XdstqObTqSxchX72otWRQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-07-01 07:30:00+02:00
2025-10-08 06:14:31+02:00,0,FR,Planned maintenance,A03,,2025-07-02 18:00:00+02:00,G90lYcm_peZYNPrxWj2A7A,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,1,2025-07-02 07:00:00+02:00
2025-10-08 06:23:23+02:00,0,FR,Planned maintenance,A03,,2025-07-11 15:00:00+02:00,MJgOo-rd1yLlG-Ky2RJ1pw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2025-06-30 08:30:00+02:00
2025-10-08 06:23:23+02:00,0,FR,Planned maintenance,A03,,2025-07-11 15:00:00+02:00,CtewkLn8xFJn6Ui2FnTSbg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-06-30 08:30:00+02:00
2025-10-08 06:23:29+02:00,0,FR,Planned maintenance,A03,,2025-06-30 09:30:00+02:00,4zXXBKvLMEhtwHG546sRVg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2025-06-30 08:30:00+02:00
2025-10-08 06:24:08+02:00,0,FR,Planned maintenance,A03,,2025-07-03 12:00:00+02:00,91bDHfSq5d7vs8iJxgPVdQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,1,2025-07-03 07:30:00+02:00
2025-10-08 06:24:58+02:00,100,FR,Planned maintenance,A03,Cancelled,2025-07-05 00:00:00+02:00,Ueuhyp8uPhpfOlUz8QHiyg,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,2,2025-07-04 22:30:00+02:00
2025-10-08 06:25:09+02:00,0,FR,Planned maintenance,A03,,2025-07-03 17:00:00+02:00,QA5-xh9QimdPnmLqTiOlsQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-07-03 08:00:00+02:00
2025-10-08 06:25:48+02:00,0,FR,Planned maintenance,A03,,2025-07-03 16:30:00+02:00,EJNCoyUhgvPcW2z9p-KfdA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2025-07-03 07:30:00+02:00
2025-10-08 06:25:49+02:00,0,FR,Planned maintenance,A03,,2025-07-01 16:30:00+02:00,lsTx08VCSLOFnuo-cBJYRA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,2,2025-07-01 07:30:00+02:00
2025-10-08 06:26:09+02:00,0,FR,Planned maintenance,A03,,2025-07-09 17:00:00+02:00,PSZIzvRPu4W_8p36rPd6Qg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2025-07-07 05:00:00+02:00
2025-10-08 06:27:10+02:00,0,FR,Planned maintenance,A03,,2025-07-02 16:30:00+02:00,IB6FI3N6ZL3N0NdQkhkwRg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,1,2025-07-02 07:00:00+02:00
2025-10-08 06:28:16+02:00,0,FR,Planned maintenance,A03,,2025-07-01 17:30:00+02:00,uvBNUB_77-rw34uf4j9Xgw,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G2,1,MAW,PT1M,1,2025-07-01 07:30:00+02:00
2025-10-08 06:28:16+02:00,0,FR,Planned maintenance,A03,,2025-07-01 17:30:00+02:00,yDRjtni3YTjNmPWY1tUu-g,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G1,1,MAW,PT1M,1,2025-07-01 07:30:00+02:00
2025-10-08 06:29:01+02:00,528,FR,Planned maintenance,A03,,2025-06-30 16:30:00+02:00,vZcyUUZYd9NWQtL691VR5g,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-06-30 15:00:00+02:00
2025-10-08 06:32:00+02:00,300,FR,Planned maintenance,A03,Cancelled,2025-07-01 15:00:00+02:00,m8pQ0R7PUykgaRkA87y-VQ,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2025-07-01 13:00:00+02:00
2025-10-08 06:32:02+02:00,870,FR,Planned maintenance,A03,,2025-06-30 14:00:00+02:00,_PNuR1ao92vB0pj9Kz2dTQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,5,2025-06-30 09:30:00+02:00
2025-10-08 06:33:09+02:00,550,FR,Planned maintenance,A03,,2025-06-30 20:30:00+02:00,No5lrmOJCb9m64yBQSDnlg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,4,2025-06-30 08:30:00+02:00
2025-10-08 06:33:09+02:00,0,FR,Planned maintenance,A03,,2025-07-04 17:00:00+02:00,dre7agwKm8uK_sK55fey7A,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,5,2025-06-30 07:30:00+02:00
2025-10-08 06:33:17+02:00,870,FR,Planned maintenance,A03,,2025-07-01 10:00:00+02:00,dYf6Gcxsq4kwLbrbWKAhBw,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2025-07-01 05:30:00+02:00
2025-10-08 06:33:17+02:00,480,FR,Planned maintenance,A03,,2025-07-01 05:30:00+02:00,62DaKQzs4R06gqu2mY4Tog,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2025-07-01 00:00:00+02:00
2025-10-08 06:33:42+02:00,390,FR,Planned maintenance,A03,,2025-07-01 09:00:00+02:00,PMAOkmU_AIqPiI5Y7S5ZZw,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2025-07-01 04:00:00+02:00
2025-10-08 06:35:06+02:00,0,FR,Planned maintenance,A03,,2025-07-02 15:00:00+02:00,xMLrghnWpCaY1ac40f2BFA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G4,1,MAW,PT1M,1,2025-07-02 14:00:00+02:00
2025-10-08 06:35:20+02:00,480,FR,Planned maintenance,A03,Cancelled,2025-07-03 00:00:00+02:00,9MTXYxktgL2oxiCys0jw2w,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2025-07-02 00:00:00+02:00
2025-10-08 06:35:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-02 12:00:00+02:00,pvb-dhBqfX8fUY9UqeAZpg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2025-07-02 07:30:00+02:00
2025-10-08 06:35:29+02:00,0,FR,Planned maintenance,A03,,2025-07-01 19:00:00+02:00,TddaRFfDpXNE37-uhLhfWA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2025-07-01 00:00:00+02:00
2025-10-08 06:35:29+02:00,0,FR,Planned maintenance,A03,,2025-07-01 16:00:00+02:00,HxI-xVQkYahZaX3VAGcnuw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-07-01 08:00:00+02:00
2025-10-08 06:35:29+02:00,0,FR,Planned maintenance,A03,,2025-07-01 16:00:00+02:00,liozJZ4qC9ziUvRd8G-Vjw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2025-07-01 08:00:00+02:00
2025-10-08 06:35:42+02:00,400,FR,Planned maintenance,A03,,2025-07-01 18:30:00+02:00,3GNn270M2DyQ66dRDKKh6A,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2025-07-01 17:00:00+02:00
2025-10-08 06:35:46+02:00,1230,FR,Planned maintenance,A03,Cancelled,2025-07-03 01:30:00+02:00,I6XpOP_dSVvTHBS1LZTiWw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2025-07-03 00:30:00+02:00
2025-10-08 06:35:59+02:00,637,FR,Planned maintenance,A03,,2025-07-01 20:30:00+02:00,L_CJ6NkA2vDFfjaKniKimA,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2025-07-01 18:00:00+02:00
2025-10-08 06:36:09+02:00,1435,FR,Planned maintenance,A03,Cancelled,2025-07-03 04:00:00+02:00,n0uV_2d2fKkrzG35y5CvRw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,7,2025-07-02 23:00:00+02:00
2025-10-08 06:36:25+02:00,1198,FR,Planned maintenance,A03,,2025-07-03 00:00:00+02:00,o71aYUQlylD--PxObDA7Vg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2025-07-01 00:00:00+02:00
2025-10-08 06:36:37+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-07-02 16:00:00+02:00,QGY6RYeBXrAqfgQxvi4fXA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2025-07-02 11:00:00+02:00
2025-10-08 06:36:46+02:00,1180,FR,Planned maintenance,A03,Cancelled,2025-07-04 17:00:00+02:00,G4wRLw5-mndam3tqXNxFrg,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2025-07-03 00:00:00+02:00
2025-10-08 06:36:47+02:00,120,FR,Planned maintenance,A03,,2025-07-02 10:45:00+02:00,aHcz0L1CsRPctkO8O9xCyg,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,3,2025-07-02 00:00:00+02:00
2025-10-08 06:36:48+02:00,350,FR,Planned maintenance,A03,Cancelled,2025-07-04 00:00:00+02:00,IYBx_PTtZfCuWoVR3fgINQ,1620.0,Nuclear,17W100P100P0362B,FRANCE,FLAMANVILLE 3,FLAMANVILLE 3,1,MAW,PT1M,4,2025-07-02 23:00:00+02:00
2025-10-08 06:37:24+02:00,70,FR,Planned maintenance,A03,Cancelled,2025-07-04 17:00:00+02:00,E0ypOeLYBvoxSDwZBObwdw,85.0,Fossil Oil,17W100P100P0263D,FRANCE,DIRINON 1,DIRINON 1,1,MAW,PT1M,2,2025-07-04 16:00:00+02:00
2025-10-08 06:37:33+02:00,545,FR,Planned maintenance,A03,,2025-07-03 20:30:00+02:00,zHC-z8Ny_iarqO2xp_edkA,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2025-07-03 10:00:00+02:00
2025-10-08 06:37:38+02:00,260,FR,Planned maintenance,A03,,2025-07-03 08:00:00+02:00,FR8NkABEUEm_Wgk7LOFfsQ,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2025-07-02 20:30:00+02:00
2025-10-08 06:38:40+02:00,602,FR,Planned maintenance,A03,,2025-07-04 16:15:00+02:00,W2WbtCDKk3SVmwDvQe0EPg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-07-04 15:30:00+02:00
2025-10-08 06:38:46+02:00,1050,FR,Planned maintenance,A03,,2025-07-03 11:00:00+02:00,s2HdIS6ZRe_BlRrISjdgdw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2025-07-03 03:30:00+02:00
2025-10-08 06:38:59+02:00,1230,FR,Planned maintenance,A03,,2025-07-05 19:00:00+02:00,FfuvznJ_fPuBSzQ32WpIcA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-07-05 18:00:00+02:00
2025-10-08 06:38:59+02:00,1230,FR,Planned maintenance,A03,,2025-07-05 16:00:00+02:00,ye8N_2PPjq2RHQ2-YrDD1A,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-07-05 15:00:00+02:00
2025-10-08 06:39:00+02:00,545,FR,Planned maintenance,A03,Cancelled,2025-07-04 23:00:00+02:00,h-pDGGELIRsRsKfz2bBTZg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,3,2025-07-04 09:00:00+02:00
