created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-08 06:39:00+02:00,545,FR,Planned maintenance,A03,Cancelled,2025-07-06 00:00:00+02:00,LdE9F4MsKP1gJhGITWgRCA,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,2,2025-07-05 00:00:00+02:00
2025-10-08 06:39:21+02:00,80,FR,Planned maintenance,A03,,2025-07-03 13:11:00+02:00,9Baa0Wk4QhSdzh3kqaTWgA,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,7,2025-07-03 09:00:00+02:00
2025-10-08 06:39:33+02:00,0,FR,Planned maintenance,A03,,2025-07-08 16:00:00+02:00,RoGEBLiQUCkVoGSj33SBnQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-07-08 14:00:00+02:00
2025-10-08 06:39:33+02:00,0,FR,Planned maintenance,A03,,2025-07-09 16:00:00+02:00,RPbqg0h8giGtIFkGx9-UUQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-07-09 14:00:00+02:00
2025-10-08 06:39:33+02:00,0,FR,Planned maintenance,A03,,2025-07-07 16:00:00+02:00,NGQRhsMVpPCBEQMYZji1eA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-07-07 14:00:00+02:00
2025-10-08 06:39:33+02:00,0,FR,Planned maintenance,A03,,2025-07-07 16:00:00+02:00,qc9oMo7BmhHlQWRQ-TYcEA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2025-07-07 14:00:00+02:00
2025-10-08 06:39:35+02:00,0,FR,Planned maintenance,A03,,2025-07-09 16:00:00+02:00,d_Jbig8tPFRBfvOOIwsZaw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2025-07-09 14:00:00+02:00
2025-10-08 06:39:35+02:00,0,FR,Planned maintenance,A03,,2025-07-08 16:00:00+02:00,aX8P6SB7m7vLuhWGTykotw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2025-07-08 14:00:00+02:00
2025-10-08 06:39:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-08 18:00:00+02:00,KubnrkoPpO0wbTezdmD5Iw,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,2,2025-07-08 07:00:00+02:00
2025-10-08 06:39:37+02:00,1050,FR,Planned maintenance,A03,,2025-07-03 17:00:00+02:00,Xk1n42Zh2KrW68bqpA2Q8w,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2025-07-03 14:00:00+02:00
2025-10-08 06:39:48+02:00,0,FR,Planned maintenance,A03,,2025-07-11 17:00:00+02:00,TU4AY7bPYSx_1I1LSX5JaQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,2,2025-07-07 06:00:00+02:00
2025-10-08 06:39:53+02:00,780,FR,Planned maintenance,A03,Cancelled,2025-07-05 00:00:00+02:00,0fxcTIgmyQuw6SGZLgFXkw,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,4,2025-07-04 05:00:00+02:00
2025-10-08 06:39:53+02:00,0,FR,Planned maintenance,A03,,2025-07-03 17:00:00+02:00,f1LeeuRiMsQz1vpe1wumaA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2025-07-03 12:00:00+02:00
2025-10-08 06:39:54+02:00,293,FR,Planned maintenance,A03,,2025-07-03 18:00:00+02:00,w8lovM5mtJ-g-rUEUtZ6tA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,3,2025-07-03 16:00:00+02:00
2025-10-08 06:40:14+02:00,1191,FR,Planned maintenance,A03,,2025-07-04 20:00:00+02:00,r86I2pc0zvJa8jw-LUrxEQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2025-07-04 19:00:00+02:00
2025-10-08 06:40:51+02:00,1400,FR,Planned maintenance,A03,Cancelled,2025-07-05 02:00:00+02:00,8E9jSt2ghbiFFeWAe007SQ,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2025-07-05 01:00:00+02:00
2025-10-08 06:40:59+02:00,1220,FR,Planned maintenance,A03,,2025-07-06 02:30:00+02:00,bHCf5ONVFYqIBWdxJ3ua2g,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-07-06 01:00:00+02:00
2025-10-08 06:41:16+02:00,0,FR,Planned maintenance,A03,,2025-07-07 20:00:00+02:00,ha-aWOY4ix9x8eVhUwplqw,120.0,Fossil Gas,17W0000014685871,France,COGENERATION NORMANDIE,COGENERATION NORMANDIE (AMFARD) TRAIN 15,1,MAW,PT1M,1,2025-07-07 14:00:00+02:00
2025-10-08 06:41:16+02:00,1200,FR,Planned maintenance,A03,Cancelled,2025-07-05 02:00:00+02:00,z8JFqCPCc_zYMtFqWue0cQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2025-07-05 00:30:00+02:00
2025-10-08 06:41:18+02:00,1224,FR,Planned maintenance,A03,,2025-07-05 02:00:00+02:00,OU5rGnyXAfH_6GR9mk6tUg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-07-05 00:30:00+02:00
2025-10-08 06:41:40+02:00,0,FR,Planned maintenance,A03,,2025-07-04 11:30:00+02:00,2ulxU60ETxxKSf322P9mJg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-07-04 09:00:00+02:00
2025-10-08 06:41:42+02:00,465,FR,Planned maintenance,A03,Cancelled,2025-07-10 02:00:00+02:00,wFgXLmNL01pGLCtrwEkxyw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2025-07-09 18:00:00+02:00
2025-10-08 06:41:44+02:00,700,FR,Planned maintenance,A03,,2025-07-04 16:00:00+02:00,QJX7e-p5aIu1ADxv3xgJog,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,1,2025-07-04 13:00:00+02:00
2025-10-08 06:42:20+02:00,260,FR,Planned maintenance,A03,,2025-07-04 16:10:00+02:00,_xugBwrydXaB2LaaMh9eTw,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-07-04 14:30:00+02:00
2025-10-08 06:42:21+02:00,0,FR,Planned maintenance,A03,,2025-07-07 13:00:00+02:00,txHVzpnqkwRiqMAKNmj31g,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,1,2025-07-07 08:00:00+02:00
2025-10-08 06:42:21+02:00,0,FR,Planned maintenance,A03,,2025-07-07 13:00:00+02:00,SVbsqVC9v5brsRiMsWbv_A,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2025-07-07 08:00:00+02:00
2025-10-08 06:42:23+02:00,260,FR,Planned maintenance,A03,,2025-07-05 12:00:00+02:00,X8Jwn4Ixwqjo-EiPGG6N5Q,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-07-05 11:00:00+02:00
2025-10-08 06:42:48+02:00,326,FR,Planned maintenance,A03,,2025-07-05 12:00:00+02:00,FTrXnWYo92Yl1Txroq0C4g,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,5,2025-07-05 10:00:00+02:00
2025-10-08 06:43:02+02:00,299,FR,Planned maintenance,A03,,2025-07-05 14:00:00+02:00,HkKfyoFx1W0s-T0Wc-qx3Q,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2025-07-05 04:00:00+02:00
2025-10-08 06:43:04+02:00,1374,FR,Planned maintenance,A03,Cancelled,2025-07-05 15:00:00+02:00,favO3xRb910PUynVddBdvg,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2025-07-05 07:00:00+02:00
2025-10-08 06:43:05+02:00,1210,FR,Planned maintenance,A03,Cancelled,2025-07-06 02:00:00+02:00,-Lvos5MJSKbTE62O7ygBvw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2025-07-06 00:00:00+02:00
2025-10-08 06:43:11+02:00,780,FR,Planned maintenance,A03,,2025-07-06 09:30:00+02:00,zLwlqqfzPR7u_pVLKxTAeQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2025-07-06 08:00:00+02:00
2025-10-08 06:43:11+02:00,651,FR,Planned maintenance,A03,Cancelled,2025-07-05 12:00:00+02:00,N7sKE0BIon85WM1OKXlqOQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2025-07-05 09:00:00+02:00
2025-10-08 06:43:12+02:00,905,FR,Planned maintenance,A03,,2025-07-07 06:00:00+02:00,LYCPMPGmar5jdPfr21YaVA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2025-07-05 06:00:00+02:00
2025-10-08 06:43:22+02:00,0,FR,Planned maintenance,A03,,2025-07-07 00:00:00+02:00,14NzehXVRuDgTvxPRK8g1A,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2025-07-05 23:00:00+02:00
2025-10-08 06:43:22+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-07-05 13:00:00+02:00,iiT3CVKg4AWhZAWlB5M3zQ,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,2,2025-07-05 09:00:00+02:00
2025-10-08 06:43:36+02:00,727,FR,Planned maintenance,A03,,2025-07-05 16:30:00+02:00,TE1jVEUiPa0zCRg_AFn58Q,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-07-05 14:45:00+02:00
2025-10-08 06:43:45+02:00,673,FR,Planned maintenance,A03,,2025-07-06 12:00:00+02:00,5NlqboypOmeJwBMlnV-xVA,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-07-06 08:00:00+02:00
2025-10-08 06:43:48+02:00,602,FR,Planned maintenance,A03,,2025-07-05 16:30:00+02:00,yY91R3jACnl99FoPXFLn-Q,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2025-07-05 15:30:00+02:00
2025-10-08 06:43:49+02:00,556,FR,Planned maintenance,A03,,2025-07-05 16:30:00+02:00,JmFYWRQYvYRU1bPrDJzSfg,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,4,2025-07-05 06:30:00+02:00
2025-10-08 06:43:50+02:00,556,FR,Planned maintenance,A03,,2025-07-05 18:00:00+02:00,Vc_wsoHrFbenLDM14ZNsXA,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,1,2025-07-05 16:30:00+02:00
2025-10-08 06:44:02+02:00,724,FR,Planned maintenance,A03,Cancelled,2025-07-06 18:30:00+02:00,370JzX07HNc0Ra7dpjpIOg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2025-07-06 17:30:00+02:00
2025-10-08 06:44:15+02:00,1467,FR,Planned maintenance,A03,,2025-07-06 08:00:00+02:00,3G95TYAL8PJ4-6JgjnI1fw,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,1,2025-07-06 01:17:00+02:00
2025-10-08 06:44:28+02:00,1210,FR,Planned maintenance,A03,,2025-07-06 04:30:00+02:00,GCrYgTUpOOWY05PmfE6snw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2025-07-06 02:00:00+02:00
2025-10-08 06:44:33+02:00,365,FR,Planned maintenance,A03,,2025-07-06 16:00:00+02:00,Dg4zwI-Oq8UA4Z1jGfe9CA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-07-06 06:00:00+02:00
2025-10-08 06:44:37+02:00,430,FR,Planned maintenance,A03,,2025-07-06 07:09:00+02:00,irTxreuVSr-c0KmWxmRtFA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,17,2025-07-06 04:30:00+02:00
2025-10-08 06:44:59+02:00,562,FR,Planned maintenance,A03,,2025-07-06 12:00:00+02:00,7_kai699qXonqWSRmNoCsA,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,4,2025-07-06 03:30:00+02:00
2025-10-08 06:45:17+02:00,662,FR,Planned maintenance,A03,,2025-07-07 16:00:00+02:00,60D66bzrrhhIlacY9ymo8Q,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-07-07 15:00:00+02:00
2025-10-08 06:45:17+02:00,180,FR,Planned maintenance,A03,,2025-07-07 19:00:00+02:00,YlFChWV_B1kiXt-5DCPWlQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2025-07-07 15:00:00+02:00
2025-10-08 06:45:19+02:00,510,FR,Planned maintenance,A03,,2025-07-07 00:00:00+02:00,y6AB8DCo11qhdkvbNgvKuw,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,3,2025-07-06 12:00:00+02:00
2025-10-08 06:46:18+02:00,932,FR,Planned maintenance,A03,,2025-07-07 10:00:00+02:00,jHs4vSB-oUjKg2s7QO8WhA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,10,2025-07-03 17:30:00+02:00
2025-10-08 06:46:19+02:00,0,FR,Planned maintenance,A03,,2025-07-07 07:00:00+02:00,7dTbSYVgvuDkSYxM54aBvA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2025-07-07 00:00:00+02:00
2025-10-08 06:46:24+02:00,788,FR,Planned maintenance,A03,,2025-07-07 12:30:00+02:00,Z6tDtHtOs3oHrKek4F9rsg,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,15,2025-07-01 11:30:00+02:00
2025-10-08 06:46:47+02:00,1181,FR,Planned maintenance,A03,,2025-07-08 16:00:00+02:00,F9sGdXz8ouRv3qWXWhamVQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-07-08 08:00:00+02:00
2025-10-08 06:46:57+02:00,0,FR,Planned maintenance,A03,,2025-07-08 16:30:00+02:00,qDc9z7ZSc0U1AfCtaMoOCg,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-07-08 06:30:00+02:00
2025-10-08 06:47:15+02:00,0,FR,Planned maintenance,A03,,2025-07-08 17:00:00+02:00,IKB2vbImm9yeOkby-OwCgg,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,3,2025-07-07 17:00:00+02:00
2025-10-08 06:47:23+02:00,0,FR,Planned maintenance,A03,,2025-07-08 18:00:00+02:00,4mFRbx28bTHqXafMwiSS5A,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2025-07-08 08:00:00+02:00
2025-10-08 06:47:23+02:00,180,FR,Planned maintenance,A03,,2025-07-07 19:40:00+02:00,Kj2cm7a5lncJnR_9drk1vQ,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,7,2025-07-07 07:00:00+02:00
2025-10-08 06:47:23+02:00,0,FR,Planned maintenance,A03,,2025-07-07 18:00:00+02:00,1ci3ypdcyWCJWl-tKNXoxA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2025-07-07 08:00:00+02:00
2025-10-08 06:48:06+02:00,377,FR,Planned maintenance,A03,,2025-07-08 11:30:00+02:00,XhoDAN21h_PaPEwDORNtgA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-07-08 01:41:00+02:00
2025-10-08 06:48:07+02:00,598,FR,Planned maintenance,A03,,2025-07-08 02:45:00+02:00,vXL3TieY75daw93DDrvXdg,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,14,2025-07-02 01:30:00+02:00
2025-10-08 06:48:09+02:00,1170,FR,Planned maintenance,A03,,2025-07-08 04:30:00+02:00,H9PMIqhm2PGZTzw6nta3SQ,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-07-08 03:00:00+02:00
2025-10-08 06:48:14+02:00,266,FR,Planned maintenance,A03,Cancelled,2025-07-08 16:15:00+02:00,txNNEHFq-3yBB2bg9CkQkw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2025-07-08 10:00:00+02:00
2025-10-08 06:48:41+02:00,0,FR,Planned maintenance,A03,,2025-07-09 16:30:00+02:00,U_6HZigOAQ8t-FIGxw2lIQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,3,2025-07-08 17:00:00+02:00
2025-10-08 06:50:06+02:00,808,FR,Planned maintenance,A03,,2025-07-09 04:00:00+02:00,J-oLdCVOZeuJ7A5gfHkRxQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,14,2025-07-08 02:45:00+02:00
2025-10-08 06:50:16+02:00,1260,FR,Planned maintenance,A03,,2025-07-09 05:09:00+02:00,qIetiNKtpo2N-tQn5J60dA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,6,2025-07-06 22:00:00+02:00
2025-10-08 06:50:32+02:00,1020,FR,Planned maintenance,A03,,2025-07-09 10:27:00+02:00,OuYMPChnwVlAXIvwX_IxQg,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,4,2025-07-09 08:00:00+02:00
2025-10-08 06:50:49+02:00,710,FR,Planned maintenance,A03,,2025-07-10 15:00:00+02:00,ZswGClFTEHlDKyhM1p2jpA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,17,2025-07-09 03:30:00+02:00
2025-10-08 06:51:03+02:00,0,FR,Planned maintenance,A03,,2025-07-09 16:30:00+02:00,lDBcurdPuh6eTliAE1IZxg,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-07-09 06:30:00+02:00
2025-10-08 06:51:03+02:00,0,FR,Planned maintenance,A03,,2025-07-09 17:00:00+02:00,58ayBq_TutVCN4lHg1Dbwg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,5,2025-07-09 07:30:00+02:00
2025-10-08 06:51:03+02:00,0,FR,Planned maintenance,A03,,2025-07-10 17:00:00+02:00,Ku26i4p6RZgsvpnocm3XkQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,2,2025-07-10 07:30:00+02:00
2025-10-08 06:51:03+02:00,0,FR,Planned maintenance,A03,,2025-07-08 12:10:00+02:00,SXY01UqSfxYu-whClRjxuA,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,3,2025-07-08 07:30:00+02:00
2025-10-08 06:51:03+02:00,0,FR,Planned maintenance,A03,,2025-07-21 07:30:00+02:00,Y-xRR86CSyhx4dKY3wgffA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,3,2025-07-07 07:00:00+02:00
2025-10-08 06:51:56+02:00,875,FR,Planned maintenance,A03,,2025-07-10 09:10:00+02:00,1PlSgzuPg7G0jOd-nR60Hg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,7,2025-07-09 19:30:00+02:00
2025-10-08 06:52:32+02:00,0,FR,Planned maintenance,A03,,2025-07-10 19:00:00+02:00,bN-KqCZjrE9HLm_cZb2IyA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-07-10 05:00:00+02:00
2025-10-08 06:52:33+02:00,0,FR,Planned maintenance,A03,,2025-07-10 13:30:00+02:00,EzJt6rrvRsAg9Jc1By2bPQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2025-07-10 05:00:00+02:00
2025-10-08 06:53:00+02:00,0,FR,Planned maintenance,A03,,2025-07-10 16:30:00+02:00,q5GM32oL9JgOMxtF3UmcUQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2025-07-07 08:00:00+02:00
2025-10-08 06:54:50+02:00,0,FR,Planned maintenance,A03,,2025-07-11 15:00:00+02:00,8ExpRFLmRYBD0iah0cPD0Q,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2025-07-07 08:00:00+02:00
2025-10-08 06:55:27+02:00,0,FR,Planned maintenance,A03,,2025-07-11 22:09:00+02:00,HzDjmh2KBNEaiqIWR1p4bA,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,3,2025-07-04 00:00:00+02:00
2025-10-08 07:01:54+02:00,0,FR,Planned maintenance,A03,,2025-07-21 07:00:00+02:00,YshHQRghQRNnU_A_T-3oDg,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,2,2025-07-07 07:00:00+02:00
2025-10-08 07:11:25+02:00,0,FR,Planned maintenance,A03,,2025-07-21 18:45:00+02:00,nVT_Ccc1aE48kQiWHTv1VA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,11,2025-07-09 00:00:00+02:00
2025-10-08 07:18:14+02:00,0,FR,Planned maintenance,A03,,2025-08-08 17:00:00+02:00,oV4x6TNEG6ZdEZ_jNkvC8Q,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,3,2025-06-30 07:00:00+02:00
2025-10-08 07:24:42+02:00,0,FR,Planned maintenance,A03,,2025-08-06 00:00:00+02:00,LLUwOT_7GFSLVwSjEXRv5A,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2025-07-05 00:00:00+02:00
2025-10-08 07:31:28+02:00,1230,FR,Planned maintenance,A03,Cancelled,2025-07-31 19:00:00+02:00,rzspZcxcRnqvkOQx7qtNkA,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2025-07-02 17:00:00+02:00
2025-10-08 08:06:28+02:00,0,FR,Planned maintenance,A03,,2025-08-18 17:15:00+02:00,dzyIOqpbhWFHUGgTubaB8Q,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,10,2025-07-04 18:00:00+02:00
2025-10-08 08:47:13+02:00,0,FR,Planned maintenance,A03,,2025-09-05 15:00:00+02:00,8fWKoHEsjRqK4pMEd8OOlQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G5,1,MAW,PT1M,3,2025-06-30 07:00:00+02:00
2025-11-10 15:21:00+01:00,0,FR,Planned maintenance,A03,,2025-11-08 00:15:00+01:00,XElixuwxV-9HjZte4lqLrQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,4,2025-07-04 12:00:00+02:00
2025-11-10 15:23:31+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-17 09:00:00+02:00,pSVT_SesMJAbjch4BU2LSQ,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,3,2025-07-04 08:00:00+02:00
2025-11-10 15:46:43+01:00,180,FR,Planned maintenance,A03,,2025-07-02 20:00:00+02:00,8PETA4x-2jn1u-pCk867pA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-07-02 18:00:00+02:00
2025-11-10 15:46:43+01:00,100,FR,Planned maintenance,A03,,2025-07-02 18:00:00+02:00,ySNPydpY30qfgHNVREHgVw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-07-02 10:45:00+02:00
2025-11-10 15:46:43+01:00,0,FR,Planned maintenance,A03,,2025-07-07 00:00:00+02:00,ZzSYuLtDqIN0a1bIvQkosQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2025-07-01 15:00:00+02:00
2025-11-10 15:46:43+01:00,385,FR,Planned maintenance,A03,,2025-07-01 15:00:00+02:00,u5AYroTUmhZ9Xa3Uub6z6Q,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,4,2025-07-01 04:30:00+02:00
2025-11-10 15:46:43+01:00,0,FR,Planned maintenance,A03,,2025-07-11 23:59:00+02:00,i8cV3KQLGNIBl7v5k29y2A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-07-08 15:45:00+02:00
2025-11-10 15:46:43+01:00,410,FR,Planned maintenance,A03,,2025-07-08 15:45:00+02:00,Z6tCEHwRqhgvb8X2v4CWNQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-07-08 08:00:00+02:00
2025-11-10 15:46:44+01:00,410,FR,Planned maintenance,A03,,2025-07-08 19:45:00+02:00,jneQ3_x9gwhGFoDpS5jA6w,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2025-07-08 12:00:00+02:00
2025-11-10 15:46:44+01:00,30,FR,Planned maintenance,A03,,2025-07-02 16:48:00+02:00,xdCU_q3_QXyytT5d51-84A,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,4,2025-07-02 16:30:00+02:00
2025-11-10 15:46:44+01:00,0,FR,Planned maintenance,A03,,2025-07-10 00:00:00+02:00,H-8eBkFib96Zsvw8GwMpbw,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2025-07-08 19:45:00+02:00
2025-11-10 15:46:45+01:00,410,FR,Planned maintenance,A03,,2025-07-09 15:00:00+02:00,qC_GltYAnCfZegWzvc87ow,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2025-07-09 07:15:00+02:00
2025-11-10 15:46:46+01:00,0,FR,Planned maintenance,A03,,2025-07-09 21:23:00+02:00,O71uF0TXNnwb8wpmSJw8DA,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2025-07-09 15:00:00+02:00
2025-11-10 15:47:03+01:00,0,FR,Planned maintenance,A03,,2025-07-10 09:25:00+02:00,YMVYbfMCXDbmgyjB2U63Aw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,3,2025-07-08 16:34:00+02:00
2025-11-10 16:28:16+01:00,0,FR,Planned maintenance,A03,,2025-11-08 22:15:00+01:00,oWNY4ryoG_HgQBNYqO3dCA,150.0,Biomass,17W100P100P03647,France,PROVENCE 4,PROVENCE 4,1,MAW,PT1M,22,2025-07-04 12:00:00+02:00
2025-10-06 20:59:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-11 17:00:00+02:00,kiv56_SqMsRw3PzkDFGVFQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-11 07:00:00+02:00
2025-10-06 20:59:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-18 17:00:00+02:00,AyswJ-L322rdfjROSzvhsQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-18 07:00:00+02:00
2025-10-06 20:59:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-17 17:00:00+02:00,a405BENwgiEu2YlYvu89NA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-17 07:00:00+02:00
2025-10-06 20:59:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-22 17:00:00+02:00,yYcGfWk-5MfOWFod5_tz4A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-22 07:00:00+02:00
2025-10-06 20:59:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-16 17:00:00+02:00,05uGAcPcinI9QE4TYW8HzA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-16 07:00:00+02:00
2025-10-06 20:59:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-14 17:00:00+02:00,gttlzSu8kcwf6mI23bnz6g,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-14 07:00:00+02:00
2025-10-06 20:59:27+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-19 17:00:00+02:00,M29-xopMYKBlwh5kvcrwww,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-19 07:00:00+02:00
2025-10-06 20:59:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-15 17:00:00+02:00,Sdy4o5nf3a9ZC9ampSlt8Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-15 07:00:00+02:00
2025-10-06 20:59:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-21 17:00:00+02:00,8XgMo5wFQ0yhnl_XfuYleg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-21 07:00:00+02:00
2025-10-06 20:59:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-12 17:00:00+02:00,EoZEl7Q9gpBSWOi-4OreSA,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-12 07:00:00+02:00
2025-10-06 20:59:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-20 17:00:00+02:00,x5ZTh1mYdZWP29whsN829A,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-20 07:00:00+02:00
2025-10-06 20:59:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-13 17:00:00+02:00,Ab8THZlHxlGDXbajVLJ3Nw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-13 07:00:00+02:00
2025-10-07 09:38:46+02:00,0,FR,Planned maintenance,A03,,2025-07-10 17:00:00+02:00,rZrXHbkq-yBCjF22VbeWwg,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,1,2025-07-10 08:00:00+02:00
2025-10-07 09:44:18+02:00,0,FR,Planned maintenance,A03,,2025-08-01 17:00:00+02:00,632UljBKzJOWVsosTXI8ZA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2025-07-21 07:00:00+02:00
2025-10-07 09:44:18+02:00,0,FR,Planned maintenance,A03,,2025-08-01 17:00:00+02:00,vog2vTJvfTvZVTeVQJz7Qg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2025-07-21 07:00:00+02:00
2025-10-07 09:46:06+02:00,0,FR,Planned maintenance,A03,,2025-07-25 17:00:00+02:00,7_GApUZMFMcItiCRgHq9Kg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2025-07-21 07:00:00+02:00
2025-10-07 09:49:54+02:00,0,FR,Planned maintenance,A03,,2025-07-17 11:00:00+02:00,6tvLTaTwO_C75Am4PqHPzg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-07-17 07:00:00+02:00
2025-10-07 09:49:55+02:00,0,FR,Planned maintenance,A03,,2025-07-25 17:00:00+02:00,Yn24dESkPokonhRn0P9TYg,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-07-15 07:00:00+02:00
2025-10-07 10:08:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-18 17:00:00+02:00,NITzKjxS1mO0V9S3DiAmuw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-07-11 17:00:00+02:00
2025-10-07 15:19:06+02:00,0,FR,Planned maintenance,A03,,2025-07-25 17:00:00+02:00,F5SYltDrjj57jTKAFSQddQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,3,2025-07-21 07:45:00+02:00
2025-10-07 15:19:06+02:00,0,FR,Planned maintenance,A03,,2025-07-25 17:00:00+02:00,yOBxYSdtQSSJNxNmq368Ig,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,3,2025-07-21 07:45:00+02:00
2025-10-07 16:41:42+02:00,0,FR,Planned maintenance,A03,,2025-07-25 17:00:00+02:00,Ot2AMH7ojvFx2fN5oNRJ1w,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2025-07-21 07:00:00+02:00
2025-10-08 00:13:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-16 17:30:00+02:00,sVK1pPabR3RPa1e_sBj0dg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-07-16 08:00:00+02:00
2025-10-08 00:13:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-17 17:30:00+02:00,ZA5OyQwROdQpcOmdPvfzYA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-07-17 08:00:00+02:00
2025-10-08 00:13:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-11 17:30:00+02:00,tuH14ggj8ehLpp_nTh4BAg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-07-11 08:00:00+02:00
2025-10-08 00:13:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-15 17:30:00+02:00,OdmkVnYzcquZtXXwA-etWQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-07-15 08:00:00+02:00
2025-10-08 00:13:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-18 17:30:00+02:00,KKCFXIIOsElD_VDRoq-7yg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-07-18 08:00:00+02:00
2025-10-08 00:13:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-14 17:30:00+02:00,tGAnWl3cHGH6yaLWMZV9bQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-07-14 08:00:00+02:00
2025-10-08 00:13:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-10 17:30:00+02:00,ZD4XHUUk-4VE6WzepmzISQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-07-10 08:00:00+02:00
2025-10-08 01:16:45+02:00,0,FR,Planned maintenance,A03,,2025-07-17 17:00:00+02:00,QxaStt43v4m1mjO5qYRC8Q,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,1,2025-07-16 07:00:00+02:00
2025-10-08 02:56:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-25 17:00:00+02:00,kOS4PhIsHkE1XAdG_kcbnA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,3,2025-07-18 17:00:00+02:00
2025-10-08 04:09:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-15 17:00:00+02:00,CcA8E7a34glxCjR1B6AuGw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2025-07-15 08:00:00+02:00
2025-10-08 04:48:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-16 17:30:00+02:00,VuZevpAFXaP5n_meRVDhmw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2025-07-16 08:00:00+02:00
2025-10-08 04:48:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-15 17:30:00+02:00,l6f-0HklPpn9vH9tocw5kA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2025-07-15 08:00:00+02:00
2025-10-08 04:48:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-10 18:00:00+02:00,lp2MUKaTSg3sZTEOdGxw8A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-07-10 08:00:00+02:00
2025-10-08 04:48:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-10 18:00:00+02:00,W-wjB781oKhjYM0As1DF1A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-07-10 08:00:00+02:00
2025-10-08 04:48:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-10 17:30:00+02:00,KCzOkc5pbBBBkElG0AWuig,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2025-07-10 08:00:00+02:00
2025-10-08 04:48:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-11 17:30:00+02:00,t6p7vKJGLPXMaXXw_9bmwA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2025-07-11 08:00:00+02:00
2025-10-08 04:48:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-17 17:30:00+02:00,4Ca7pttCxVy33yg7xlD8Tw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2025-07-17 08:00:00+02:00
2025-10-08 04:48:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-18 17:30:00+02:00,cHZdaQCPk7mWiQNPvtfOqw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,2,2025-07-18 08:00:00+02:00
2025-10-08 04:51:00+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-10 18:00:00+02:00,kA8Oe9iQ86Hbw2yhBu41HQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-10 08:00:00+02:00
2025-10-08 05:32:40+02:00,0,FR,Planned maintenance,A03,,2025-07-17 17:00:00+02:00,yjrIhE6aIJjy4bt0M_zuBA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2025-07-16 07:00:00+02:00
2025-10-08 06:12:52+02:00,0,FR,Planned maintenance,A03,,2025-07-17 17:00:00+02:00,3QGb4FtXUO_dT9MKcmiW2w,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-07-17 07:00:00+02:00
2025-10-08 06:12:52+02:00,0,FR,Planned maintenance,A03,,2025-07-18 17:00:00+02:00,Qu2Dsg1oeXgg1uYPpUS4FQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-07-18 07:00:00+02:00
2025-10-08 06:12:52+02:00,0,FR,Planned maintenance,A03,,2025-07-16 17:00:00+02:00,DwslHi1dyIu1XGwsodAb3A,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-07-16 07:00:00+02:00
2025-10-08 06:12:52+02:00,0,FR,Planned maintenance,A03,,2025-07-21 17:00:00+02:00,ygKmB7bm6yx1DApglql_wA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-07-21 07:00:00+02:00
2025-10-08 06:12:52+02:00,0,FR,Planned maintenance,A03,,2025-07-21 17:00:00+02:00,NWPGwHIqxYKNXDtyAeiP2A,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2025-07-21 07:00:00+02:00
2025-10-08 06:12:52+02:00,0,FR,Planned maintenance,A03,,2025-07-22 17:00:00+02:00,DL1gbtKMNaLvF5QRXs0Elw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2025-07-22 07:00:00+02:00
2025-10-08 06:12:52+02:00,0,FR,Planned maintenance,A03,,2025-07-22 17:00:00+02:00,kSzrG7uyu6akr5XTSsU2BA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-07-22 07:00:00+02:00
2025-10-08 06:12:52+02:00,0,FR,Planned maintenance,A03,,2025-07-16 17:00:00+02:00,brqgoUAie20xzQpioAZNiQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2025-07-16 07:00:00+02:00
2025-10-08 06:12:52+02:00,0,FR,Planned maintenance,A03,,2025-07-18 17:00:00+02:00,EX5FR9ALe7bOnSkmtl29_w,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2025-07-18 07:00:00+02:00
2025-10-08 06:12:52+02:00,0,FR,Planned maintenance,A03,,2025-07-17 17:00:00+02:00,DJILj4VPdi-XQYoYr91CrQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2025-07-17 07:00:00+02:00
2025-10-08 06:46:48+02:00,0,FR,Planned maintenance,A03,,2025-07-10 16:00:00+02:00,Bp5ln1C_-_SY8WxBMaJonw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,1,2025-07-10 14:00:00+02:00
2025-10-08 06:50:24+02:00,407,FR,Planned maintenance,A03,Cancelled,2025-07-12 00:00:00+02:00,AhwdBYRfqKncPmwN6Ziy-g,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2025-07-11 18:00:00+02:00
2025-10-08 06:50:55+02:00,0,FR,Planned maintenance,A03,,2025-07-17 17:00:00+02:00,mYXu_TuILMI3FnoB-qi_Dg,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-07-17 08:00:00+02:00
2025-10-08 06:50:57+02:00,260,FR,Planned maintenance,A03,,2025-07-10 15:30:00+02:00,Y47BcHacIDmUKCVJ_IOE3g,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2025-07-10 14:30:00+02:00
2025-10-08 06:51:03+02:00,0,FR,Planned maintenance,A03,,2025-07-15 17:00:00+02:00,SCY-1Y28wC54YZJX8CPQ3w,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,2,2025-07-15 07:30:00+02:00
2025-10-08 06:51:03+02:00,0,FR,Planned maintenance,A03,,2025-07-16 17:00:00+02:00,eAun168iJOl9HnPjLOm3Yw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,2,2025-07-16 07:30:00+02:00
2025-10-08 06:51:03+02:00,0,FR,Planned maintenance,A03,,2025-07-11 17:00:00+02:00,fhsa-UUhWah_fgn1IKob8w,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,3,2025-07-11 07:30:00+02:00
2025-10-08 06:51:03+02:00,0,FR,Planned maintenance,A03,,2025-07-10 17:00:00+02:00,a29R0G1IaP9kIX8sehaSOw,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,1,2025-07-10 12:00:00+02:00
2025-10-08 06:51:03+02:00,0,FR,Planned maintenance,A03,,2025-07-10 16:00:00+02:00,DFnWD_xrb6WT1_HjOGnXDQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-07-10 08:00:00+02:00
2025-10-08 06:51:54+02:00,1220,FR,Planned maintenance,A03,,2025-07-12 02:00:00+02:00,tpQp-HrM8XvHnH4kcCf5XQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2025-07-12 00:30:00+02:00
2025-10-08 06:52:03+02:00,0,FR,Planned maintenance,A03,,2025-07-10 17:00:00+02:00,G9f5AYNF8JhIWY4tXZ3cBg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,1,2025-07-10 14:00:00+02:00
2025-10-08 06:52:04+02:00,140,FR,Planned maintenance,A03,,2025-07-11 16:00:00+02:00,ArVeYjoOfQS3-AZP2qiwWA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2025-07-11 14:00:00+02:00
2025-10-08 06:52:07+02:00,0,FR,Planned maintenance,A03,,2025-07-11 16:00:00+02:00,GcwIsRtp1kMTdjTNTepgCg,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-07-11 09:00:00+02:00
2025-10-08 06:52:22+02:00,0,FR,Planned maintenance,A03,,2025-07-18 12:00:00+02:00,mWXjPyN9bB12v1hHaVHPLg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,1,2025-07-18 07:30:00+02:00
2025-10-08 06:52:22+02:00,0,FR,Planned maintenance,A03,,2025-07-18 12:00:00+02:00,WQFQ4ovLB-K41qADh9xV8A,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,1,2025-07-18 07:30:00+02:00
2025-10-08 06:52:22+02:00,0,FR,Planned maintenance,A03,,2025-07-17 12:00:00+02:00,d2NC4lncP8BasMzk3gh1wg,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,1,2025-07-17 07:30:00+02:00
2025-10-08 06:52:23+02:00,0,FR,Planned maintenance,A03,,2025-07-18 12:00:00+02:00,MkddyUR0YfRkldvVWekOZw,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2025-07-18 07:30:00+02:00
2025-10-08 06:52:23+02:00,0,FR,Planned maintenance,A03,,2025-07-15 11:00:00+02:00,X0I2OMi_hXnYTp8XWX-rqg,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,1,2025-07-15 09:00:00+02:00
2025-10-08 06:52:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-25 17:00:00+02:00,baScGvqYAb_PiTWokysa3A,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,2,2025-07-21 07:30:00+02:00
2025-10-08 06:52:55+02:00,0,FR,Planned maintenance,A03,,2025-07-17 16:30:00+02:00,6lq7wH_EIsDsTN6etjHqaA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2025-07-17 07:30:00+02:00
2025-10-08 06:52:55+02:00,0,FR,Planned maintenance,A03,,2025-07-16 16:30:00+02:00,Svw-nghve4_U51lTnT4oJA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,1,2025-07-16 07:30:00+02:00
2025-10-08 06:52:55+02:00,0,FR,Planned maintenance,A03,,2025-07-10 18:00:00+02:00,0k4z7HpIEwrkHJIi8zdQvA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-07-10 07:30:00+02:00
2025-10-08 06:52:56+02:00,0,FR,Planned maintenance,A03,,2025-07-17 12:00:00+02:00,xxDspvzsZb1l13Jdr7G2WA,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,1,2025-07-17 08:00:00+02:00
2025-10-08 06:52:59+02:00,0,FR,Planned maintenance,A03,,2025-07-17 16:30:00+02:00,CsFRTYLrPM1VJ_d7FIDRow,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2025-07-15 07:30:00+02:00
2025-10-08 06:52:59+02:00,0,FR,Planned maintenance,A03,,2025-07-17 16:30:00+02:00,LUkGFT_cEmoD7KlC55UJAQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2025-07-15 07:30:00+02:00
2025-10-08 06:53:07+02:00,0,FR,Planned maintenance,A03,,2025-07-17 15:30:00+02:00,pTKcxnkRORySNEoJD0grvg,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,1,2025-07-15 00:00:00+02:00
2025-10-08 06:53:30+02:00,300,FR,Planned maintenance,A03,,2025-07-10 21:30:00+02:00,B8XiHXJkLuSJd_Cw2rnuPg,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,6,2025-07-10 20:30:00+02:00
2025-10-08 06:53:34+02:00,1220,FR,Planned maintenance,A03,,2025-07-12 18:00:00+02:00,tOrceMzbC6oyen-lYWpTcw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2025-07-12 17:00:00+02:00
2025-10-08 06:53:43+02:00,470,FR,Planned maintenance,A03,,2025-07-11 23:00:00+02:00,_l6qGtVhN_XcziMF1C1zfA,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,2,2025-07-11 02:00:00+02:00
2025-10-08 06:54:01+02:00,566,FR,Planned maintenance,A03,Cancelled,2025-07-12 17:30:00+02:00,Zo2Q1GWYdvLCvfmShP0yGQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2025-07-12 16:00:00+02:00
2025-10-08 06:54:03+02:00,0,FR,Planned maintenance,A03,,2025-07-17 17:00:00+02:00,eZ7kSnCy7NdWDgjgEePvjw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2025-07-17 07:30:00+02:00
2025-10-08 06:54:16+02:00,422,FR,Planned maintenance,A03,Cancelled,2025-07-11 11:00:00+02:00,HN2k3OQkQ77e114g7_gWBg,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,4,2025-07-11 10:30:00+02:00
2025-10-08 06:54:50+02:00,600,FR,Planned maintenance,A03,Cancelled,2025-07-11 16:00:00+02:00,UEgJK4RYw5yEzTH-ZFkZNg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2025-07-11 15:30:00+02:00
2025-10-08 06:54:57+02:00,600,FR,Planned maintenance,A03,Cancelled,2025-07-11 19:00:00+02:00,yniOOn5b9xBkVeZZfM1I5w,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2025-07-11 17:30:00+02:00
2025-10-08 06:55:01+02:00,600,FR,Planned maintenance,A03,,2025-07-12 03:00:00+02:00,3EZsOIv9eXfGhADPGxXmQg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2025-07-12 02:30:00+02:00
2025-10-08 06:55:09+02:00,1230,FR,Planned maintenance,A03,Cancelled,2025-07-11 19:00:00+02:00,NOi3ewcrSGcRZ2a6w5bHyA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2025-07-11 18:00:00+02:00
2025-10-08 06:56:05+02:00,650,FR,Planned maintenance,A03,,2025-07-12 22:00:00+02:00,2aCIAGP4IHzEJrKyLi4YyA,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,6,2025-07-11 23:30:00+02:00
2025-10-08 06:56:10+02:00,300,FR,Planned maintenance,A03,,2025-07-13 17:30:00+02:00,OoTmR71rGm9PnNZyeH6Txw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2025-07-13 16:00:00+02:00
2025-10-08 06:56:28+02:00,1210,FR,Planned maintenance,A03,,2025-07-13 03:00:00+02:00,HnSbAM9oIxhBi9HWIG503g,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-07-13 02:00:00+02:00
2025-10-08 06:56:42+02:00,1212,FR,Planned maintenance,A03,,2025-07-13 09:00:00+02:00,UmL-9YniEBYUj6-HtAoFTQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2025-07-13 08:06:00+02:00
2025-10-08 06:56:53+02:00,610,FR,Planned maintenance,A03,,2025-07-13 16:00:00+02:00,bC9TM3rW3Zvo0UYNHsSpXg,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,6,2025-07-13 08:30:00+02:00
2025-10-08 06:57:07+02:00,50,FR,Planned maintenance,A03,Cancelled,2025-07-14 08:00:00+02:00,nQLdD0VuOJwSo_D4DmgkJA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2025-07-14 06:30:00+02:00
2025-10-08 06:57:20+02:00,370,FR,Planned maintenance,A03,,2025-07-13 20:58:00+02:00,bftcww6Mm3Vetxs0QhN4Dw,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,3,2025-07-11 18:00:00+02:00
2025-10-08 06:58:13+02:00,620,FR,Planned maintenance,A03,,2025-07-15 04:30:00+02:00,2x9RIcmyfUDQJ1JqOgkG5A,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,6,2025-07-15 02:30:00+02:00
2025-10-08 06:58:34+02:00,383,FR,Planned maintenance,A03,,2025-07-15 16:30:00+02:00,tKltZRI7qxLRn75-x6DHpQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2025-07-15 14:30:00+02:00
2025-10-08 06:58:57+02:00,0,FR,Planned maintenance,A03,,2025-07-14 23:00:00+02:00,8lS3L0tIBRi5sPkD-fArqQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2025-07-14 08:00:00+02:00
2025-10-08 06:59:29+02:00,0,FR,Planned maintenance,A03,,2025-07-17 16:30:00+02:00,ew4mCWzcalShOfmGnb_gnw,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G5,1,MAW,PT1M,2,2025-07-17 07:30:00+02:00
2025-10-08 06:59:29+02:00,0,FR,Planned maintenance,A03,,2025-07-16 16:30:00+02:00,5XGpVJkt85LyuqetHlpK4A,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,2,2025-07-15 07:30:00+02:00
2025-10-08 07:00:40+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-07-16 15:30:00+02:00,Sn-7_jdaS1aM6p1eIiqJZQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2025-07-16 14:30:00+02:00
2025-10-08 07:00:47+02:00,129,FR,Planned maintenance,A03,,2025-07-17 17:00:00+02:00,dEPbLH6A85ewOBaVrKs3kw,129.0,Fossil Oil,17W100P100P0256A,FRANCE,ARRIGHI 2,ARRIGHI 2,1,MAW,PT1M,2,2025-07-17 15:30:00+02:00
2025-10-08 07:00:48+02:00,1456,FR,Planned maintenance,A03,,2025-07-16 03:30:00+02:00,KN4GgwFd28iFkwW0m_ygkw,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,2,2025-07-15 23:00:00+02:00
2025-10-08 07:00:48+02:00,615,FR,Planned maintenance,A03,,2025-07-15 23:00:00+02:00,PPzcheyLSmOr15uoxZUcHA,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,3,2025-07-15 07:00:00+02:00
2025-10-08 07:00:54+02:00,560,FR,Planned maintenance,A03,,2025-07-16 14:00:00+02:00,0Rr6q8xfDF4wk2M-FyObQw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,9,2025-07-11 22:30:00+02:00
2025-10-08 07:01:20+02:00,0,FR,Planned maintenance,A03,,2025-07-17 12:00:00+02:00,O-hNr9zHPmUHBjVt7cUPag,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,3,2025-07-17 07:30:00+02:00
2025-10-08 07:01:34+02:00,1100,FR,Planned maintenance,A03,,2025-07-16 12:41:00+02:00,Fr1NuoWH6ipaFO-1sE1Lvw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,3,2025-07-16 09:00:00+02:00
2025-10-08 07:01:53+02:00,180,FR,Planned maintenance,A03,,2025-07-16 15:13:00+02:00,kZDery__wXXrkT3uu3Wz_A,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,6,2025-07-16 02:30:00+02:00
2025-10-08 07:01:59+02:00,165,FR,Planned maintenance,A03,,2025-07-16 16:36:00+02:00,JPzj4zZahDpgAm_qyOJ8eQ,175.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,4,2025-07-16 13:30:00+02:00
2025-10-08 07:02:50+02:00,548,FR,Planned maintenance,A03,,2025-07-19 11:30:00+02:00,ev-9pDFNUTLnK4qI9mZGrw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-07-19 10:00:00+02:00
2025-10-08 07:03:08+02:00,798,FR,Planned maintenance,A03,,2025-07-19 13:00:00+02:00,iEHiMvav3JGpEWL4aDzT4Q,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2025-07-19 11:30:00+02:00
2025-10-08 07:03:20+02:00,0,FR,Planned maintenance,A03,,2025-07-17 11:40:00+02:00,L1K1yPgmWuswjP4CIFkaYw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G6,1,MAW,PT1M,2,2025-07-16 07:30:00+02:00
2025-10-08 07:03:20+02:00,0,FR,Planned maintenance,A03,,2025-07-17 11:30:00+02:00,5Nyif325eHMA7GXpcKIl5A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-07-17 08:00:00+02:00
2025-10-08 07:03:37+02:00,180,FR,Planned maintenance,A03,,2025-07-17 19:00:00+02:00,8CLBzgPKLb0uj0jGx8MB1g,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,5,2025-07-17 05:00:00+02:00
2025-10-08 07:03:38+02:00,0,FR,Planned maintenance,A03,,2025-07-28 07:00:00+02:00,ZzI-h7V9Ui2yHe-o4YR2pw,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,2,2025-07-21 07:00:00+02:00
2025-10-08 07:03:40+02:00,0,FR,Planned maintenance,A03,,2025-07-25 16:30:00+02:00,94LBccgrLE-30uhlnEy-Bg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,3,2025-07-22 07:30:00+02:00
2025-10-08 07:03:40+02:00,0,FR,Planned maintenance,A03,,2025-07-25 16:30:00+02:00,e0xNMdWJeDtkV1fYmhTcIQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,3,2025-07-22 07:30:00+02:00
2025-10-08 07:03:50+02:00,445,FR,Planned maintenance,A03,,2025-07-17 16:57:00+02:00,2B5TenBqmIyJrFH9T2WBYQ,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,18,2025-07-12 13:00:00+02:00
2025-10-08 07:03:59+02:00,0,FR,Planned maintenance,A03,,2025-07-17 18:30:00+02:00,PXBe-ypMty4hNhAOJd-6EA,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2025-07-17 16:00:00+02:00
