created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-08 07:04:20+02:00,1230,FR,Planned maintenance,A03,,2025-07-19 02:00:00+02:00,ZmhH7BhqDMS704LNKVEDyg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-07-19 01:00:00+02:00
2025-10-08 07:04:40+02:00,1224,FR,Planned maintenance,A03,,2025-07-20 02:00:00+02:00,i2wu8Lq-JRzTVqJKQWUvbw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-07-20 00:30:00+02:00
2025-10-08 07:04:42+02:00,80,FR,Planned maintenance,A03,,2025-07-20 11:00:00+02:00,bd88dA_gtiFK5cwmy2IdQQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-07-20 10:00:00+02:00
2025-10-08 07:05:51+02:00,180,FR,Planned maintenance,A03,,2025-07-18 17:00:00+02:00,QJWI3kmQ9jQoSb_I5JAX5Q,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2025-07-18 12:00:00+02:00
2025-10-08 07:06:24+02:00,260,FR,Planned maintenance,A03,,2025-07-19 17:00:00+02:00,gc100H0OO2F7nopWQwtvXw,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2025-07-19 16:00:00+02:00
2025-10-08 07:06:29+02:00,0,FR,Planned maintenance,A03,,2025-07-21 17:00:00+02:00,4k4L29krfhu95gMidBRpfA,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 1,1,MAW,PT1M,1,2025-07-21 09:00:00+02:00
2025-10-08 07:06:35+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-07-19 17:00:00+02:00,efTALhDxYyKumdZFKDG7Gw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2025-07-19 12:00:00+02:00
2025-10-08 07:06:41+02:00,970,FR,Planned maintenance,A03,Cancelled,2025-07-19 11:00:00+02:00,mxFOqCbGdmp8hULONKk4cA,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2025-07-19 07:00:00+02:00
2025-10-08 07:06:49+02:00,180,FR,Planned maintenance,A03,,2025-07-19 17:00:00+02:00,Uo-6ZGPFpYUkSxHCdKUIQg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,1,2025-07-19 12:00:00+02:00
2025-10-08 07:06:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-20 19:30:00+02:00,ZHxFKLlSagFx6Jw5P6-C2Q,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2025-07-19 10:00:00+02:00
2025-10-08 07:08:05+02:00,775,FR,Planned maintenance,A03,,2025-07-20 18:00:00+02:00,DbRf4BRC374FbhL3STdsrg,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2025-07-20 16:00:00+02:00
2025-10-08 07:08:09+02:00,0,FR,Planned maintenance,A03,,2025-07-19 02:40:00+02:00,zEGaB3E_N6248kC5QcDCeg,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,7,2025-07-17 16:30:00+02:00
2025-10-08 07:08:11+02:00,375,FR,Planned maintenance,A03,,2025-07-19 14:00:00+02:00,dDtGUjqXdoaMsliC1Snwtw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-07-19 05:52:00+02:00
2025-10-08 07:08:14+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-07-19 17:00:00+02:00,1pIBzUboGo53Y4W1tRiA0w,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2025-07-19 14:00:00+02:00
2025-10-08 07:08:18+02:00,1112,FR,Planned maintenance,A03,Cancelled,2025-07-19 09:30:00+02:00,oSBPFfhi-H7H0AbEACS2DA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2025-07-19 08:00:00+02:00
2025-10-08 07:08:20+02:00,780,FR,Planned maintenance,A03,,2025-07-19 10:00:00+02:00,mn9HjhOpYT31SxpM_FCLRg,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,1,2025-07-19 09:00:00+02:00
2025-10-08 07:08:21+02:00,1220,FR,Planned maintenance,A03,Cancelled,2025-07-19 23:59:00+02:00,xQ1hGiDgsTANwjW7oNsnSg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,3,2025-07-19 22:00:00+02:00
2025-10-08 07:08:21+02:00,1225,FR,Planned maintenance,A03,,2025-07-20 00:00:00+02:00,RZqZ0K92N91_8Le3cDLBqQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,3,2025-07-19 22:00:00+02:00
2025-10-08 07:08:25+02:00,180,FR,Planned maintenance,A03,,2025-07-19 18:30:00+02:00,0SU3aiEOp1uOclCntZgXww,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,1,2025-07-19 14:00:00+02:00
2025-10-08 07:08:26+02:00,808,FR,Planned maintenance,A03,,2025-07-21 07:00:00+02:00,9ozr64frK8_-6JosNwGdrQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2025-07-21 05:00:00+02:00
2025-10-08 07:08:31+02:00,180,FR,Planned maintenance,A03,,2025-07-19 20:30:00+02:00,iPy662yPYHlSiA3zX1gF7w,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2025-07-19 14:30:00+02:00
2025-10-08 07:08:39+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-07-20 18:00:00+02:00,y-p1qshHtjQI26d1su4gQg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2025-07-20 10:00:00+02:00
2025-10-08 07:08:50+02:00,290,FR,Planned maintenance,A03,,2025-07-20 14:00:00+02:00,0cOwfIaJLPTPe7mgOwsqEQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-07-20 04:00:00+02:00
2025-10-08 07:08:50+02:00,442,FR,Planned maintenance,A03,,2025-07-19 20:00:00+02:00,ghVNhKPdzjJ_3uUxIej9_g,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,3,2025-07-19 19:30:00+02:00
2025-10-08 07:08:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-21 15:45:00+02:00,CbRM8iRqIPxfpPq3xVzgYA,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2025-07-20 04:45:00+02:00
2025-10-08 07:09:02+02:00,770,FR,Planned maintenance,A03,,2025-07-20 12:00:00+02:00,mJn0ekkGxHY3Uxunde_Atg,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,1,2025-07-20 01:20:00+02:00
2025-10-08 07:09:14+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-07-20 12:00:00+02:00,iEzFDEaveTORB469DiO7VQ,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2025-07-20 09:00:00+02:00
2025-10-08 07:09:23+02:00,760,FR,Planned maintenance,A03,Cancelled,2025-07-21 17:00:00+02:00,dl4mW4ibCUgpHR9F2aoUoQ,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2025-07-20 23:00:00+02:00
2025-10-08 07:09:41+02:00,182,FR,Planned maintenance,A03,,2025-07-21 15:00:00+02:00,HURiCW3P44ifXLYL7ZnCSg,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2025-07-21 14:00:00+02:00
2025-10-08 07:10:12+02:00,270,FR,Planned maintenance,A03,,2025-07-21 08:00:00+02:00,kd2NYOXT4woVDdAhSN6jqA,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,4,2025-07-21 03:00:00+02:00
2025-10-08 07:10:16+02:00,0,FR,Planned maintenance,A03,,2025-07-21 16:15:00+02:00,4RugH2GyCFBHH8HoLHLbrw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2025-07-20 13:15:00+02:00
2025-10-08 07:10:21+02:00,260,FR,Planned maintenance,A03,,2025-07-21 13:00:00+02:00,IU0io14adlh9k7PpHPxppg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-07-21 09:00:00+02:00
2025-10-08 07:10:32+02:00,0,FR,Planned maintenance,A03,,2025-07-22 17:00:00+02:00,AE1ERLrZdX3inClDXbeMkQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-07-22 09:00:00+02:00
2025-10-08 07:10:41+02:00,0,FR,Planned maintenance,A03,,2025-07-21 19:00:00+02:00,CM_zsUSNVWwKEh90sD5KSA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,3,2025-07-20 01:30:00+02:00
2025-10-08 07:10:47+02:00,0,FR,Planned maintenance,A03,,2025-07-21 13:30:00+02:00,_bDcByY2oxyS3pHZ-3HuaA,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,2,2025-07-21 09:00:00+02:00
2025-10-08 07:10:48+02:00,119,FR,Planned maintenance,A03,Cancelled,2025-07-22 00:20:00+02:00,67gdg3QqIDwNPOUyYnBCOA,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,8,2025-07-21 23:20:00+02:00
2025-10-08 07:11:04+02:00,0,FR,Planned maintenance,A03,,2025-07-24 07:45:00+02:00,Rqog7DYD_L0w54aKgWZiBA,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,3,2025-07-21 08:00:00+02:00
2025-10-08 07:11:10+02:00,0,FR,Planned maintenance,A03,,2025-07-22 17:00:00+02:00,bwyEdXn_K4DXZSCfRjNDrQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,6,2025-07-22 07:00:00+02:00
2025-10-08 07:11:25+02:00,119,FR,Planned maintenance,A03,,2025-07-21 20:20:00+02:00,eKdPHMuujgash99_Mps-Kg,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,3,2025-07-21 19:00:00+02:00
2025-10-08 07:11:34+02:00,675,FR,Planned maintenance,A03,,2025-07-23 17:00:00+02:00,pC37eez9ZT-stN_dhE5Bag,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2025-07-21 16:15:00+02:00
2025-10-08 07:12:26+02:00,0,FR,Planned maintenance,A03,,2025-10-25 00:00:00+02:00,m8A8ApZvcaY4vMNLxF7qJw,120.0,Fossil Gas,17W0000014685871,France,COGENERATION NORMANDIE,COGENERATION NORMANDIE (AMFARD) TRAIN 14,1,MAW,PT1M,1,2025-07-22 15:00:00+02:00
2025-10-08 07:13:22+02:00,0,FR,Planned maintenance,A03,,2025-07-22 15:40:00+02:00,Lfwjn9tspL1Vptz12bhkFg,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,2,2025-07-22 14:00:00+02:00
2025-10-08 07:13:25+02:00,0,FR,Planned maintenance,A03,,2025-07-22 15:39:00+02:00,Ckn_boY0kg8A64RhJhIweA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,2,2025-07-22 07:30:00+02:00
2025-10-08 07:13:33+02:00,680,FR,Planned maintenance,A03,,2025-07-22 16:49:00+02:00,TU4JpWY3uLsf_g1jb3enDA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,5,2025-07-21 17:00:00+02:00
2025-10-08 07:16:39+02:00,0,FR,Planned maintenance,A03,,2025-07-30 08:00:00+02:00,A--dc5gGNynpIdAKHkrrdg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G1,1,MAW,PT1M,2,2025-07-18 17:00:00+02:00
2025-10-08 07:18:15+02:00,0,FR,Planned maintenance,A03,,2025-08-01 17:00:00+02:00,qaxot5feBv3lswecz-gI4w,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G1,1,MAW,PT1M,6,2025-07-21 07:30:00+02:00
2025-10-08 07:18:25+02:00,1090,FR,Planned maintenance,A03,,2025-07-25 20:00:00+02:00,kLjWyEgtgrgK9RkMWiB5zA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,9,2025-07-22 13:00:00+02:00
2025-10-08 07:19:05+02:00,0,FR,Planned maintenance,A03,,2025-07-25 15:30:00+02:00,JiOyJBjednaS3pmef0t5OQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,7,2025-07-20 11:00:00+02:00
2025-10-08 07:26:12+02:00,0,FR,Planned maintenance,A03,,2025-08-01 17:00:00+02:00,KZRL1BT9E7GyEaKw-E_WKA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,3,2025-07-15 07:00:00+02:00
2025-10-08 07:26:54+02:00,0,FR,Planned maintenance,A03,,2025-07-28 17:00:00+02:00,jAaiAfiNyJ0M6dRvAAHdMg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,5,2025-07-21 07:30:00+02:00
2025-10-08 07:28:33+02:00,0,FR,Planned maintenance,A03,,2025-07-30 17:00:00+02:00,XAlyPNh_r9NAYB5b-w_9EA,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G2,1,MAW,PT1M,3,2025-07-21 07:00:00+02:00
2025-10-08 07:28:33+02:00,0,FR,Planned maintenance,A03,,2025-07-30 17:00:00+02:00,ffA_LerwyRljYI1nSGdRpQ,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G1,1,MAW,PT1M,3,2025-07-21 07:00:00+02:00
2025-10-08 07:41:30+02:00,0,FR,Planned maintenance,A03,,2025-08-05 18:15:00+02:00,x_lI3azIV5xVMQJqYDxzRQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,3,2025-07-21 06:00:00+02:00
2025-10-08 07:41:30+02:00,0,FR,Planned maintenance,A03,,2025-08-05 18:15:00+02:00,gdGDb2By0QCvbCXPHip1WQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2025-07-14 07:00:00+02:00
2025-10-08 07:41:30+02:00,0,FR,Planned maintenance,A03,,2025-08-05 18:15:00+02:00,FoG_l2-VvwWY1uFIZ-upcw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,3,2025-07-21 06:00:00+02:00
2025-10-08 07:41:30+02:00,0,FR,Planned maintenance,A03,,2025-08-05 18:15:00+02:00,wfoqa6L26Orp8mdJ_wiSqQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,3,2025-07-21 06:00:00+02:00
2025-10-08 07:41:31+02:00,0,FR,Planned maintenance,A03,,2025-08-05 18:15:00+02:00,ytjPJD9S9dVWLbAVjYXDHA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,3,2025-07-21 06:00:00+02:00
2025-10-08 07:41:31+02:00,0,FR,Planned maintenance,A03,,2025-08-05 18:15:00+02:00,ppM0Hs0vRF-wlVl6ULnySA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2025-07-21 06:00:00+02:00
2025-10-08 07:41:31+02:00,0,FR,Planned maintenance,A03,,2025-08-05 18:15:00+02:00,JCSivbkrpHHXrmpQKfdtoQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2025-07-21 06:00:00+02:00
2025-10-08 07:41:31+02:00,0,FR,Planned maintenance,A03,,2025-08-05 18:15:00+02:00,wzTr0uvPNAcD7WY2XYRW5w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,3,2025-07-21 06:00:00+02:00
2025-10-08 07:41:32+02:00,0,FR,Planned maintenance,A03,,2025-08-05 18:15:00+02:00,JCjVAZNReXu9xH0QXZi1Ag,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,3,2025-07-21 06:00:00+02:00
2025-10-08 07:41:32+02:00,0,FR,Planned maintenance,A03,,2025-08-05 18:15:00+02:00,WQ7oS2hbzQKE34uZ1Vljog,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,3,2025-07-21 06:00:00+02:00
2025-10-08 07:41:32+02:00,0,FR,Planned maintenance,A03,,2025-08-05 18:15:00+02:00,vgGBpChHrAHbqBtGBdlr-Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2025-07-21 06:00:00+02:00
2025-10-08 07:41:32+02:00,0,FR,Planned maintenance,A03,,2025-08-05 18:15:00+02:00,qBjPL-2uriuOTlwBZmnJIQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2025-07-21 06:00:00+02:00
2025-10-08 07:41:32+02:00,0,FR,Planned maintenance,A03,,2025-08-05 18:15:00+02:00,PwoKyK-YLkVrVTSYzFTXKw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2025-07-21 06:00:00+02:00
2025-10-08 07:51:44+02:00,0,FR,Planned maintenance,A03,,2025-07-15 17:00:00+02:00,duSUuredfMo2wRYs31uByA,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,5,2025-07-15 07:00:00+02:00
2025-10-08 07:51:46+02:00,0,FR,Planned maintenance,A03,,2025-07-15 17:00:00+02:00,lBHyE3YD0IkHyuDJgXb-vg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,5,2025-07-15 07:00:00+02:00
2025-11-10 15:47:03+01:00,117.480422,FR,Planned maintenance,A03,,2025-07-11 00:00:00+02:00,mapKmULqXBomud-4CSPzSQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,2,2025-07-10 15:15:00+02:00
2025-11-10 15:47:03+01:00,0,FR,Planned maintenance,A03,,2025-07-26 00:00:00+02:00,Xz3U-9TbLa6-LFDh7U5raA,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2025-07-11 09:00:00+02:00
2025-11-10 15:47:03+01:00,129.945296,FR,Planned maintenance,A03,,2025-07-11 00:00:00+02:00,Vf9NKGlwvkKPH2I1DEeDxg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,2,2025-07-10 15:15:00+02:00
2025-11-10 15:47:04+01:00,0,FR,Planned maintenance,A03,,2025-07-10 15:15:00+02:00,03-5ohF7JFJ5hFklt-YUgw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2025-07-10 12:50:00+02:00
2025-11-10 15:47:05+01:00,129.945296,FR,Planned maintenance,A03,,2025-07-18 00:00:00+02:00,yQStQ2PdJ7b_B3Z--1-pPg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2025-07-16 13:30:00+02:00
2025-11-10 15:47:05+01:00,117.480422,FR,Planned maintenance,A03,,2025-07-18 00:00:00+02:00,bu7qDGF86-_WxcuRNM0myQ,167.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TG2,1,MAW,PT1M,1,2025-07-16 13:30:00+02:00
2025-11-10 15:47:05+01:00,0,FR,Planned maintenance,A03,,2025-07-11 07:45:00+02:00,A7E8tU0lzP0dsZH0uJuSsg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,5,2025-07-11 00:00:00+02:00
2025-11-10 15:47:13+01:00,0,FR,Planned maintenance,A03,,2025-07-15 15:59:00+02:00,YsO4XYI8uRnLPefjd3tbOg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV1,1,MAW,PT1M,6,2025-07-11 08:20:00+02:00
2025-11-10 15:47:14+01:00,0,FR,Planned maintenance,A03,,2025-07-26 00:00:00+02:00,lUl540ncH9jwwjeMvNdsAw,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,8,2025-07-16 12:00:00+02:00
2025-11-10 15:47:14+01:00,0,FR,Planned maintenance,A03,,2025-07-22 12:00:00+02:00,qbmze4CuYOA86n-t37yBLA,45.0,Fossil Gas,17W100P100P0335E,France,SPEM pointe,SPEM pointe,1,MAW,PT1M,1,2025-07-22 08:00:00+02:00
2025-11-10 15:47:20+01:00,420,FR,Planned maintenance,A03,,2025-07-22 17:30:00+02:00,_FYbuwQGsl2NcEAngTzXDg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-07-22 07:00:00+02:00
2025-11-10 15:47:20+01:00,0,FR,Planned maintenance,A03,,2025-07-21 06:15:00+02:00,RxNlz8R_cDEowaSPWUEa1w,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,4,2025-07-21 06:00:00+02:00
2025-11-10 15:47:20+01:00,0,FR,Planned maintenance,A03,,2025-07-22 15:05:00+02:00,Joy6XEGFEkp_kU2urFz4Sw,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2025-07-21 00:00:00+02:00
2025-12-31 04:54:37+01:00,0,FR,Planned maintenance,A03,,2025-12-31 04:52:00+01:00,8SVfeYtZXvOXKWN91IstQA,910.0,Nuclear,17W100P100P0213S,FRANCE,GRAVELINES 1,GRAVELINES 1,1,MAW,PT1M,50,2025-07-11 23:00:00+02:00
2025-10-06 20:58:03+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-24 17:00:00+02:00,7x8v1JbFSym681kvPZgy0w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-24 07:00:00+02:00
2025-10-06 20:58:07+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-25 17:00:00+02:00,7qUajeImzl6lx6maGFtGSg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-25 07:00:00+02:00
2025-10-06 20:59:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-23 17:00:00+02:00,AMkklPK0NABoSoz9IQJ0mg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-07-23 07:00:00+02:00
2025-10-07 09:40:06+02:00,0,FR,Planned maintenance,A03,,2025-07-24 12:00:00+02:00,NgZ6ctbuehGbLyszUoNheA,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2025-07-24 08:00:00+02:00
2025-10-07 09:44:07+02:00,0,FR,Planned maintenance,A03,,2025-07-23 17:00:00+02:00,1ksMr3z9wT6nRSre5hdVCA,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2025-07-23 13:30:00+02:00
2025-10-07 09:44:32+02:00,0,FR,Planned maintenance,A03,,2025-07-24 17:00:00+02:00,33c-YteNsTAi9caIH671rw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2025-07-24 13:30:00+02:00
2025-10-07 09:44:33+02:00,0,FR,Planned maintenance,A03,,2025-07-23 17:00:00+02:00,ap4GjfSGy6J4WxxQv2w0yw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2025-07-23 13:30:00+02:00
2025-10-07 09:44:33+02:00,0,FR,Planned maintenance,A03,,2025-07-23 17:00:00+02:00,DBSvRxdukzwKVgOu9TNp6w,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2025-07-23 13:30:00+02:00
2025-10-07 09:44:33+02:00,0,FR,Planned maintenance,A03,,2025-07-23 17:00:00+02:00,gII993KBMyRgdzzhrIwaDg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2025-07-23 13:30:00+02:00
2025-10-07 09:44:33+02:00,0,FR,Planned maintenance,A03,,2025-07-24 17:00:00+02:00,OFSGrBKttJJB5QAochnigQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2025-07-24 13:30:00+02:00
2025-10-07 09:46:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-08 07:00:00+02:00,hezIoFfwsW5BYVuSiejvlg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2025-07-28 07:00:00+02:00
2025-10-07 12:09:46+02:00,0,FR,Planned maintenance,A03,,2025-09-19 17:00:00+02:00,CPnvgKsKy33npK67j4HhaA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2025-08-04 07:00:00+02:00
2025-10-07 15:48:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-22 17:00:00+02:00,teigq07KtXDrz1VETUXLrQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2025-07-28 07:00:00+02:00
2025-10-07 16:42:05+02:00,0,FR,Planned maintenance,A03,,2025-08-08 17:00:00+02:00,PvCgFc83MsPu_VBxlA5ixA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2025-08-04 07:00:00+02:00
2025-10-07 16:43:28+02:00,0,FR,Planned maintenance,A03,,2025-07-24 17:00:00+02:00,-YktW1-YNvmddmzsAZ3xmA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2025-07-24 13:30:00+02:00
2025-10-07 16:43:28+02:00,0,FR,Planned maintenance,A03,,2025-07-24 17:00:00+02:00,CSY3aHiYJTtUh6xlL5asOw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2025-07-24 13:30:00+02:00
2025-10-07 17:48:30+02:00,0,FR,Planned maintenance,A03,,2025-08-15 17:00:00+02:00,sq3jzs47pocZZYIxFjPbfw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-07-28 07:00:00+02:00
2025-10-07 18:20:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-11-03 07:00:00+01:00,Ajpv3SmIkaIkI3cZyR38TQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2025-07-30 07:00:00+02:00
2025-10-08 01:24:00+02:00,0,FR,Planned maintenance,A03,,2025-08-01 17:00:00+02:00,MnF7jp2eUHcSYbsmwabKXg,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,2,2025-07-28 07:00:00+02:00
2025-10-08 01:24:00+02:00,0,FR,Planned maintenance,A03,,2025-08-01 17:00:00+02:00,CexJdeJUo9J3VZ5Az82j3A,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,2,2025-07-28 07:00:00+02:00
2025-10-08 01:28:08+02:00,0,FR,Planned maintenance,A03,,2025-08-08 17:00:00+02:00,SSXeDR93Ux5s8Qlw5Il1Pw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,5,2025-07-28 07:00:00+02:00
2025-10-08 02:00:37+02:00,0,FR,Planned maintenance,A03,,2025-08-05 17:00:00+02:00,xk48d78jd5F1CraF0CfnWw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2025-08-05 07:30:00+02:00
2025-10-08 02:18:38+02:00,0,FR,Planned maintenance,A03,,2025-07-29 17:30:00+02:00,OM7fXZjhE6CGYdRR2kExNw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2025-07-28 07:30:00+02:00
2025-10-08 02:18:38+02:00,0,FR,Planned maintenance,A03,,2025-07-29 17:30:00+02:00,VnT1BRgXfItFlQetm3eRXA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2025-07-28 07:30:00+02:00
2025-10-08 04:09:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-28 17:00:00+02:00,hY17C4s8wZRc6iz-1femMg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2025-07-28 08:00:00+02:00
2025-10-08 04:48:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-31 18:00:00+02:00,YJ7KYAra9CTQ3vTgbKqxxw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-07-31 08:00:00+02:00
2025-10-08 04:48:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-31 18:00:00+02:00,cU9GeE_Po_chX2Z8NHaAQw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-07-31 08:00:00+02:00
2025-10-08 04:48:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-24 18:00:00+02:00,sZb7vbABEivVW8B47p-x2g,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-07-24 08:00:00+02:00
2025-10-08 04:48:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-24 18:00:00+02:00,Q94P9AYZgIoPWr3LxsV4FA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-07-24 08:00:00+02:00
2025-10-08 04:50:52+02:00,0,FR,Planned maintenance,A03,,2025-08-08 17:00:00+02:00,vzJWCeikoSYS5K8t0qWPJQ,30.0,Hydro Run-of-river and poundage,17W000001017798E,France,GERVANS 2,GERVANS G4,1,MAW,PT1M,3,2025-07-28 07:00:00+02:00
2025-10-08 05:29:21+02:00,0,FR,Planned maintenance,A03,,2025-08-01 18:00:00+02:00,7KDxDYYdmwZc2AuX1UEl5w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,1,2025-07-25 18:00:00+02:00
2025-10-08 05:37:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-25 17:00:00+02:00,AYRkFOF0uVQFxILVsYgSCA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2025-07-24 16:00:00+02:00
2025-10-08 05:57:36+02:00,0,FR,Planned maintenance,A03,,2025-08-01 18:00:00+02:00,zDLdbaqW-rOE30wklomM5A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2025-07-28 07:00:00+02:00
2025-10-08 05:57:36+02:00,0,FR,Planned maintenance,A03,,2025-08-01 18:00:00+02:00,V11JQo6PWyqNXFisJSDBxQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,1,2025-07-28 07:00:00+02:00
2025-10-08 05:57:36+02:00,0,FR,Planned maintenance,A03,,2025-08-01 18:00:00+02:00,6TTQlZEu4WCjpyFZTwfeLg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,1,2025-07-28 07:00:00+02:00
2025-10-08 05:57:36+02:00,0,FR,Planned maintenance,A03,,2025-08-01 18:00:00+02:00,WVKRy1MH9AEYARXx4NzJuw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2025-07-28 07:00:00+02:00
2025-10-08 05:57:36+02:00,0,FR,Planned maintenance,A03,,2025-08-01 18:00:00+02:00,HfoNLnKwaLTc26EZcKGeDw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2025-07-28 07:00:00+02:00
2025-10-08 06:12:52+02:00,0,FR,Planned maintenance,A03,,2025-07-24 17:00:00+02:00,5hEHTDKuBVwZJJGFUPhymQ,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2025-07-24 07:00:00+02:00
2025-10-08 06:12:52+02:00,0,FR,Planned maintenance,A03,,2025-07-23 17:00:00+02:00,d350pR79tdV-PVIb79q0GQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-07-23 07:00:00+02:00
2025-10-08 06:12:52+02:00,0,FR,Planned maintenance,A03,,2025-07-25 17:00:00+02:00,ZimxZE526ecJgM5RsDKfNg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2025-07-25 07:00:00+02:00
2025-10-08 06:12:52+02:00,0,FR,Planned maintenance,A03,,2025-07-23 17:00:00+02:00,R16zJsaqhfOsckr8s7LYqw,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,1,2025-07-23 07:00:00+02:00
2025-10-08 06:12:52+02:00,0,FR,Planned maintenance,A03,,2025-07-24 17:00:00+02:00,ThrZ0AuwXbAtx1BG5wVHrQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-07-24 07:00:00+02:00
2025-10-08 06:12:52+02:00,0,FR,Planned maintenance,A03,,2025-07-25 17:00:00+02:00,sKoqpnrYgq6npmh1elZHjg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-07-25 07:00:00+02:00
2025-10-08 06:52:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-01 17:00:00+02:00,_R37X2pnxbbSloTx4IR7Ww,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-07-28 07:00:00+02:00
2025-10-08 06:54:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-26 18:00:00+02:00,e4FT4DoZJEZ7baPodksOUA,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2025-07-26 16:00:00+02:00
2025-10-08 07:01:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-23 17:00:00+02:00,ztFgnGPKYCe78REKBEXraw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-07-23 08:00:00+02:00
2025-10-08 07:03:30+02:00,0,FR,Planned maintenance,A03,,2025-07-29 16:30:00+02:00,P7tfsUC24G6JSftVICDpsg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G1,1,MAW,PT1M,1,2025-07-29 07:30:00+02:00
2025-10-08 07:03:30+02:00,0,FR,Planned maintenance,A03,,2025-07-25 16:30:00+02:00,J8kTEseB7yQNuO4Kx0R9eg,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,1,2025-07-25 07:30:00+02:00
2025-10-08 07:03:53+02:00,0,FR,Planned maintenance,A03,,2025-07-29 12:00:00+02:00,ktSSsdcOIqXZvVWUgItmUw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-07-29 09:30:00+02:00
2025-10-08 07:05:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-08 07:00:00+02:00,AfPoz8KG-YbhfeDxRv393Q,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,5,2025-08-04 07:00:00+02:00
2025-10-08 07:06:46+02:00,0,FR,Planned maintenance,A03,,2025-07-24 16:30:00+02:00,p1lAIW1QoGDtE3MWWd93lQ,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-07-24 08:00:00+02:00
2025-10-08 07:06:47+02:00,0,FR,Planned maintenance,A03,,2025-07-23 16:30:00+02:00,3y1UbadLOeJk-9GiY2o5fg,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-07-23 08:00:00+02:00
2025-10-08 07:10:58+02:00,0,FR,Planned maintenance,A03,,2025-07-23 16:30:00+02:00,2IT-jwr1fY5r-ThCvsW9VA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,2,2025-07-23 07:30:00+02:00
2025-10-08 07:11:11+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-25 17:00:00+02:00,cZo9H5zS78CSJmnJcPkp3w,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2025-07-25 10:30:00+02:00
2025-10-08 07:11:11+02:00,0,FR,Planned maintenance,A03,,2025-07-23 16:30:00+02:00,qsg43hDcDlZ0E_O-eyMPwA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,1,2025-07-23 13:30:00+02:00
2025-10-08 07:11:11+02:00,0,FR,Planned maintenance,A03,,2025-07-24 16:30:00+02:00,rPgYEyZ8pIdbrv9RNzmUkQ,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,1,2025-07-24 13:30:00+02:00
2025-10-08 07:12:16+02:00,0,FR,Planned maintenance,A03,,2025-07-23 15:00:00+02:00,pux7_XoZDbPTXagk_Fpgrw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,2,2025-07-23 09:00:00+02:00
2025-10-08 07:12:16+02:00,0,FR,Planned maintenance,A03,,2025-07-23 15:00:00+02:00,SV87MxKyAmUgzoFwZYHL_g,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,2,2025-07-23 09:00:00+02:00
2025-10-08 07:12:16+02:00,0,FR,Planned maintenance,A03,,2025-07-23 15:00:00+02:00,yHvzysQ1UZo9DkhWP5nVVw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,2,2025-07-23 09:00:00+02:00
2025-10-08 07:12:16+02:00,0,FR,Planned maintenance,A03,,2025-07-23 15:00:00+02:00,Pf5GcZ2lYadLXRqT7mBm-A,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,2,2025-07-23 09:00:00+02:00
2025-10-08 07:12:17+02:00,0,FR,Planned maintenance,A03,,2025-07-24 15:00:00+02:00,tDMvGq9nPwPvmE2GwqvLOg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,2,2025-07-24 07:00:00+02:00
2025-10-08 07:12:17+02:00,0,FR,Planned maintenance,A03,,2025-07-23 15:00:00+02:00,cYif7MGv-nRI0nrCxwzYPA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,3,2025-07-23 09:00:00+02:00
2025-10-08 07:12:17+02:00,0,FR,Planned maintenance,A03,,2025-07-23 15:00:00+02:00,5nyVyzONbJu8z1bqtCt3gg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,3,2025-07-23 09:00:00+02:00
2025-10-08 07:12:17+02:00,0,FR,Planned maintenance,A03,,2025-07-24 15:00:00+02:00,87R87B15qxiNk1zGuBexYQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,2,2025-07-24 07:00:00+02:00
2025-10-08 07:12:17+02:00,0,FR,Planned maintenance,A03,,2025-07-24 15:00:00+02:00,n0tDoWU7W3hihqPSeql1yA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,2,2025-07-24 07:00:00+02:00
2025-10-08 07:12:17+02:00,0,FR,Planned maintenance,A03,,2025-07-23 15:00:00+02:00,jj_xMz3PgRuo7rgDaQUWeA,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,3,2025-07-23 09:00:00+02:00
2025-10-08 07:12:57+02:00,0,FR,Planned maintenance,A03,,2025-07-30 12:00:00+02:00,s3TgCBjtWNWynfiyoe6BkQ,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,1,2025-07-28 07:30:00+02:00
2025-10-08 07:12:57+02:00,0,FR,Planned maintenance,A03,,2025-07-23 15:30:00+02:00,84t_KqIehvKZifxfcnpQig,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,1,2025-07-23 14:30:00+02:00
2025-10-08 07:13:34+02:00,1150,FR,Planned maintenance,A03,,2025-07-22 22:00:00+02:00,MEZlMc8Y2EneQT35YMsSPA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2025-07-22 18:55:00+02:00
2025-10-08 07:13:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-24 17:00:00+02:00,zkWt2bqVqZJIoizA9pEtqA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2025-07-24 07:00:00+02:00
2025-10-08 07:13:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-25 17:00:00+02:00,jirkeg7rK8biCJhgpow_fw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2025-07-25 07:00:00+02:00
2025-10-08 07:13:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-23 17:00:00+02:00,ujK-Y5MmFCKBfcVZgveAVw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,4,2025-07-23 07:00:00+02:00
2025-10-08 07:14:50+02:00,0,FR,Planned maintenance,A03,,2025-07-23 11:30:00+02:00,RrbV7qsOP8y9JbnCzU8M_A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-07-23 08:00:00+02:00
2025-10-08 07:15:33+02:00,350,FR,Planned maintenance,A03,,2025-07-23 19:15:00+02:00,T0SyV0ixJLHtGP5DQBDN-w,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,4,2025-07-23 12:00:00+02:00
2025-10-08 07:16:04+02:00,548,FR,Planned maintenance,A03,,2025-07-26 11:30:00+02:00,5G3HcS94XflYUAnSbI3n5w,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-07-26 10:00:00+02:00
2025-10-08 07:16:15+02:00,1214,FR,Planned maintenance,A03,,2025-07-26 10:30:00+02:00,UpPU6HZHU4s26ePZd1gcFg,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,1,2025-07-26 09:30:00+02:00
2025-10-08 07:16:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-04 17:00:00+02:00,N9VBNLVLsBN2KspRTVn3Xg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-08-04 08:00:00+02:00
2025-10-08 07:16:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-04 17:00:00+02:00,Iza3aY-OT7ESz1vJeE0a2w,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2025-08-04 08:00:00+02:00
2025-10-08 07:16:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-04 17:00:00+02:00,41p-lb2SIiC4Kfi4VzwRLw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2025-08-04 08:00:00+02:00
2025-10-08 07:16:23+02:00,0,FR,Planned maintenance,A03,,2025-08-05 16:30:00+02:00,92hnDsWKyMrcqO_0_eZ0OQ,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,1,2025-08-05 08:00:00+02:00
2025-10-08 07:16:23+02:00,0,FR,Planned maintenance,A03,,2025-07-30 17:00:00+02:00,aEcI5fLw3COw8TMKdsZOBg,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G2,1,MAW,PT1M,1,2025-07-30 09:00:00+02:00
2025-10-08 07:16:23+02:00,0,FR,Planned maintenance,A03,,2025-07-29 18:00:00+02:00,Sp9j84qv4qcpEuprR45oEg,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,1,2025-07-29 08:00:00+02:00
2025-10-08 07:16:27+02:00,750,FR,Planned maintenance,A03,,2025-07-24 10:58:00+02:00,FtBZyKXi91wH35XKfh2UKw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2025-07-24 00:30:00+02:00
2025-10-08 07:16:31+02:00,0,FR,Planned maintenance,A03,,2025-07-30 08:00:00+02:00,eMFJqKSh7iVFNw8Ro0wj2g,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2025-07-25 17:00:00+02:00
2025-10-08 07:16:34+02:00,1220,FR,Planned maintenance,A03,,2025-07-26 09:00:00+02:00,2ECUWNha6RF1-wfG6w1pQg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-07-26 08:00:00+02:00
2025-10-08 07:16:34+02:00,0,FR,Planned maintenance,A03,,2025-07-29 17:00:00+02:00,ofGHtarhd79sUQfpoCvxhQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2025-07-29 13:30:00+02:00
2025-10-08 07:16:48+02:00,0,FR,Planned maintenance,A03,,2025-08-01 17:00:00+02:00,5VpkvuwRlOMTG53SuIbEFw,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,1,2025-08-01 13:00:00+02:00
2025-10-08 07:17:05+02:00,0,FR,Planned maintenance,A03,,2025-08-01 16:00:00+02:00,pQ37Ab62CPARCKEhVdVieA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,2,2025-08-01 08:00:00+02:00
2025-10-08 07:17:05+02:00,0,FR,Planned maintenance,A03,,2025-07-31 16:00:00+02:00,YW9WttX0qHr2JqlG93zPZQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,2,2025-07-31 08:00:00+02:00
2025-10-08 07:17:21+02:00,0,FR,Planned maintenance,A03,,2025-07-29 18:00:00+02:00,uCue-ZjOJ7wbf0eTwVQjvA,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-07-28 07:00:00+02:00
2025-10-08 07:17:21+02:00,0,FR,Planned maintenance,A03,,2025-07-29 18:00:00+02:00,9ZlDQmYyxkB2QQxJ9G1-fw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2025-07-28 07:00:00+02:00
2025-10-08 07:17:25+02:00,0,FR,Planned maintenance,A03,,2025-07-24 18:40:00+02:00,k6lyMTYz0wKWD2HOhPxspQ,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2025-07-24 13:00:00+02:00
2025-10-08 07:17:36+02:00,680,FR,Planned maintenance,A03,Cancelled,2025-07-26 08:00:00+02:00,F4v8brHCeOYZ4-qxZVxRfQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,3,2025-07-25 23:00:00+02:00
2025-10-08 07:18:07+02:00,780,FR,Planned maintenance,A03,,2025-07-27 09:30:00+02:00,t1B1hOhvVnr42QFmR1hLyA,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2025-07-27 08:00:00+02:00
2025-10-08 07:18:14+02:00,0,FR,Planned maintenance,A03,,2025-08-08 17:00:00+02:00,3eTv8YwTGaOBxFNKyciSVA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,3,2025-07-28 07:00:00+02:00
2025-10-08 07:18:15+02:00,0,FR,Planned maintenance,A03,,2025-08-04 17:00:00+02:00,glDORFkXILOMcYViDaWf_Q,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,4,2025-08-04 11:00:00+02:00
2025-10-08 07:18:30+02:00,0,FR,Planned maintenance,A03,,2025-07-25 11:00:00+02:00,P3nfbCwbSwbSF-kdjvfAkw,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G1,1,MAW,PT1M,2,2025-07-24 12:00:00+02:00
2025-10-08 07:18:58+02:00,440,FR,Planned maintenance,A03,Cancelled,2025-07-26 00:00:00+02:00,wIRaIk5TrcHNmIoDU2G3tg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2025-07-25 23:00:00+02:00
2025-10-08 07:19:11+02:00,0,FR,Planned maintenance,A03,,2025-08-01 17:00:00+02:00,m4LWJkPgud0kU1r_DHYanA,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,3,2025-08-01 07:00:00+02:00
2025-10-08 07:19:37+02:00,800,FR,Planned maintenance,A03,Cancelled,2025-07-27 00:00:00+02:00,GaI9YGibXVI4W6cN7KL50w,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-07-26 22:00:00+02:00
2025-10-08 07:19:40+02:00,677,FR,Planned maintenance,A03,,2025-07-26 03:00:00+02:00,Hec-60ClEHLBwifbGTcSiQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2025-07-26 02:00:00+02:00
2025-10-08 07:19:44+02:00,835,FR,Planned maintenance,A03,,2025-07-26 01:30:00+02:00,ChRhrHh-S6Xsp2HPKQn2gg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,7,2025-07-25 15:30:00+02:00
2025-10-08 07:19:49+02:00,565,FR,Planned maintenance,A03,,2025-07-26 08:45:00+02:00,6akKjRxHt0AjI2nQhM3ocA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,7,2025-07-26 03:30:00+02:00
2025-10-08 07:20:05+02:00,425,FR,Planned maintenance,A03,,2025-07-26 16:00:00+02:00,GhkQh6w3LEWNgFwM1fe60g,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,1,2025-07-26 15:00:00+02:00
2025-10-08 07:20:25+02:00,600,FR,Planned maintenance,A03,,2025-07-26 17:00:00+02:00,q6mMLSYivlVDmyvodjl2mg,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,3,2025-07-26 14:00:00+02:00
2025-10-08 07:20:25+02:00,0,FR,Planned maintenance,A03,,2025-07-28 18:30:00+02:00,g70ATjWG0UWDAaSEe3F8pA,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,1,2025-07-27 02:45:00+02:00
2025-10-08 07:20:52+02:00,675,FR,Planned maintenance,A03,,2025-07-27 04:56:00+02:00,ieRKIC8gLJKgBrpiTJO_Nw,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,4,2025-07-26 09:30:00+02:00
2025-10-08 07:20:55+02:00,900,FR,Planned maintenance,A03,,2025-07-27 18:00:00+02:00,4cxBP5f83cNKz0aoTyTKdg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-07-27 08:00:00+02:00
2025-10-08 07:20:58+02:00,1460,FR,Planned maintenance,A03,Cancelled,2025-07-27 11:45:00+02:00,RS4JVLk2zbQaiUMzjLV2dw,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,4,2025-07-27 07:15:00+02:00
2025-10-08 07:21:05+02:00,798,FR,Planned maintenance,A03,,2025-07-27 10:00:00+02:00,87433SMBRrYNvFIMU0DCLw,915.0,Nuclear,17W100P100P02000,FRANCE,CRUAS 2,CRUAS 2,1,MAW,PT1M,1,2025-07-27 09:00:00+02:00
2025-10-08 07:21:38+02:00,1455,FR,Planned maintenance,A03,,2025-07-28 00:30:00+02:00,HgFO80zmguUbQHkHWtREhg,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,3,2025-07-27 18:53:00+02:00
2025-10-08 07:21:56+02:00,500,FR,Planned maintenance,A03,Cancelled,2025-07-28 15:00:00+02:00,MlPOGvIapK7ZHkPO6dK5cA,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2025-07-28 09:00:00+02:00
2025-10-08 07:22:27+02:00,0,FR,Planned maintenance,A03,,2025-07-30 18:00:00+02:00,fu0OphMtRNaw7I4gGOzc2g,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2025-07-30 08:00:00+02:00
2025-10-08 07:22:35+02:00,0,FR,Planned maintenance,A03,,2025-07-30 18:00:00+02:00,ls_EGdoQCggpXUQtUjeJww,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,3,2025-07-25 07:45:00+02:00
2025-10-08 07:22:54+02:00,260,FR,Planned maintenance,A03,,2025-07-29 18:00:00+02:00,lUrU-aggjtz5Df8phAL46A,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,1,2025-07-29 14:00:00+02:00
2025-10-08 07:23:03+02:00,1385,FR,Planned maintenance,A03,,2025-07-29 17:00:00+02:00,GzHH4GVWk-4s43oRNRu4jQ,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2025-07-29 07:00:00+02:00
2025-10-08 07:23:12+02:00,825,FR,Planned maintenance,A03,,2025-07-28 22:00:00+02:00,u_u9mmGuSTzdyFzzcDKZYA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2025-07-28 12:00:00+02:00
2025-10-08 07:23:28+02:00,899,FR,Planned maintenance,A03,Cancelled,2025-07-29 18:15:00+02:00,_LK8yYoUZhkgNaeceNkSqA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2025-07-29 08:15:00+02:00
2025-10-08 07:23:39+02:00,0,FR,Planned maintenance,A03,,2025-07-31 07:45:00+02:00,XuPHzM2h6mT5g8z9SBu0Ew,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,3,2025-07-28 07:30:00+02:00
2025-10-08 07:23:45+02:00,0,FR,Planned maintenance,A03,,2025-07-31 17:00:00+02:00,ztcBWJwFTbQ5CqUyU8eMjw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-07-31 08:00:00+02:00
2025-10-08 07:23:54+02:00,502,FR,Planned maintenance,A03,,2025-07-29 11:11:00+02:00,t_2bs2b0YmM0FJM4VzdaeQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2025-07-29 08:00:00+02:00
2025-10-08 07:23:54+02:00,451,FR,Planned maintenance,A03,,2025-07-29 15:00:00+02:00,M434OvpoqTOQacEqiyygDw,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2025-07-29 10:00:00+02:00
2025-10-08 07:23:54+02:00,176,FR,Planned maintenance,A03,,2025-07-29 16:00:00+02:00,r0gnVxfBCRUwimXdrieaWg,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2025-07-29 15:00:00+02:00
2025-10-08 07:24:15+02:00,0,FR,Planned maintenance,A03,,2025-08-01 08:30:00+02:00,rkWSoF7uijwdhQmRD9qemQ,45.0,Hydro Run-of-river and poundage,17W000001017790U,France,BRENS,BRENS G2,1,MAW,PT1M,2,2025-07-31 12:00:00+02:00
2025-10-08 07:24:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-30 11:00:00+02:00,UbNwCkIgp9RytTAEbRy7dA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-07-30 09:00:00+02:00
2025-10-08 07:24:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-07-30 16:00:00+02:00,-7fCIrZVZeUEhKZ9AVMnzw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-07-30 14:00:00+02:00
2025-10-08 07:24:23+02:00,900,FR,Planned maintenance,A03,,2025-07-29 14:18:00+02:00,nFPeKghn6bf8dWQnCa9KlQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2025-07-29 10:30:00+02:00
2025-10-08 07:24:56+02:00,808,FR,Planned maintenance,A03,,2025-08-02 00:00:00+02:00,T74E6ewpeo8JQuI_xJiOKQ,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,3,2025-07-22 21:02:00+02:00
2025-10-08 07:25:07+02:00,290,FR,Planned maintenance,A03,Cancelled,2025-07-30 16:00:00+02:00,ssfz52TqlCwHEWcIHIplPg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2025-07-30 15:00:00+02:00
2025-10-08 07:25:07+02:00,454,FR,Planned maintenance,A03,Cancelled,2025-07-30 15:30:00+02:00,tYisKQ3BjRWyRvtOoWjIrA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2025-07-30 07:00:00+02:00
2025-10-08 07:25:24+02:00,100,FR,Planned maintenance,A03,,2025-08-01 22:30:00+02:00,S2Vohmj26IYzUm4L_cQgDw,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,2,2025-08-01 20:30:00+02:00
2025-10-08 07:26:35+02:00,592,FR,Planned maintenance,A03,Cancelled,2025-08-01 18:00:00+02:00,FJ0FyaFJ_2pBFD8gmxL-fA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,2,2025-08-01 16:30:00+02:00
2025-10-08 07:26:44+02:00,140,FR,Planned maintenance,A03,,2025-07-31 06:30:00+02:00,U9SwuYDfcbT7JEPc4k35CQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,8,2025-07-30 22:30:00+02:00
2025-10-08 07:27:10+02:00,798,FR,Planned maintenance,A03,,2025-08-02 09:30:00+02:00,0GfaEPdepPfKFOI_3-INHQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2025-08-02 08:00:00+02:00
2025-10-08 07:27:13+02:00,1220,FR,Planned maintenance,A03,,2025-08-02 10:00:00+02:00,xNT7nJso0bIBJPBGwfMFEw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-08-02 08:00:00+02:00
2025-10-08 07:27:35+02:00,1217,FR,Planned maintenance,A03,,2025-08-02 03:00:00+02:00,UYt3bpcIa-vFjn9OB5J9ag,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-08-02 02:00:00+02:00
2025-10-08 07:27:38+02:00,1265,FR,Planned maintenance,A03,,2025-07-31 11:18:00+02:00,hLWMLIFBBx42yuaoolY6YA,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,5,2025-07-31 06:30:00+02:00
2025-10-08 07:27:43+02:00,0,FR,Planned maintenance,A03,,2025-08-08 12:00:00+02:00,k0sY88QzYQ5iDFaR5t_LsA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,1,2025-08-04 08:00:00+02:00
2025-10-08 07:27:44+02:00,0,FR,Planned maintenance,A03,,2025-08-08 12:00:00+02:00,1k_5UVPSb1P6DgJxijO6sw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,1,2025-08-04 08:00:00+02:00
