created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-08 07:27:45+02:00,0,FR,Planned maintenance,A03,,2025-07-31 12:00:00+02:00,PpjcT7YlddVSDoM-zbW6QA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2025-07-31 08:00:00+02:00
2025-10-08 07:27:48+02:00,1330,FR,Planned maintenance,A03,,2025-07-31 17:00:00+02:00,H0uwnEeArL5Xc4ZqtDPHfg,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2025-07-31 10:30:00+02:00
2025-10-08 07:28:21+02:00,780,FR,Planned maintenance,A03,,2025-07-31 15:30:00+02:00,tdLiHBHGSNNiNdDVYXxbCA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,1,2025-07-31 14:30:00+02:00
2025-10-08 07:28:26+02:00,0,FR,Planned maintenance,A03,,2025-08-01 16:00:00+02:00,Nzk6Ql9ZXvRKjE_xy_PNiA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2025-08-01 14:00:00+02:00
2025-10-08 07:28:46+02:00,0,FR,Planned maintenance,A03,,2025-07-31 15:00:00+02:00,ohGy1YW8Sq0DFza3NIZ0_Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 3,1,MAW,PT1M,2,2025-07-31 10:00:00+02:00
2025-10-08 07:28:52+02:00,0,FR,Planned maintenance,A03,,2025-08-08 16:30:00+02:00,MkC2xbvFzS4UIgOLQhgu4g,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,2,2025-08-04 07:15:00+02:00
2025-10-08 07:28:53+02:00,460,FR,Planned maintenance,A03,,2025-08-01 14:00:00+02:00,f6Ywtev0WtGnvZeDKcdeyQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2025-08-01 13:00:00+02:00
2025-10-08 07:28:56+02:00,0,FR,Planned maintenance,A03,,2025-08-04 12:00:00+02:00,36wUtn37nql946I938hvhA,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,3,2025-08-04 07:30:00+02:00
2025-10-08 07:30:09+02:00,592,FR,Planned maintenance,A03,,2025-08-01 17:00:00+02:00,evb1LsCdYa6hkJ2a-h_cyA,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-08-01 16:30:00+02:00
2025-10-08 07:30:21+02:00,1230,FR,Planned maintenance,A03,,2025-08-02 19:00:00+02:00,q38h6nd4bBseW7ecobi68Q,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2025-08-02 17:00:00+02:00
2025-10-08 07:30:52+02:00,1225,FR,Planned maintenance,A03,,2025-08-02 02:00:00+02:00,6DN4u4HjqoehxG-NGf1KcQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-08-02 00:30:00+02:00
2025-10-08 07:30:54+02:00,0,FR,Planned maintenance,A03,,2025-08-01 08:30:00+02:00,5FZiAxBxzgSkWlD-8IXzmA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,4,2025-07-30 18:00:00+02:00
2025-10-08 07:30:54+02:00,0,FR,Planned maintenance,A03,,2025-08-01 08:30:00+02:00,IPERGZeL3qKAyfdJh0Xrjw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G1,1,MAW,PT1M,3,2025-07-30 18:00:00+02:00
2025-10-08 07:31:37+02:00,0,FR,Planned maintenance,A03,,2025-08-01 17:00:00+02:00,z1n4N7T7GMAXaTikisvjuQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G6,1,MAW,PT1M,4,2025-07-23 07:00:00+02:00
2025-10-08 07:31:43+02:00,1202,FR,Planned maintenance,A03,,2025-08-02 04:00:00+02:00,bvAHnMPf01G_mDy-q5ocTg,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2025-08-02 03:00:00+02:00
2025-10-08 07:31:43+02:00,260,FR,Planned maintenance,A03,,2025-08-02 11:00:00+02:00,S7swy2mreYl2Qcqgd9zwXw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-08-02 10:00:00+02:00
2025-10-08 07:31:49+02:00,1198,FR,Planned maintenance,A03,Cancelled,2025-08-02 04:00:00+02:00,zsxGPGdLNB9JXLM5511V6A,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2025-08-02 03:00:00+02:00
2025-10-08 07:33:01+02:00,440,FR,Planned maintenance,A03,,2025-08-02 18:45:00+02:00,ksuT62DnutTmcZwb2pb8iw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-08-02 08:00:00+02:00
2025-10-08 07:33:06+02:00,548,FR,Planned maintenance,A03,,2025-08-02 10:30:00+02:00,XBT0P3UlIRCmMNO3N4WdKg,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2025-08-02 08:00:00+02:00
2025-10-08 07:33:07+02:00,1203,FR,Planned maintenance,A03,,2025-08-03 08:30:00+02:00,4gMWWNTOkULOopnPofclAw,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2025-08-03 07:30:00+02:00
2025-10-08 07:33:08+02:00,515,FR,Planned maintenance,A03,,2025-08-02 14:00:00+02:00,DMCdyg0Tgayyx5HYUPodlA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-08-02 10:30:00+02:00
2025-10-08 07:33:23+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-08-03 17:30:00+02:00,bq6rX-_LM01p1hinxCkpBA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2025-08-03 12:15:00+02:00
2025-10-08 07:33:53+02:00,500,FR,Planned maintenance,A03,,2025-08-03 12:00:00+02:00,YribG4nMduIH-tQe6hWsEw,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2025-08-03 09:00:00+02:00
2025-10-08 07:35:10+02:00,0,FR,Planned maintenance,A03,,2025-08-03 00:00:00+02:00,Wn2lC3E5WRr9-TROstGm-w,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2025-08-02 21:00:00+02:00
2025-10-08 07:35:14+02:00,1225,FR,Planned maintenance,A03,,2025-08-03 02:15:00+02:00,2g3Ml59q-eVAl4QtuO0-mA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,8,2025-08-02 19:00:00+02:00
2025-10-08 07:35:15+02:00,0,FR,Planned maintenance,A03,,2025-08-03 02:39:00+02:00,REm0F1Y9DRtcfwuO9uHgKw,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2025-08-02 00:00:00+02:00
2025-10-08 07:35:19+02:00,900,FR,Planned maintenance,A03,,2025-08-03 15:45:00+02:00,2UHtqPeyJiLeMJYM5fNNXg,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-08-03 05:45:00+02:00
2025-10-08 07:36:08+02:00,476,FR,Planned maintenance,A03,,2025-08-04 16:00:00+02:00,nxW6JxyNc2nZNezK50YQnQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2025-08-04 14:00:00+02:00
2025-10-08 07:36:17+02:00,581,FR,Planned maintenance,A03,,2025-08-03 18:00:00+02:00,JTi4O2sbZulM2p9ZfusbEA,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2025-08-03 16:00:00+02:00
2025-10-08 07:36:35+02:00,0,FR,Planned maintenance,A03,,2025-08-04 05:00:00+02:00,XQo1CQdcsUPAQ9yW4ks9ow,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,5,2025-07-28 18:00:00+02:00
2025-10-08 07:37:10+02:00,375,FR,Planned maintenance,A03,,2025-08-04 16:00:00+02:00,u-MAAKhp3NTg777WSnss3g,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2025-08-04 13:00:00+02:00
2025-10-08 07:37:47+02:00,300,FR,Planned maintenance,A03,,2025-08-04 23:00:00+02:00,o60AtO9L-raoESq5XTnz3g,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2025-08-04 08:00:00+02:00
2025-10-08 07:38:03+02:00,180,FR,Planned maintenance,A03,,2025-08-04 20:30:00+02:00,v1csnydhGdHx9BFEvZKoIA,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2025-08-04 15:00:00+02:00
2025-10-08 07:39:14+02:00,480,FR,Planned maintenance,A03,,2025-08-05 14:00:00+02:00,BAwfzyIdTLNJUGThO7WSuQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2025-08-04 23:00:00+02:00
2025-10-08 07:39:14+02:00,0,FR,Planned maintenance,A03,,2025-08-05 17:00:00+02:00,xJkSKEg9wD5BJFQ3BkDmug,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2025-08-05 08:00:00+02:00
2025-10-08 07:41:11+02:00,0,FR,Planned maintenance,A03,,2025-08-06 00:30:00+02:00,Q-oC0OAMJppBsLlklJMsKA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2025-08-05 00:00:00+02:00
2025-10-08 07:41:13+02:00,0,FR,Planned maintenance,A03,,2025-08-06 00:45:00+02:00,LbSkq4VmUrdegLfyJmm02g,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2025-08-05 00:45:00+02:00
2025-10-08 07:41:19+02:00,0,FR,Planned maintenance,A03,,2025-08-05 16:25:00+02:00,vlilKYtjSu1mNjXNbqv87Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-08-05 08:00:00+02:00
2025-10-08 07:41:19+02:00,0,FR,Planned maintenance,A03,,2025-08-05 16:25:00+02:00,0YeW83nak_L_ypYXtO_dqw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2025-08-05 08:00:00+02:00
2025-10-08 07:41:19+02:00,0,FR,Planned maintenance,A03,,2025-08-05 16:25:00+02:00,dDiELjC3U8-Nqt-rdp06WA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2025-08-05 08:00:00+02:00
2025-10-08 07:45:33+02:00,0,FR,Planned maintenance,A03,,2025-08-07 17:00:00+02:00,EEO1VKOsRNoPGT2gJLfPWw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2025-07-25 17:00:00+02:00
2025-10-08 07:45:33+02:00,0,FR,Planned maintenance,A03,,2025-08-07 17:00:00+02:00,J6yIVtWjaGAyIerrL5MaLA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,4,2025-07-25 17:00:00+02:00
2025-10-08 07:45:54+02:00,0,FR,Planned maintenance,A03,,2025-08-08 00:00:00+02:00,M133TyJ97JM4bjE4MQvtHg,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,4,2025-08-02 00:00:00+02:00
2025-10-08 07:47:30+02:00,0,FR,Planned maintenance,A03,,2025-08-08 15:30:00+02:00,SltPO_Nq5mIwV9iJFcLTzw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,7,2025-07-28 07:00:00+02:00
2025-10-08 07:47:30+02:00,0,FR,Planned maintenance,A03,,2025-08-08 15:30:00+02:00,CkyymSpxp5DvaNpYOt0qYA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,7,2025-07-28 07:00:00+02:00
2025-10-08 07:47:30+02:00,0,FR,Planned maintenance,A03,,2025-08-08 15:30:00+02:00,ZWKOp9Fe2sQXs1FTcmBirw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,7,2025-07-28 07:00:00+02:00
2025-10-08 07:47:30+02:00,0,FR,Planned maintenance,A03,,2025-08-08 15:30:00+02:00,yOvW7j_GsXZgHVl-EuM5-w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,7,2025-07-28 07:00:00+02:00
2025-10-08 07:54:25+02:00,0,FR,Planned maintenance,A03,,2025-08-12 15:15:00+02:00,A1tlcDkypHqmhS55ytmXaA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2025-07-28 07:00:00+02:00
2025-10-08 07:54:39+02:00,0,FR,Planned maintenance,A03,,2025-08-12 17:00:00+02:00,1enQlMcUWCdOWcPeHJSzhw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2025-08-01 17:00:00+02:00
2025-10-08 07:56:10+02:00,0,FR,Planned maintenance,A03,,2025-08-12 16:30:00+02:00,6N110XX1Zc8KOoz6BbATfg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,5,2025-08-04 11:00:00+02:00
2025-10-08 07:57:26+02:00,0,FR,Planned maintenance,A03,,2025-08-13 16:10:00+02:00,lTymx06QrVuAttwaSr6GMg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,2,2025-08-04 07:15:00+02:00
2025-10-08 07:58:22+02:00,0,FR,Planned maintenance,A03,,2025-08-22 16:30:00+02:00,V_RbIc9LEgYgPoxDJFO5Ew,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,2,2025-08-04 07:30:00+02:00
2025-10-08 08:11:06+02:00,0,FR,Planned maintenance,A03,,2025-08-22 17:00:00+02:00,bUNi03Kpa_LyoP_pZvE2bw,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,3,2025-08-04 07:00:00+02:00
2025-10-08 08:20:56+02:00,0,FR,Planned maintenance,A03,,2025-09-08 17:00:00+02:00,LIKpHRgRyiFdwA2toTJv5w,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2025-07-28 07:00:00+02:00
2025-10-08 08:22:30+02:00,0,FR,Planned maintenance,A03,,2025-09-05 17:00:00+02:00,8ojn0G4sA2OslwH8DWmQXA,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G6,1,MAW,PT1M,3,2025-08-04 07:00:00+02:00
2025-10-08 08:50:00+02:00,0,FR,Planned maintenance,A03,,2025-09-07 04:56:00+02:00,FLfoVW5ICMXgbQ76y9_0aw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,18,2025-08-02 00:00:00+02:00
2025-10-08 09:11:11+02:00,0,FR,Planned maintenance,A03,,2025-09-12 17:00:00+02:00,QLNERQKoZ9wudv35OWRnVg,240.0,Hydro Water Reservoir,17W100P100P02829,FRANCE,BROMMAT,BROMMAT 7,1,MAW,PT1M,3,2025-07-30 12:00:00+02:00
2025-10-08 09:45:36+02:00,0,FR,Planned maintenance,A03,,2025-09-22 07:53:00+02:00,OQkAJUzDMMzeFRA-PYLUEQ,1330.0,Nuclear,17W100P100P0222R,FRANCE,PALUEL 2,PALUEL 2,1,MAW,PT1M,12,2025-08-01 22:30:00+02:00
2025-11-10 15:46:42+01:00,0,FR,Planned maintenance,A03,,2025-08-01 00:00:00+02:00,MV8Y10ps4HWrkBHnYrtQOA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-07-25 00:00:00+02:00
2025-11-10 15:47:20+01:00,420,FR,Planned maintenance,A03,,2025-07-23 16:15:00+02:00,noBT2Wa-OMyNf-vFhKXDBA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,3,2025-07-23 08:30:00+02:00
2025-11-10 15:47:32+01:00,405,FR,Planned maintenance,A03,,2025-07-29 12:15:00+02:00,K96y-FQVKn0ixwtvor1gQg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,9,2025-07-29 07:30:00+02:00
2025-10-07 05:27:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 16:00:00+02:00,UdtzFa24m7wLDivECfsP4Q,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-08-14 16:00:00+02:00
2025-10-07 16:42:08+02:00,0,FR,Planned maintenance,A03,,2025-08-22 17:00:00+02:00,j_2VqF_nWnhMgmLwTkPA9A,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2025-08-18 07:00:00+02:00
2025-10-07 16:43:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-22 07:00:00+02:00,cFXc-GBybCUQOdpLSN63mg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-08-11 07:00:00+02:00
2025-10-08 02:00:37+02:00,0,FR,Planned maintenance,A03,,2025-08-08 17:00:00+02:00,Yj3NGa9_eh5wE3bnhGLTeg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2025-08-08 07:30:00+02:00
2025-10-08 02:00:37+02:00,0,FR,Planned maintenance,A03,,2025-08-12 17:00:00+02:00,7yljPSTAipj_zC0jxo3sog,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2025-08-12 07:30:00+02:00
2025-10-08 02:00:37+02:00,0,FR,Planned maintenance,A03,,2025-08-07 17:00:00+02:00,WkR4PYL_vQQ7VGZBacFrgQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2025-08-07 07:30:00+02:00
2025-10-08 02:00:38+02:00,0,FR,Planned maintenance,A03,,2025-08-06 17:00:00+02:00,XGExqbOuZ0W1E-2ThtP7fg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2025-08-06 07:30:00+02:00
2025-10-08 03:00:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-19 17:00:00+02:00,fYcsocaPqhPFWD482oJCVg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,3,2025-08-13 07:30:00+02:00
2025-10-08 03:00:47+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-19 17:00:00+02:00,Dzk6Al3KZEv1cAPyZPFYCQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,3,2025-08-13 07:30:00+02:00
2025-10-08 04:23:13+02:00,0,FR,Planned maintenance,A03,,2025-08-17 00:00:00+02:00,UvjQMfz0UpTavL7iZjhxHw,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,1,2025-08-09 00:00:00+02:00
2025-10-08 04:48:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-05 18:00:00+02:00,SOfSZFj89BD8WWqzE5d7sg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-08-05 09:00:00+02:00
2025-10-08 04:48:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-06 18:00:00+02:00,SyQBJmKnJ_rk1H8RFS4Dzw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,2,2025-08-06 09:00:00+02:00
2025-10-08 05:10:52+02:00,0,FR,Planned maintenance,A03,,2025-08-14 18:00:00+02:00,LDSrVFYSinjdVHLJEreneg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,1,2025-08-11 07:00:00+02:00
2025-10-08 05:10:52+02:00,0,FR,Planned maintenance,A03,,2025-08-14 18:00:00+02:00,71puvLXXEoB1Duqlu38PFg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,1,2025-08-11 07:00:00+02:00
2025-10-08 05:32:52+02:00,0,FR,Planned maintenance,A03,,2025-08-12 16:30:00+02:00,MgZIrSrWvL0KIH4R3jbEVg,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,1,2025-08-11 07:30:00+02:00
2025-10-08 06:42:07+02:00,0,FR,Planned maintenance,A03,,2025-08-07 17:00:00+02:00,PUpnXQNEDnjB-ELKFzhBGA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2025-08-07 08:00:00+02:00
2025-10-08 06:42:07+02:00,0,FR,Planned maintenance,A03,,2025-08-07 17:00:00+02:00,3R04Cdg8xIRAhbUNtoXRXg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2025-08-07 08:00:00+02:00
2025-10-08 06:42:13+02:00,0,FR,Planned maintenance,A03,,2025-08-07 17:00:00+02:00,HBqLpy_a3XAEzdb1ATKQMA,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2025-08-07 08:00:00+02:00
2025-10-08 07:16:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-06 17:00:00+02:00,lAAa9m_5oI88AVi3YNE70g,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-08-06 08:00:00+02:00
2025-10-08 07:16:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-08 17:00:00+02:00,iMGtPLFkiO62wTaOxDESlQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2025-08-08 08:00:00+02:00
2025-10-08 07:16:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-08 17:00:00+02:00,EjuP61sz3dfX80WIKhtEAA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2025-08-08 08:00:00+02:00
2025-10-08 07:16:16+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-06 17:00:00+02:00,RPyqV186dP9bl1MuxACiUw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2025-08-06 08:00:00+02:00
2025-10-08 07:16:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-06 17:00:00+02:00,OXSSj5inA-16UQUZlsP4mA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2025-08-06 08:00:00+02:00
2025-10-08 07:16:17+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-08 17:00:00+02:00,MvHSRShuHb4WbxZbIbj1Sg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-08-08 08:00:00+02:00
2025-10-08 07:16:34+02:00,0,FR,Planned maintenance,A03,,2025-08-08 17:00:00+02:00,41rKjFZDR6xCI_WY4lyTrg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2025-08-08 13:30:00+02:00
2025-10-08 07:16:34+02:00,0,FR,Planned maintenance,A03,,2025-08-07 17:00:00+02:00,Dg1mkShEKqw_7iWJuzwvjQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-08-07 13:30:00+02:00
2025-10-08 07:16:52+02:00,0,FR,Planned maintenance,A03,,2025-08-13 17:00:00+02:00,WahLUVPkeP1J0Wu9zmk_ew,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2025-08-13 13:30:00+02:00
2025-10-08 07:16:52+02:00,0,FR,Planned maintenance,A03,,2025-08-14 17:00:00+02:00,MVQWFWIg03wBmeXeqjvMcg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,3,2025-08-14 13:30:00+02:00
2025-10-08 07:16:52+02:00,0,FR,Planned maintenance,A03,,2025-08-12 17:00:00+02:00,etkd173wnsnRL7nrpqD8oQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2025-08-12 13:30:00+02:00
2025-10-08 07:18:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-18 18:00:00+02:00,-Tcj5cNN4orgcqz-Ev6WQg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-08-18 13:30:00+02:00
2025-10-08 07:22:49+02:00,0,FR,Planned maintenance,A03,,2025-08-18 17:00:00+02:00,6ligAlmTYMwrCq6I40OIoQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,10,2025-08-18 07:00:00+02:00
2025-10-08 07:22:50+02:00,0,FR,Planned maintenance,A03,,2025-08-12 17:00:00+02:00,ooQ9Ffv70tmLfjtAHpRj2Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,10,2025-08-12 07:00:00+02:00
2025-10-08 07:22:50+02:00,0,FR,Planned maintenance,A03,,2025-08-13 17:00:00+02:00,Not_IPKa0ar1BlYFLu_wyQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,10,2025-08-13 07:00:00+02:00
2025-10-08 07:22:50+02:00,0,FR,Planned maintenance,A03,,2025-08-14 17:00:00+02:00,JONgEvJFKM_JLRk3Mbzg9A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,10,2025-08-14 07:00:00+02:00
2025-10-08 07:22:50+02:00,0,FR,Planned maintenance,A03,,2025-08-11 17:00:00+02:00,Ife-BYXfNEOjlf8jJf8Euw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,10,2025-08-11 07:00:00+02:00
2025-10-08 07:27:33+02:00,0,FR,Planned maintenance,A03,,2025-08-06 16:30:00+02:00,G10sbWUV6Po1CzBIvy-djg,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2025-08-06 07:30:00+02:00
2025-10-08 07:28:35+02:00,0,FR,Planned maintenance,A03,,2025-08-13 12:00:00+02:00,XXSA-pllXUj16JzwR5Uw9Q,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,1,2025-08-13 07:30:00+02:00
2025-10-08 07:28:35+02:00,0,FR,Planned maintenance,A03,,2025-08-13 12:00:00+02:00,Ea_MX00yFckeC_dVMYvfug,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,1,2025-08-13 07:30:00+02:00
2025-10-08 07:28:52+02:00,0,FR,Planned maintenance,A03,,2025-08-08 16:30:00+02:00,YwLXrovtzNvQb4aw7FL1TA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2025-08-08 07:30:00+02:00
2025-10-08 07:31:15+02:00,0,FR,Planned maintenance,A03,,2025-08-07 12:00:00+02:00,haP03jgP7uZ96Yi-ut5_Zw,13.5,Hydro Run-of-river and poundage,17W000001017788H,France,SEYSSEL,SEYSSEL G1,1,MAW,PT1M,1,2025-08-07 08:00:00+02:00
2025-10-08 07:31:37+02:00,0,FR,Planned maintenance,A03,,2025-08-08 16:30:00+02:00,AJTsaOg_bKpBStsOa9liig,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G2,1,MAW,PT1M,1,2025-08-08 07:30:00+02:00
2025-10-08 07:37:43+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-08-05 19:00:00+02:00,f4IVOLG-eSXh9UlpHly7mg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2025-08-05 10:15:00+02:00
2025-10-08 07:37:45+02:00,180,FR,Planned maintenance,A03,,2025-08-05 16:00:00+02:00,GKu137sR6PhdiBFW7XZ9rQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2025-08-05 14:00:00+02:00
2025-10-08 07:37:48+02:00,0,FR,Planned maintenance,A03,,2025-08-05 17:00:00+02:00,aWS69buQ39UI2EqL24emyQ,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,1,2025-08-05 11:00:00+02:00
2025-10-08 07:39:09+02:00,0,FR,Planned maintenance,A03,,2025-08-07 11:00:00+02:00,fuwVG6OhANIbGuIl3AznWw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-08-07 09:00:00+02:00
2025-10-08 07:39:09+02:00,650,FR,Planned maintenance,A03,,2025-08-05 14:00:00+02:00,7mEkWj-3A8u--49eXaOHog,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2025-08-05 09:00:00+02:00
2025-10-08 07:40:14+02:00,1300,FR,Planned maintenance,A03,,2025-08-05 10:55:00+02:00,-blJ42iybaqrEv2rKRYT9A,1310.0,Nuclear,17W100P100P0219G,FRANCE,NOGENT 1,NOGENT 1,1,MAW,PT1M,2,2025-08-05 08:30:00+02:00
2025-10-08 07:40:45+02:00,900,FR,Planned maintenance,A03,,2025-08-05 19:10:00+02:00,MKLToKzuznP0G2rORuTpZA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,3,2025-08-05 09:10:00+02:00
2025-10-08 07:41:08+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-08-06 15:00:00+02:00,9NGx-9bythno8JpmDccXMA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2025-08-06 10:00:00+02:00
2025-10-08 07:41:11+02:00,494,FR,Planned maintenance,A03,,2025-08-06 18:00:00+02:00,Zw01DNiPlcpAl0No_hED6w,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,1,2025-08-06 14:00:00+02:00
2025-10-08 07:41:15+02:00,0,FR,Planned maintenance,A03,,2025-08-06 15:45:00+02:00,e4ojx2jy-kREIaDV2YAhWQ,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G2,1,MAW,PT1M,4,2025-08-06 08:00:00+02:00
2025-10-08 07:41:15+02:00,0,FR,Planned maintenance,A03,,2025-08-06 15:45:00+02:00,EWpwdgMeMwIWaGDCSZUtrQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,4,2025-08-06 08:00:00+02:00
2025-10-08 07:41:15+02:00,0,FR,Planned maintenance,A03,,2025-08-06 15:45:00+02:00,s7Um9YvDVIU2XuxybBcDcw,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,4,2025-08-06 08:00:00+02:00
2025-10-08 07:41:15+02:00,0,FR,Planned maintenance,A03,,2025-08-06 15:45:00+02:00,Bn1BnE4QJLFOB6fe4gqIHA,40.0,Hydro Run-of-river and poundage,17W000001017795K,France,SABLONS 1,SABLONS G1,1,MAW,PT1M,4,2025-08-06 08:00:00+02:00
2025-10-08 07:41:20+02:00,0,FR,Planned maintenance,A03,,2025-08-05 18:00:00+02:00,PKJESyAxp9hFjj45icxOCQ,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G1,1,MAW,PT1M,1,2025-08-05 17:00:00+02:00
2025-10-08 07:41:33+02:00,0,FR,Planned maintenance,A03,,2025-08-06 11:00:00+02:00,nKU1JK6K88s57nftbHer6g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2025-08-06 09:30:00+02:00
2025-10-08 07:41:33+02:00,0,FR,Planned maintenance,A03,,2025-08-06 11:00:00+02:00,KK7UMPPOX65nzE7JjcAJEQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2025-08-06 09:30:00+02:00
2025-10-08 07:41:34+02:00,0,FR,Planned maintenance,A03,,2025-08-06 11:00:00+02:00,36ymXcmlSXnWpomHEgkJ_w,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2025-08-06 09:30:00+02:00
2025-10-08 07:41:34+02:00,0,FR,Planned maintenance,A03,,2025-08-06 11:00:00+02:00,GNnvPW4uZyg8BX2D3zGjgg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2025-08-06 09:30:00+02:00
2025-10-08 07:42:42+02:00,1204,FR,Planned maintenance,A03,,2025-08-07 17:00:00+02:00,xAO4CmbGV4MjV7JPfkga4w,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,2,2025-08-07 09:00:00+02:00
2025-10-08 07:42:52+02:00,1215,FR,Planned maintenance,A03,,2025-08-06 12:00:00+02:00,Qp4YxQBhpUIYzH2ji_UAwg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-08-06 08:00:00+02:00
2025-10-08 07:42:53+02:00,0,FR,Planned maintenance,A03,,2025-08-07 11:00:00+02:00,rOGSf1cSYxnuc6CUY2qzSQ,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G4,1,MAW,PT1M,1,2025-08-07 09:00:00+02:00
2025-10-08 07:42:53+02:00,0,FR,Planned maintenance,A03,,2025-08-07 11:00:00+02:00,3lO3AJ44GRp9Sfw2nvW9gQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,1,2025-08-07 09:00:00+02:00
2025-10-08 07:42:54+02:00,0,FR,Planned maintenance,A03,,2025-08-07 11:00:00+02:00,wtxdio5aD7KtupGr0e_3xw,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2025-08-07 09:00:00+02:00
2025-10-08 07:42:54+02:00,0,FR,Planned maintenance,A03,,2025-08-07 11:00:00+02:00,Whb05WRLd1K7vMgwdF9CJA,58.0,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G2,1,MAW,PT1M,1,2025-08-07 09:00:00+02:00
2025-10-08 07:43:46+02:00,0,FR,Planned maintenance,A03,,2025-08-07 15:45:00+02:00,MQrjgakanS21sd4jutxswg,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,1,2025-08-07 08:00:00+02:00
2025-10-08 07:43:49+02:00,260,FR,Planned maintenance,A03,,2025-08-07 11:00:00+02:00,3ENb0WPIJH1eotGXN3_7Bg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,1,2025-08-07 05:00:00+02:00
2025-10-08 07:43:53+02:00,260,FR,Planned maintenance,A03,,2025-08-06 16:16:00+02:00,19v5mI2RABxUoq7WTA8yXA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2025-08-06 09:00:00+02:00
2025-10-08 07:43:54+02:00,0,FR,Planned maintenance,A03,,2025-08-11 17:00:00+02:00,3DamszqWd9ya7YW8zX87vA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,2,2025-08-11 07:30:00+02:00
2025-10-08 07:43:57+02:00,390,FR,Planned maintenance,A03,,2025-08-07 00:00:00+02:00,q9GeKFa9rF1q5CZI04gzuA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,4,2025-08-06 00:00:00+02:00
2025-10-08 07:44:09+02:00,25,FR,Planned maintenance,A03,Cancelled,2025-08-09 00:00:00+02:00,nTCEQnJ77aCyeUnWOIIezQ,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2025-08-08 23:00:00+02:00
2025-10-08 07:44:21+02:00,900,FR,Planned maintenance,A03,,2025-08-07 14:00:00+02:00,7zxJGHTPjqDBWoJzvDUs7Q,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-08-07 04:00:00+02:00
2025-10-08 07:44:30+02:00,1215,FR,Planned maintenance,A03,,2025-08-09 10:00:00+02:00,3oFT4-ltRkootct_ch7C6w,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-08-09 08:00:00+02:00
2025-10-08 07:44:31+02:00,1217,FR,Planned maintenance,A03,,2025-08-09 02:00:00+02:00,B_7iucfqXj_O8xoXXwAekg,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-08-09 00:30:00+02:00
2025-10-08 07:45:33+02:00,0,FR,Planned maintenance,A03,,2025-08-08 17:00:00+02:00,bCjt_1ns_CTY95L4uJL24Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-08-07 00:00:00+02:00
2025-10-08 07:45:48+02:00,260,FR,Planned maintenance,A03,,2025-08-07 22:00:00+02:00,hvziHk_hCErlbRVzJJFtTA,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2025-08-07 12:00:00+02:00
2025-10-08 07:46:00+02:00,300,FR,Planned maintenance,A03,,2025-08-09 00:00:00+02:00,IvmSNUUJqCOWLex-xLNZ4A,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2025-08-08 02:30:00+02:00
2025-10-08 07:46:05+02:00,550,FR,Planned maintenance,A03,Cancelled,2025-08-13 11:00:00+02:00,v9MV9MxzEQ3_7iDAlN2pGw,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,5,2025-08-09 23:00:00+02:00
2025-10-08 07:46:11+02:00,0,FR,Planned maintenance,A03,,2025-08-08 07:30:00+02:00,zI2Xz742wwOykgAb6TtZaA,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,4,2025-08-08 00:00:00+02:00
2025-10-08 07:46:21+02:00,0,FR,Planned maintenance,A03,,2025-08-08 15:30:00+02:00,R5q4xsqnUCgVvOzfLCDdeA,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,2,2025-08-08 07:32:00+02:00
2025-10-08 07:46:26+02:00,1224,FR,Planned maintenance,A03,,2025-08-10 02:00:00+02:00,V7aKiTpGoD_6_Ch8cDiw6w,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-08-10 00:30:00+02:00
2025-10-08 07:46:46+02:00,498,FR,Planned maintenance,A03,Cancelled,2025-08-08 17:00:00+02:00,Yn4nRNEgbShr5of13aytZQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2025-08-08 14:00:00+02:00
2025-10-08 07:46:53+02:00,1225,FR,Planned maintenance,A03,,2025-08-09 04:00:00+02:00,aBYl_IkhfZ4l7vxxjN7TBw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,3,2025-08-09 01:00:00+02:00
2025-10-08 07:46:56+02:00,25,FR,Planned maintenance,A03,Cancelled,2025-08-09 00:00:00+02:00,pizY6s1NDBt_74IRxAUZ2g,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,2,2025-08-08 23:00:00+02:00
2025-10-08 07:46:57+02:00,623,FR,Planned maintenance,A03,Cancelled,2025-08-08 16:00:00+02:00,UHdiVLu5WSrsFmjt4Im0SQ,890.0,Nuclear,17W100P100P0206P,FRANCE,DAMPIERRE 4,DAMPIERRE 4,1,MAW,PT1M,3,2025-08-08 15:00:00+02:00
2025-10-08 07:46:58+02:00,260,FR,Planned maintenance,A03,,2025-08-08 14:00:00+02:00,ErR1AOpxQLvkc-cAOj5Pvg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2025-08-08 05:00:00+02:00
2025-10-08 07:47:19+02:00,0,FR,Planned maintenance,A03,,2025-08-14 16:30:00+02:00,V_gqPPNR5Sn37eD-SK2WMw,32.0,Hydro Run-of-river and poundage,17W100P100P0322N,France,LOGIS-NEUF 1,LOGIS-NEUF G5,1,MAW,PT1M,1,2025-08-14 07:30:00+02:00
2025-10-08 07:47:23+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-11 17:30:00+02:00,yAperhyZbzAhZkyarjVKgw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-08-11 13:30:00+02:00
2025-10-08 07:47:24+02:00,345,FR,Planned maintenance,A03,,2025-08-09 08:00:00+02:00,SLTzHKPR4CENvg5XU4YhJg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2025-08-09 00:00:00+02:00
2025-10-08 07:47:24+02:00,0,FR,Planned maintenance,A03,,2025-08-11 17:30:00+02:00,Slc14HqBoz_zhJYtv3yZ9g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2025-08-11 13:30:00+02:00
2025-10-08 07:47:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-13 17:30:00+02:00,qlh7GfPesQnnjvWMS_kuSA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,3,2025-08-13 08:30:00+02:00
2025-10-08 07:47:30+02:00,0,FR,Planned maintenance,A03,,2025-08-08 17:00:00+02:00,Bf44uX1HMhW5mpvVxKBkXw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2025-08-08 15:30:00+02:00
2025-10-08 07:47:33+02:00,0,FR,Planned maintenance,A03,,2025-08-12 16:30:00+02:00,DNcUdCppP08vqzcy88qcWw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,1,2025-08-12 07:30:00+02:00
2025-10-08 07:47:50+02:00,260,FR,Planned maintenance,A03,Cancelled,2025-08-09 09:00:00+02:00,BWv5IfhiLNP83cJo8su_Pg,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,2,2025-08-09 05:00:00+02:00
2025-10-08 07:48:05+02:00,260,FR,Planned maintenance,A03,,2025-08-09 15:00:00+02:00,2gdLH2FC076ljal48hTU9Q,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,1,2025-08-09 09:00:00+02:00
2025-10-08 07:48:06+02:00,0,FR,Planned maintenance,A03,,2025-08-08 17:00:00+02:00,eKzzCiWaDAZPM8cN7XMpyg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,1,2025-08-08 15:30:00+02:00
2025-10-08 07:48:35+02:00,900,FR,Planned maintenance,A03,,2025-08-09 19:00:00+02:00,NtEv8aSAmynK6SrOJJ-W1g,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-08-09 08:54:00+02:00
2025-10-08 07:48:36+02:00,548,FR,Planned maintenance,A03,,2025-08-09 12:30:00+02:00,P-QNNXQmmENBwtF_uuuHFA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,3,2025-08-09 10:30:00+02:00
2025-10-08 07:48:37+02:00,500,FR,Planned maintenance,A03,Cancelled,2025-08-09 17:30:00+02:00,-d95QmSRjLxv7L_4XXQa5Q,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2025-08-09 14:30:00+02:00
2025-10-08 07:48:41+02:00,500,FR,Planned maintenance,A03,,2025-08-09 17:30:00+02:00,iBH2JA2xLx8t8MvNfjlBxQ,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,1,2025-08-09 14:30:00+02:00
2025-10-08 07:48:48+02:00,225,FR,Planned maintenance,A03,Cancelled,2025-08-09 16:00:00+02:00,hfvymm2hcQEt8goCvV94lA,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2025-08-09 15:00:00+02:00
2025-10-08 07:48:49+02:00,0,FR,Planned maintenance,A03,,2025-08-10 18:00:00+02:00,QEzCCET9WQahuXas9313nQ,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,3,2025-08-09 09:00:00+02:00
2025-10-08 07:48:53+02:00,260,FR,Planned maintenance,A03,,2025-08-09 16:00:00+02:00,DRewXCQbaf6gp9J_KaJmmg,1310.0,Nuclear,17W100P100P0220V,FRANCE,NOGENT 2,NOGENT 2,1,MAW,PT1M,2,2025-08-09 15:00:00+02:00
2025-10-08 07:49:19+02:00,296,FR,Planned maintenance,A03,,2025-08-10 16:00:00+02:00,dYNmzz90po3AdDyMqoqbtw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2025-08-10 11:00:00+02:00
2025-10-08 07:49:28+02:00,1200,FR,Planned maintenance,A03,,2025-08-09 21:55:00+02:00,A9YBitu5gRiqrU1zk5VuMQ,1300.0,Nuclear,17W100P100P01873,FRANCE,CATTENOM 1,CATTENOM 1,1,MAW,PT1M,3,2025-08-09 00:00:00+02:00
2025-10-08 07:49:34+02:00,282,FR,Planned maintenance,A03,,2025-08-10 16:00:00+02:00,oDGA9w3Jaye3EyS2TKccBA,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,3,2025-08-10 15:00:00+02:00
2025-10-08 07:49:38+02:00,798,FR,Planned maintenance,A03,,2025-08-10 08:30:00+02:00,mjpuNU-_rHKq2GqAc2nYkQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2025-08-10 07:00:00+02:00
2025-10-08 07:49:42+02:00,900,FR,Planned maintenance,A03,,2025-08-10 18:00:00+02:00,Y0ChSLiaUhKeI3Tkpbkxnw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-08-10 08:14:00+02:00
2025-10-08 07:50:02+02:00,296,FR,Planned maintenance,A03,,2025-08-11 17:00:00+02:00,o3BxtXmr-sE8ftwYdtCVvw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2025-08-11 10:00:00+02:00
2025-10-08 07:51:01+02:00,0,FR,Planned maintenance,A03,,2025-08-11 16:30:00+02:00,mZBW6iDDk1sELeFylnrFyQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,3,2025-08-11 07:15:00+02:00
2025-10-08 07:51:02+02:00,0,FR,Planned maintenance,A03,,2025-08-11 09:15:00+02:00,RDw61Kv3u5sCSeN9um5DCA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-08-11 09:00:00+02:00
2025-10-08 07:52:00+02:00,0,FR,Planned maintenance,A03,,2025-08-13 16:30:00+02:00,cMy7lBtKA5rCqU3OHxkKlw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,2,2025-08-13 12:15:00+02:00
2025-10-08 07:52:00+02:00,0,FR,Planned maintenance,A03,,2025-08-13 16:30:00+02:00,RMAjiIrewFRLGdy9d3x5aw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,2,2025-08-13 12:15:00+02:00
2025-10-08 07:52:09+02:00,296,FR,Planned maintenance,A03,Cancelled,2025-08-12 17:00:00+02:00,EPJtTHVRo3uQ6HZkZxQ9YA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2025-08-12 10:00:00+02:00
2025-10-08 07:52:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-13 17:00:00+02:00,uzOfFoXcgDVX4vbA5x8oRQ,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-08-13 14:00:00+02:00
2025-10-08 07:53:24+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-12 13:00:00+02:00,Iu-p8Hli0HUgx1AawPwJZA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-08-12 10:00:00+02:00
2025-10-08 07:53:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-13 17:30:00+02:00,FJiPPjYwe9HRy4sxVJx9BA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-08-13 08:30:00+02:00
2025-10-08 07:53:37+02:00,296,FR,Planned maintenance,A03,,2025-08-13 17:30:00+02:00,FvJgjq9eRrmbrpTKvrjnEA,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,1,2025-08-13 09:30:00+02:00
2025-10-08 07:53:42+02:00,0,FR,Planned maintenance,A03,,2025-08-13 11:30:00+02:00,u0I72b5fusqF44bU6gwPzg,85.0,Fossil Oil,17W100P100P02659,FRANCE,DIRINON 2,DIRINON 2,1,MAW,PT1M,1,2025-08-13 09:30:00+02:00
2025-10-08 07:53:45+02:00,1230,FR,Planned maintenance,A03,,2025-08-13 02:00:00+02:00,pqi5FLhsRrKJJWqlwHdKWg,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,1,2025-08-13 00:00:00+02:00
2025-10-08 07:53:55+02:00,0,FR,Planned maintenance,A03,,2025-08-12 11:20:00+02:00,Bat2by6rZVpL5bNytEsIBg,175.0,Fossil Oil,17W100P100P0270G,FRANCE,MONTEREAU 5,MONTEREAU 5,1,MAW,PT1M,2,2025-08-12 08:00:00+02:00
2025-10-08 07:54:26+02:00,0,FR,Planned maintenance,A03,,2025-08-29 17:00:00+02:00,0rbhWj98t0NqkutFyx3evg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,3,2025-08-13 13:15:00+02:00
2025-10-08 07:54:26+02:00,0,FR,Planned maintenance,A03,,2025-08-22 17:00:00+02:00,QSb0ZKOQsGTptsGJOvg7ZQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,3,2025-08-14 06:00:00+02:00
2025-10-08 07:54:27+02:00,0,FR,Planned maintenance,A03,,2025-08-22 17:00:00+02:00,ycOmudAGdkMuMv5OSlavEg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,3,2025-08-14 06:00:00+02:00
2025-10-08 07:54:30+02:00,0,FR,Planned maintenance,A03,,2025-08-12 16:16:00+02:00,9YaQn6cCPpS5FQGKV_Rhtg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G1,1,MAW,PT1M,2,2025-08-12 08:00:00+02:00
2025-10-08 07:55:47+02:00,765,FR,Planned maintenance,A03,,2025-08-13 13:30:00+02:00,Vd7mhC6wxc36vaDwBKWNWg,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,3,2025-08-13 04:30:00+02:00
2025-10-08 07:56:04+02:00,1210,FR,Planned maintenance,A03,,2025-08-15 18:00:00+02:00,fSIVnoem35P9i_t-EsC8Wg,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,1,2025-08-15 17:00:00+02:00
2025-10-08 07:56:39+02:00,0,FR,Planned maintenance,A03,,2025-08-14 09:45:00+02:00,R0kkhtiPOAnX8oO6GRyBEg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,2,2025-08-14 09:00:00+02:00
2025-10-08 07:56:39+02:00,0,FR,Planned maintenance,A03,,2025-08-14 08:45:00+02:00,6xaxV1MYmamWAJAlcvHHLQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,2,2025-08-14 08:00:00+02:00
2025-10-08 07:56:39+02:00,390,FR,Planned maintenance,A03,,2025-08-14 00:00:00+02:00,p58hMnWfLiEbdfkolVs73A,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,4,2025-08-13 16:00:00+02:00
2025-10-08 07:56:40+02:00,0,FR,Planned maintenance,A03,,2025-08-14 09:45:00+02:00,-blJbmzvJyD_Q0yd2q2yYA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,2,2025-08-14 09:00:00+02:00
2025-10-08 07:56:40+02:00,0,FR,Planned maintenance,A03,,2025-08-14 08:45:00+02:00,sePDJpZtA8gFsTDScXZBkg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,2,2025-08-14 08:00:00+02:00
2025-10-08 07:56:40+02:00,0,FR,Planned maintenance,A03,,2025-08-14 08:45:00+02:00,Go7wbAONayOrgvsyLnOH9Q,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,2,2025-08-14 08:00:00+02:00
2025-10-08 07:56:40+02:00,0,FR,Planned maintenance,A03,,2025-08-14 08:45:00+02:00,Guk2SbKnkHoTUbX2zgUDQA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,2,2025-08-14 08:00:00+02:00
2025-10-08 07:56:40+02:00,0,FR,Planned maintenance,A03,,2025-08-16 00:00:00+02:00,qL6vIXEKwXJ3b6WZNhCZKQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,4,2025-08-14 00:00:00+02:00
2025-10-08 07:57:06+02:00,0,FR,Planned maintenance,A03,,2025-08-13 14:37:00+02:00,KrwOUzWuSIJpVPOVSYf7oA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2025-08-13 08:00:00+02:00
2025-10-08 07:57:15+02:00,0,FR,Planned maintenance,A03,,2025-08-13 15:00:00+02:00,rt2Dw9e6VH6Ym41PGhhd7g,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-08-13 07:30:00+02:00
2025-10-08 07:57:16+02:00,0,FR,Planned maintenance,A03,,2025-08-13 15:00:00+02:00,W3J2tf7pKiDezbu_1Ie9Ug,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,4,2025-08-13 08:00:00+02:00
2025-10-08 07:57:30+02:00,296,FR,Planned maintenance,A03,Cancelled,2025-08-14 17:00:00+02:00,W1pUHc6WFPk7P0flcItAow,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,3,2025-08-14 01:30:00+02:00
2025-10-08 07:57:39+02:00,750,FR,Planned maintenance,A03,,2025-08-13 19:30:00+02:00,jrgQfKNAgz1y5EFlUx3xyQ,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,3,2025-08-13 04:01:00+02:00
2025-10-08 07:57:53+02:00,0,FR,Planned maintenance,A03,,2025-08-14 01:00:00+02:00,yaYa81r5URROkYfS_ObF7A,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,3,2025-08-09 08:00:00+02:00
2025-10-08 07:57:53+02:00,880,FR,Planned maintenance,A03,,2025-08-14 06:30:00+02:00,k4ipL1Jf9DfP7ZKUfEyJDA,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2025-08-14 01:00:00+02:00
2025-10-08 07:58:12+02:00,548,FR,Planned maintenance,A03,,2025-08-16 11:30:00+02:00,4KSAIBUByRAy2tWgJWKUhw,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-08-16 10:00:00+02:00
2025-10-08 07:58:12+02:00,798,FR,Planned maintenance,A03,,2025-08-15 01:30:00+02:00,rW4-sfhhZLx48wgev-t1zg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-08-15 00:00:00+02:00
2025-10-08 07:58:12+02:00,798,FR,Planned maintenance,A03,,2025-08-16 09:30:00+02:00,xSKZgMovTcCa103INC__HQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2025-08-16 08:00:00+02:00
2025-10-08 07:58:14+02:00,1230,FR,Planned maintenance,A03,,2025-08-16 10:00:00+02:00,drbgXYssbIFs-m7l8Ugp3Q,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-08-16 09:00:00+02:00
2025-10-08 07:58:14+02:00,1217,FR,Planned maintenance,A03,,2025-08-16 02:00:00+02:00,WfRvsjkIAlkevPyT5-5AbQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-08-16 00:30:00+02:00
2025-10-08 07:58:39+02:00,0,FR,Planned maintenance,A03,,2025-08-14 11:30:00+02:00,Hup0gmTpYacMx8tbqsaVcg,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,3,2025-08-14 09:00:00+02:00
2025-10-08 07:58:46+02:00,1227,FR,Planned maintenance,A03,,2025-08-16 03:30:00+02:00,zpaXYrxvzVSAXjsRxFPZEQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2025-08-16 02:30:00+02:00
2025-10-08 07:58:46+02:00,10,FR,Planned maintenance,A03,,2025-08-14 12:54:00+02:00,IwpRPc9Di1eXJDRPmsqrgQ,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,2,2025-08-14 12:16:00+02:00
2025-10-08 07:59:06+02:00,785,FR,Planned maintenance,A03,,2025-08-14 16:00:00+02:00,CjtbrNuiDoZqQsshv1pSOw,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,1,2025-08-12 23:00:00+02:00
2025-10-08 07:59:07+02:00,260,FR,Planned maintenance,A03,,2025-08-15 15:00:00+02:00,xlVCPhSgqWU3uXH80Brh5Q,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,3,2025-08-15 13:00:00+02:00
2025-10-08 07:59:07+02:00,296,FR,Planned maintenance,A03,Cancelled,2025-08-15 20:00:00+02:00,i0P5YrCojv-9Y0foCMTLmg,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2025-08-15 10:00:00+02:00
2025-10-08 07:59:07+02:00,380,FR,Planned maintenance,A03,Cancelled,2025-08-15 10:00:00+02:00,Nb8kJ6-EG2TLrYHm8a7fUQ,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2025-08-15 06:30:00+02:00
2025-10-08 07:59:10+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-16 10:30:00+02:00,kUuZ_Mk_ulVzanvcxVohIw,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,2,2025-08-15 09:30:00+02:00
2025-10-08 07:59:11+02:00,0,FR,Planned maintenance,A03,,2025-08-14 16:00:00+02:00,_AG7iD3_0Sqc1O_6E_N81w,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,3,2025-08-08 16:00:00+02:00
2025-10-08 07:59:12+02:00,354,FR,Planned maintenance,A03,,2025-08-14 16:00:00+02:00,55OeAOTP-nF7YGt2rTtpLg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,2,2025-08-14 14:00:00+02:00
2025-10-08 07:59:20+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-15 17:00:00+02:00,xEsVqzsWATQ2uNz0buIdCQ,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2025-08-15 07:00:00+02:00
2025-10-08 08:00:09+02:00,470,FR,Planned maintenance,A03,,2025-08-16 00:00:00+02:00,fmLO37vDR5hbyQqZJn_80Q,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,5,2025-08-15 00:00:00+02:00
