created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-08 08:00:15+02:00,1203,FR,Planned maintenance,A03,,2025-08-17 20:00:00+02:00,3mLG1t8gt0ROyrLPqIWpSw,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,1,2025-08-17 19:00:00+02:00
2025-10-08 08:00:19+02:00,1385,FR,Planned maintenance,A03,,2025-08-17 23:00:00+02:00,MSsaGRD2YKQAUstcW8t3eQ,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2025-08-17 22:00:00+02:00
2025-10-08 08:00:54+02:00,1198,FR,Planned maintenance,A03,,2025-08-16 00:00:00+02:00,ggAmK-m11x9MllbYD6TFOA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,3,2025-08-14 00:00:00+02:00
2025-10-08 08:00:57+02:00,260,FR,Planned maintenance,A03,,2025-08-16 18:00:00+02:00,hW7mmIzEwvwUuqbHFNN6xg,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2025-08-16 12:00:00+02:00
2025-10-08 08:01:09+02:00,785,FR,Planned maintenance,A03,,2025-08-15 23:30:00+02:00,HiwPpBB94q7nTiWf5r_ftA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,7,2025-08-14 23:30:00+02:00
2025-10-08 08:01:22+02:00,298,FR,Planned maintenance,A03,Cancelled,2025-08-16 18:00:00+02:00,frTxJzjzhYAE62QXqGQwPw,915.0,Nuclear,17W100P100P0234K,FRANCE,TRICASTIN 4,TRICASTIN 4,1,MAW,PT1M,2,2025-08-16 08:00:00+02:00
2025-10-08 08:01:23+02:00,180,FR,Planned maintenance,A03,Cancelled,2025-08-16 12:00:00+02:00,0B5WdCndXhPYR0sY-PUjkA,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,2,2025-08-16 08:00:00+02:00
2025-10-08 08:03:04+02:00,903,FR,Planned maintenance,A03,,2025-08-16 19:30:00+02:00,wQrN70wB6lexaXtU3kRBpQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-08-16 09:30:00+02:00
2025-10-08 08:03:23+02:00,260,FR,Planned maintenance,A03,,2025-08-17 17:30:00+02:00,LSfaVmPMBvZ1eq5HvUzcpw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,2,2025-08-17 10:00:00+02:00
2025-10-08 08:03:24+02:00,410,FR,Planned maintenance,A03,,2025-08-17 00:00:00+02:00,CGsIEU3w28UIuKw6eCziEw,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,5,2025-08-16 00:00:00+02:00
2025-10-08 08:03:24+02:00,260,FR,Planned maintenance,A03,,2025-08-16 21:00:00+02:00,oRqdCZrf90iV16w1NTWJxw,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,3,2025-08-16 12:00:00+02:00
2025-10-08 08:04:09+02:00,0,FR,Planned maintenance,A03,,2025-08-17 16:00:00+02:00,qr0UCw3KHNpBX_Fyi-jGaQ,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,3,2025-08-17 00:00:00+02:00
2025-10-08 08:04:16+02:00,903,FR,Planned maintenance,A03,,2025-08-17 18:15:00+02:00,vmlbxmx9YM-4OC5cP8948Q,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-08-17 08:15:00+02:00
2025-10-08 08:04:43+02:00,545,FR,Planned maintenance,A03,Cancelled,2025-08-19 00:00:00+02:00,bStjHX6XxPtvu_HxCB3K4Q,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2025-08-18 00:00:00+02:00
2025-10-08 08:04:43+02:00,180,FR,Planned maintenance,A03,,2025-08-17 18:00:00+02:00,VmSHhqk_DMSWvb-JFurVAg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,2,2025-08-17 00:00:00+02:00
2025-10-08 08:04:45+02:00,640,FR,Planned maintenance,A03,,2025-08-18 17:30:00+02:00,Zdb9zaN33Ee8JTA3lR_pGg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,4,2025-08-17 18:00:00+02:00
2025-10-08 08:04:45+02:00,0,FR,Planned maintenance,A03,,2025-08-17 18:00:00+02:00,Yw_-beXMyqWp35fiwAxDug,915.0,Nuclear,17W100P100P0231Q,FRANCE,TRICASTIN 1,TRICASTIN 1,1,MAW,PT1M,3,2025-08-17 10:00:00+02:00
2025-10-08 08:05:28+02:00,0,FR,Planned maintenance,A03,,2025-08-25 07:00:00+02:00,xbOD-mRkhI_TeFbxk27foQ,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,2,2025-08-18 07:30:00+02:00
2025-10-08 08:05:48+02:00,780,FR,Planned maintenance,A03,,2025-08-18 10:49:00+02:00,wOHLsvfpgdRfkuasb2lTHA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,4,2025-08-15 23:30:00+02:00
2025-10-08 08:06:11+02:00,768,FR,Planned maintenance,A03,Cancelled,2025-08-18 18:00:00+02:00,wyHf5v5pP96fHJ5vSbXH5A,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-08-18 16:00:00+02:00
2025-10-08 08:07:50+02:00,0,FR,Planned maintenance,A03,,2025-08-19 14:30:00+02:00,iRaMR-k4GlqcqInBuLqhZw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,4,2025-08-18 07:30:00+02:00
2025-10-08 08:11:43+02:00,0,FR,Planned maintenance,A03,,2025-08-24 23:00:00+02:00,O1PpWLGLxM3EvYWJaWoPzA,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,5,2025-08-17 23:00:00+02:00
2025-10-08 08:12:20+02:00,1190,FR,Planned maintenance,A03,,2025-08-22 22:00:00+02:00,Ca4uwjjJ20eVcLE5aee_eA,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,6,2025-08-16 08:30:00+02:00
2025-10-08 08:13:01+02:00,0,FR,Planned maintenance,A03,,2025-08-22 15:30:00+02:00,1VfpsHbojkMD1d5QYWhYtA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,11,2025-08-08 07:00:00+02:00
2025-10-08 08:15:24+02:00,765,FR,Planned maintenance,A03,,2025-08-25 05:00:00+02:00,BS7JthpaCv9IEd1Br-5aiw,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,27,2025-08-16 19:30:00+02:00
2025-10-08 08:19:59+02:00,735,FR,Planned maintenance,A03,,2025-08-29 20:00:00+02:00,WLsf3w9zNncU_nbGHtsQsw,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,4,2025-08-17 00:00:00+02:00
2025-10-08 08:22:11+02:00,0,FR,Planned maintenance,A03,,2025-08-28 09:10:00+02:00,ZdKn7QYW8NA8axNxJyVxVA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,10,2025-08-09 00:00:00+02:00
2025-10-08 09:53:41+02:00,0,FR,Planned maintenance,A03,,2025-09-25 15:45:00+02:00,O92baYfZycf4OL0uUJGdFw,134.0,Fossil Oil,17W100P100P0261H,FRANCE,BRENNILIS 3,BRENNILIS 3,1,MAW,PT1M,9,2025-08-17 00:00:00+02:00
2025-10-08 09:55:20+02:00,0,FR,Planned maintenance,A03,,2025-09-26 11:30:00+02:00,mcPdYnpT5Ivg89D5XcynnQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,5,2025-08-13 07:30:00+02:00
2025-10-08 10:11:14+02:00,0,FR,Planned maintenance,A03,,2025-10-01 12:00:00+02:00,VOwZ0lbyU3MP3T_CPbwhow,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G3,1,MAW,PT1M,7,2025-08-18 07:00:00+02:00
2025-11-10 15:47:30+01:00,120,FR,Planned maintenance,A03,,2025-08-14 23:36:00+02:00,s8D2r3_oPhmuXfuuBnOosg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-08-14 23:00:00+02:00
2025-11-10 15:47:31+01:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-20 00:00:00+02:00,lNk3Ex24Frjgudz8AyJqWQ,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2025-08-18 00:00:00+02:00
2025-11-10 15:47:32+01:00,180,FR,Planned maintenance,A03,,2025-08-11 21:15:00+02:00,De7a5rNvcKNXL4RuRzc1WQ,428.0,Fossil Gas,17W100P100P0351G,France,CYCOFOS,CYCOFOS PL1,1,MAW,PT1M,2,2025-08-11 18:30:00+02:00
2025-11-10 15:47:33+01:00,262,FR,Planned maintenance,A03,,2025-08-13 20:00:00+02:00,SqM8g-Xl_fpQnk0s_p6ZVg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-08-13 17:00:00+02:00
2025-11-10 15:47:33+01:00,300,FR,Planned maintenance,A03,,2025-08-13 14:10:00+02:00,2hglTYMpNC4ouThxB5d87Q,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-08-11 06:00:00+02:00
2025-11-10 15:47:34+01:00,0,FR,Planned maintenance,A03,,2025-10-07 08:00:00+02:00,CGomD2KJhe72HuMtC_sJRQ,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-08-15 00:00:00+02:00
2025-11-10 15:47:34+01:00,300,FR,Planned maintenance,A03,,2025-08-14 23:00:00+02:00,xMEUtuVZp1JuZk7Pwm-l3w,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-08-13 20:00:00+02:00
2025-11-10 15:48:44+01:00,262,FR,Planned maintenance,A03,,2025-08-13 20:00:00+02:00,G6mFeOoV7HyS7T3k-SqNCw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,2,2025-08-13 17:00:00+02:00
2025-11-10 15:48:50+01:00,300,FR,Planned maintenance,A03,,2025-08-14 23:59:00+02:00,HYxcjPUHqimz_MMpXlcIXw,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-08-13 20:00:00+02:00
2025-11-10 15:48:51+01:00,0,FR,Planned maintenance,A03,,2025-10-23 17:00:00+02:00,qqQ6NUxhf2TsTSK-48kziw,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G4,1,MAW,PT1M,2,2025-08-18 07:00:00+02:00
2025-11-13 06:28:25+01:00,0,FR,Planned maintenance,A03,,2025-11-13 08:00:00+01:00,D2jZGlhGmsvvoIElqu1sVQ,910.0,Nuclear,17W100P100P0182D,FRANCE,BUGEY 3,BUGEY 3,1,MAW,PT1M,27,2025-08-16 00:00:00+02:00
2025-10-06 20:53:02+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-12 17:00:00+02:00,vQxHSum4QysupE48CMJBPw,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 2,1,MAW,PT1M,2,2025-08-25 07:00:00+02:00
2025-10-07 04:04:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2026-03-02 07:00:00+01:00,yffMS00VvzcqCsf_5-LH6w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2025-08-25 07:00:00+02:00
2025-10-07 09:13:40+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-05 17:00:00+02:00,jmPlP4tujPrNP9mXiJlsPQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-08-25 07:00:00+02:00
2025-10-07 09:21:08+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-12 17:00:00+02:00,RmvMR6JTLf3qUAv5FZRtrg,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-08-25 07:00:00+02:00
2025-10-07 16:22:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-27 17:00:00+02:00,8qa1rmC4gRSJyHlEELFwLw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2025-08-27 07:00:00+02:00
2025-10-07 16:22:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-28 17:00:00+02:00,7a0on5KMGol2tFaX5nxsGw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-08-28 07:00:00+02:00
2025-10-07 16:22:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 17:00:00+02:00,cWCAVxsc-r4a4rB-zCfZWQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-08-29 07:00:00+02:00
2025-10-07 16:22:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-26 17:00:00+02:00,u9JJM5qV8MqtjDwWALYx5Q,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,3,2025-08-26 07:00:00+02:00
2025-10-07 16:22:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-27 17:00:00+02:00,88MtYdO3kqKfreL9nvH9AQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2025-08-27 07:00:00+02:00
2025-10-07 16:22:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-27 17:00:00+02:00,Ra_1uK4gqp_GfKVy86iwnA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2025-08-27 07:00:00+02:00
2025-10-07 16:22:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-27 17:00:00+02:00,Wt-1Fy7h_HnJoOs3z036bw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2025-08-27 07:00:00+02:00
2025-10-07 16:22:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 17:00:00+02:00,oobAHmf3r4X7bIzL3VwWgQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-08-29 07:00:00+02:00
2025-10-07 16:22:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-26 17:00:00+02:00,N5fmKDKfS3QfK0sA1qYiwA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,3,2025-08-26 07:00:00+02:00
2025-10-07 16:22:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-26 17:00:00+02:00,jmCLezw5hvM7196sr8rx6w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,3,2025-08-26 07:00:00+02:00
2025-10-07 16:22:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-26 17:00:00+02:00,aHCOQpgn08V2f8Yl4ShZyg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2025-08-26 07:00:00+02:00
2025-10-07 16:22:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 17:00:00+02:00,gD3yaqWU4f3fVW5jlevsxg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-08-29 07:00:00+02:00
2025-10-07 16:22:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-28 17:00:00+02:00,oFeor6Vp4fT1qFoWeif_CQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-08-28 07:00:00+02:00
2025-10-07 16:22:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-28 17:00:00+02:00,ppCCIcKPIxVVsPgAfKp2RA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-08-28 07:00:00+02:00
2025-10-07 16:22:37+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 17:00:00+02:00,U9bGUkDGlGE46KR57XIy0A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2025-08-29 07:00:00+02:00
2025-10-07 16:22:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-28 17:00:00+02:00,S7rkh-ad9t6ckF_et-yhHQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2025-08-28 07:00:00+02:00
2025-10-07 16:22:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-28 17:00:00+02:00,vYm1unenPksUx5MTgW4QAA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2025-08-28 07:00:00+02:00
2025-10-07 16:22:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-26 17:00:00+02:00,-M05nyZ5tS6VepaZdYrVpg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2025-08-26 07:00:00+02:00
2025-10-07 16:22:38+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-27 17:00:00+02:00,V2oUS39JMCCl_wsKy4OV7g,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,3,2025-08-27 07:00:00+02:00
2025-10-07 16:22:39+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 17:00:00+02:00,DkFATrYx2tkb-20uFXTeQA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2025-08-29 07:00:00+02:00
2025-10-07 16:42:06+02:00,0,FR,Planned maintenance,A03,,2025-10-17 17:00:00+02:00,yLeW_YD-XO-b7Ov4r2zoSA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2025-08-25 07:00:00+02:00
2025-10-07 16:42:09+02:00,0,FR,Planned maintenance,A03,,2025-10-10 17:00:00+02:00,or0kKuhJ8sMY5Q0EefcvrQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2025-08-25 07:00:00+02:00
2025-10-07 16:42:09+02:00,0,FR,Planned maintenance,A03,,2025-10-17 17:00:00+02:00,eNMZcKbvlvYHv7URf0pd0Q,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2025-08-25 07:00:00+02:00
2025-10-07 17:11:03+02:00,0,FR,Planned maintenance,A03,,2025-08-29 17:00:00+02:00,Ws4wW92xtFTJFqaWENFmzw,124.0,Hydro Water Reservoir,17W100P100P02942,FRANCE,SISTERON,SISTERON 1,1,MAW,PT1M,2,2025-08-25 08:00:00+02:00
2025-10-07 18:19:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-25 17:00:00+02:00,r-OYtMQUTkOssPX2rf3svw,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,5,2025-08-25 07:00:00+02:00
2025-10-07 18:19:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-26 17:00:00+02:00,3T636jLLvPKItZ5hif9a3w,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-08-26 07:00:00+02:00
2025-10-07 18:19:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 17:00:00+02:00,5fvamiHjCVWyZYSqu_43EQ,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-08-29 07:00:00+02:00
2025-10-07 18:19:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-28 17:00:00+02:00,Cw0Po0xTfjx_an-yo4mQjg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-08-28 07:00:00+02:00
2025-10-07 18:19:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-27 17:00:00+02:00,KfT2op5_7NbiXn3G9Am1Cg,162.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 5,1,MAW,PT1M,2,2025-08-27 07:00:00+02:00
2025-10-07 18:19:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 17:00:00+02:00,gGVsb32L9Vk5NyxzbI0PhA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2025-08-29 07:00:00+02:00
2025-10-07 18:19:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-27 17:00:00+02:00,A-VqEagvzzgx-GHHuwYwrA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2025-08-27 07:00:00+02:00
2025-10-07 18:19:28+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-25 17:00:00+02:00,aUy_phl3Rq3-P8X8BRBHkg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,5,2025-08-25 07:00:00+02:00
2025-10-07 18:19:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 17:00:00+02:00,0tMoN6eNSugprf8d-LT3oQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-08-29 07:00:00+02:00
2025-10-07 18:19:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-26 17:00:00+02:00,BHS3jwfSrsUK4enOdHSbbQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2025-08-26 07:00:00+02:00
2025-10-07 18:19:29+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-28 17:00:00+02:00,CHRMTUD0huAZTus_nKzihg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 4,1,MAW,PT1M,2,2025-08-28 07:00:00+02:00
2025-10-07 18:19:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-25 17:00:00+02:00,YHDpdtQVLDGNoUJE8TjFSA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,5,2025-08-25 07:00:00+02:00
2025-10-07 18:19:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 17:00:00+02:00,xTRk4OY2mJzcVDnwKcesng,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-08-29 07:00:00+02:00
2025-10-07 18:19:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-27 17:00:00+02:00,7IRzFwm3mB_jGmSSMzcJeA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-08-27 07:00:00+02:00
2025-10-07 18:19:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-25 17:00:00+02:00,p1yHWvtRzzGecTlRiun71w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,5,2025-08-25 07:00:00+02:00
2025-10-07 18:19:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-27 17:00:00+02:00,SfEIZsWI8bxzuRSrdbDSMQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-08-27 07:00:00+02:00
2025-10-07 18:19:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-26 17:00:00+02:00,xBAP4NY20XhKkGY3J1lNtg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-08-26 07:00:00+02:00
2025-10-07 18:19:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-28 17:00:00+02:00,SYVnb-dvquy93Zqxx1-Htw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-08-28 07:00:00+02:00
2025-10-07 18:19:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-28 17:00:00+02:00,yEBLLlEWewilwl7T2EQAwA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-08-28 07:00:00+02:00
2025-10-07 18:19:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 17:00:00+02:00,XQAFbTQSavstqt1Y88nLZQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2025-08-29 07:00:00+02:00
2025-10-07 18:19:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-26 17:00:00+02:00,CmSiZdLsCF-V2cRPZDCCJQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2025-08-26 07:00:00+02:00
2025-10-07 18:19:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-28 17:00:00+02:00,xPhvTFYLqVy1uWyWQ6vs9A,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2025-08-28 07:00:00+02:00
2025-10-07 18:19:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-26 17:00:00+02:00,lt-ghG97ttslL1TBe-nfQw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 1,1,MAW,PT1M,2,2025-08-26 07:00:00+02:00
2025-10-07 18:19:34+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-25 17:00:00+02:00,8ZW3wdVTFkobhBe9OcSmMA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,5,2025-08-25 07:00:00+02:00
2025-10-07 18:19:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-27 17:00:00+02:00,m1dKkfjZ1jiA4N_-SZUThg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,2,2025-08-27 07:00:00+02:00
2025-10-07 18:33:55+02:00,0,FR,Planned maintenance,A03,,2025-08-28 17:00:00+02:00,iFPBe2cSZcKgJJkxu_ez8g,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,1,2025-08-27 07:00:00+02:00
2025-10-07 18:33:55+02:00,0,FR,Planned maintenance,A03,,2025-08-28 17:00:00+02:00,qVC3CWYScJMFHn6iRmI1ow,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,1,2025-08-27 07:00:00+02:00
2025-10-07 23:12:53+02:00,0,FR,Planned maintenance,A03,,2025-09-05 17:00:00+02:00,0DotfvFYtpkec8zhfvWyhg,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 4,1,MAW,PT1M,3,2025-08-25 07:00:00+02:00
2025-10-08 00:13:12+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-21 18:00:00+02:00,pm1epx6UmSHW8ppKZJJi3w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-08-21 08:00:00+02:00
2025-10-08 00:13:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-20 18:00:00+02:00,0y_-OPH0Yli-WLQbWeF8FQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-08-20 08:00:00+02:00
2025-10-08 03:20:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-28 17:00:00+02:00,zVxRBrMKLWU9y8elFGZIjw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2025-08-28 08:00:00+02:00
2025-10-08 03:20:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-27 17:00:00+02:00,fkI2lIam2Bedl0mYF7b4Nw,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2025-08-27 08:00:00+02:00
2025-10-08 03:20:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-08 17:00:00+02:00,Vml0vTLPbvmL-jyFRcx8oA,118.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 1,1,MAW,PT1M,3,2025-08-25 16:00:00+02:00
2025-10-08 04:48:53+02:00,0,FR,Planned maintenance,A03,,2025-08-28 18:00:00+02:00,VuSub6C6CET21u6LYFLr5A,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2025-08-28 07:00:00+02:00
2025-10-08 04:48:53+02:00,0,FR,Planned maintenance,A03,,2025-08-28 18:00:00+02:00,Rkec0myzcDUUU2hZl19ZJg,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2025-08-28 07:00:00+02:00
2025-10-08 06:19:07+02:00,0,FR,Planned maintenance,A03,,2025-08-22 15:45:00+02:00,cgauyWLDoagp2uNxFwgrHA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G6,1,MAW,PT1M,1,2025-08-22 15:00:00+02:00
2025-10-08 06:19:07+02:00,0,FR,Planned maintenance,A03,,2025-08-22 16:45:00+02:00,40MjtTT-g6il4oQIipD8uQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,1,2025-08-22 16:00:00+02:00
2025-10-08 06:19:08+02:00,0,FR,Planned maintenance,A03,,2025-08-22 15:45:00+02:00,lDBOmItxhaFKNKUP_pKkkQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2025-08-22 15:00:00+02:00
2025-10-08 06:19:08+02:00,0,FR,Planned maintenance,A03,,2025-08-22 15:45:00+02:00,0Ej8LWYxrc-uSdNhAQTiQA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G5,1,MAW,PT1M,1,2025-08-22 15:00:00+02:00
2025-10-08 06:19:08+02:00,0,FR,Planned maintenance,A03,,2025-08-22 16:45:00+02:00,VsHBznp2iFBeBasQnw5bbA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,1,2025-08-22 16:00:00+02:00
2025-10-08 06:19:12+02:00,0,FR,Planned maintenance,A03,,2025-08-22 15:45:00+02:00,EliI748TqLSmSIOF_yvdQw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2025-08-22 15:00:00+02:00
2025-10-08 06:19:25+02:00,0,FR,Planned maintenance,A03,,2025-08-28 17:00:00+02:00,o_C6I2LkdsnTk1LPJtJ_gA,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,2,2025-08-27 07:00:00+02:00
2025-10-08 06:19:25+02:00,0,FR,Planned maintenance,A03,,2025-08-28 17:00:00+02:00,4Z6NvJvlAOeQ4ShFKhnWdQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,2,2025-08-27 07:00:00+02:00
2025-10-08 07:15:24+02:00,0,FR,Planned maintenance,A03,,2025-08-29 16:30:00+02:00,40mfRb42E9UY1U72-QcAKg,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,1,2025-08-25 07:30:00+02:00
2025-10-08 07:17:12+02:00,0,FR,Planned maintenance,A03,,2025-08-27 17:00:00+02:00,aYerWfs8egKDUvD0OFTEGQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-08-27 07:30:00+02:00
2025-10-08 07:18:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-20 18:00:00+02:00,-4oC4GAbW5aXgFcFtxOM2w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-08-20 08:00:00+02:00
2025-10-08 07:18:36+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-19 18:00:00+02:00,mPo7tLWBsIrl8CfTor-X8w,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,3,2025-08-19 08:00:00+02:00
2025-10-08 07:18:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-21 18:00:00+02:00,WlNtNYmsq906MKxLff9lbA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-08-21 08:00:00+02:00
2025-10-08 07:18:46+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-22 12:00:00+02:00,eNLth-NXPzbqdcosV6ZNrA,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,2,2025-08-22 08:00:00+02:00
2025-10-08 07:18:48+02:00,0,FR,Planned maintenance,A03,,2025-08-29 16:30:00+02:00,joOoHzEif5_YPDjfRRh0GA,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G1,1,MAW,PT1M,1,2025-08-25 07:30:00+02:00
2025-10-08 07:22:49+02:00,0,FR,Planned maintenance,A03,,2025-08-21 17:00:00+02:00,FZLCWwmz_youHCKes5SQlA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,10,2025-08-21 07:00:00+02:00
2025-10-08 07:22:49+02:00,0,FR,Planned maintenance,A03,,2025-08-20 17:00:00+02:00,DlKIJZiFR7d7Jhp-O36mUg,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,10,2025-08-20 07:00:00+02:00
2025-10-08 07:22:49+02:00,0,FR,Planned maintenance,A03,,2025-08-19 17:00:00+02:00,zPI1rasak37rJJ93tvXLEQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,10,2025-08-19 07:00:00+02:00
2025-10-08 07:27:35+02:00,0,FR,Planned maintenance,A03,,2025-08-27 17:00:00+02:00,P_OcmFoN8GrqmMFQ6MNa4A,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,2,2025-08-25 07:00:00+02:00
2025-10-08 07:27:35+02:00,0,FR,Planned maintenance,A03,,2025-08-27 17:00:00+02:00,Elxa5FY_t46sts9nhTKPHg,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,2,2025-08-25 07:00:00+02:00
2025-10-08 07:41:15+02:00,0,FR,Planned maintenance,A03,,2025-08-20 16:30:00+02:00,zidmFlpVlWamOJBmcx_Gow,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,1,2025-08-20 08:00:00+02:00
2025-10-08 07:58:56+02:00,0,FR,Planned maintenance,A03,,2025-08-25 16:30:00+02:00,Z_VWOP1nn7GJ00XEfUYKCw,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,1,2025-08-25 07:30:00+02:00
2025-10-08 08:08:17+02:00,650,FR,Planned maintenance,A03,,2025-08-19 20:15:00+02:00,p_dXAZHcxTqrasie129_JQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,3,2025-08-19 17:30:00+02:00
2025-10-08 08:08:50+02:00,0,FR,Planned maintenance,A03,,2025-08-28 16:00:00+02:00,wTSIGAkwKpAWkPYPl34plw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,1,2025-08-28 08:00:00+02:00
2025-10-08 08:08:50+02:00,0,FR,Planned maintenance,A03,,2025-08-28 16:00:00+02:00,l0GNQu-lW1njHAFiuIRbJw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,1,2025-08-28 08:00:00+02:00
2025-10-08 08:08:50+02:00,0,FR,Planned maintenance,A03,,2025-08-28 16:00:00+02:00,WgRAq99nW3RywR-Cr0axhg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,1,2025-08-28 08:00:00+02:00
2025-10-08 08:08:50+02:00,0,FR,Planned maintenance,A03,,2025-08-28 16:00:00+02:00,W_Hsag34qDjufVgaKYKNBQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2025-08-28 08:00:00+02:00
2025-10-08 08:08:50+02:00,0,FR,Planned maintenance,A03,,2025-08-28 16:00:00+02:00,Pi20mwA5dnQnV7fzxpiFow,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2025-08-28 08:00:00+02:00
2025-10-08 08:08:50+02:00,0,FR,Planned maintenance,A03,,2025-08-28 16:00:00+02:00,m8utvCa-VtTeK1r48i-j2Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,1,2025-08-28 08:00:00+02:00
2025-10-08 08:08:50+02:00,0,FR,Planned maintenance,A03,,2025-08-28 16:00:00+02:00,Wi8h-h-YrtATNZD6R9WUcA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,1,2025-08-28 08:00:00+02:00
2025-10-08 08:08:50+02:00,0,FR,Planned maintenance,A03,,2025-08-28 16:00:00+02:00,kSA22rDnnbltxuytpObznQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,1,2025-08-28 08:00:00+02:00
2025-10-08 08:08:57+02:00,0,FR,Planned maintenance,A03,,2025-08-28 16:00:00+02:00,SdffFKMbASZNNqHo2qhdqQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2025-08-28 08:00:00+02:00
2025-10-08 08:08:57+02:00,0,FR,Planned maintenance,A03,,2025-08-28 16:00:00+02:00,yWlOQIT3EKCOGvOpP8-oyA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2025-08-28 08:00:00+02:00
2025-10-08 08:08:57+02:00,0,FR,Planned maintenance,A03,,2025-08-28 16:00:00+02:00,S2GoqVUMI4p2bIB81OnXPA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2025-08-28 08:00:00+02:00
2025-10-08 08:08:57+02:00,0,FR,Planned maintenance,A03,,2025-08-28 16:00:00+02:00,D5rUN1iP9MnH_AKnKSaSLA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2025-08-28 08:00:00+02:00
2025-10-08 08:09:05+02:00,0,FR,Planned maintenance,A03,,2025-11-14 17:00:00+01:00,C840hlK54PhPWowYQQ3gzw,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G4,1,MAW,PT1M,2,2025-08-25 07:00:00+02:00
2025-10-08 08:09:11+02:00,923,FR,Planned maintenance,A03,,2025-08-20 11:01:00+02:00,gO0Bs3Bi_iFBQZ88Hp7JQA,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,13,2025-08-20 05:30:00+02:00
2025-10-08 08:09:15+02:00,923,FR,Planned maintenance,A03,,2025-08-20 13:01:00+02:00,AHjrfFCfyPQNdDA6-jXrtg,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2025-08-20 11:33:00+02:00
2025-10-08 08:09:26+02:00,0,FR,Planned maintenance,A03,,2025-08-21 17:00:00+02:00,xsqu_e1lpl8aw0UUD5u50A,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G2,1,MAW,PT1M,2,2025-08-20 07:30:00+02:00
2025-10-08 08:09:27+02:00,0,FR,Planned maintenance,A03,,2025-08-22 16:30:00+02:00,v1aEGuo6HkDgYajd2aLi3g,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,2,2025-08-22 07:30:00+02:00
2025-10-08 08:09:38+02:00,100,FR,Planned maintenance,A03,,2025-08-22 22:00:00+02:00,TQnRC3gtWB8DOw4erUgSOA,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,3,2025-08-22 19:00:00+02:00
2025-10-08 08:09:47+02:00,260,FR,Planned maintenance,A03,Cancelled,2025-08-21 17:00:00+02:00,qp3h4iBAMwO824rLxtpbtg,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-08-21 14:00:00+02:00
2025-10-08 08:10:06+02:00,800,FR,Planned maintenance,A03,,2025-08-21 00:00:00+02:00,7a5F8ySt8NHFTYcuElIiEg,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-08-20 22:49:00+02:00
2025-10-08 08:10:12+02:00,790,FR,Planned maintenance,A03,,2025-08-22 04:30:00+02:00,kHHXirrLLKz0LaZINnXJjw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,9,2025-08-18 17:23:00+02:00
2025-10-08 08:10:18+02:00,300,FR,Planned maintenance,A03,Cancelled,2025-08-21 12:00:00+02:00,sE52MSEUEcbTcPB2fq7S0g,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,3,2025-08-21 08:00:00+02:00
2025-10-08 08:10:26+02:00,1217,FR,Planned maintenance,A03,,2025-08-23 02:00:00+02:00,JPj8e5Q3Vgfgf0mBoSzzPw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-08-23 00:30:00+02:00
2025-10-08 08:10:26+02:00,798,FR,Planned maintenance,A03,,2025-08-23 09:30:00+02:00,TOloIZEe6DAxs0IJMf_3VQ,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2025-08-23 08:00:00+02:00
2025-10-08 08:10:29+02:00,0,FR,Planned maintenance,A03,,2025-08-22 17:00:00+02:00,hHFZYNyNWQFZuSp5oA_52w,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G1,1,MAW,PT1M,4,2025-08-19 07:00:00+02:00
2025-10-08 08:10:29+02:00,0,FR,Planned maintenance,A03,,2025-08-22 17:00:00+02:00,w5Vna2Gfg3qUepn_svuZOA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G2,1,MAW,PT1M,4,2025-08-19 07:00:00+02:00
2025-10-08 08:10:37+02:00,0,FR,Planned maintenance,A03,,2025-08-25 14:00:00+02:00,GZ1H5tmZq1_byt4HbfgvZg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G3,1,MAW,PT1M,1,2025-08-25 07:30:00+02:00
2025-10-08 08:10:39+02:00,290,FR,Planned maintenance,A03,Cancelled,2025-08-21 19:00:00+02:00,0mSGG4KKAQ_Lxd_nZrGL4g,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2025-08-21 14:00:00+02:00
2025-10-08 08:11:04+02:00,0,FR,Planned maintenance,A03,,2025-08-22 16:30:00+02:00,RVLDgeTww_bXjGjDL3PkfA,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G3,1,MAW,PT1M,2,2025-08-19 07:30:00+02:00
2025-10-08 08:11:06+02:00,0,FR,Planned maintenance,A03,,2025-08-27 17:00:00+02:00,Xni_N6BnXfd-CeAtRPwccA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2025-08-27 07:30:00+02:00
2025-10-08 08:11:06+02:00,0,FR,Planned maintenance,A03,,2025-08-28 16:30:00+02:00,QNL5MsVbbIsenmzXu_eIzA,45.8,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G6,1,MAW,PT1M,1,2025-08-28 07:30:00+02:00
2025-10-08 08:11:13+02:00,0,FR,Planned maintenance,A03,,2025-08-27 17:00:00+02:00,1F9FQqeSfMlCrjD_THUIuw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2025-08-27 07:15:00+02:00
2025-10-08 08:11:14+02:00,0,FR,Planned maintenance,A03,,2025-08-27 17:00:00+02:00,R-mWs-JuwUR3Rj6KVoxWHw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2025-08-27 07:15:00+02:00
2025-10-08 08:11:14+02:00,0,FR,Planned maintenance,A03,,2025-08-26 17:00:00+02:00,yB4-Czx1RW4r54E-Cy8skg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,2,2025-08-26 07:15:00+02:00
2025-10-08 08:11:14+02:00,0,FR,Planned maintenance,A03,,2025-08-26 17:00:00+02:00,4GVfjI3eyK1ahYH6U5QTlQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,1,2025-08-26 07:15:00+02:00
2025-10-08 08:11:16+02:00,0,FR,Planned maintenance,A03,,2025-08-28 16:30:00+02:00,9K4jJP35DcjRs38DMTBJ_A,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2025-08-28 07:15:00+02:00
2025-10-08 08:11:16+02:00,1205,FR,Planned maintenance,A03,,2025-08-23 03:00:00+02:00,kEVTrNo0uJbPVuULNBbASA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,3,2025-08-23 02:00:00+02:00
2025-10-08 08:11:30+02:00,0,FR,Planned maintenance,A03,,2025-08-21 17:00:00+02:00,LjE1uN_dZwmM9ozU4kNppQ,202.0,Hydro Pumped Storage,17W100P100P02780,FRANCE,REVIN,REVIN 3,1,MAW,PT1M,3,2025-08-20 07:00:00+02:00
2025-10-08 08:12:02+02:00,450,FR,Planned maintenance,A03,,2025-08-22 15:00:00+02:00,i5JLpWbNI7QIls96wMQuRg,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,1,2025-08-22 08:00:00+02:00
2025-10-08 08:12:06+02:00,1227,FR,Planned maintenance,A03,,2025-08-24 09:00:00+02:00,-9JW0JmFxLmKcPiUvCqjiw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,1,2025-08-24 07:30:00+02:00
2025-10-08 08:12:20+02:00,55,FR,Planned maintenance,A03,,2025-08-23 00:00:00+02:00,7Ga0pS9QYNo_sRQvn6vfPw,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,4,2025-08-22 22:30:00+02:00
2025-10-08 08:12:22+02:00,500,FR,Planned maintenance,A03,,2025-08-22 12:30:00+02:00,6lJt58x05qVA6eVc2apO5g,1335.0,Nuclear,17W100P100P0227H,FRANCE,ST ALBAN 1,ST ALBAN 1,1,MAW,PT1M,1,2025-08-22 10:30:00+02:00
2025-10-08 08:12:26+02:00,0,FR,Planned maintenance,A03,,2025-08-27 17:30:00+02:00,EuqH05n-FG6hwsEZh7u7TA,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-08-27 08:30:00+02:00
2025-10-08 08:12:32+02:00,0,FR,Planned maintenance,A03,,2025-08-26 17:00:00+02:00,H3cGuotTRaal93sWqHhW7w,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2025-08-26 07:00:00+02:00
2025-10-08 08:12:32+02:00,0,FR,Planned maintenance,A03,,2025-08-25 17:00:00+02:00,MQ05Xx-EYX3X_1NVuzs1DQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,1,2025-08-25 07:00:00+02:00
2025-10-08 08:12:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-28 17:00:00+02:00,l4ls13fqTmI6pWuQ45AdMQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,11,2025-08-28 07:00:00+02:00
2025-10-08 08:12:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-26 17:00:00+02:00,sakBodR98JISX1lE9u-CRQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,11,2025-08-26 07:00:00+02:00
2025-10-08 08:12:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 17:00:00+02:00,L45hxvTIuf6N5p81yT9LfQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,10,2025-08-29 07:00:00+02:00
2025-10-08 08:12:33+02:00,0,FR,Planned maintenance,A03,,2025-08-22 10:30:00+02:00,9IB-LcfqDVZ_RM6nlBE7JQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,11,2025-08-22 07:00:00+02:00
2025-10-08 08:12:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-25 17:00:00+02:00,uR5TMlQYaTcpoBllX32YpQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,11,2025-08-25 07:00:00+02:00
2025-10-08 08:12:35+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-27 17:00:00+02:00,2r5tEnasSM9gmIm-KfZXUQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,11,2025-08-27 07:00:00+02:00
2025-10-08 08:12:38+02:00,0,FR,Planned maintenance,A03,,2025-08-27 16:30:00+02:00,CGYggpfbPAH_qKwjV-w7JQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,1,2025-08-27 13:30:00+02:00
2025-10-08 08:13:04+02:00,530,FR,Planned maintenance,A03,,2025-08-23 10:30:00+02:00,KHdughgbJbaarl2ZNPNMMA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,2,2025-08-23 09:00:00+02:00
2025-10-08 08:13:08+02:00,900,FR,Planned maintenance,A03,,2025-08-23 00:30:00+02:00,_oJ_spBIhSD3yujRMJSxkQ,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,1,2025-08-22 17:00:00+02:00
2025-10-08 08:13:12+02:00,880,FR,Planned maintenance,A03,Cancelled,2025-08-23 04:00:00+02:00,QgfFv7NWKnrSo-UH4h_Pzw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,10,2025-08-22 23:00:00+02:00
2025-10-08 08:13:51+02:00,1210,FR,Planned maintenance,A03,,2025-08-23 10:00:00+02:00,PkzOi1ofyYTBk5Koa6B2Vw,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-08-23 09:00:00+02:00
2025-10-08 08:13:56+02:00,1224,FR,Planned maintenance,A03,,2025-08-24 02:00:00+02:00,0nby22kQZFQ1MikhC-SFNA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-08-24 00:30:00+02:00
2025-10-08 08:13:56+02:00,499,FR,Planned maintenance,A03,Cancelled,2025-08-27 23:00:00+02:00,o_RtMEM6EneHAs6RgMKmhA,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,2,2025-08-25 01:00:00+02:00
2025-10-08 08:14:10+02:00,450,FR,Planned maintenance,A03,Cancelled,2025-08-23 17:00:00+02:00,G5ogBrJ37Ux5yN1kzO6H6g,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2025-08-23 15:00:00+02:00
2025-10-08 08:15:09+02:00,1471,FR,Planned maintenance,A03,,2025-08-24 21:00:00+02:00,pxrXuELhTqThP7k3gmazYQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2025-08-24 15:00:00+02:00
2025-10-08 08:15:09+02:00,800,FR,Planned maintenance,A03,,2025-08-24 15:00:00+02:00,YPCcY0_N6_W1D7z4XDoAjQ,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,3,2025-08-24 04:00:00+02:00
2025-10-08 08:15:17+02:00,800,FR,Planned maintenance,A03,,2025-08-24 18:00:00+02:00,oI_yBtLNOTfFjOzczKAVcQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2025-08-24 16:00:00+02:00
2025-10-08 08:15:35+02:00,500,FR,Planned maintenance,A03,,2025-08-24 20:40:00+02:00,P3OHozryFCtA-qGzjWaPPg,890.0,Nuclear,17W100P100P0205R,FRANCE,DAMPIERRE 3,DAMPIERRE 3,1,MAW,PT1M,3,2025-08-24 17:30:00+02:00
2025-10-08 08:15:37+02:00,0,FR,Planned maintenance,A03,,2025-08-25 02:00:00+02:00,t3geTuNHVMUugNX8ZS0xjw,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,6,2025-08-23 00:30:00+02:00
2025-10-08 08:16:23+02:00,0,FR,Planned maintenance,A03,,2025-08-26 17:00:00+02:00,4Epv3lKOTEPT3OAaYIyqBw,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G2,1,MAW,PT1M,1,2025-08-26 12:00:00+02:00
2025-10-08 08:16:29+02:00,0,FR,Planned maintenance,A03,,2025-08-25 16:30:00+02:00,6n-ML7daTq3lRo4r16OXKA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2025-08-25 09:30:00+02:00
2025-10-08 08:16:30+02:00,0,FR,Planned maintenance,A03,,2025-08-26 12:00:00+02:00,RCim-51oyVqOJe6zfhHjSA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G6,1,MAW,PT1M,1,2025-08-26 08:30:00+02:00
2025-10-08 08:16:30+02:00,0,FR,Planned maintenance,A03,,2025-08-26 11:45:00+02:00,_B5eeB07Qf4Fx60wcj_KYw,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,3,2025-08-26 07:30:00+02:00
2025-10-08 08:16:43+02:00,0,FR,Planned maintenance,A03,,2025-08-26 16:00:00+02:00,quRCvmZGdIH-BIHiNUcgTw,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,1,2025-08-26 14:00:00+02:00
2025-10-08 08:16:51+02:00,0,FR,Planned maintenance,A03,,2025-08-26 12:00:00+02:00,MN81vaC4YBUFK_19QQOqzA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-08-26 08:30:00+02:00
2025-10-08 08:16:51+02:00,0,FR,Planned maintenance,A03,,2025-08-25 16:30:00+02:00,jCLpFlbKC_S93LcyR69lAA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,1,2025-08-25 09:30:00+02:00
2025-10-08 08:16:53+02:00,0,FR,Planned maintenance,A03,,2025-08-26 06:00:00+02:00,VlN7P4IsFMabd0JQh6AaVA,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G1,1,MAW,PT1M,3,2025-08-25 06:00:00+02:00
2025-10-08 08:16:53+02:00,0,FR,Planned maintenance,A03,,2025-08-26 06:00:00+02:00,tnRGPGZTCHi2S5jgGE61vw,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,3,2025-08-25 06:00:00+02:00
2025-10-08 08:16:53+02:00,0,FR,Planned maintenance,A03,,2025-08-26 06:00:00+02:00,f02okogHpnUdBgEIJD_Qeg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G2,1,MAW,PT1M,3,2025-08-25 06:00:00+02:00
2025-10-08 08:16:53+02:00,0,FR,Planned maintenance,A03,,2025-08-26 06:00:00+02:00,he_zdjFa0pw0c7xfx75N0w,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,3,2025-08-25 06:00:00+02:00
2025-10-08 08:17:04+02:00,0,FR,Planned maintenance,A03,,2025-08-25 16:30:00+02:00,U_N1icRrHkdFmzKZckSwKg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,4,2025-08-25 13:30:00+02:00
2025-10-08 08:17:08+02:00,788,FR,Planned maintenance,A03,,2025-08-26 19:30:00+02:00,AibDtz1OEqnnalEJV2G33Q,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-08-26 18:00:00+02:00
2025-10-08 08:17:35+02:00,1220,FR,Planned maintenance,A03,,2025-08-28 12:00:00+02:00,p04rh_a5P2oiB-E9D5l_JA,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,1,2025-08-28 07:00:00+02:00
2025-10-08 08:18:02+02:00,394,FR,Planned maintenance,A03,,2025-08-29 00:00:00+02:00,JQNPOh-bEYVDvQPwMDzpmA,427.0,Fossil Gas,17W100P100P0243J,FRANCE,BLENOD 5,BLENOD 5,1,MAW,PT1M,2,2025-08-28 16:00:00+02:00
2025-10-08 08:18:53+02:00,0,FR,Planned maintenance,A03,,2025-08-26 16:42:00+02:00,e0XNc1-889J9OUSd8XIQUw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,3,2025-08-26 13:30:00+02:00
2025-10-08 08:18:55+02:00,0,FR,Planned maintenance,A03,,2025-08-26 19:00:00+02:00,dHpKYAfy6YUy3nM4nWO9-Q,1330.0,Nuclear,17W100P100P0225L,FRANCE,PENLY 1,PENLY 1,1,MAW,PT1M,3,2025-08-25 18:00:00+02:00
2025-10-08 08:19:25+02:00,180,FR,Planned maintenance,A03,,2025-08-27 17:30:00+02:00,kbDyVFtUtcsLo7nl3geXlw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,1,2025-08-27 10:00:00+02:00
2025-10-08 08:20:24+02:00,1200,FR,Planned maintenance,A03,,2025-08-28 00:00:00+02:00,vYCaez_PE7XCepuWXufK_Q,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2025-08-27 12:00:00+02:00
2025-10-08 08:20:25+02:00,1300,FR,Planned maintenance,A03,,2025-08-29 00:00:00+02:00,5yCDDUaiHZcjkG13FFp5Ug,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,1,2025-08-28 00:00:00+02:00
2025-10-08 08:20:53+02:00,0,FR,Planned maintenance,A03,,2025-08-28 17:00:00+02:00,mBgYm5u2HkYPn1wncfsK3Q,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-08-28 07:00:00+02:00
2025-10-08 08:20:53+02:00,0,FR,Planned maintenance,A03,,2025-08-27 15:30:00+02:00,kCGfB6-BI1_EaUd3MmCkzA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-08-27 07:00:00+02:00
2025-10-08 08:20:54+02:00,0,FR,Planned maintenance,A03,,2025-08-29 17:00:00+02:00,X4G4oYXYVIgkEUPveVpmfA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-08-29 07:00:00+02:00
