created_doc_time,avail_qty,biddingzone_domain,businesstype,curvetype,docstatus,end,mrid,nominal_power,plant_type,production_resource_id,production_resource_location,production_resource_name,production_resource_psr_name,pstn,qty_uom,resolution,revision,start
2025-10-08 08:21:03+02:00,0,FR,Planned maintenance,A03,,2025-08-28 17:00:00+02:00,Ue1uVYe6BpotYYx0wajgFw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2025-08-28 11:00:00+02:00
2025-10-08 08:21:03+02:00,0,FR,Planned maintenance,A03,,2025-08-28 17:00:00+02:00,LSXZgaz9AAw9sQw3J-M23A,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2025-08-28 11:00:00+02:00
2025-10-08 08:21:03+02:00,0,FR,Planned maintenance,A03,,2025-08-28 17:00:00+02:00,NgAZccz6qn0LwCmF_GdqGA,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2025-08-28 11:00:00+02:00
2025-10-08 08:21:55+02:00,180,FR,Planned maintenance,A03,,2025-08-29 00:00:00+02:00,lT0oexgG9U5h2_vJ2dRCHw,465.0,Fossil Gas,17W100P100P0246D,FRANCE,MARTIGUES PONTEAU 6,MARTIGUES PONTEAU 6,1,MAW,PT1M,2,2025-08-28 13:30:00+02:00
2025-10-08 08:22:18+02:00,0,FR,Planned maintenance,A03,,2025-08-30 00:00:00+02:00,hP_udNE-i39d-8M4kgiS3Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 1,1,MAW,PT1M,1,2025-08-29 00:00:00+02:00
2025-10-08 08:22:19+02:00,0,FR,Planned maintenance,A03,,2025-08-30 00:00:00+02:00,6Rj9-gIQ3TMm4C7rMyuBjQ,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 2,1,MAW,PT1M,1,2025-08-29 00:00:00+02:00
2025-10-08 08:22:37+02:00,760,FR,Planned maintenance,A03,,2025-08-29 07:00:00+02:00,lCud2woBOxAX4599cNCa3A,915.0,Nuclear,17W100P100P0233M,FRANCE,TRICASTIN 3,TRICASTIN 3,1,MAW,PT1M,14,2025-08-24 12:00:00+02:00
2025-10-08 08:23:02+02:00,0,FR,Planned maintenance,A03,,2025-08-28 17:00:00+02:00,oUsLyx-1rE9yo95HEr71iA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,2,2025-08-28 12:00:00+02:00
2025-10-08 08:23:06+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-05 17:00:00+02:00,QU4ZzsNbsU51dQmoXntpoA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-08-25 08:00:00+02:00
2025-10-08 08:23:08+02:00,330,FR,Planned maintenance,A03,,2025-08-28 16:37:00+02:00,4r4kyyU4C-cmz3Gdb2U0DA,465.0,Fossil Gas,17W100P100P0245F,FRANCE,MARTIGUES PONTEAU 5,MARTIGUES PONTEAU 5,1,MAW,PT1M,9,2025-08-28 09:10:00+02:00
2025-10-08 08:23:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 16:00:00+02:00,fygW1ItOWuSHBFyAABP2Mg,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,2,2025-08-29 08:00:00+02:00
2025-10-08 08:23:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 16:00:00+02:00,2jCNnBoCgO9HQjHGWSaUlw,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,2,2025-08-29 08:00:00+02:00
2025-10-08 08:23:44+02:00,469,FR,Planned maintenance,A03,,2025-08-28 23:00:00+02:00,JRnak8CtuzGV0ZkcUy9r4A,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,15,2025-08-23 18:50:00+02:00
2025-10-08 08:24:28+02:00,0,FR,Planned maintenance,A03,,2025-08-29 09:23:00+02:00,C69Gvgpa1tWAZmTb6aiiiw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-08-25 08:00:00+02:00
2025-10-08 08:24:41+02:00,1400,FR,Planned maintenance,A03,,2025-08-29 11:20:00+02:00,zYVETShv9eADZJhA64qZuA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,5,2025-08-29 00:00:00+02:00
2025-10-08 08:24:45+02:00,0,FR,Planned maintenance,A03,,2025-08-29 17:00:00+02:00,Kmc7LMFI5zh_zfJo4zkXuQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,4,2025-08-25 07:00:00+02:00
2025-10-08 08:24:45+02:00,0,FR,Planned maintenance,A03,,2025-08-29 17:00:00+02:00,AbqHvwLKiht_iRVO6VgqOQ,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,4,2025-08-25 07:00:00+02:00
2025-10-08 08:44:01+02:00,0,FR,Planned maintenance,A03,,2025-09-04 16:00:00+02:00,sdWiJ5pBt8SHsSYH9hMUFQ,66.2,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G5,1,MAW,PT1M,4,2025-08-25 07:00:00+02:00
2025-10-08 08:47:52+02:00,565,FR,Planned maintenance,A03,,2025-09-05 21:00:00+02:00,pu30kHFCMOcCwIkufuHZ2A,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,11,2025-08-25 11:00:00+02:00
2025-10-08 09:09:58+02:00,0,FR,Planned maintenance,A03,,2025-09-16 17:00:00+02:00,9s3CLaO1GiehAxu8C2f9Wg,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,3,2025-08-25 07:00:00+02:00
2025-10-08 09:09:58+02:00,0,FR,Planned maintenance,A03,,2025-09-16 17:00:00+02:00,drmJO9gRfeBonKBjALROrQ,31.9,Hydro Run-of-river and poundage,17W000001017799C,France,LOGIS NEUF 2,LOGIS-NEUF G4,1,MAW,PT1M,3,2025-08-25 07:00:00+02:00
2025-10-08 10:15:57+02:00,0,FR,Planned maintenance,A03,,2025-10-06 07:00:00+02:00,NgE_PgIk0Z_ao1YWzg-HSQ,18.0,Hydro Run-of-river and poundage,17W000001017794M,France,VAUGRIS,VAUGRIS G3,1,MAW,PT1M,7,2025-08-28 07:00:00+02:00
2025-11-10 15:14:29+01:00,0,FR,Planned maintenance,A03,,2025-10-13 11:00:00+02:00,JgKsQqIo6T2qpyrY1gjHYQ,85.0,Fossil Oil,17W100P100P02586,FRANCE,BRENNILIS 1,BRENNILIS 1,1,MAW,PT1M,7,2025-08-24 00:00:00+02:00
2025-11-10 15:47:21+01:00,405,FR,Planned maintenance,A03,,2025-08-29 12:15:00+02:00,09lst30R2P_kaHx9kqvbhA,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-08-29 00:00:00+02:00
2025-12-18 14:09:20+01:00,0,FR,Planned maintenance,A03,,2025-12-18 16:00:00+01:00,CuoamkttpLnllD1AS_M_og,1500.0,Nuclear,17W100P100P01954,FRANCE,CHOOZ 1,CHOOZ 1,1,MAW,PT1M,26,2025-08-22 22:00:00+02:00
2026-01-15 18:10:22+01:00,0,FR,Planned maintenance,A03,,2026-01-16 03:00:00+01:00,hjL1FEwh6xJOsTM8mgwvdQ,1310.0,Nuclear,17W100P100P01865,FRANCE,BELLEVILLE 2,BELLEVILLE 2,1,MAW,PT1M,22,2025-08-23 00:00:00+02:00
2026-07-01 15:44:42+02:00,0,FR,Planned maintenance,A03,,2026-07-03 15:00:00+02:00,lZLHXIhwvEE-Ba6jNhtuZA,45.0,Hydro Run-of-river and poundage,17W000001017789F,France,CHAUTAGNE,CHAUTAGNE G1,1,MAW,PT1M,19,2025-08-26 07:00:00+02:00
2025-10-07 05:27:31+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-10 16:00:00+02:00,-zYpUQorE2v0eNTXuGBA5A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,2,2025-09-01 07:00:00+02:00
2025-10-07 09:32:52+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-19 17:00:00+02:00,Jw25vuKhirMzkJndGLMkbA,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-09-08 07:00:00+02:00
2025-10-07 09:38:30+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-10-10 17:00:00+02:00,EUwfCjmlcCTtpBzriOVAhw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-09-08 07:00:00+02:00
2025-10-07 10:39:54+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-02 17:00:00+02:00,PqZgjPKgHcmnB_bsrfgLDw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-09-02 07:00:00+02:00
2025-10-07 10:39:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-01 17:00:00+02:00,xtXxCiy6DiHmIC-HYufLnA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-09-01 07:00:00+02:00
2025-10-07 10:39:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-05 17:00:00+02:00,IFZ2E237OkgEnDhKGCx8Vw,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-09-05 07:00:00+02:00
2025-10-07 10:39:55+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-04 17:00:00+02:00,KsB-Xj6yYO-EywZbNHsT7Q,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-09-04 07:00:00+02:00
2025-10-07 10:39:56+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-03 17:00:00+02:00,l5Z_rMhmpaHY2RNpBtonCA,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,2,2025-09-03 07:00:00+02:00
2025-10-07 15:32:57+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-19 17:00:00+02:00,y0m_PYF622gasjJbgqwKaQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-09-08 07:00:00+02:00
2025-10-07 16:41:58+02:00,0,FR,Planned maintenance,A03,,2025-09-19 17:00:00+02:00,bkjGGXGfmI0-7K4O56EX8w,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G3,1,MAW,PT1M,1,2025-09-08 07:00:00+02:00
2025-10-07 16:42:20+02:00,0,FR,Planned maintenance,A03,,2025-09-26 17:00:00+02:00,WxZDzb8hhGqDqvYRIz27cQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,1,2025-09-08 07:00:00+02:00
2025-10-07 16:42:21+02:00,0,FR,Planned maintenance,A03,,2025-09-12 17:00:00+02:00,0VApQR4nSCNpYPf7OBi8Gw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2025-09-08 07:00:00+02:00
2025-10-07 16:42:21+02:00,0,FR,Planned maintenance,A03,,2025-09-12 17:00:00+02:00,y9bRbNKIS1SMR0wtCsJrnQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2025-09-08 07:00:00+02:00
2025-10-07 16:42:23+02:00,0,FR,Planned maintenance,A03,,2025-09-26 17:00:00+02:00,m1JfXiKIlkZvp6z2KhRPeg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2025-09-08 07:00:00+02:00
2025-10-07 16:42:23+02:00,0,FR,Planned maintenance,A03,,2025-09-26 17:00:00+02:00,wy4JgZpc53UWQfstbSoSEg,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2025-09-08 07:00:00+02:00
2025-10-07 16:42:25+02:00,0,FR,Planned maintenance,A03,,2025-09-26 17:00:00+02:00,DSb2NaTaSbbnzBMNTQX_Rw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,1,2025-09-08 07:00:00+02:00
2025-10-07 16:42:26+02:00,0,FR,Planned maintenance,A03,,2025-09-26 17:00:00+02:00,2q_W9J9lhWK2Izp-o9lGuw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G3,1,MAW,PT1M,1,2025-09-08 07:00:00+02:00
2025-10-08 01:17:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-05 17:00:00+02:00,sIEkeaTj8kxGVXNXz-JnLQ,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-09-01 07:00:00+02:00
2025-10-08 03:20:05+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 17:00:00+02:00,ahWQ1R3GaMjb1jwIFEmGXQ,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2025-08-29 08:00:00+02:00
2025-10-08 04:24:22+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-05 07:00:00+02:00,XQQI9g8w4P7rF2h8gOb8VQ,240.0,Hydro Pumped Storage,17W100P100P02748,FRANCE,COCHE,COCHE 5,1,MAW,PT1M,2,2025-09-01 07:00:00+02:00
2025-10-08 04:30:08+02:00,0,FR,Planned maintenance,A03,,2025-09-09 17:00:00+02:00,TVHnPiuImYlXCTiRIKh6tA,114.0,Hydro Water Reservoir,17W100P100P0281B,FRANCE,BORT,BORT 2,1,MAW,PT1M,3,2025-09-09 08:00:00+02:00
2025-10-08 05:22:17+02:00,0,FR,Planned maintenance,A03,,2025-09-09 18:00:00+02:00,iYG01JXrN3OeI_jaHxk7Bw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,2,2025-09-09 08:00:00+02:00
2025-10-08 05:38:59+02:00,0,FR,Planned maintenance,A03,,2025-10-13 08:00:00+02:00,yduJnGACV7MJNqw0GwUHbw,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,4,2025-09-08 08:00:00+02:00
2025-10-08 06:42:05+02:00,0,FR,Planned maintenance,A03,,2025-09-01 17:00:00+02:00,eFOn6o6m9nJqo46l0F3sEg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2025-09-01 08:00:00+02:00
2025-10-08 06:42:07+02:00,0,FR,Planned maintenance,A03,,2025-09-04 17:00:00+02:00,NRIO7cye1GA14dKLDqm0mw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2025-09-04 08:00:00+02:00
2025-10-08 06:42:07+02:00,0,FR,Planned maintenance,A03,,2025-09-04 17:00:00+02:00,kIl3nLL6PN5j1uWrCVLcJQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2025-09-04 08:00:00+02:00
2025-10-08 06:42:07+02:00,0,FR,Planned maintenance,A03,,2025-09-03 17:00:00+02:00,RtI3tVZ233SIHGRs9DmV-Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2025-09-01 08:00:00+02:00
2025-10-08 06:42:07+02:00,0,FR,Planned maintenance,A03,,2025-09-02 17:00:00+02:00,_RG56oTgFv7l94n1b54y3Q,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2025-09-02 08:00:00+02:00
2025-10-08 06:42:07+02:00,0,FR,Planned maintenance,A03,,2025-09-03 17:00:00+02:00,rbA__4OSM3ef0nD2d5R0wg,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2025-09-03 08:00:00+02:00
2025-10-08 06:42:12+02:00,0,FR,Planned maintenance,A03,,2025-09-01 17:00:00+02:00,NQoJ6DGnKzV5rhugq39aoQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2025-09-01 08:00:00+02:00
2025-10-08 06:42:13+02:00,0,FR,Planned maintenance,A03,,2025-09-04 17:00:00+02:00,2rpxZ4nCI71YeyKnlyIM0Q,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,1,2025-09-04 08:00:00+02:00
2025-10-08 06:42:13+02:00,0,FR,Planned maintenance,A03,,2025-09-03 17:00:00+02:00,ZniPrwuwvK2Ys_UBs2oKrg,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2025-09-03 08:00:00+02:00
2025-10-08 06:42:13+02:00,0,FR,Planned maintenance,A03,,2025-09-02 17:00:00+02:00,EjFCUrIOmzFsccNYTxL14g,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2025-09-02 08:00:00+02:00
2025-10-08 06:53:05+02:00,0,FR,Planned maintenance,A03,,2025-09-05 18:00:00+02:00,gVXC6blwv2srF0GLKeu6kg,123.0,Hydro Water Reservoir,17W100P100P02837,FRANCE,COMBE D'AVRIEUX,COMBE D'AVRIEUX 1,1,MAW,PT1M,1,2025-09-05 07:00:00+02:00
2025-10-08 07:16:32+02:00,0,FR,Planned maintenance,A03,,2025-09-08 17:00:00+02:00,f1OLO1Xm22xLKDM8RIvwjQ,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,1,2025-09-08 08:00:00+02:00
2025-10-08 07:16:34+02:00,0,FR,Planned maintenance,A03,,2025-09-08 17:00:00+02:00,R-pot6pJgK8RoR6E2WIauw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,1,2025-09-08 08:00:00+02:00
2025-10-08 07:22:50+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-05 17:00:00+02:00,YitlGqusyLJVmy41C_YGww,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2025-09-05 07:00:00+02:00
2025-10-08 07:26:14+02:00,0,FR,Planned maintenance,A03,,2025-09-19 17:00:00+02:00,zvc_FJ50wLfmZIg_VBUL9Q,100.0,Hydro Water Reservoir,17W100P100P0280D,FRANCE,BATHIE,BATHIE 5,1,MAW,PT1M,1,2025-09-08 07:00:00+02:00
2025-10-08 07:47:30+02:00,0,FR,Planned maintenance,A03,,2025-09-07 23:50:00+02:00,0YM1flWYAgmjOKpoS9VQdQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,1,2025-09-05 07:30:00+02:00
2025-10-08 07:47:30+02:00,0,FR,Planned maintenance,A03,,2025-09-12 23:50:00+02:00,vZOAY6Mu6Hu88kEQsXPYEA,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G1,1,MAW,PT1M,2,2025-09-08 00:00:00+02:00
2025-10-08 07:47:30+02:00,0,FR,Planned maintenance,A03,,2025-09-12 23:50:00+02:00,yI9b0EnUX-D9FMBKIVFToQ,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,2,2025-09-08 00:00:00+02:00
2025-10-08 07:47:30+02:00,0,FR,Planned maintenance,A03,,2025-09-07 23:50:00+02:00,maVREHi2aR5ldY01pMTqIg,30.0,Hydro Run-of-river and poundage,17W000001017797G,France,GERVANS 1,GERVANS G2,1,MAW,PT1M,1,2025-09-05 07:30:00+02:00
2025-10-08 07:52:21+02:00,0,FR,Planned maintenance,A03,,2025-09-04 00:00:00+02:00,xPdncWXUobp_YM9bo5c5Nw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2025-09-03 00:00:00+02:00
2025-10-08 07:53:33+02:00,0,FR,Planned maintenance,A03,,2025-09-05 00:00:00+02:00,lbzq10sDcQISLi8FRweUDQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,1,2025-09-04 00:00:00+02:00
2025-10-08 08:05:19+02:00,0,FR,Planned maintenance,A03,,2025-09-03 18:00:00+02:00,NrbthVBvCfJoArnsOJbAfg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2025-09-03 07:00:00+02:00
2025-10-08 08:08:54+02:00,0,FR,Planned maintenance,A03,,2025-09-04 14:00:00+02:00,al25aViouO7tPyw3gDz88g,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2025-09-04 12:00:00+02:00
2025-10-08 08:08:54+02:00,0,FR,Planned maintenance,A03,,2025-09-04 14:00:00+02:00,tk7UACqRXk3Q-z59IPGFbg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2025-09-04 12:00:00+02:00
2025-10-08 08:08:55+02:00,0,FR,Planned maintenance,A03,,2025-09-04 14:00:00+02:00,gfDmjrOLJ1Lzkw6m_-fL1Q,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2025-09-04 12:00:00+02:00
2025-10-08 08:08:55+02:00,0,FR,Planned maintenance,A03,,2025-09-04 14:00:00+02:00,cwQdc52uqZGanwcYVIcB1A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2025-09-04 12:00:00+02:00
2025-10-08 08:09:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-09 18:00:00+02:00,Ynzk393BZgdphA__we8ICQ,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 1,1,MAW,PT1M,4,2025-09-09 08:00:00+02:00
2025-10-08 08:09:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-09 12:00:00+02:00,e41WuSpvd8kPgLetY_XX2A,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 4,1,MAW,PT1M,4,2025-09-09 08:00:00+02:00
2025-10-08 08:09:18+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-09 12:00:00+02:00,YlPC52oQwxgXweL1No8vvg,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 3,1,MAW,PT1M,4,2025-09-09 08:00:00+02:00
2025-10-08 08:09:19+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-09 18:00:00+02:00,MRb3-oRFgKauGX2sgfJMnw,227.0,Hydro Pumped Storage,17W100P100P02772,FRANCE,MONTEZIC,MONTEZIC 2,1,MAW,PT1M,4,2025-09-09 08:00:00+02:00
2025-10-08 08:12:32+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-02 17:00:00+02:00,IanU4a42ZdRVonrfrMvTkA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2025-09-02 07:00:00+02:00
2025-10-08 08:12:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-01 17:00:00+02:00,4PbdJvlV-IsQ7ukVIf4ruA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,6,2025-09-01 07:00:00+02:00
2025-10-08 08:12:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-04 17:00:00+02:00,N1zenYBvStZcsdxe4uZ5HQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2025-09-04 07:00:00+02:00
2025-10-08 08:12:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-03 17:00:00+02:00,cGJrHjZ03c5sIBewFQGhRA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2025-09-03 07:00:00+02:00
2025-10-08 08:12:33+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-05 17:00:00+02:00,TQKMeMna77nI76vFA6_9gw,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2025-09-05 07:00:00+02:00
2025-10-08 08:17:52+02:00,530,FR,Planned maintenance,A03,,2025-08-30 11:30:00+02:00,Htu45YJcQ7ZHYiXuwfRwaA,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-08-30 10:00:00+02:00
2025-10-08 08:18:25+02:00,800,FR,Planned maintenance,A03,Cancelled,2025-08-31 12:00:00+02:00,-ix4zp4CnWnsPBmYb9uMLg,1495.0,Nuclear,17W100P100P01970,FRANCE,CIVAUX 1,CIVAUX 1,1,MAW,PT1M,2,2025-08-31 04:00:00+02:00
2025-10-08 08:19:53+02:00,350,FR,Planned maintenance,A03,,2025-08-30 00:00:00+02:00,q2Tuaz4CMhNtWiovOt2MIA,880.0,Nuclear,17W100P100P0183B,FRANCE,BUGEY 4,BUGEY 4,1,MAW,PT1M,2,2025-08-29 20:00:00+02:00
2025-10-08 08:20:54+02:00,0,FR,Planned maintenance,A03,,2025-09-01 17:00:00+02:00,Zgybg7Ai6w-gtatmjxP6lQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,2,2025-09-01 07:00:00+02:00
2025-10-08 08:21:59+02:00,1216,FR,Planned maintenance,A03,,2025-08-30 10:00:00+02:00,omrhkl0zkhE9S7tAhCWWlg,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,1,2025-08-30 09:00:00+02:00
2025-10-08 08:22:20+02:00,1210,FR,Planned maintenance,A03,,2025-08-29 17:00:00+02:00,fyBJW9_SUdgCoLBST7VpmQ,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2025-08-29 15:00:00+02:00
2025-10-08 08:22:37+02:00,278,FR,Planned maintenance,A03,Cancelled,2025-08-31 15:00:00+02:00,i-WCZJf5kTNMmaK6MkVxoA,1300.0,Nuclear,17W100P100P01881,FRANCE,CATTENOM 2,CATTENOM 2,1,MAW,PT1M,2,2025-08-31 12:00:00+02:00
2025-10-08 08:22:49+02:00,0,FR,Planned maintenance,A03,,2025-08-29 12:00:00+02:00,tykdK42IagwpSu-EUG5YoQ,58.4,Hydro Run-of-river and poundage,17W100P100P0324J,France,BOLLENE,BOLLENE G1,1,MAW,PT1M,1,2025-08-29 10:00:00+02:00
2025-10-08 08:23:02+02:00,180,FR,Planned maintenance,A03,,2025-08-29 12:00:00+02:00,-Q5C5nHAPQaJGQjnvPJ97g,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,1,2025-08-29 10:00:00+02:00
2025-10-08 08:23:07+02:00,0,FR,Planned maintenance,A03,,2025-09-05 17:00:00+02:00,7qoXdw8FtwfcGDpy7rpCHw,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G6,1,MAW,PT1M,2,2025-09-03 07:00:00+02:00
2025-10-08 08:23:07+02:00,0,FR,Planned maintenance,A03,,2025-09-05 17:00:00+02:00,GjeWk6YqWzqJIbwTlySAWA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,2,2025-09-03 07:00:00+02:00
2025-10-08 08:23:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 16:00:00+02:00,wba7ji-UfdIqefPXhfZSUA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,2,2025-08-29 08:00:00+02:00
2025-10-08 08:23:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 16:00:00+02:00,aGLkcpvle1DnApxsJx8bGg,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,2,2025-08-29 08:00:00+02:00
2025-10-08 08:23:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 16:00:00+02:00,-dY2UQH2tf8Nh1HLKFunfA,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 1,1,MAW,PT1M,2,2025-08-29 08:00:00+02:00
2025-10-08 08:23:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 16:00:00+02:00,fi-a3Wol-GJEF3eJF90jig,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 7,1,MAW,PT1M,2,2025-08-29 08:00:00+02:00
2025-10-08 08:23:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 16:00:00+02:00,vtML3Dg7sjT3Oq83bJ_j9Q,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 2,1,MAW,PT1M,2,2025-08-29 08:00:00+02:00
2025-10-08 08:23:21+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 16:00:00+02:00,67ZP1Oh4cvM-QrsXWrXaBg,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 6,1,MAW,PT1M,2,2025-08-29 08:00:00+02:00
2025-10-08 08:23:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 16:00:00+02:00,H9QN0x1JxhmhNq_MFK3TaQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 8,1,MAW,PT1M,2,2025-08-29 08:00:00+02:00
2025-10-08 08:23:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 16:00:00+02:00,j1bdTUdSpLUinB5ApuQb-g,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 4,1,MAW,PT1M,2,2025-08-29 08:00:00+02:00
2025-10-08 08:23:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 16:00:00+02:00,Zp1JSQ4D-as7nbzk2JEiAw,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 3,1,MAW,PT1M,2,2025-08-29 08:00:00+02:00
2025-10-08 08:23:25+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-08-29 16:00:00+02:00,4GstahLoffV9u0v2OiVhBQ,152.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 5,1,MAW,PT1M,2,2025-08-29 08:00:00+02:00
2025-10-08 08:24:19+02:00,0,FR,Planned maintenance,A03,,2025-08-29 23:30:00+02:00,fCGVVo9nWIGm959vRJZiAA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,1,2025-08-29 12:00:00+02:00
2025-10-08 08:24:25+02:00,780,FR,Planned maintenance,A03,,2025-08-29 17:00:00+02:00,OZVh2FGri6eI2qXDzqTxlA,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,2,2025-08-29 11:00:00+02:00
2025-10-08 08:25:53+02:00,0,FR,Planned maintenance,A03,,2025-09-30 07:00:00+02:00,NB5Lf-El34zmbVfYs3tEPA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,4,2025-09-02 07:00:00+02:00
2025-10-08 08:26:04+02:00,0,FR,Planned maintenance,A03,,2025-08-29 16:30:00+02:00,h6o1s7l04sh4394IQRl58A,286.0,Hydro Water Reservoir,17W100P100P0290A,FRANCE,POUGET,POUGET 4,1,MAW,PT1M,2,2025-08-29 08:00:00+02:00
2025-10-08 08:26:57+02:00,800,FR,Planned maintenance,A03,,2025-08-31 17:00:00+02:00,pOURq6XlF9uxl7oCT-7iXw,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,2,2025-08-31 15:00:00+02:00
2025-10-08 08:27:02+02:00,1225,FR,Planned maintenance,A03,Cancelled,2025-08-31 09:30:00+02:00,KgjZNLhqdaQIlPNc3OJZkQ,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,3,2025-08-31 08:00:00+02:00
2025-10-08 08:27:04+02:00,400,FR,Planned maintenance,A03,,2025-08-30 15:30:00+02:00,eLm1QorCzWTaXMwCbyuG8g,910.0,Nuclear,17W100P100P0181F,FRANCE,BUGEY 2,BUGEY 2,1,MAW,PT1M,1,2025-08-30 14:30:00+02:00
2025-10-08 08:27:04+02:00,1184,FR,Planned maintenance,A03,Cancelled,2025-09-01 00:00:00+02:00,tk2I-eSQjDrbXsLnIR_HtQ,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2025-08-31 21:00:00+02:00
2025-10-08 08:27:09+02:00,1220,FR,Planned maintenance,A03,,2025-09-01 00:00:00+02:00,YlRP8Ek3RyzoxkLSkb7Ofg,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,2,2025-08-31 22:00:00+02:00
2025-10-08 08:27:10+02:00,1184,FR,Planned maintenance,A03,,2025-08-30 20:00:00+02:00,fuyZoD1iveTx0Bp0KI_dmg,1310.0,Nuclear,17W100P100P01857,FRANCE,BELLEVILLE 1,BELLEVILLE 1,1,MAW,PT1M,2,2025-08-30 19:00:00+02:00
2025-10-08 08:27:20+02:00,184,FR,Planned maintenance,A03,,2025-08-30 18:15:00+02:00,CTEU5Jvv5C65xBV7PEJxHg,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2025-08-30 12:15:00+02:00
2025-10-08 08:28:08+02:00,618,FR,Planned maintenance,A03,,2025-08-31 11:00:00+02:00,Sjho02aNWvD3IVy7pwth4A,905.0,Nuclear,17W100P100P01946,FRANCE,CHINON 4,CHINON 4,1,MAW,PT1M,2,2025-08-31 08:30:00+02:00
2025-10-08 08:28:17+02:00,0,FR,Planned maintenance,A03,,2025-09-02 00:00:00+02:00,Tt_mLrZqASYIgEBd5EyjKg,146.0,Hydro Water Reservoir,17W100P100P0279Z,FRANCE,AIGLE,AIGLE 6,1,MAW,PT1M,2,2025-08-31 00:00:00+02:00
2025-10-08 08:28:43+02:00,585,FR,Planned maintenance,A03,Cancelled,2025-08-31 21:00:00+02:00,UsmIhEXprUgDcfCQggiqNw,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,3,2025-08-31 18:00:00+02:00
2025-10-08 08:28:44+02:00,0,FR,Planned maintenance,A03,,2025-09-01 00:00:00+02:00,_LsFwkRhJ68mXDWP6m77FQ,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,3,2025-08-29 23:30:00+02:00
2025-10-08 08:28:55+02:00,0,FR,Planned maintenance,A03,,2025-09-01 03:00:00+02:00,-hi9uEe1KUcj9smwpaYzgw,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,1,2025-09-01 00:00:00+02:00
2025-10-08 08:29:00+02:00,1200,FR,Planned maintenance,A03,,2025-08-31 23:00:00+02:00,NNCdOwGyTBuFoRfeQzzWVw,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,1,2025-08-31 22:00:00+02:00
2025-10-08 08:29:01+02:00,800,FR,Planned maintenance,A03,,2025-08-31 17:57:00+02:00,Qwt9BD70tNUUtd46l_DLbg,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2025-08-31 17:00:00+02:00
2025-10-08 08:29:01+02:00,585,FR,Planned maintenance,A03,,2025-08-31 21:00:00+02:00,5Bi9KUQwLh_Hht7k1pgZXQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,1,2025-08-31 18:00:00+02:00
2025-10-08 08:29:08+02:00,1485,FR,Planned maintenance,A03,Cancelled,2025-09-01 08:00:00+02:00,YzH1tBjlZeTTc158l0hQzA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,4,2025-09-01 03:00:00+02:00
2025-10-08 08:29:14+02:00,775,FR,Planned maintenance,A03,Cancelled,2025-09-01 10:00:00+02:00,BUupQ035P3GqtyuknKpOvQ,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,2,2025-09-01 03:00:00+02:00
2025-10-08 08:29:14+02:00,1485,FR,Planned maintenance,A03,,2025-09-01 08:00:00+02:00,zw8PyVXsLVSQ177xgQsDRA,1500.0,Nuclear,17W100P100P01962,FRANCE,CHOOZ 2,CHOOZ 2,1,MAW,PT1M,1,2025-09-01 03:00:00+02:00
2025-10-08 08:29:53+02:00,0,FR,Planned maintenance,A03,,2025-09-01 17:30:00+02:00,6zDAMepKAKWIyPTwtC-5uw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,1,2025-09-01 13:30:00+02:00
2025-10-08 08:29:54+02:00,0,FR,Planned maintenance,A03,,2025-09-01 17:30:00+02:00,g9m_pXKu5SyTZoPU5xuanw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G3,1,MAW,PT1M,1,2025-09-01 13:30:00+02:00
2025-10-08 08:30:03+02:00,0,FR,Planned maintenance,A03,,2025-09-01 16:30:00+02:00,VGaRIIt18wt78kRYnnVSQQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 2,1,MAW,PT1M,1,2025-09-01 13:30:00+02:00
2025-10-08 08:30:07+02:00,0,FR,Planned maintenance,A03,,2025-09-01 12:00:00+02:00,7ih5V1OGjMED8kh5pnkK2A,259.0,Hydro Pumped Storage,17W100P100P0273A,FRANCE,CHEYLAS,CHEYLAS 1,1,MAW,PT1M,2,2025-09-01 11:00:00+02:00
2025-10-08 08:30:12+02:00,780,FR,Planned maintenance,A03,,2025-09-01 17:45:00+02:00,caPiEn8IlKHpCFlUcCb6ZQ,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,1,2025-09-01 13:20:00+02:00
2025-10-08 08:31:04+02:00,0,FR,Planned maintenance,A03,,2025-09-09 16:30:00+02:00,KQQcqCbWfcfQ-1Tq0YqURg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,1,2025-09-09 07:15:00+02:00
2025-10-08 08:31:09+02:00,353,FR,Planned maintenance,A03,,2025-09-01 17:50:00+02:00,JCM2-aGwjelu9JKm6qSRag,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,4,2025-09-01 02:00:00+02:00
2025-10-08 08:31:25+02:00,290,FR,Planned maintenance,A03,,2025-09-01 22:30:00+02:00,Uf8TuYSgEFRtTrr2aDPYdQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,4,2025-09-01 15:00:00+02:00
2025-10-08 08:31:42+02:00,282,FR,Planned maintenance,A03,Cancelled,2025-09-02 16:00:00+02:00,oLgl56Oj9Ur4pUUQWdzqGw,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,2,2025-09-02 14:00:00+02:00
2025-10-08 08:32:31+02:00,240,FR,Planned maintenance,A03,,2025-09-02 17:15:00+02:00,SRzrvbIyZQPPJGBtBU_nPA,910.0,Nuclear,17W100P100P0218I,FRANCE,GRAVELINES 6,GRAVELINES 6,1,MAW,PT1M,1,2025-09-02 12:46:00+02:00
2025-10-08 08:33:09+02:00,260,FR,Planned maintenance,A03,,2025-09-03 08:00:00+02:00,PFt2u-eS86XASpcN3NY3VQ,1330.0,Nuclear,17W100P100P0226J,FRANCE,PENLY 2,PENLY 2,1,MAW,PT1M,1,2025-09-03 07:00:00+02:00
2025-10-08 08:33:11+02:00,0,FR,Planned maintenance,A03,,2025-09-02 16:00:00+02:00,Opz1zfWStzH7mc8bmaLXHA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2025-09-02 07:00:00+02:00
2025-10-08 08:33:11+02:00,0,FR,Planned maintenance,A03,,2025-09-03 17:00:00+02:00,Gsj15RLhAc_QdeSSSY6SkA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,3,2025-09-03 07:00:00+02:00
2025-10-08 08:33:19+02:00,0,FR,Planned maintenance,A03,,2025-09-03 18:15:00+02:00,jJX3Yfj1ja4xel76BmFccQ,910.0,Nuclear,17W100P100P01776,FRANCE,BLAYAIS 1,BLAYAIS 1,1,MAW,PT1M,5,2025-08-30 10:45:00+02:00
2025-10-08 08:33:20+02:00,0,FR,Planned maintenance,A03,,2025-09-04 14:00:00+02:00,7U2E_3hhWlFWPSMsNghh_g,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G4,1,MAW,PT1M,2,2025-09-04 07:45:00+02:00
2025-10-08 08:33:20+02:00,0,FR,Planned maintenance,A03,,2025-09-04 14:00:00+02:00,6tuoftbozKkRW1-tc_URhA,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,2,2025-09-04 07:45:00+02:00
2025-10-08 08:33:20+02:00,0,FR,Planned maintenance,A03,,2025-09-04 14:00:00+02:00,Qg_CQIt-OJLGm_ffAcVwlg,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,2,2025-09-04 07:45:00+02:00
2025-10-08 08:33:20+02:00,0,FR,Planned maintenance,A03,,2025-09-04 17:00:00+02:00,VwXqu3Kg7V66S6-9vYJS6g,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,1,2025-09-04 14:00:00+02:00
2025-10-08 08:33:21+02:00,0,FR,Planned maintenance,A03,,2025-09-04 17:00:00+02:00,_N6dmHz2s21Fwrx2TNHSmw,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G2,1,MAW,PT1M,1,2025-09-04 14:00:00+02:00
2025-10-08 08:34:47+02:00,0,FR,Planned maintenance,A03,,2025-09-04 15:00:00+02:00,BY5hkJ8qBYH-TUAA4sSjsA,33.0,Hydro Run-of-river and poundage,17W000001017800G,France,SAUVETERRE,SAUVETERRE G2,1,MAW,PT1M,1,2025-09-04 14:00:00+02:00
2025-10-08 08:34:52+02:00,0,FR,Planned maintenance,A03,,2025-09-04 10:00:00+02:00,2ysAi9UD0rwZt-z6dyLqrA,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 12,1,MAW,PT1M,1,2025-09-04 08:00:00+02:00
2025-10-08 08:34:53+02:00,0,FR,Planned maintenance,A03,,2025-09-04 10:00:00+02:00,uBZg1Wr8ihOfQYA0MltNbQ,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 11,1,MAW,PT1M,1,2025-09-04 08:00:00+02:00
2025-10-08 08:34:53+02:00,0,FR,Planned maintenance,A03,,2025-09-04 10:00:00+02:00,H8F9m6INLxUx2z_9n9Ll-A,170.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 10,1,MAW,PT1M,1,2025-09-04 08:00:00+02:00
2025-10-08 08:34:53+02:00,0,FR,Planned maintenance,A03,,2025-09-04 10:00:00+02:00,l5MlCKGnh4Prl0Bb6pMyxQ,157.0,Hydro Pumped Storage,17W100P100P02756,FRANCE,GRAND MAISON,GRAND MAISON 9,1,MAW,PT1M,1,2025-09-04 08:00:00+02:00
2025-10-08 08:35:20+02:00,260,FR,Planned maintenance,A03,Cancelled,2025-09-03 16:00:00+02:00,pCATiHrdz8MGKPhwl-Q10A,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2025-09-03 15:00:00+02:00
2025-10-08 08:35:21+02:00,0,FR,Planned maintenance,A03,,2025-09-03 14:00:00+02:00,uEWKWH70rjh1NamxoK7s3A,182.0,Hydro Water Reservoir,17W100P100P0300X,FRANCE,VILLARODIN,VILLARODIN 2,1,MAW,PT1M,3,2025-09-01 07:30:00+02:00
2025-10-08 08:35:25+02:00,0,FR,Planned maintenance,A03,,2025-09-03 15:15:00+02:00,YCHtvpMsrFBhGG5ZzP_VWA,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G1,1,MAW,PT1M,2,2025-09-03 14:00:00+02:00
2025-10-08 08:35:25+02:00,0,FR,Planned maintenance,A03,,2025-09-03 15:15:00+02:00,AHvq2md-XwQhPregEBZPsw,30.0,Hydro Run-of-river and poundage,17W100P100P0326F,France,AVIGNON,AVIGNON G2,1,MAW,PT1M,2,2025-09-03 14:00:00+02:00
2025-10-08 08:40:40+02:00,548,FR,Planned maintenance,A03,,2025-09-06 11:30:00+02:00,sk5cdx0gZ0lZeD53u1Q3gQ,905.0,Nuclear,17W100P100P0191C,FRANCE,CHINON 1,CHINON 1,1,MAW,PT1M,1,2025-09-06 10:00:00+02:00
2025-10-08 08:41:54+02:00,1200,FR,Planned maintenance,A03,,2025-09-06 10:00:00+02:00,h0IB5ZKMd2GVgkG_KHi_Pw,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,1,2025-09-06 09:00:00+02:00
2025-10-08 08:43:43+02:00,260,FR,Planned maintenance,A03,,2025-09-04 19:00:00+02:00,3UCn1dyo2po1d5KhIJKPiA,1330.0,Nuclear,17W100P100P0209J,FRANCE,FLAMANVILLE 1,FLAMANVILLE 1,1,MAW,PT1M,2,2025-09-04 13:00:00+02:00
2025-10-08 08:44:05+02:00,0,FR,Planned maintenance,A03,,2025-09-04 15:30:00+02:00,vinrxFmD1PKgTlkEjjAqwA,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,4,2025-09-04 07:00:00+02:00
2025-10-08 08:44:05+02:00,0,FR,Planned maintenance,A03,,2025-09-19 17:00:00+02:00,hIZXap_9EhwRfQ3DFisANQ,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G3,1,MAW,PT1M,3,2025-09-08 07:00:00+02:00
2025-10-08 08:44:05+02:00,0,FR,Planned maintenance,A03,,2025-09-19 17:00:00+02:00,_VUUJ9OPPANQMDZ3QMCVIg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,3,2025-09-08 07:00:00+02:00
2025-10-08 08:44:21+02:00,0,FR,Planned maintenance,A03,,2025-09-19 17:00:00+02:00,Um8dUBNxRQmpebV3d-H1Rg,31.5,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G4,1,MAW,PT1M,5,2025-09-08 07:00:00+02:00
2025-10-08 08:44:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-05 17:00:00+02:00,v9i_QF9cxrp9zxAqXhG3GQ,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2025-09-05 08:00:00+02:00
2025-10-08 08:44:26+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-05 17:00:00+02:00,pyThyV_8WQF20dfbr3KK0g,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2025-09-05 08:00:00+02:00
2025-10-08 08:45:57+02:00,780,FR,Planned maintenance,A03,Cancelled,2025-09-05 15:00:00+02:00,5SH4-D0dxh8gOjQmEtaWfw,1310.0,Nuclear,17W100P100P0211W,FRANCE,GOLFECH 1,GOLFECH 1,1,MAW,PT1M,2,2025-09-05 14:00:00+02:00
2025-10-08 08:46:13+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-06 21:00:00+02:00,rx6qqhzyYuGfaIOLOMeTQQ,585.0,Fossil Gas,17W100P100P0244H,FRANCE,BOUCHAIN 7,BOUCHAIN 7,1,MAW,PT1M,2,2025-09-06 07:00:00+02:00
2025-10-08 08:46:14+02:00,0,FR,Planned maintenance,A03,,2025-09-05 11:00:00+02:00,YLr6c3lSsOmADsbqSsTcnQ,152.0,Hydro Pumped Storage,17W100P100P02764,FRANCE,SUPER BISSORTE,SUPER BISSORTE 3,1,MAW,PT1M,5,2025-09-05 07:00:00+02:00
2025-10-08 08:47:19+02:00,0,FR,Planned maintenance,A03,,2025-09-05 15:30:00+02:00,Pbf3HN5O_LeiHM48qbQvHg,98.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 1,1,MAW,PT1M,2,2025-09-05 08:00:00+02:00
2025-10-08 08:47:23+02:00,326,FR,Planned maintenance,A03,,2025-09-06 16:00:00+02:00,hWYARwdCHMd7kLMVQEnmZQ,910.0,Nuclear,17W100P100P01792,FRANCE,BLAYAIS 3,BLAYAIS 3,1,MAW,PT1M,1,2025-09-06 10:00:00+02:00
2025-10-08 08:47:24+02:00,1217,FR,Planned maintenance,A03,,2025-09-06 02:00:00+02:00,qTwkZCsU0GNzyyu_5DxMEw,1330.0,Nuclear,17W100P100P0221T,FRANCE,PALUEL 1,PALUEL 1,1,MAW,PT1M,2,2025-09-06 00:30:00+02:00
2025-10-08 08:47:44+02:00,400,FR,Planned maintenance,A03,,2025-09-06 19:00:00+02:00,W_mXjgvGAaQhOnxBzTfFIw,915.0,Nuclear,17W100P100P0202X,FRANCE,CRUAS 4,CRUAS 4,1,MAW,PT1M,1,2025-09-06 08:00:00+02:00
2025-10-08 08:47:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-07 18:30:00+02:00,QXBWSPpqvzHAaO1oAZfbXg,910.0,Nuclear,17W100P100P01784,FRANCE,BLAYAIS 2,BLAYAIS 2,1,MAW,PT1M,2,2025-09-06 04:00:00+02:00
2025-10-08 08:47:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-07 18:00:00+02:00,Z0q0Z-RJohj6bfJfQC4mFA,1300.0,Nuclear,17W100P100P0190E,FRANCE,CATTENOM 4,CATTENOM 4,1,MAW,PT1M,2,2025-09-06 09:00:00+02:00
2025-10-08 08:47:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-07 16:00:00+02:00,FQUjmK94HZEPr0fpJuOW1A,880.0,Nuclear,17W100P100P01849,FRANCE,BUGEY 5,BUGEY 5,1,MAW,PT1M,2,2025-09-06 09:00:00+02:00
2025-10-08 08:47:49+02:00,0,FR,Planned maintenance,A03,Cancelled,2025-09-07 17:00:00+02:00,HbXVxTTOAkE3kO4CI7Y89A,915.0,Nuclear,17W100P100P0201Z,FRANCE,CRUAS 3,CRUAS 3,1,MAW,PT1M,2,2025-09-06 10:00:00+02:00
2025-10-08 08:48:24+02:00,745,FR,Planned maintenance,A03,,2025-09-07 19:30:00+02:00,leWRdYwyLt0zAox6pBaQug,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,1,2025-09-07 18:00:00+02:00
2025-10-08 08:48:28+02:00,800,FR,Planned maintenance,A03,,2025-09-07 18:00:00+02:00,upIl40jxDmJVGoPbaMD0dQ,915.0,Nuclear,17W100P100P0230S,FRANCE,ST LAURENT 2,ST LAURENT 2,1,MAW,PT1M,1,2025-09-07 16:00:00+02:00
2025-10-08 08:48:33+02:00,593,FR,Planned maintenance,A03,Cancelled,2025-09-10 23:00:00+02:00,RMJdgdhg0OWXqr_82zJeyw,910.0,Nuclear,17W100P100P0215O,FRANCE,GRAVELINES 3,GRAVELINES 3,1,MAW,PT1M,2,2025-09-08 01:00:00+02:00
2025-10-08 08:48:46+02:00,1216,FR,Planned maintenance,A03,,2025-09-06 13:00:00+02:00,EJ5OHwqk8dF3XxLY863H0g,1330.0,Nuclear,17W100P100P0210Y,FRANCE,FLAMANVILLE 2,FLAMANVILLE 2,1,MAW,PT1M,4,2025-09-06 07:00:00+02:00
2025-10-08 08:49:15+02:00,1217,FR,Planned maintenance,A03,,2025-09-07 09:30:00+02:00,ZHbsWRHjWxVxP6QCOKpHOw,1330.0,Nuclear,17W100P100P0224N,FRANCE,PALUEL 4,PALUEL 4,1,MAW,PT1M,2,2025-09-07 08:00:00+02:00
2025-10-08 08:49:17+02:00,1210,FR,Planned maintenance,A03,Cancelled,2025-09-07 02:00:00+02:00,eEPc2pCAdUTvVEyKSSAYQA,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,2,2025-09-07 00:30:00+02:00
2025-10-08 08:49:21+02:00,375,FR,Planned maintenance,A03,Cancelled,2025-09-07 14:00:00+02:00,UieXNJhuNM6_VZxcrZccmA,1495.0,Nuclear,17W100P100P0198Z,FRANCE,CIVAUX 2,CIVAUX 2,1,MAW,PT1M,2,2025-09-07 10:00:00+02:00
2025-10-08 08:49:27+02:00,282,FR,Planned maintenance,A03,,2025-09-07 13:00:00+02:00,-2_GdNzmKgSv8fyMvofe3g,910.0,Nuclear,17W100P100P0216M,FRANCE,GRAVELINES 4,GRAVELINES 4,1,MAW,PT1M,1,2025-09-07 09:00:00+02:00
2025-10-08 08:49:49+02:00,945,FR,Planned maintenance,A03,,2025-09-07 08:30:00+02:00,UEt_qfd86EktkgKzx5W9cQ,1300.0,Nuclear,17W100B100P0189S,FRANCE,CATTENOM 3,CATTENOM 3,1,MAW,PT1M,16,2025-09-01 22:13:00+02:00
2025-10-08 08:49:58+02:00,1210,FR,Planned maintenance,A03,,2025-09-07 02:15:00+02:00,IFfRFcqiM8MLgDjtXanGcw,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,4,2025-09-07 02:00:00+02:00
2025-10-08 08:49:59+02:00,1224,FR,Planned maintenance,A03,,2025-09-08 02:00:00+02:00,ewH-ckZszDo1NW14xNETeQ,1330.0,Nuclear,17W100P100P0223P,FRANCE,PALUEL 3,PALUEL 3,1,MAW,PT1M,1,2025-09-07 23:00:00+02:00
2025-10-08 08:50:48+02:00,238,FR,Planned maintenance,A03,,2025-09-07 17:00:00+02:00,qlORp3QE2xPzuUgJBKbN1A,915.0,Nuclear,17W100P100P0229D,FRANCE,ST LAURENT 1,ST LAURENT 1,1,MAW,PT1M,3,2025-09-07 15:30:00+02:00
2025-10-08 08:56:46+02:00,0,FR,Planned maintenance,A03,,2025-09-19 17:00:00+02:00,VMFeGKOLm0SFyisk1e5l9w,35.0,Hydro Run-of-river and poundage,17W100P100P0327D,France,BEAUCAIRE,BEAUCAIRE G5,1,MAW,PT1M,5,2025-09-09 07:00:00+02:00
2025-10-08 08:56:50+02:00,736,FR,Planned maintenance,A03,,2025-09-08 10:30:00+02:00,Srj29bxTqA3ryKDao4BUUw,910.0,Nuclear,17W100P100P0214Q,FRANCE,GRAVELINES 2,GRAVELINES 2,1,MAW,PT1M,9,2025-09-06 22:30:00+02:00
2025-10-08 08:57:01+02:00,0,FR,Planned maintenance,A03,,2025-09-08 18:00:00+02:00,LJFzEV5NF-0omvlEEOTeYg,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,5,2025-09-08 09:00:00+02:00
2025-10-08 08:57:01+02:00,0,FR,Planned maintenance,A03,,2025-09-08 16:30:00+02:00,zXp-HiVQPboG3xPkrVmTFg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,2,2025-09-08 09:00:00+02:00
2025-10-08 08:57:58+02:00,710,FR,Planned maintenance,A03,,2025-09-08 16:20:00+02:00,aqUXjG1mBlePzKIFbF2yAg,890.0,Nuclear,17W100P100P0204T,FRANCE,DAMPIERRE 2,DAMPIERRE 2,1,MAW,PT1M,2,2025-09-08 15:48:00+02:00
2025-10-08 09:00:55+02:00,0,FR,Planned maintenance,A03,,2025-09-09 13:30:00+02:00,FJGuF3Dj-LX9wjfqLcqlRw,106.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 3,1,MAW,PT1M,2,2025-09-09 08:00:00+02:00
2025-10-08 09:00:55+02:00,0,FR,Planned maintenance,A03,,2025-09-09 13:30:00+02:00,RvgU1cZntFt_eSWTTtk6Cw,105.0,Hydro Run-of-river and poundage,17W100P100P0302T,FRANCE,CHASTANG,CHASTANG 2,1,MAW,PT1M,2,2025-09-09 08:00:00+02:00
2025-10-08 09:01:13+02:00,0,FR,Planned maintenance,A03,,2025-09-09 17:00:00+02:00,_3hs03CdNrs-cWhs44EFWA,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G1,1,MAW,PT1M,4,2025-09-08 09:00:00+02:00
2025-10-08 09:01:13+02:00,0,FR,Planned maintenance,A03,,2025-09-09 17:00:00+02:00,zxObqNvEat9Q1kXmrZlogw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,4,2025-09-08 09:00:00+02:00
2025-10-08 09:02:15+02:00,800,FR,Planned maintenance,A03,,2025-09-10 08:00:00+02:00,ruNJdCKlHOCTTg8Tk-u70g,915.0,Nuclear,17W100P100P0232O,FRANCE,TRICASTIN 2,TRICASTIN 2,1,MAW,PT1M,12,2025-09-04 03:45:00+02:00
2025-10-08 09:03:54+02:00,800,FR,Planned maintenance,A03,,2025-09-12 22:30:00+02:00,bnRQoqQ_OCx0Z3sYN4-wRQ,905.0,Nuclear,17W100P100P0192A,FRANCE,CHINON 2,CHINON 2,1,MAW,PT1M,2,2025-09-04 00:28:00+02:00
2025-10-08 09:06:34+02:00,0,FR,Planned maintenance,A03,,2025-09-12 17:00:00+02:00,x46kfokDtLqQRsquVKHjyQ,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G4,1,MAW,PT1M,3,2025-09-08 09:00:00+02:00
2025-10-08 09:06:34+02:00,0,FR,Planned maintenance,A03,,2025-09-12 17:00:00+02:00,W4AhbE4HQcF9iotAtkwylg,32.0,Hydro Run-of-river and poundage,17W100P100P0321P,France,BEAUCHASTEL,BEAUCHASTEL G3,1,MAW,PT1M,3,2025-09-08 09:00:00+02:00
2025-10-08 09:07:55+02:00,0,FR,Planned maintenance,A03,,2025-09-11 17:00:00+02:00,GKPyd0uX-PFJ1N4I-MmFVQ,22.3,Hydro Run-of-river and poundage,17W000001017792Q,France,SAULT-BRENAZ,SAULT-BRENAZ G1,1,MAW,PT1M,4,2025-09-04 07:30:00+02:00
2025-10-08 09:08:02+02:00,0,FR,Planned maintenance,A03,,2025-09-11 15:00:00+02:00,PK8qXwvd8-eqw6vHzxWqGw,30.9,Hydro Run-of-river and poundage,17W100P100P0325H,France,CADEROUSSE,CADEROUSSE G2,1,MAW,PT1M,4,2025-09-08 08:00:00+02:00
2025-10-08 09:10:16+02:00,0,FR,Planned maintenance,A03,,2025-09-17 17:00:00+02:00,YLYjFaDHJd2XciDDygcZtQ,46.0,Hydro Run-of-river and poundage,17W100P100P0323L,France,CHATEAUNEUF-DU-RHONE,CHATEAUNEUF-DU-RHONE G3,1,MAW,PT1M,3,2025-09-02 07:00:00+02:00
2025-10-08 09:10:28+02:00,0,FR,Planned maintenance,A03,,2025-09-12 11:45:00+02:00,WgoRB7H4u75213mr-v1PoA,65.1,Hydro Run-of-river and poundage,17W100P100P0319C,France,GENISSIAT,GENISSIAT G1,1,MAW,PT1M,2,2025-09-08 07:00:00+02:00
2025-10-08 09:10:33+02:00,0,FR,Planned maintenance,A03,,2025-09-12 14:00:00+02:00,vOILqjmNx-Kz-d_NXoVeLg,20.0,Hydro Run-of-river and poundage,17W000001017793O,France,PIERRE-BENITE,PIERRE-BENITE G1,1,MAW,PT1M,6,2025-09-01 12:00:00+02:00
2025-10-08 09:11:30+02:00,775,FR,Planned maintenance,A03,,2025-09-13 00:45:00+02:00,I3d98HwGJLLIK6HEyz8gIw,910.0,Nuclear,17W100P100P0217K,FRANCE,GRAVELINES 5,GRAVELINES 5,1,MAW,PT1M,17,2025-09-07 04:56:00+02:00
2025-10-08 09:19:05+02:00,0,FR,Planned maintenance,A03,,2025-09-19 09:00:00+02:00,WRfaaLrFd-sl7TytVIhFLg,181.0,Fossil Oil,17W100P100P02675,FRANCE,VAIRES 1,VAIRES 1,1,MAW,PT1M,4,2025-08-30 00:00:00+02:00
2025-10-08 09:36:13+02:00,0,FR,Planned maintenance,A03,,2025-10-17 08:30:00+02:00,HcuXKNidGwHBixKVoSMI7g,85.0,Fossil Oil,17W100P100P0260J,FRANCE,BRENNILIS 2,BRENNILIS 2,1,MAW,PT1M,6,2025-09-07 00:00:00+02:00
2025-10-08 09:37:33+02:00,0,FR,Planned maintenance,A03,,2025-09-19 10:57:00+02:00,Q8OJphAadLy3FNC0uNh2-g,37.5,Hydro Run-of-river and poundage,17W100P100P0328B,France,FR_MAREGES,FR_MAREGES_G3,1,MAW,PT1M,3,2025-09-08 09:00:00+02:00
2025-10-08 09:53:38+02:00,0,FR,Planned maintenance,A03,,2025-09-25 15:00:00+02:00,c9vsIqz6QBhB9Obz08AExQ,40.0,Hydro Run-of-river and poundage,17W000001017796I,France,SABLONS 2,SABLONS G4,1,MAW,PT1M,5,2025-09-01 07:00:00+02:00
2025-10-08 09:55:11+02:00,0,FR,Planned maintenance,A03,,2025-09-26 17:00:00+02:00,gUCN9uVQ6LdEGEiPOoSUoQ,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G4,1,MAW,PT1M,3,2025-09-08 07:00:00+02:00
2025-10-08 10:17:55+02:00,0,FR,Planned maintenance,A03,,2025-10-06 17:00:00+02:00,qZZqsWRZx-v2I2Y2fAA0wA,30.0,Hydro Run-of-river and poundage,17W100P100P0320R,France,BOURG les VALENCE,BOURG-LES-VALENCE G5,1,MAW,PT1M,3,2025-08-29 13:15:00+02:00
2025-11-10 15:39:30+01:00,0,FR,Planned maintenance,A03,,2025-10-20 14:00:00+02:00,EgudIWmIu9sR56CI6BbShA,203.0,Fossil Gas,17W100P100P02667,FRANCE,GENNEVILLIERS 1,GENNEVILLIERS 1,1,MAW,PT1M,14,2025-09-07 00:00:00+02:00
2025-11-10 15:46:41+01:00,0,FR,Planned maintenance,A03,,2025-09-15 00:00:00+02:00,gSSTzMvYwcbt1MAUae0_6w,435.0,Fossil Gas,17W100P100P0334G,France,SPEM,SPEM CCG,1,MAW,PT1M,2,2025-09-06 00:00:00+02:00
2025-11-10 15:47:20+01:00,0,FR,Planned maintenance,A03,,2025-10-17 00:00:00+02:00,xX4kI1uBiUL7iRAbbwlzPg,425.0,Fossil Gas,17W100P100P0337A,France,COMBIGOLFE,COMBIGOLFE CCG,1,MAW,PT1M,1,2025-08-29 12:15:00+02:00
2025-11-10 15:47:31+01:00,0,FR,Planned maintenance,A03,,2025-09-07 00:59:00+02:00,az0cf4mHSv6iQKnfGS1fjg,231.0,Fossil Gas,17W100P100P0350I,France,DK6,DK6-TV2,1,MAW,PT1M,1,2025-09-06 02:00:00+02:00
